P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.103918,22.5,22.818457,13.209,13.120962,87.475143,NaN,0.995247483253479,NaN,26.843657,400,400.267395,25,27.76758,9.0825,32.325531,50.005241,402.094482,399.362427,399.383392,4566.892578,10.121227,9.517295,9.502376,1.611941,1.595443,1.54468,33.179218,69.525894,26.002546,13.967789,69.726036,42.182476,85.07093,NaN,612.136841,527.542712516782,2.18274377405283,0.0430270212257807,1.16455729743126,3.57711549787422,584.937369794377,2.23544997565894,0.0214541944217865,1.20018639066821,36.6463912600286,566.33545436421,72.3347181316611,0.0198313632781042,1.26371762230202
9,9.103436,22.5,22.812576,13.209,13.120962,87.475143,NaN,0.993400096893311,NaN,26.843657,400,400.267395,25,27.76758,9.082619,32.341755,50.005241,402.094482,399.362427,399.383392,4566.892578,10.121227,9.517295,9.502376,1.611941,1.595443,1.54468,33.179218,69.525894,26.002546,13.967789,69.726036,42.182476,85.07093,NaN,612.136841,527.544277316089,2.1827564849725,0.0430297379654184,1.16452725743723,3.57541669992702,584.946611832004,2.23551059591959,0.0214607952137599,1.20008595563107,36.6360295473157,566.328181475727,72.3201965967016,0.0198361235890471,1.26365330047064
9,9.103454,22.5,22.809687,13.209,13.128066,87.515724,NaN,0.995422065258026,NaN,26.821932,400,400.216553,25,27.774372,9.082548,32.312572,50.005241,401.994568,399.255005,399.185272,4567.012207,10.143119,9.527156,9.511889,1.604113,1.581113,1.542792,33.188736,69.447525,25.985691,13.987736,69.743355,42.241936,85.040779,0.41671022772789,650.380432,527.552491457681,2.182784907644,0.0430315098832984,1.16446302008351,3.5754801417379,584.999847888339,2.23567540364347,0.0214682222688853,1.19991464408811,36.630938687719,566.332269554348,72.3191251190178,0.0198391417116405,1.26358729930118
9,9.102702,22.5,22.804962,13.209,13.135067,87.587669,NaN,0.994021713733673,NaN,26.823214,400,400.174316,25,27.777758,9.090866,32.185295,50.005241,401.994568,399.255005,399.185272,4567.012207,10.143119,9.527156,9.511889,1.604113,1.581113,1.542792,33.188736,69.447525,25.985691,13.987736,69.743355,42.241936,85.040779,0.41671022772789,650.380432,527.563084253816,2.18283321321482,0.0430375952497772,1.16435180422071,3.57282960296567,585.093583556644,2.23596340453384,0.0214809451351358,1.19961842566357,36.622611463089,566.339582433231,72.3178689841971,0.0198441350872448,1.26347655420088
9,9.100276,22.5,22.799524,13.209,13.141149,87.634972,NaN,0.994648158550262,NaN,26.81975,400,400.159637,25,27.771545,9.083408,32.209305,50.005241,402.102448,399.406372,399.386139,4566.827148,10.117658,9.512831,9.493736,1.60309,1.578655,1.532111,33.200226,69.482933,25.963186,14.005519,69.637222,42.258457,85.034821,NaN,609.777527,527.578037737877,2.18292192195907,0.0430528799698886,1.16414489749405,3.56427766564957,585.158855441904,2.23617672066915,0.0214919321008799,1.19938451336509,36.6130260474538,566.359435712278,72.3254767550306,0.0198508982171109,1.26329783316809
9,9.096866,22.5,22.796257,13.209,13.138912,87.630478,NaN,0.994787275791168,NaN,26.814713,400,400.227692,25,27.778685,9.08639,32.231934,50.005241,401.973907,399.260834,399.235443,4563.554199,10.108567,9.511065,9.480697,1.611881,1.581687,1.540743,33.234203,69.584984,25.974619,13.996408,69.462929,42.16621,85.073647,NaN,635.677185,527.586497478707,2.18300276289033,0.0430715319502489,1.16395324300187,3.55225409363129,585.158589755482,2.2361954473203,0.0214951427653465,1.19934236243793,36.6072665623702,566.380878670952,72.3375817347955,0.019855806334656,1.26314787203193
9,9.095339,22.5,22.793478,13.209,13.149227,87.61805,NaN,0.994827628135681,NaN,26.80307,400,400.259338,25,27.791059,9.088841,32.223721,50.005241,401.973907,399.260834,399.235443,4563.554199,10.108567,9.511065,9.480697,1.611881,1.581687,1.540743,33.234203,69.584984,25.974619,13.996408,69.462929,42.16621,85.073647,NaN,635.677185,527.603456050915,2.18308497367838,0.0430828739364577,1.16376370782602,3.54686882504262,585.148043463616,2.2361827730921,0.0214969876832357,1.19933218351457,36.6023668940799,566.40376348609,72.3515581262748,0.0198603941273305,1.26299958964843
9,9.094268,22.5,22.78723,13.209,13.161344,87.56562,NaN,0.994002103805542,NaN,26.790482,400,400.237915,25,27.797112,9.092472,32.222069,49.998878,402.007935,399.256653,399.241089,4563.245605,10.115513,9.516847,9.505694,1.61627,1.597332,1.549874,33.218346,69.446068,25.978607,13.988109,69.663101,42.185291,85.061493,NaN,618.888,527.621029510544,2.18316247183016,0.0430921185130021,1.16358618055632,3.54309132260101,585.094964536042,2.23607286872762,0.021498612603149,1.19938243944067,36.5913493632163,566.418128328036,72.3536206954942,0.0198674241817962,1.26283236079532
9,9.092381,22.5,22.784203,13.209,13.168447,87.507942,NaN,0.994290590286255,NaN,26.770014,400,400.206543,25,27.79254,9.104198,32.1964,49.998878,402.192932,399.423462,399.400848,4561.890137,10.132935,9.524762,9.51431,1.622733,1.598168,1.55948,33.18713,69.30024,25.979475,13.989153,69.773521,42.145073,85.107697,NaN,627.502075,527.635411723961,2.18324110860057,0.0431046526208321,1.16340400387767,3.53643490362731,585.030535131022,2.23591228019811,0.0214960711988009,1.19950342365469,36.5860108220278,566.439283523054,72.3658627453619,0.0198720903306352,1.26268790303069
9,9.092381,22.5,22.784203,13.209,13.169572,87.448135,NaN,0.994290590286255,NaN,26.738064,400,400.260834,25,27.794304,9.089801,32.148575,49.998878,402.192932,399.423462,399.400848,4561.890137,10.132935,9.524762,9.51431,1.622733,1.598168,1.55948,33.18713,69.30024,25.979475,13.989153,69.773521,42.145073,85.107697,NaN,627.502075,527.636720547679,2.18324567980847,0.0431049493611703,1.16339371784214,3.53643490362731,584.958791069549,2.23571333820213,0.0214899016338964,1.19968274861691,36.5860108220278,566.440862950783,72.3671135945542,0.0198722303926047,1.26268084397529
9,9.090216,22.5,22.779179,13.209,13.177421,87.393265,NaN,0.994697034358978,NaN,26.740377,400,400.276184,25,27.801128,9.089567,32.102749,49.998878,402.157715,399.522217,399.453857,4564.351563,10.140514,9.514939,9.524716,1.632509,1.61317,1.564539,33.208862,69.411278,25.970699,14.009626,69.685066,42.073936,85.133682,0.619286119937897,671.488892,527.652868603377,2.18333467643704,0.0431192564404091,1.16318762583473,3.52879654745681,584.90085900983,2.23558261339535,0.0214898941784028,1.199761816532,36.5771491043358,566.461627773043,72.3760732887627,0.0198787050412478,1.26250533575039
9,9.088874,22.5,22.773335,13.209,13.182514,87.365501,NaN,0.994471549987793,NaN,26.763653,400,400.321259,25,27.802032,9.097706,31.99464,49.998878,402.157715,399.522217,399.453857,4564.351563,10.140514,9.514939,9.524716,1.632509,1.61317,1.564539,33.208862,69.411278,25.970699,14.009626,69.685066,42.073936,85.133682,0.619286119937897,671.488892,527.663141293068,2.18339076519829,0.0431281879350656,1.16305788609052,3.52406113366425,584.876738144788,2.23555054642316,0.0214936082925891,1.19974545295443,36.5668391454047,566.469388938793,72.3735127804599,0.0198847856900425,1.2623744512042
9,9.085557,22.5,22.768476,13.209,13.182514,87.365501,NaN,0.995168626308441,NaN,26.763653,400,400.321259,25,27.802032,9.101034,31.925634,49.998878,402.123566,399.438934,399.379791,4562.72998,10.115784,9.508338,9.474815,1.618982,1.603275,1.553055,33.189678,69.260933,25.93553,14.048437,69.656273,42.038185,85.151787,NaN,660.680054,527.673888697154,2.18347827232567,0.0431469526167301,1.16285221924545,3.51235441562073,584.884379085904,2.23560071351721,0.0214990816434883,1.19966240660728,36.5582653937208,566.489961554833,72.3825702772505,0.0198910966967712,1.26220266870865
9,9.085521,22.5,22.765959,13.209,13.179472,87.357704,NaN,0.994630694389343,NaN,26.769814,400,400.340759,25,27.796202,9.112358,31.852468,49.998878,402.197723,399.550995,399.465179,4564.208984,10.114549,9.513866,9.508099,1.623644,1.612234,1.561152,33.216324,69.315933,25.884064,14.086747,69.489487,42.047153,85.12159,NaN,667.759705,527.670467899515,2.18346686779816,0.043146353739721,1.1628777216599,3.5122273427495,584.87898345289,2.23560075773612,0.021501112663684,1.19964283199618,36.553823578571,566.481014199063,72.3717309575008,0.0198926272022485,1.26220112856921
9,9.080318,22.5,22.760643,13.209,13.18707,87.370682,NaN,0.994554400444031,NaN,26.775669,400,400.372589,25,27.790268,9.09804,31.82016,49.998878,402.197723,399.550995,399.465179,4564.208984,10.114549,9.513866,9.508099,1.623644,1.612234,1.561152,33.216324,69.315933,25.884064,14.086747,69.489487,42.047153,85.12159,NaN,667.759705,527.696156493391,2.18363501390977,0.0431778197876731,1.16248611998235,3.49385777339836,584.902910514329,2.2356988370972,0.0215084448990062,1.19951300280686,36.5444410734029,566.528537488066,72.4014656521652,0.0199017562691693,1.26190185324153
9,9.080218,22.5,22.7579,13.209,13.213012,87.360695,NaN,0.994420170783997,NaN,26.7768,400,400.403076,25,27.781996,9.08031,31.86903,49.998878,402.136688,399.443695,399.312439,4562.040039,10.142078,9.532134,9.517863,1.635332,1.622388,1.572166,33.221832,69.25174,25.872831,14.100233,69.353157,42.055157,85.119217,1.407647,656.136108,527.726634362094,2.18374295761365,0.043185231840955,1.16224408319281,3.49350463810265,584.895243906655,2.23569393700943,0.02151050640364,1.19949613289128,36.5395991505857,566.560378947934,72.4226142086067,0.019907118030144,1.26171503296505
9,9.076993,22.5,22.754421,13.209,13.23745,87.398262,NaN,0.994799196720123,NaN,26.780033,400,400.361145,25,27.779079,9.098422,31.928621,50.005478,401.59082,399.452209,399.021271,4563.554688,10.044557,9.505194,9.530136,1.637148,1.618686,1.564423,33.211895,69.295197,25.892193,14.098718,69.401947,41.966248,85.175171,NaN,636.22345,527.765468647574,2.18392721066387,0.0432099595485313,1.1618230466777,3.48211444604414,584.945771183232,2.23585484518133,0.0215183102171265,1.19932401916845,36.5334574104607,566.617128301475,72.4624163802591,0.0199153726982575,1.26140567771433
9,9.076033,22.5,22.748747,13.209,13.249212,87.419228,NaN,0.994643032550812,NaN,26.778988,400,400.272522,25,27.776707,9.099865,31.928591,50.005478,401.59082,399.452209,399.021271,4563.554688,10.044557,9.505194,9.530136,1.637148,1.618686,1.564423,33.211895,69.295197,25.892193,14.098718,69.401947,41.966248,85.175171,NaN,636.22345,527.782238335406,2.18400025096181,0.0432185069288985,1.16165726196221,3.47872328556412,584.979830821075,2.2359831781043,0.0215268782023728,1.19916441935855,36.5234391462954,566.631070207598,72.4650208954836,0.0199218606173374,1.26125054738607
9,9.075719,22.5,22.745417,13.209,13.254812,87.427338,NaN,0.993427515029907,NaN,26.770117,400,400.097351,25,27.768913,9.08754,31.926189,50.005478,401.744141,399.444458,399.004456,4555.922363,10.065926,9.527935,9.514662,1.647469,1.61557,1.576369,33.20134,69.181053,25.904718,14.092624,69.611526,42.028522,85.120163,NaN,662.116272,527.789758912931,2.1840312482643,0.0432217653288687,1.16158721045375,3.47761403455934,584.994787461678,2.23604454109882,0.0215314750661508,1.19908337039051,36.5175586706529,566.635148761079,72.4632961760696,0.0199253053896245,1.26117772663646
9,9.074386,22.5,22.740648,13.209,13.260078,87.472046,NaN,0.99317455291748,NaN,26.775089,400,400.072815,25,27.759064,9.085135,31.951845,50.005478,401.810303,399.575623,399.154205,4553.44043,10.031782,9.51679,9.495061,1.627922,1.601078,1.554302,33.209824,69.053467,25.878084,14.111632,69.486008,42.082977,85.095604,0.96161425113678,661.877502,527.800185868282,2.1840877726792,0.0432307166843143,1.16145735640488,3.47290469327953,585.055881316557,2.23624244642794,0.0215414784074812,1.19886858506152,36.5091359171693,566.645180731001,72.4641496168202,0.0199306127397808,1.26105487283576
9,9.072991,22.5,22.737125,13.209,13.263036,87.530594,NaN,0.994330227375031,NaN,26.783361,400,400.116425,25,27.762154,9.081091,31.920731,50.005478,401.810303,399.575623,399.154205,4553.44043,10.031782,9.51679,9.495061,1.627922,1.601078,1.554302,33.209824,69.053467,25.878084,14.111632,69.486008,42.082977,85.095604,0.96161425113678,661.877502,527.808131508644,2.1841365728465,0.0432394132758216,1.16134460105226,3.46797575204647,585.131595548502,2.2364734314728,0.0215515050319222,1.19863424843108,36.5029129234735,566.65502453809,72.4667099629095,0.0199347509660039,1.26095335858955
9,9.072991,22.5,22.737125,13.209,13.266708,87.598297,NaN,0.994330227375031,NaN,26.819258,400,400.091125,25,27.763863,9.085434,31.890867,50.005478,401.655487,399.358002,398.998108,4551.031738,10.030537,9.519618,9.508065,1.629001,1.590769,1.551874,33.195789,69.286026,25.878031,14.118578,69.354309,42.005428,85.118294,NaN,634.462646,527.812395905113,2.18415146172584,0.0432403821012305,1.1613114296297,3.46797575204647,585.212739873361,2.23669838593836,0.0215584946661528,1.19843318034667,36.5029129234735,566.660170414052,72.4707909405622,0.0199352080527772,1.26093056353774
9,9.070639,22.5,22.730898,13.209,13.275094,87.64048,NaN,0.993583738803864,NaN,26.845881,400,400.002686,25,27.764109,9.081339,31.864159,50.005478,401.655487,399.358002,398.998108,4551.031738,10.030537,9.519618,9.508065,1.629001,1.590769,1.551874,33.195789,69.286026,25.878031,14.118578,69.354309,42.005428,85.118294,NaN,634.462646,527.829736029323,2.18424751649105,0.0432559471961574,1.16109079357644,3.45966415193959,585.273049409007,2.23690277566878,0.0215698897179194,1.19820255450137,36.4919118240331,566.680953258723,72.4780025714254,0.019942826323448,1.26073624297511
9,9.069681,22.5,22.725979,13.209,13.294301,87.622574,NaN,0.994102299213409,NaN,26.844805,400,400.007782,25,27.766479,9.074166,31.82095,50.005478,401.722504,399.407745,399.026123,4552.999512,10.066556,9.53025,9.538209,1.625416,1.596617,1.549279,33.191437,69.242096,25.877832,14.135801,69.354713,41.980858,85.147285,NaN,654.442932,527.855130325424,2.18435064198346,0.0432664555259161,1.16085866997667,3.45627826218362,585.259303727015,2.2368940874765,0.021573605998019,1.19817207975938,36.4832199251559,566.706785433164,72.4911702484357,0.0199496838798586,1.26054119000975
9,9.067331,22.5,22.723671,13.209,13.311488,87.596092,NaN,0.994171559810638,NaN,26.845207,400,400.118561,25,27.774618,9.092984,31.834705,50.005478,401.966614,399.674713,399.288635,4551.636719,10.047475,9.520851,9.502108,1.619736,1.594461,1.562467,33.199718,69.048988,25.802259,14.193849,69.630371,41.950336,85.164322,0.100327171385288,663.40918,527.882669440703,2.18448228259366,0.0432843415647796,1.16055945932078,3.44797143594451,585.231191026217,2.23682996293535,0.0215734833741518,1.19821129093119,36.4791411860304,566.747682704282,72.5201816143899,0.0199554597188655,1.26032262188523
9,9.065456,22.5,22.716787,13.209,13.311488,87.596092,NaN,0.994531631469727,NaN,26.845207,400,400.118561,25,27.774618,9.093825,31.900305,50.005478,401.966614,399.674713,399.288635,4551.636719,10.047475,9.520851,9.502108,1.619736,1.594461,1.562467,33.199718,69.048988,25.802259,14.193849,69.630371,41.950336,85.164322,0.100327171385288,663.40918,527.888723703373,2.18453175198633,0.0432949995646886,1.16044421513928,3.44134248003849,585.24198271092,2.23690105324836,0.0215812759523899,1.19809445470077,36.4669737940862,566.751042969821,72.5126013485236,0.0199621492515197,1.26019479108713
9,9.06418,22.5,22.71398,13.209,13.315325,87.594673,NaN,0.993994116783142,NaN,26.863394,400,400.205017,25,27.774988,9.091853,31.955904,50.005478,401.749237,399.477203,399.151459,4546.841797,10.029704,9.499023,9.493376,1.631412,1.607784,1.572421,33.248634,69.130447,25.794741,14.18903,69.280167,41.947281,85.157181,0,674.978882,527.897295781536,2.18458096262638,0.0433032675885794,1.16033134330537,3.4368306610445,585.244682809624,2.23692533183611,0.0215843082025143,1.19805101886335,36.4620116521565,566.762449484215,72.5174748663387,0.0199657703534533,1.26009839472232
9,9.064261,22.5,22.707336,13.209,13.312198,87.613708,NaN,0.994261145591736,NaN,26.871986,400,400.174072,25,27.780117,9.085827,32.011463,50.015026,401.758362,399.360168,398.93277,4550.710938,10.040867,9.531167,9.521535,1.640768,1.621771,1.567731,33.228626,69.050545,25.799551,14.189975,69.337494,41.908081,85.169739,NaN,670.995361,527.893405867769,2.1845661591308,0.0433019818447773,1.16036440466057,3.43711708390845,585.277899441755,2.2370571678652,0.0215938016083688,1.19788206775689,36.4502647106375,566.744065812444,72.4929950812644,0.0199703092492441,1.2600704264494
9,9.060524,22.5,22.701784,13.209,13.319919,87.645271,NaN,0.994747638702393,NaN,26.872431,400,400.152771,25,27.787956,9.07975,32.029217,50.015026,401.758362,399.360168,398.93277,4550.710938,10.040867,9.531167,9.521535,1.640768,1.621771,1.567731,33.228626,69.050545,25.799551,14.189975,69.337494,41.908081,85.169739,NaN,670.995361,527.914427105879,2.18469604377264,0.0433252798879501,1.16006559676287,3.42390071730279,585.324404034986,2.2372193060291,0.0216033556787872,1.19769486475665,36.4404464865068,566.777870952118,72.5115603374894,0.0199784774240232,1.25983025076257
9,9.057375,22.5,22.696392,13.209,13.33937,87.700104,NaN,0.994648098945618,NaN,26.891033,400,400.04953,25,27.791502,9.077758,31.962608,50.015026,401.942627,399.643707,399.206329,4546.300781,10.052943,9.520565,9.527276,1.617557,1.599213,1.568917,33.226906,69.040054,25.794138,14.205461,69.298843,41.898403,85.175201,0.51785409450531,691.491211,527.947148814409,2.18485789984493,0.0433483423149337,1.15969816946307,3.41276068193633,585.398513919826,2.23745698950398,0.0216151352127402,1.19744224640965,36.4309094680094,566.823045797326,72.5393967543842,0.0199875119372903,1.25954290780406
9,9.057067,22.5,22.695557,13.209,13.35113,87.751068,NaN,0.99456524848938,NaN,26.895687,400,400.137848,25,27.79426,9.074655,31.868778,50.015026,401.942627,399.643707,399.206329,4546.300781,10.052943,9.520565,9.527276,1.617557,1.599213,1.568917,33.226906,69.040054,25.794138,14.205461,69.298843,41.898403,85.175201,0.51785409450531,691.491211,527.961779580032,2.18491362841071,0.0433532001069485,1.15957410690864,3.41167093072528,585.460842967687,2.23763470773609,0.0216213458279503,1.19727857098687,36.4294324209916,566.840641871511,72.5521248474001,0.0199898543531894,1.25945183439974
9,9.055303,22.5,22.69101,13.209,13.355806,87.770554,NaN,0.993380606174469,NaN,26.859945,400,400.190613,25,27.799301,9.081849,31.865582,50.015026,401.895447,399.524139,399.120819,4548.168945,10.059949,9.529124,9.533633,1.627644,1.607405,1.560753,33.242798,69.002289,25.803312,14.208529,69.25708,41.882809,85.17881,NaN,631.839417,527.972889960845,2.18497910364087,0.0433644841897766,1.1594242566641,3.40542908782174,585.491284943657,2.23774629993967,0.0216285191204973,1.19714467623069,36.4213884260558,566.854186305342,72.5561134129389,0.019995292449357,1.25931774891603
9,9.054736,22.5,22.688198,13.209,13.352603,87.785912,NaN,0.995289742946625,NaN,26.848915,400,400.173645,25,27.801987,9.080745,31.83737,50.015026,401.796722,399.557648,399.150513,4548.900391,10.035427,9.503222,9.508524,1.637426,1.620708,1.574977,33.274055,68.973412,25.783113,14.230149,69.424561,41.865257,85.206146,NaN,637.239868,527.971004675254,2.18498110552529,0.0433668700900042,1.15941814247984,3.40342258568677,585.514067919917,2.23782627591576,0.0216332979850296,1.19705226240711,36.4164131696444,566.84925537801,72.5480132681079,0.0199974724941646,1.25929330413702
9,9.054736,22.5,22.688198,13.209,13.346886,87.785233,NaN,0.995289742946625,NaN,26.851189,400,400.174438,25,27.793846,9.068487,31.764698,50.015026,401.796722,399.557648,399.150513,4548.900391,10.035427,9.503222,9.508524,1.637426,1.620708,1.574977,33.274055,68.973412,25.783113,14.230149,69.424561,41.865257,85.206146,NaN,637.239868,527.964376135727,2.18495796924103,0.0433653612340547,1.15946922373392,3.40342258568677,585.513255120757,2.23782402399264,0.0216332278687672,1.19705424801557,36.4164131696444,566.841257283838,72.5416621007128,0.0199967607883888,1.25932844827047
9,9.052707,22.5,22.683428,13.209,13.347502,87.761398,NaN,0.993706822395325,NaN,26.850132,400,400.144348,25,27.792381,9.07233,31.778231,50.015026,401.839386,399.465729,399.146423,4540.329102,10.023116,9.50245,9.478529,1.630563,1.603621,1.576368,33.260384,69.050812,25.798302,14.216534,69.349625,41.842934,85.208961,1.002343,642.162964,527.97163348552,2.18501401646134,0.0433770896575067,1.15933943412545,3.39624157211875,585.492183748858,2.23779423479172,0.021636184192846,1.19704342499228,36.407972566646,566.851092637182,72.5423735275926,0.0200020797280755,1.25920701494539
9,9.051246,22.5,22.677616,13.209,13.351707,87.74968,NaN,0.993929386138916,NaN,26.841911,400,400.058167,25,27.796442,9.075914,31.755787,50.015026,401.682648,399.342133,399.004883,4543.524902,10.029465,9.509591,9.520535,1.639737,1.624365,1.568653,33.253025,68.955185,25.787907,14.234749,69.26828,41.889294,85.179451,NaN,598.012695,527.981219097354,2.18506959662281,0.0433865308873252,1.15921243200235,3.39107006306364,585.487248314388,2.2378154067668,0.0216415779444446,1.19697955013543,36.3976863090158,566.85867922311,72.5397488458994,0.0200081721430013,1.25907839792101
9,9.050757,22.5,22.673582,13.209,13.351707,87.74968,NaN,0.994890213012695,NaN,26.841911,400,400.058167,25,27.796442,9.065535,31.612734,50.015026,401.682648,399.342133,399.004883,4543.524902,10.029465,9.509591,9.520535,1.639737,1.624365,1.568653,33.253025,68.955185,25.787907,14.234749,69.26828,41.889294,85.179451,NaN,598.012695,527.982795696274,2.18508250498734,0.0433893199768929,1.15918249591207,3.38933900614956,585.493558335769,2.23785708360845,0.0216461636914565,1.19691142855307,36.3905456373751,566.855069464473,72.5308777141059,0.0200116123651919,1.25902809507935
9,9.048334,22.5,22.67038,13.209,13.356786,87.769287,NaN,0.994358360767365,NaN,26.846085,400,400.030701,25,27.793839,9.072704,31.593235,50.020302,401.763336,399.411713,399.021362,4546.732422,10.054455,9.516308,9.515791,1.644544,1.62133,1.573437,33.259323,68.933617,25.740835,14.273681,69.182625,41.80246,85.231422,0.236675098538399,651.028137,527.996493843704,2.18516701758032,0.0434044851658234,1.15898891366764,3.3807605566887,585.522032938917,2.23795518746452,0.0216518306408403,1.196800094527,36.3848770223631,566.877875894634,72.5442274148292,0.0200166299762464,1.2588755243936
9,9.045437,22.5,22.666384,13.209,13.372954,87.799919,NaN,0.994194388389587,NaN,26.835501,400,400.072205,25,27.789684,9.075666,31.695728,50.020302,401.763336,399.411713,399.021362,4546.732422,10.054455,9.516308,9.515791,1.644544,1.62133,1.573437,33.259323,68.933617,25.740835,14.273681,69.182625,41.80246,85.231422,0.236675098538399,651.028137,528.024565937046,2.1853088928916,0.0434252923068541,1.15866779256137,3.37050166290555,585.564938604875,2.23809803682733,0.0216595411976278,1.1966433290488,36.3778019104511,566.918923141997,72.5708904010537,0.0200240145105584,1.25863013067867
9,9.045149,22.5,22.661394,13.209,13.390499,87.825127,NaN,0.993462085723877,NaN,26.852776,400,400.177094,25,27.788954,9.086733,31.73567,50.020302,401.941406,399.635315,399.276367,4541.940918,10.034734,9.498,9.492626,1.657101,1.627952,1.585179,33.27747,68.959,25.733955,14.281203,69.182159,41.776123,85.221771,0,627.977905,528.045821011217,2.1853874385147,0.0434315688807202,1.1584942031678,3.36948165766574,585.602900627599,2.23823315390269,0.0216678246687323,1.19648581105687,36.3689655472807,566.936084721873,72.5771017180465,0.0200302022509489,1.25847324076439
9,9.04463,22.5,22.655849,13.209,13.402213,87.826538,NaN,0.994042098522186,NaN,26.878824,400,400.26236,25,27.790859,9.095889,31.742376,50.020302,401.912811,399.564026,399.20462,4539.409668,10.025023,9.506252,9.496285,1.644073,1.627676,1.578329,33.275944,68.937897,25.712921,14.301145,69.153267,41.80431,85.202515,0,620.432495,528.061062242276,2.18544849490677,0.0434376254410814,1.1583584791776,3.36764346114535,585.613253461531,2.23829512324102,0.0216742842781058,1.1963882849344,36.3591446540476,566.946085131891,72.5767982716473,0.0200362732952943,1.25833864956877
9,9.041569,22.5,22.655619,13.209,13.41437,87.841309,NaN,0.994165241718292,NaN,26.876968,400,400.235046,25,27.795515,9.099331,31.706892,50.020302,401.912811,399.564026,399.20462,4539.409668,10.025023,9.506252,9.496285,1.644073,1.627676,1.578329,33.275944,68.937897,25.712921,14.301145,69.153267,41.80431,85.202515,0,620.432495,528.084997421981,2.18557843218591,0.0434583256348219,1.15806393152107,3.35680037303246,585.631284323288,2.23834645347946,0.0216760724803722,1.19634148118041,36.3587372557815,566.990549323418,72.6117945217968,0.0200404495650588,1.25814054401258
9,9.039817,22.5,22.650936,13.209,13.41867,87.873451,NaN,0.994148135185242,NaN,26.891035,400,400.198914,25,27.79365,9.092846,31.695066,50.020302,401.872681,399.503143,399.125153,4542.521973,10.04656,9.517982,9.522692,1.641512,1.626334,1.590938,33.268314,68.978134,25.715618,14.298663,69.147354,41.827114,85.193916,0.730521142482758,621.224365,528.095615785133,2.18564205873462,0.0434694774235113,1.15791904587913,3.3505929511532,585.677049103231,2.23850134702069,0.0216847286391323,1.19616935678666,36.3504415918128,567.003162819843,72.614854910289,0.0200459513398694,1.25800880257833
9,9.039817,22.5,22.650936,13.209,13.418827,87.924141,NaN,0.994148135185242,NaN,26.896805,400,400.111969,25,27.791416,9.091003,31.713776,50.020302,401.825012,399.500549,399.057587,4539.497559,10.047664,9.509032,9.511241,1.634098,1.60589,1.552499,33.270405,69.012192,25.703947,14.308978,69.26123,41.883686,85.170753,NaN,638.828308,528.095797578314,2.18564269311357,0.0434695188708199,1.15791765556482,3.3505929511532,585.737679205104,2.23866927474329,0.0216899653898652,1.19602252285194,36.3504415918128,567.003382165847,72.6150292700287,0.0200459708843671,1.25800784513521
9,9.038548,22.5,22.6458,13.209,13.422113,87.94976,NaN,0.994091153144836,NaN,26.878613,400,400.079071,25,27.795422,9.066153,31.732756,50.020302,401.825012,399.500549,399.057587,4539.497559,10.047664,9.509032,9.511241,1.634098,1.60589,1.552499,33.270405,69.012192,25.703947,14.308978,69.26123,41.883686,85.170753,NaN,638.828308,528.10368613824,2.18568947168565,0.0434776440154213,1.15781124464414,3.34609625317063,585.776333024624,2.23880718049895,0.0216984666203213,1.19586216706667,36.3413419714363,567.009259512103,72.6120619000916,0.0200512983831388,1.25789812034004
9,9.039044,22.5,22.64032,13.209,13.429437,87.942795,NaN,0.994829118251801,NaN,26.879583,400,400.079315,25,27.805382,9.069425,31.764576,50.020302,401.815216,399.449341,399.022675,4537.488281,10.050205,9.508907,9.516606,1.63018,1.615802,1.573805,33.275414,68.810356,25.690866,14.331627,69.05394,41.853374,85.170723,0,667.239624,528.11056981382,2.18570596717221,0.0434767405329193,1.15777664871377,3.34785388468953,585.776554497758,2.23884072764086,0.0217039970717964,1.19579025180877,36.331631151869,567.00397353603,72.599707711978,0.0200559551638005,1.25783147189312
9,9.037271,22.5,22.636297,13.209,13.443148,87.932098,NaN,0.994254291057587,NaN,26.883717,400,400.106049,25,27.817078,9.08417,31.786388,50.020302,401.785492,399.460846,399.039673,4536.242188,10.028472,9.491631,9.485504,1.65507,1.625892,1.573742,33.288788,68.76577,25.685671,14.333854,68.884773,41.816162,85.192268,1.190362,669.433472,528.132146294205,2.18580815672985,0.0434905027501862,1.15754748926666,3.34157072470458,585.770040623957,2.23884687115311,0.0217074818777594,1.19575357474406,36.3245010725709,567.031236590649,72.6153995065748,0.0200621519555909,1.25764674194685
9,9.034945,22.5,22.632942,13.209,13.455508,87.909378,NaN,0.99405425786972,NaN,26.869822,400,400.092224,25,27.822222,9.080334,31.72168,50.020302,401.785492,399.460846,399.039673,4536.242188,10.028472,9.491631,9.485504,1.65507,1.625892,1.573742,33.288788,68.76577,25.685671,14.333854,68.884773,41.816162,85.192268,1.190362,669.433472,528.153932255967,2.18591947513566,0.0435070782044062,1.15729688939037,3.33332642715953,585.748108692182,2.23880630064538,0.0217089629318738,1.19576283285841,36.3185541753418,567.062995917991,72.6356644124201,0.0200681259354861,1.25745350998383
9,9.034646,22.5,22.62635,13.209,13.471417,87.874306,NaN,0.994454383850098,NaN,26.872057,400,400.064148,25,27.821529,9.074208,31.627884,50.015835,401.746674,399.420868,399.003204,4536.709473,10.01228,9.49746,9.48942,1.655775,1.638251,1.574273,33.292229,68.996056,25.673536,14.355128,69.057503,41.828793,85.194656,0,685.837097,528.173303674836,2.18599160143678,0.0435129896125476,1.1571384491232,3.33226653203661,585.716460897495,2.23875828415882,0.0217128636377913,1.19575339632848,36.3068675973655,567.07470485261,72.6351728385113,0.0200753475312734,1.25729471608321
9,9.034269,22.5,22.622654,13.209,13.471417,87.874306,NaN,0.993955552577972,NaN,26.872057,400,400.064148,25,27.821529,9.067882,31.57539,50.015835,401.843353,399.457031,399.035645,4532.163574,10.028668,9.505289,9.51031,1.63852,1.617735,1.568387,33.269798,68.875557,25.671898,14.368852,69.120956,41.784252,85.199753,0.511763751506805,676.745911,528.174515475698,2.18600155282593,0.043515148218641,1.15711554536062,3.33093010468326,585.722230933424,2.23879649734884,0.0217170850619131,1.19569127013139,36.3003140435665,567.070725428955,72.6265106479891,0.0200784578072192,1.2572515641472
9,9.03342,22.5,22.618679,13.209,13.488405,87.848694,NaN,0.994624555110931,NaN,26.877106,400,400.04953,25,27.824265,9.064613,31.598566,50.015835,401.843353,399.457031,399.035645,4532.163574,10.028668,9.505289,9.51031,1.63852,1.617735,1.568387,33.269798,68.875557,25.671898,14.368852,69.120956,41.784252,85.199753,0.511763751506805,676.745911,528.196899292161,2.18609253652408,0.0435244941683196,1.15691440837434,3.32792032985611,585.697812967412,2.23875277284565,0.021718978073858,1.19569846434825,36.2932648768456,567.094203691386,72.6392741940063,0.0200842804626757,1.25708445893989
9,9.028744,22.5,22.615955,13.209,13.502427,87.84906,NaN,0.994917035102844,NaN,26.895592,400,400.058136,25,27.823246,9.064402,31.607988,50.015835,401.765625,399.420929,398.998627,4534.87793,10.047736,9.502963,9.52438,1.631957,1.608934,1.562334,33.28051,68.495384,25.645111,14.394936,68.981125,41.809429,85.19577,1.302302,673.095337,528.228139694581,2.18627254841985,0.0435549901456547,1.15650752390627,3.31133968638301,585.702503976365,2.23878215711354,0.0217221289318323,1.19565160514144,36.2884336610203,567.150981580006,72.6803953031607,0.0200919019409762,1.2567933946185
9,9.029908,22.5,22.612831,13.209,13.50943,87.854744,NaN,0.993720471858978,NaN,26.918203,400,400.062256,25,27.825602,9.068933,31.640284,50.015835,401.765625,399.420929,398.998627,4534.87793,10.047736,9.502963,9.52438,1.631957,1.608934,1.562334,33.28051,68.495384,25.645111,14.394936,68.981125,41.809429,85.19577,1.302302,673.095337,528.232500608972,2.18627007644696,0.0435501659643079,1.1565166051631,3.31546772535233,585.714177507544,2.23883329305979,0.0217262878776587,1.19558266693038,36.2828924732229,567.143849640374,72.6700759117867,0.0200941980836013,1.25677327276805
9,9.027826,22.5,22.603668,13.209,13.509463,87.837097,NaN,0.995035111904144,NaN,26.925642,400,400.078064,25,27.816156,9.062237,31.742004,50.015835,401.779663,399.399597,399.041656,4538.52832,10.02498,9.485844,9.489257,1.619557,1.612031,1.562667,33.280907,68.667114,25.618618,14.426683,69.144989,41.748379,85.219757,0.428190559148789,659.725464,528.239224444562,2.18632516698642,0.0435621112063771,1.15639014006185,3.30808378383296,585.707386452802,2.23886963891997,0.0217349420808071,1.19547959413678,36.2666362796155,567.144484411384,72.6569562626107,0.0201028605714568,1.25662074019068
9,9.025455,22.5,22.603651,13.209,13.522325,87.832428,NaN,0.994457542896271,NaN,26.914053,400,400.084412,25,27.811058,9.060741,31.82481,50.015835,401.849609,399.470734,399.149628,4529.987305,10.013568,9.489955,9.497252,1.620775,1.610498,1.566465,33.306522,68.784897,25.589428,14.442026,69.120201,41.685982,85.271355,0.983054220676422,648.602051,528.261708270598,2.18643963619248,0.0435791067414319,1.1561337899172,3.29967331575796,585.701831272156,2.23885435231451,0.0217344784559873,1.19549278769037,36.2666061150653,567.184036281998,72.6884079245603,0.02010640697006,1.25644906200448
9,9.022104,22.5,22.596216,13.209,13.542771,87.837669,NaN,0.994559168815613,NaN,26.900612,400,400.105896,25,27.811859,9.058373,31.869736,50.015835,401.849609,399.470734,399.149628,4529.987305,10.013568,9.489955,9.497252,1.620775,1.610498,1.566465,33.306522,68.784897,25.589428,14.442026,69.120201,41.685982,85.271355,0.983054220676422,648.602051,528.296096094072,2.18661054059236,0.0436037384871469,1.1557521793003,3.28778371505916,585.719705193192,2.23894864117913,0.0217435301228823,1.1953526939158,36.2534119138289,567.228190470008,72.7125023604095,0.0201173384282918,1.25613655278793
9,9.022104,22.5,22.596216,13.209,13.553203,87.861877,NaN,0.994559168815613,NaN,26.880264,400,400.126099,25,27.814999,9.049449,31.832872,50.015835,401.747162,399.310516,398.999573,4531.157227,10.036537,9.499352,9.515493,1.657608,1.637837,1.59208,33.306324,68.733109,25.595064,14.452599,68.853752,41.67178,85.250893,0.343188434839249,576.515564,528.3081524254,2.18665259296761,0.0436064923592952,1.15566104552952,3.28778371505916,585.748641446474,2.23902879705585,0.0217460350969141,1.19528291618784,36.2534119138289,567.242735053464,72.7240814737157,0.0201186369541386,1.25607368328252
9,9.023272,22.5,22.59524,13.209,13.553317,87.866058,NaN,0.994764983654022,NaN,26.85799,400,400.092194,25,27.812292,9.058247,31.746658,50.006969,401.883179,399.530151,399.218109,4523.322266,10.018763,9.48796,9.5016,1.669918,1.652374,1.604878,33.310478,68.59417,25.621342,14.433828,68.990959,41.701664,85.226044,NaN,564.094421,528.304537697125,2.18662222157704,0.0435998163879937,1.15573063632703,3.29192824664818,585.755162201569,2.23905273863304,0.0217475852287987,1.19525448063002,36.2516796536133,567.230266979714,72.7127048047051,0.0201184418200018,1.25611163754426
9,9.02047,22.5,22.591413,13.209,13.563837,87.829239,NaN,0.994630813598633,NaN,26.856449,400,400.145935,25,27.813919,9.061668,31.741095,50.006969,401.883179,399.530151,399.218109,4523.322266,10.018763,9.48796,9.5016,1.669918,1.652374,1.604878,33.310478,68.59417,25.621342,14.433828,68.990959,41.701664,85.226044,NaN,564.094421,528.325681064421,2.18673858600294,0.0436186840091838,1.15546952575342,3.28198494722295,585.717127401127,2.2389704336923,0.0217481576366093,1.19529628641135,36.244886730167,567.262813699297,72.7329298572554,0.0201249484577674,1.25590853902467
9,9.01883,22.5,22.58766,13.209,13.583434,87.79155,NaN,0.994560420513153,NaN,26.852509,400,400.14209,25,27.824606,9.071692,31.719347,50.006969,401.793396,399.434662,399.090057,4527.194336,10.04823,9.497671,9.518671,1.662486,1.640988,1.592469,33.291374,68.7425,25.632139,14.419374,68.782005,41.684967,85.230255,NaN,623.903015,528.35357985917,2.18686084120421,0.0436332796546162,1.15519975162545,3.27616408679955,585.677937632648,2.23888447520268,0.0217485552815358,1.19534191639449,36.2382243106189,567.297546898731,72.7550112477021,0.0201315827179027,1.25569740921253
9,9.018613,22.5,22.582781,13.209,13.596519,87.734596,NaN,0.993654847145081,NaN,26.859791,400,400.187042,25,27.840038,9.076395,31.774796,50.006969,401.964539,399.675964,399.26825,4525.550781,10.026647,9.490008,9.491285,1.668319,1.657951,1.606528,33.280281,68.51622,25.606569,14.435296,68.804405,41.691433,85.225029,NaN,630.902771,528.369390256863,2.18691928192489,0.0436379804615512,1.15507277618827,3.27539382755515,585.617478226476,2.23874635784203,0.0217482481238035,1.19542435387561,36.229561734716,567.307938320517,72.7560377878723,0.0201371055229097,1.25557300374001
9,9.017985,22.5,22.579124,13.209,13.594779,87.676353,NaN,0.994898080825806,NaN,26.858223,400,400.239441,25,27.859516,9.090232,31.821619,50.006969,401.964539,399.675964,399.26825,4525.550781,10.026647,9.490008,9.491285,1.668319,1.657951,1.606528,33.280281,68.51622,25.606569,14.435296,68.804405,41.691433,85.225029,NaN,630.902771,528.369392804818,2.18692884828467,0.0436411306740474,1.15505005504308,3.27316461113867,585.553566584845,2.23859128566443,0.021746406128186,1.19553132234947,36.223067868629,567.303882637317,72.7473737305127,0.0201401885304054,1.25553081724045
9,9.014925,22.5,22.576664,13.209,13.594779,87.676353,NaN,0.99463677406311,NaN,26.858223,400,400.239441,25,27.859516,9.102329,31.772499,50.006969,401.470551,399.45752,398.927185,4524.875977,9.96269,9.478451,9.497098,1.675598,1.649585,1.602393,33.308456,68.586876,25.598639,14.434693,68.831253,41.753826,85.195602,0,647.734558,528.379197547158,2.18700962262367,0.0436587251627177,1.15486562640242,3.26230082381608,585.557413089917,2.23861677290429,0.0217492259701355,1.19548986271391,36.2186991104321,567.326867837074,72.7620267111187,0.0201445602841683,1.25539166188009
9,9.014017,22.5,22.571932,13.209,13.59419,87.652466,NaN,0.993688702583313,NaN,26.84333,400,400.113861,25,27.870831,9.096772,31.692787,50.006969,401.470551,399.45752,398.927185,4524.875977,9.96269,9.478451,9.497098,1.675598,1.649585,1.602393,33.308456,68.586876,25.598639,14.434693,68.831253,41.753826,85.195602,0,647.734558,528.381426474545,2.18703122153848,0.0436637927476044,1.15481603359073,3.25907665308091,585.536256233951,2.23858666206643,0.0217521764895453,1.19547929622938,36.2102944532413,567.324805649876,72.753353085651,0.0201488371030506,1.25532335140303
9,9.0147,22.5,22.564743,13.209,13.595202,87.629341,NaN,0.994798839092255,NaN,26.841385,400,399.924683,25,27.877823,9.072072,31.622673,50.006969,401.551819,399.419159,398.872803,4521.162598,9.977349,9.50207,9.508548,1.65723,1.63949,1.585339,33.319706,68.717606,25.590485,14.467157,68.971191,41.756172,85.192917,1.389696,652.32605,528.380406930652,2.18701726607237,0.0436601310032167,1.1548483925432,3.26150190574418,585.519855277544,2.23858455221782,0.0217580263899106,1.19542508664083,36.1975232866345,567.305491773023,72.7272839441883,0.0201538916721792,1.2552892280382
9,9.012677,22.5,22.561983,13.209,13.596089,87.62468,NaN,0.993743121623993,NaN,26.838186,400,399.880341,25,27.879398,9.079659,31.545269,50.006969,401.516418,399.452148,398.846161,4528.286133,9.997158,9.505675,9.52497,1.659584,1.639817,1.592948,33.340847,68.556488,25.575729,14.47614,68.941292,41.693493,85.227898,NaN,658.453003,528.387912308001,2.1870742469646,0.0436720040629327,1.15471881107359,3.25431806643235,585.51860061531,2.23859772080482,0.0217607105638604,1.1953920493035,36.1926193636631,567.319637365644,72.7344512738975,0.0201577605861532,1.25518329141408
9,9.010665,22.5,22.560163,13.209,13.601842,87.604691,NaN,0.994663953781128,NaN,26.828262,400,399.886414,25,27.881134,9.083535,31.534107,50.006969,401.516418,399.452148,398.846161,4528.286133,9.997158,9.505675,9.52497,1.659584,1.639817,1.592948,33.340847,68.556488,25.575729,14.47614,68.941292,41.693493,85.227898,NaN,658.453003,528.40099974965,2.18715053517917,0.0436851037727537,1.15454771234706,3.24717207806054,585.497552759656,2.23855035639938,0.0217607270864123,1.19541927900062,36.1893853688908,567.342355806918,72.7498472450459,0.020161509474781,1.25505585536884
9,9.010665,22.5,22.560163,13.209,13.61672,87.615067,NaN,0.994663953781128,NaN,26.844759,400,399.921387,25,27.880444,9.085275,31.55431,50.013683,401.651855,399.616058,399.057373,4519.720703,9.977571,9.485209,9.483275,1.657266,1.621176,1.581122,33.353863,68.649391,25.584875,14.473584,68.814888,41.721306,85.21521,0.510230362415314,661.021912,528.418176150571,2.1872104335053,0.0436890319227877,1.15441869056653,3.24717207806054,585.509956274075,2.23858473803421,0.0217618029210687,1.19538920803595,36.1893853688908,567.363075123577,72.766356511939,0.020163361782763,1.25496677368312
9,9.008072,22.5,22.554178,13.209,13.627559,87.655235,NaN,0.994050979614258,NaN,26.855461,400,400.01181,25,27.885338,9.077126,31.593052,50.013683,401.628113,399.558899,399.084106,4517.935059,9.964966,9.483178,9.48377,1.634481,1.608747,1.568892,33.353176,68.554466,25.560318,14.486748,68.737206,41.716743,85.188385,1.275899,633.490479,528.438988931219,2.187322521289,0.0437068267954206,1.1541688685906,3.23796077934765,585.56732840936,2.23877986767537,0.0217728398004598,1.19517208092309,36.1787491086856,567.389778638195,72.7787447303169,0.0201714014547568,1.25475448407491
9,9.008947,22.5,22.550205,13.209,13.638382,87.732635,NaN,0.994086861610413,NaN,26.860825,400,400.060577,25,27.888367,9.06966,31.662487,50.013683,401.628113,399.558899,399.084106,4517.935059,9.964966,9.483178,9.48377,1.634481,1.608747,1.568892,33.353176,68.554466,25.560318,14.486748,68.737206,41.716743,85.188385,1.275899,633.490479,528.448679681031,2.1873429775175,0.0437046438987395,1.15412780354909,3.2410693285928,585.666032672113,2.23907738442176,0.0217854281821045,1.19488191259503,36.1716873001886,567.388840140688,72.7720941993563,0.02017507145226,1.25469374532234
9,9.005927,22.5,22.546391,13.209,13.636065,87.818535,NaN,0.994061172008514,NaN,26.852665,400,400.03067,25,27.883549,9.070409,31.717363,50.013683,401.491211,399.410828,398.911224,4521.299805,9.96154,9.481259,9.465436,1.656313,1.621187,1.587419,33.331993,68.492599,25.579912,14.470504,68.748695,41.673801,85.207634,0,637.35907,528.455670563519,2.18741338588328,0.0437214324265796,1.15396639147394,3.23033942569373,585.77461484049,2.23940125635116,0.0217987150024332,1.19457099206692,36.1649072201333,567.405500474369,72.7797069481563,0.0201801666018547,1.25456008287347
9,9.004997,22.5,22.543203,13.209,13.63027,87.877663,NaN,0.994258403778076,NaN,26.846962,400,399.932037,25,27.887882,9.068136,31.711876,50.013683,401.34491,399.215851,398.783661,4519.70459,9.956837,9.478456,9.487386,1.63089,1.609875,1.577403,33.322788,68.40979,25.575764,14.473234,68.728172,41.621746,85.275131,NaN,656.274048,528.451959548148,2.18741462464481,0.0437252628328542,1.15396061925567,3.22703463547026,585.850214495982,2.23962992970819,0.0218085078994752,1.19434820609298,36.1592393029788,567.399495160725,72.7701836997834,0.0201826437839323,1.25453387873681
9,9.005172,22.5,22.543251,13.209,13.632412,87.896362,NaN,0.994428634643555,NaN,26.844311,400,399.848297,25,27.897148,9.070064,31.594078,50.013683,401.34491,399.215851,398.783661,4519.70459,9.956837,9.478456,9.487386,1.63089,1.609875,1.577403,33.322788,68.40979,25.575764,14.473234,68.728172,41.621746,85.275131,NaN,656.274048,528.453871275604,2.18741862260099,0.0437248196617586,1.1539526148517,3.2276565243348,585.872472267933,2.23969128930801,0.0218103899198213,1.19429556030653,36.1593246462555,567.400975013889,72.7714346227972,0.0201827307770936,1.25452831315214
9,9.008448,22.5,22.539516,13.209,13.629206,87.92868,NaN,0.994023561477661,NaN,26.824177,400,399.855896,25,27.899553,9.069213,31.470007,50.013683,401.545074,399.353241,398.872711,4516.221191,9.981865,9.494298,9.502274,1.645786,1.619284,1.582502,33.327446,68.621338,25.546762,14.496707,68.733986,41.556019,85.293877,0.700030922889709,671.561035,528.439686307669,2.18731922268719,0.0437050956823937,1.15417721593964,3.23929659537555,585.916889776223,2.23983687383603,0.0218180352304412,1.19414076315672,36.1526834614282,567.359054179624,72.732470346163,0.0201825125408077,1.25464733328911
9,9.005819,22.5,22.536943,13.209,13.636106,87.918076,NaN,0.994001567363739,NaN,26.817699,400,399.871246,25,27.901152,9.074125,31.457054,50.013683,401.545074,399.353241,398.872711,4516.221191,9.981865,9.494298,9.502274,1.645786,1.619284,1.582502,33.327446,68.621338,25.546762,14.496707,68.733986,41.556019,85.293877,0.700030922889709,671.561035,528.456063487251,2.1874164024823,0.0437220657211387,1.15395954920387,3.22995565686398,585.908237796647,2.23982846014601,0.0218198979735519,1.19412794146249,36.1481079383674,567.387474281794,72.7512998238307,0.0201874896097296,1.25448339195332
9,9.006826,22.5,22.535484,13.209,13.636106,87.918076,NaN,0.994572103023529,NaN,26.817699,400,399.871246,25,27.901152,9.057891,31.475222,50.013683,401.624969,399.461121,398.981415,4523.729492,9.997275,9.488605,9.504644,1.644114,1.628215,1.59375,33.31786,68.563599,25.542816,14.517609,68.801773,41.493706,85.337105,NaN,630.374512,528.452840916368,2.18738981440662,0.0437162623378883,1.15402004603618,3.23353381065277,585.910512063757,2.23984357616734,0.0218215774259353,1.19410351962193,36.145513247273,567.37533221292,72.7394527547347,0.0201877835271437,1.25451169923077
9,9.006107,22.5,22.533373,13.209,13.637543,87.889725,NaN,0.994639694690704,NaN,26.837248,400,399.962646,25,27.905462,9.070649,31.472279,50.013683,401.545471,399.363525,398.90979,4521.649902,9.963718,9.476471,9.466114,1.634271,1.61169,1.560315,33.296551,68.563393,25.522402,14.538064,68.697678,41.496601,85.344002,NaN,648.87323,528.456800109563,2.18741458038066,0.0437207852533334,1.15396442753485,3.23097903266728,585.879948415419,2.23977168339212,0.0218210700559404,1.19414906625229,36.1417588118188,567.379636613175,72.7397466073465,0.0201901664309087,1.2544588064098
9,9.006107,22.5,22.533373,13.209,13.639428,87.815262,NaN,0.994639694690704,NaN,26.860796,400,399.966766,25,27.907623,9.072165,31.536177,50.013683,401.545471,399.363525,398.90979,4521.649902,9.963718,9.476471,9.466114,1.634271,1.61169,1.560315,33.296551,68.563393,25.522402,14.538064,68.697678,41.496601,85.344002,NaN,648.87323,528.458975317151,2.18742216509099,0.043721282951315,1.15394813354511,3.23097903266728,585.791020571523,2.23952534757427,0.0218133524586758,1.19436195322315,36.1417588118188,567.382260094686,72.7418379420849,0.0201904012285916,1.25444755138992
9,9.003927,22.5,22.531208,13.209,13.64834,87.767418,NaN,0.994071304798126,NaN,26.88641,400,399.945496,25,27.914461,9.06746,31.623386,50.022427,401.670807,399.495758,398.930542,4517.564941,9.970205,9.492599,9.489405,1.632377,1.602358,1.558167,33.314262,68.481895,25.541586,14.510055,68.693115,41.555813,85.310318,0.797087430953979,660.263367,528.47623330554,2.18751558010354,0.0437362032668627,1.15374025184127,3.22323203025024,585.737254318805,2.23938946973562,0.0218108844943059,1.19446273465491,36.1379080602436,567.41020076121,72.7608953084721,0.0201949512638107,1.25429244929672
9,9.00353,22.5,22.528358,13.209,13.657885,87.754555,NaN,0.994010448455811,NaN,26.905212,400,399.967743,25,27.913145,9.061289,31.637373,50.022427,401.598206,399.40387,398.795837,4519.444824,9.996239,9.499855,9.514985,1.645116,1.620357,1.571404,33.285706,68.480515,25.527212,14.525167,68.567581,41.522945,85.306786,NaN,635.288025,528.488515158523,2.18756445780088,0.0437410127983972,1.15363405634661,3.22182107008047,585.726339718,2.23937645206256,0.0218128319338189,1.19445177514781,36.1328385144838,567.421352115295,72.7655513728286,0.0201986479467658,1.25419821523633
9,9.005108,22.5,22.523838,13.209,13.665091,87.764603,NaN,0.993529677391052,NaN,26.926449,400,399.982086,25,27.913326,9.058764,31.582285,50.022427,401.598206,399.40387,398.795837,4519.444824,9.996239,9.499855,9.514985,1.645116,1.620357,1.571404,33.285706,68.480515,25.527212,14.525167,68.567581,41.522945,85.306786,NaN,635.288025,528.491781368534,2.18755178203943,0.0437338166332164,1.15366656044483,3.22742909175412,585.745397913009,2.239456580185,0.0218190796171643,1.19434706872027,36.1247973971913,567.407836999834,72.7480586898199,0.0202017192601083,1.25418243973774
9,9.003691,22.5,22.520851,13.209,13.675681,87.777832,NaN,0.994501531124115,NaN,26.939507,400,399.86087,25,27.90962,9.047672,31.550566,50.022427,401.553406,399.383209,398.768097,4519.432129,9.987254,9.477631,9.488612,1.644599,1.630019,1.568895,33.319614,68.451332,25.525137,14.507498,68.639664,41.569847,85.280533,0.644216120243073,674.657227,528.508529084489,2.18763178184352,0.0437447826317671,1.15349027380283,3.22239327874883,585.765860022718,2.23953133386068,0.0218238929289921,1.19425903771238,36.1194828292084,567.429474324083,72.7608729895012,0.0202064867644001,1.25404108355507
9,9.001956,22.5,22.517225,13.209,13.682532,87.797592,NaN,0.995163559913635,NaN,26.945415,400,399.810272,25,27.903553,9.056019,31.455896,50.022427,401.553406,399.383209,398.768097,4519.432129,9.987254,9.477631,9.488612,1.644599,1.630019,1.568895,33.319614,68.451332,25.525137,14.507498,68.639664,41.569847,85.280533,0.644216120243073,674.657227,528.521978005425,2.18770513446096,0.0437565988163473,1.15332727812713,3.21622652255763,585.795116341869,2.23963431781231,0.0218301211579123,1.19414166504226,36.1130306145111,567.447520334292,72.7698761432445,0.0202115396485745,1.25390476597592
