P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.002765,22.5,22.51585,13.209,13.690458,87.824577,NaN,0.994623422622681,NaN,26.967522,400,399.779022,25,27.899153,9.057629,31.401072,50.022427,401.464417,399.24939,398.673065,4514.168457,9.996122,9.482758,9.514371,1.644526,1.635703,1.575812,33.341759,68.531693,25.510328,14.537355,68.58268,41.562572,85.289764,NaN,618.656738,528.528533182646,2.18771564697444,0.0437540242678625,1.15330751855771,3.21910208452323,585.829484195165,2.23973784641406,0.0218345047985407,1.19404149565219,36.110583692019,567.44837763288,72.7685167818732,0.0202129200757847,1.25387869396371
9,9.001052,22.5,22.513517,13.209,13.700857,87.844704,NaN,0.994433045387268,NaN,26.984745,400,399.839874,25,27.899879,9.066997,31.418804,50.022427,401.609161,399.347076,398.836151,4514.339844,9.976228,9.468761,9.476501,1.619123,1.608581,1.57087,33.384388,68.611221,25.47677,14.568212,68.735214,41.468693,85.352249,NaN,630.965454,528.546000080367,2.18780267302128,0.0437666523704762,1.1531154869077,3.2130130549678,585.857154671185,2.23982861211316,0.021839282049401,1.19394495621556,36.1064316731062,567.473766087009,72.7852995841225,0.0202174062655192,1.25373213312545
9,9.00061,22.5,22.512318,13.209,13.705271,87.867325,NaN,0.99463278055191,NaN,27.00342,400,399.869232,25,27.907393,9.056711,31.447063,50.022427,401.609161,399.347076,398.836151,4514.339844,9.976228,9.468761,9.476501,1.619123,1.608581,1.57087,33.384388,68.611221,25.47677,14.568212,68.735214,41.468693,85.352249,NaN,630.965454,528.552502130662,2.18783208396197,0.0437703682865492,1.15305109221518,3.21144177943876,585.886031654976,2.23991585646918,0.021843010547844,1.19386038304243,36.1042976969936,567.4815162576,72.7897001056934,0.0202192376877758,1.25367948587834
9,8.99986,22.5,22.511108,13.209,13.70676,87.89579,NaN,0.994732141494751,NaN,26.996201,400,399.863281,25,27.914619,9.060516,31.461571,50.022427,401.596161,399.271942,398.826965,4510.363281,9.962618,9.473982,9.466329,1.628067,1.608957,1.578129,33.382767,68.437408,25.468895,14.567186,68.787239,41.48101,85.338478,0.136825397610664,634.031738,528.556615287896,2.18785786732198,0.0437750901053669,1.1529934170476,3.2087754542581,585.921899769168,2.24002252687156,0.0218473577194597,1.19375907593723,36.1021440558988,567.48798915662,72.7930657503105,0.0202209653278695,1.25363212665323
9,9.001743,22.5,22.51029,13.209,13.704501,87.906342,NaN,0.994213104248047,NaN,26.982018,400,399.886078,25,27.919058,9.069168,31.474291,50.010006,401.418335,399.194061,398.711273,4513.524414,9.979343,9.486727,9.499652,1.660778,1.641482,1.598341,33.340294,68.427666,25.48077,14.566658,68.727379,41.571136,85.26413,NaN,624.48761,528.547993997158,2.18779908144123,0.043763627075079,1.15312552402166,3.21546938903259,585.93577101699,2.24006589593068,0.0218493954300993,1.19371537259331,36.1006880736812,567.465999113544,72.7743099449076,0.0202197716916023,1.25371275952045
9,9.005692,22.5,22.51059,13.209,13.704501,87.906342,NaN,0.994765281677246,NaN,26.982018,400,399.886078,25,27.919058,9.063131,31.452368,50.010006,401.418335,399.194061,398.711273,4513.524414,9.979343,9.486727,9.499652,1.660778,1.641482,1.598341,33.340294,68.427666,25.48077,14.566658,68.727379,41.571136,85.26413,NaN,624.48761,528.535374250427,2.18769485610966,0.0437408519713374,1.15336197227771,3.22950436868933,585.935303465694,2.24006278553533,0.0218490493315425,1.19372039078343,36.1012220571401,567.430553028373,72.7464846185848,0.0202163119515245,1.25386923105523
9,9.002682,22.5,22.506516,13.209,13.701695,87.935028,NaN,0.994488000869751,NaN,26.963482,400,399.819702,25,27.91555,9.084808,31.444262,50.010006,401.471863,399.243347,398.725647,4515.587891,9.997862,9.487875,9.49711,1.661726,1.637827,1.601815,33.336723,68.440559,25.4841,14.556936,68.667282,41.608562,85.238358,NaN,646.989258,528.541757599276,2.18776301589613,0.0437574691751136,1.15320586658484,3.21880707295679,585.975892609355,2.24019985567647,0.0218567243969879,1.19357075257014,36.0939701015955,567.445892276967,72.7526642091124,0.0202215513514447,1.25373722386124
9,9.005488,22.5,22.506851,13.209,13.707567,87.920364,NaN,0.994443833827972,NaN,26.961918,400,399.818268,25,27.907431,9.095641,31.488178,50.010006,401.639191,399.517242,398.990143,4509.810059,9.971145,9.471754,9.475844,1.665675,1.64292,1.59593,33.341843,68.370422,25.470575,14.564082,68.924049,41.578384,85.25618,0.234324976801872,661.485535,528.539562355868,2.18771256687209,0.0437428371398729,1.15332336960799,3.22877945476415,585.957867785392,2.24014790842938,0.0218548174100563,1.19361800136051,36.0945664584561,567.429119541224,72.7397843079521,0.0202197307495438,1.25381442175609
9,9.005488,22.5,22.506851,13.209,13.712775,87.884171,NaN,0.994443833827972,NaN,26.947054,400,399.878174,25,27.909077,9.101485,31.510109,50.010006,401.639191,399.517242,398.990143,4509.810059,9.971145,9.471754,9.475844,1.665675,1.64292,1.59593,33.341843,68.370422,25.470575,14.564082,68.924049,41.578384,85.25618,0.234324976801872,661.485535,528.545568747295,2.18773350526659,0.0437442114795929,1.153278563166,3.22877945476415,585.914665307284,2.24002825129919,0.0218510645085199,1.19372090832651,36.0945664584561,567.436361978585,72.7455607025429,0.02022037962016,1.25378344056592
9,9.004885,22.5,22.504894,13.209,13.707476,87.866913,NaN,0.994958996772766,NaN,26.937706,400,399.900543,25,27.91102,9.078346,31.460484,50.010006,401.559692,399.354187,398.854492,4513.040039,9.965049,9.487329,9.470343,1.687506,1.665116,1.622483,33.357948,68.565704,25.450953,14.57865,68.582588,41.524391,85.291504,NaN,644.237122,528.541384422993,2.18772811418727,0.0437462897354382,1.15328804498765,3.22663662179519,585.897114766685,2.23999148314882,0.0218515332001799,1.19373727466573,36.0910825712626,567.430539989411,72.7380085368249,0.0202217151137372,1.25377644706549
9,9.005032,22.5,22.504921,13.209,13.709561,87.884689,NaN,0.994691073894501,NaN,26.931046,400,399.909119,25,27.912876,9.072323,31.424391,50.010006,401.559692,399.354187,398.854492,4513.040039,9.965049,9.487329,9.470343,1.687506,1.665116,1.622483,33.357948,68.565704,25.450953,14.57865,68.582588,41.524391,85.291504,NaN,644.237122,528.543319262232,2.1877326173513,0.043745992394158,1.15327890961882,3.22715901397504,585.918292104186,2.2400499785136,0.0218533455668736,1.19368714078347,36.0911306387165,567.432152181658,72.7393345393972,0.0202218339429302,1.25376999098508
9,9.004438,22.5,22.502474,13.209,13.709461,87.916161,NaN,0.994963824748993,NaN,26.929373,400,399.848022,25,27.918888,9.080493,31.483288,50.010006,401.482239,399.279327,398.788361,4509.981445,9.975108,9.480219,9.496108,1.696447,1.674398,1.622936,33.326481,68.644493,25.448853,14.572556,68.60537,41.563412,85.259857,NaN,662.532837,528.545102082142,2.18774789114433,0.0437493910765096,1.15324420645897,3.22504808345769,585.959671370835,2.24017939956402,0.0218594338712505,1.19355675942999,36.0867741258698,567.432486627375,72.7359642611752,0.020224186470242,1.2537286761955
9,9.003624,22.5,22.501507,13.209,13.706175,87.934006,NaN,0.994268536567688,NaN,26.909624,400,399.856812,25,27.92141,9.086527,31.533924,50.010006,401.618317,399.38504,398.897217,4511.214355,9.988675,9.487077,9.493706,1.684243,1.657981,1.618997,33.340088,68.589088,25.451571,14.559546,68.627548,41.559219,85.267494,0.925701320171356,674.276611,528.543913716219,2.18775616350129,0.04375321815757,1.15322373516423,3.22215515558577,585.982476414483,2.24024841289532,0.0218624007521763,1.19348993763564,36.0850524299898,567.433392189433,72.7352492553777,0.0202251855858936,1.25370904190365
9,9.003438,22.5,22.50132,13.209,13.710894,87.934464,NaN,0.994633257389069,NaN,26.914326,400,399.924194,25,27.917347,9.09022,31.551249,50.011265,401.414856,399.232635,398.707062,4519.003906,9.988428,9.488298,9.505347,1.693556,1.674083,1.628662,33.364174,68.424103,25.456816,14.564315,68.72657,41.538574,85.288658,NaN,653.295837,528.549950003735,2.18778004328212,0.0437555363830931,1.15317202107999,3.22149409022046,585.983314353756,2.24025186574236,0.0218626641618501,1.19348551300084,36.0847194792362,567.441273706022,72.7412579645415,0.020226069403036,1.2536722928199
9,9.004093,22.5,22.499865,13.209,13.719509,87.925644,NaN,0.994551420211792,NaN,26.918104,400,399.892181,25,27.90995,9.081093,31.529541,50.011265,401.414856,399.232635,398.707062,4519.003906,9.988428,9.488298,9.505347,1.693556,1.674083,1.628662,33.364174,68.424103,25.456816,14.564315,68.72657,41.538574,85.288658,NaN,653.295837,528.557791674001,2.18779738847376,0.043754032274916,1.15313716551399,3.22382198955546,585.975054590433,2.24023780046808,0.0218634296860175,1.19348622448992,36.0821288015551,567.444330245057,72.7415335230716,0.0202277247669503,1.25363551298489
9,9.004829,22.5,22.49884,13.209,13.716269,87.887611,NaN,0.994975090026855,NaN,26.914698,400,399.860626,25,27.912201,9.070994,31.483444,50.011265,401.427612,399.231995,398.698517,4513.439941,9.987728,9.477191,9.471572,1.6824,1.66636,1.617791,33.36195,68.435936,25.458065,14.537007,68.665985,41.507923,85.300751,0.512213528156281,648.278564,528.551703880398,2.1877649418212,0.0437489330688486,1.15320906550088,3.22643761355181,585.931258253043,2.24012270639632,0.0218606689546758,1.19357710054163,36.0803036775698,567.431034088562,72.7294040882583,0.0202275064283562,1.25367565463593
9,9.003382,22.5,22.498995,13.209,13.710402,87.871544,NaN,0.995013356208801,NaN,26.915331,400,399.839996,25,27.913181,9.076606,31.530254,50.011265,401.427612,399.231995,398.698517,4513.439941,9.987728,9.477191,9.471572,1.6824,1.66636,1.617791,33.36195,68.435936,25.458065,14.537007,68.665985,41.507923,85.300751,0.512213528156281,648.278564,528.5495615779,2.18777954340774,0.0437557295302742,1.15317289916885,3.22129505776269,585.911839057487,2.24006797951836,0.0218588234476733,1.19362537358979,36.0805796759679,567.436398038566,72.7339130966294,0.0202278399808781,1.25365524515017
9,9.004161,22.5,22.496201,13.209,13.71104,87.852737,NaN,0.994203627109528,NaN,26.910181,400,399.831787,25,27.921864,9.068434,31.631844,50.011265,401.507751,399.322113,398.835236,4512.277832,9.962665,9.47001,9.459198,1.69194,1.675032,1.624298,33.371796,68.475418,25.427227,14.561256,68.788811,41.481895,85.336739,NaN,618.721802,528.547808163223,2.18776154924823,0.0437514051541961,1.15321404396711,3.22406365725487,585.893746345059,2.24003478069315,0.0218600991286335,1.19363211423252,36.0756043613979,567.424522390109,72.7202870677955,0.0202294289291701,1.25366048301727
9,9.001966,22.5,22.494905,13.209,13.709251,87.831383,NaN,0.994200468063354,NaN,26.908556,400,399.849457,25,27.929245,9.065423,31.647705,50.011265,401.665222,399.471252,398.959808,4510.149414,9.967299,9.485499,9.485325,1.695855,1.671825,1.623661,33.378559,68.434685,25.398281,14.581082,68.776772,41.458241,85.335442,NaN,646.079346,528.552758734253,2.18781228945154,0.0437635942079789,1.1530980418098,3.21626206839932,585.870277966235,2.2399776177834,0.0218593805292906,1.19367119757982,36.0732963974166,567.439450271782,72.7302683868626,0.0202319980013055,1.25357553410172
9,9.001815,22.5,22.494011,13.209,13.708199,87.769531,NaN,0.995038747787476,NaN,26.923527,400,399.944611,25,27.929977,9.055058,31.592733,50.011265,401.665222,399.471252,398.959808,4510.149414,9.967299,9.485499,9.485325,1.695855,1.671825,1.623661,33.378559,68.434685,25.398281,14.581082,68.776772,41.458241,85.335442,NaN,646.079346,528.552028144067,2.18781204628155,0.0437641877530123,1.15309804630986,3.21572532300962,585.797836650461,2.23978233522638,0.0218539945945449,1.19383255182056,36.0717042710098,567.437557393371,72.7274294954565,0.0202326775867777,1.25356905350364
9,9.004119,22.5,22.492764,13.209,13.708377,87.718552,NaN,0.994640231132507,NaN,26.913857,400,399.958344,25,27.927633,9.060333,31.540482,50.011265,401.625702,399.420197,398.926178,4512.368164,9.968779,9.483603,9.486222,1.714439,1.697895,1.654916,33.367886,68.4683,25.373692,14.590665,68.697807,41.478546,85.320213,0,645.19458,528.544871335235,2.18775195196785,0.0437509445667181,1.1532344317466,3.22391439207422,585.738919533381,2.23962663256084,0.0218501431463816,1.19395729253754,36.0694834061884,567.414249782045,72.7069832610214,0.0202317728157024,1.2536483838199
9,9.000882,22.5,22.492815,13.209,13.708377,87.718552,NaN,0.995311737060547,NaN,26.913857,400,399.958344,25,27.927633,9.061609,31.489548,50.011265,401.473206,399.231415,398.687439,4509.447266,9.988804,9.491838,9.495814,1.677654,1.662699,1.614784,33.384361,68.554276,25.361176,14.594558,68.694237,41.526508,85.303314,NaN,631.91626,528.555214423097,2.18783738886842,0.0437696184456619,1.15304068056117,3.21240872513931,585.738839905878,2.23962610310743,0.0218500842444604,1.19395814859311,36.0695742372912,567.443902933663,72.7307137500021,0.0202343826885639,1.25352244009773
9,9.001917,22.5,22.489719,13.209,13.709944,87.663345,NaN,0.995422303676605,NaN,26.894768,400,399.898041,25,27.919973,9.057872,31.482454,50.011265,401.473206,399.231415,398.687439,4509.447266,9.988804,9.491838,9.495814,1.677654,1.662699,1.614784,33.384361,68.554276,25.361176,14.594558,68.694237,41.526508,85.303314,NaN,631.91626,528.553714388701,2.18781636844074,0.0437640598317926,1.15308915333606,3.21608789348994,585.677757337131,2.23947557108827,0.0218479279684368,1.19406420251159,36.0640599725196,567.430367702232,72.715313645317,0.0202361111244691,1.25352982369036
9,9.001917,22.5,22.489719,13.209,13.715866,87.638695,NaN,0.995422303676605,NaN,26.890303,400,399.895966,25,27.921947,9.057952,31.461473,50.011265,401.512085,399.301727,398.769226,4512.085938,9.976715,9.475213,9.475226,1.679666,1.664056,1.619503,33.400677,68.350906,25.352055,14.601112,68.630722,41.485207,85.348221,NaN,654.647888,528.560542831986,2.18784017229675,0.043765622871476,1.15303826797717,3.21608789348994,585.648322783635,2.23939398996214,0.0218453679655394,1.19413487632157,36.0640599725196,567.438600708677,72.7218815959541,0.0202368492824221,1.25349463655458
9,9.003368,22.5,22.487038,13.209,13.70892,87.680313,NaN,0.995008885860443,NaN,26.884899,400,399.8591,25,27.925201,9.0653,31.363091,50.011265,401.512085,399.301727,398.769226,4512.085938,9.976715,9.475213,9.475226,1.679666,1.664056,1.619503,33.400677,68.350906,25.352055,14.601112,68.630722,41.485207,85.348221,NaN,654.647888,528.547897301352,2.18777395524404,0.0437554191461185,1.15318480360569,3.2212452995015,585.702205215919,2.2395595625689,0.0218527873129367,1.19397056401617,36.0592843972164,567.41027347126,72.6952976954393,0.0202368574071296,1.25357202595592
9,9.004478,22.5,22.485769,13.209,13.699397,87.750793,NaN,0.994791626930237,NaN,26.901014,400,399.910767,25,27.928381,9.053171,31.235527,50.008579,401.717896,399.439697,398.951843,4512.65918,9.98185,9.484742,9.468602,1.680014,1.661919,1.625119,33.398624,68.425354,25.342873,14.602695,68.680916,41.416126,85.384148,NaN,643.634216,528.533367552911,2.18770637349697,0.043746504355455,1.15333319054596,3.22519023697157,585.788329640984,2.23980590944513,0.0218615718860369,1.1937478265826,36.0570238198417,567.384333418175,72.6727184254672,0.0202357373669263,1.25366230428306
9,9.003774,22.5,22.483692,13.209,13.698212,87.832047,NaN,0.994127333164215,NaN,26.929817,400,399.98172,25,27.928102,9.05726,31.248873,50.008579,401.58609,399.309326,398.869171,4511.439941,9.972689,9.491028,9.495375,1.682712,1.662583,1.623502,33.400497,68.409271,25.333294,14.606528,68.687744,41.374969,85.413658,NaN,646.433167,528.534250914566,2.18772019000027,0.0437502513604446,1.15330122345135,3.22268826528449,585.888555624382,2.2400961719426,0.0218724071378776,1.19348158356179,36.0533236751308,567.384908287648,72.6700879658704,0.020237763282719,1.25362596466424
9,9.001906,22.5,22.482662,13.209,13.699823,87.882805,NaN,0.995426774024963,NaN,26.9396,400,399.971619,25,27.926453,9.057156,31.344814,50.008579,401.504852,399.227295,398.801575,4508.844727,9.989483,9.48621,9.508981,1.675552,1.642366,1.60489,33.406101,68.383675,25.340174,14.576638,68.687141,41.370823,85.400078,0.615768373012543,644.043518,528.542078685755,2.18777597322844,0.0437614518122799,1.15317550441052,3.21604879290163,585.950735848134,2.24027465418387,0.021878865561126,1.19332020197955,36.0514886494336,567.402114969385,72.6822821827151,0.020240285809128,1.25353555632804
9,9.003472,22.5,22.481277,13.209,13.692549,87.911026,NaN,0.994794845581055,NaN,26.92182,400,399.926392,25,27.924854,9.045529,31.436954,50.008579,401.504852,399.227295,398.801575,4508.844727,9.989483,9.48621,9.508981,1.675552,1.642366,1.60489,33.406101,68.383675,25.340174,14.576638,68.687141,41.370823,85.400078,0.615768373012543,644.043518,528.528684939536,2.18770539208474,0.043750498339686,1.15333187299978,3.22161493089828,585.986569099423,2.24038229611693,0.021883395563318,1.19321705243162,36.0490210631111,567.374903367858,72.6585152408942,0.0202391619784627,1.25362938547129
9,9.005543,22.5,22.480392,13.209,13.690226,87.931625,NaN,0.99399745464325,NaN,26.924494,400,399.854065,25,27.921387,9.048526,31.505363,50.008579,401.488983,399.170441,398.817932,4506.294922,9.982493,9.487771,9.495103,1.696544,1.658963,1.626001,33.401356,68.475281,25.335571,14.561778,68.539215,41.426212,85.367058,NaN,599.493591,528.519385456918,2.18764138838276,0.0437379435461542,1.1534759631248,3.22897489846798,586.012525994782,2.2404595487642,0.0218865564347245,1.19314394345975,36.0474442419206,567.350979886969,72.6381160405826,0.0202378574664131,1.25371737253277
9,9.001722,22.5,22.478977,13.209,13.698811,87.947479,NaN,0.993672788143158,NaN,26.918304,400,399.869232,25,27.919724,9.049627,31.460205,50.008579,401.488983,399.170441,398.817932,4506.294922,9.982493,9.487771,9.495103,1.696544,1.658963,1.626001,33.401356,68.475281,25.335571,14.561778,68.539215,41.426212,85.367058,NaN,599.493591,528.54149968405,2.18777676185266,0.0437622462842857,1.15317319066214,3.21539474133101,586.033645250164,2.2405266136659,0.021889838198173,1.19307546838483,36.0449230121123,567.394928624244,72.6710689418886,0.0202431455351013,1.25350619075731
9,9.001966,22.5,22.477839,13.209,13.704327,87.933144,NaN,0.99408358335495,NaN,26.922703,400,399.865509,25,27.905754,9.067316,31.392677,50.008579,401.446808,399.174683,398.803497,4507.352051,9.998853,9.488375,9.491386,1.668821,1.650934,1.594562,33.413303,68.354332,25.32185,14.576415,68.567162,41.430885,85.355431,NaN,618.326477,528.547080775291,2.18779249574549,0.0437622945190068,1.15314036870502,3.21626206839932,586.018314617292,2.24049105586059,0.021889667594387,1.19309701362703,36.0428952503829,567.398065994716,72.6718793357669,0.0202445094095009,1.25347421280363
9,9.003075,22.5,22.480061,13.209,13.706464,87.877464,NaN,0.994817495346069,NaN,26.924011,400,399.895752,25,27.904305,9.072846,31.371048,50.008579,401.539703,399.409485,399.027008,4510.382324,9.976934,9.472173,9.475011,1.661807,1.643675,1.585045,33.399269,68.596443,25.342834,14.545773,68.537178,41.408459,85.385452,0.230258911848068,681.65387,528.546001332327,2.18777181508884,0.0437564609527363,1.15318838245442,3.22020391674289,585.94841581136,2.24028399128611,0.0218813194589982,1.19329186578805,36.046854480905,567.395412227638,72.673066928939,0.0202421579578099,1.2535218026926
9,9.003271,22.5,22.477684,13.209,13.704402,87.808319,NaN,0.993997752666473,NaN,26.902657,400,399.90976,25,27.911108,9.07443,31.421852,50.008579,401.539703,399.409485,399.027008,4510.382324,9.976934,9.472173,9.475011,1.661807,1.643675,1.585045,33.399269,68.596443,25.342834,14.545773,68.537178,41.408459,85.385452,0.230258911848068,681.65387,528.542997100625,2.18775835241224,0.043754786191253,1.15321784971276,3.22090054422836,585.869605932884,2.24008008362727,0.0218768920499948,1.19344847625809,36.0426190553824,567.38594486923,72.6619789656992,0.0202435694565153,1.25352352651533
9,9.002401,22.5,22.477573,13.209,13.704402,87.808319,NaN,0.99462616443634,NaN,26.902657,400,399.90976,25,27.911108,9.050427,31.450893,49.992992,401.518585,399.318146,398.8974,4504.945801,9.973856,9.476311,9.469151,1.667118,1.661787,1.599452,33.403351,68.363983,25.351843,14.530716,68.47451,41.366268,85.408554,NaN,644.174805,528.545777235382,2.18778131534887,0.043759804704851,1.15316576425392,3.21780828357231,585.869779041512,2.24008123595656,0.0218770204453104,1.19344661776985,36.0424212632383,567.393661088656,72.6679695784007,0.0202443672715783,1.25348871171333
9,9.004207,22.5,22.476099,13.209,13.701921,87.721008,NaN,0.994949519634247,NaN,26.890791,400,399.913696,25,27.906246,9.045942,31.431427,49.992992,401.489563,399.300873,398.83078,4504.510254,9.979877,9.488411,9.493995,1.69491,1.684789,1.642098,33.423668,68.43499,25.377659,14.502776,68.614944,41.422787,85.3853,0.176638841629028,651.398926,528.537144635104,2.18772367393713,0.0437487332214483,1.15329523971881,3.22422713756208,585.767868064201,2.23980780054982,0.021869659376215,1.19367064042628,36.0397946560199,567.370744270782,72.6474951809464,0.0202437134229371,1.25356270603715
9,9.004207,22.5,22.476099,13.209,13.69268,87.657196,NaN,0.994949519634247,NaN,26.88295,400,399.898743,25,27.904922,9.03132,31.427513,49.992992,401.489563,399.300873,398.83078,4504.510254,9.979877,9.488411,9.493995,1.69491,1.684789,1.642098,33.423668,68.43499,25.377659,14.502776,68.614944,41.422787,85.3853,0.176638841629028,651.398926,528.526486666327,2.18768651838865,0.0437462941876803,1.15337477729372,3.22422713756208,585.691691738059,2.23959669170355,0.0218630310358568,1.1938529833018,36.0397946560199,567.357896165361,72.6372461335199,0.0202425606830951,1.25361769959147
9,9.00447,22.5,22.478735,13.209,13.681876,87.640472,NaN,0.994019329547882,NaN,26.887173,400,399.8508,25,27.905413,9.044224,31.391207,49.992992,401.389954,399.180603,398.650604,4504.839844,9.993114,9.488804,9.483205,1.693887,1.680789,1.624541,33.426716,68.66188,25.331364,14.536122,68.675766,41.377361,85.401764,1.297979,632.547852,528.513184257734,2.18763613135809,0.0437419258858459,1.15348359062923,3.22516180630703,585.667606989345,2.23951396634484,0.0218582455853194,1.19394515014644,36.0444918074233,567.34580858241,72.6315260642074,0.0202389691669152,1.25371247950856
9,9.003748,22.5,22.477234,13.209,13.675285,87.622688,NaN,0.99440199136734,NaN,26.899784,400,399.797577,25,27.903248,9.046004,31.410774,49.992992,401.424561,399.318634,398.754272,4503.546875,9.969501,9.477927,9.459739,1.68776,1.680503,1.633224,33.427357,68.390762,25.333715,14.526868,68.676003,41.346874,85.41777,NaN,576.405884,528.507890048022,2.18762868455773,0.043744349380384,1.15349710359929,3.22259586008516,585.648718965692,2.23947070718118,0.0218581333837886,1.19397087381888,36.0418171907618,567.340195702649,72.6248158148875,0.0202398930491932,1.25371202384154
9,9.004813,22.5,22.477407,13.209,13.669123,87.627144,NaN,0.99393630027771,NaN,26.936186,400,399.798767,25,27.899357,9.053969,31.494841,49.992992,401.424561,399.318634,398.754272,4503.546875,9.969501,9.477927,9.459739,1.68776,1.680503,1.633224,33.427357,68.390762,25.333715,14.526868,68.676003,41.346874,85.41777,NaN,576.405884,528.497376287773,2.18757578725896,0.0437365817670144,1.15361408760398,3.22638075388153,585.653768946688,2.23948365662086,0.0218583963284698,1.19396101264159,36.0421254645979,567.322255655052,72.6107641447988,0.0202381189330863,1.25379171921179
9,9.004951,22.5,22.476927,13.209,13.664909,87.655434,NaN,0.994695067405701,NaN,26.923494,400,399.840729,25,27.904867,9.051869,31.531134,49.992992,401.390472,399.245453,398.742889,4505.629883,9.959518,9.476173,9.461547,1.699076,1.686779,1.643734,33.426025,68.439896,25.321831,14.521553,68.70742,41.322529,85.445023,NaN,632.086121,528.492073526125,2.18755519464073,0.0437346737049182,1.15365871213078,3.22687116602151,585.68829476203,2.23958225961752,0.0218618904721831,1.19387193441246,36.0412701339255,567.314164186042,72.6035963212314,0.0202378494095584,1.25381856717153
9,9.002589,22.5,22.477348,13.209,13.661483,87.728661,NaN,0.994215309619904,NaN,26.930719,400,399.83606,25,27.909548,9.052368,31.460239,49.992992,401.390472,399.245453,398.742889,4505.629883,9.959518,9.476173,9.461547,1.699076,1.686779,1.643734,33.426025,68.439896,25.321831,14.521553,68.70742,41.322529,85.445023,NaN,632.086121,528.495675348666,2.18760377488155,0.043747389964379,1.15354657766095,3.21847651538218,585.775053633837,2.23982014302796,0.0218690096054316,1.19366975274064,36.0420203309482,567.331813374846,72.618299531605,0.0202390325690772,1.25374979676999
9,9.00223,22.5,22.472174,13.209,13.65892,87.768471,NaN,0.995428144931793,NaN,26.924744,400,399.857513,25,27.911406,9.050118,31.430668,49.992992,401.532837,399.43454,398.87207,4499.499023,9.964852,9.477619,9.454435,1.699351,1.69632,1.650138,33.409229,68.508942,25.318483,14.512111,68.605476,41.355316,85.421867,NaN,644.688904,528.493866941304,2.18760294558385,0.0437487840401454,1.15354714423954,3.21720046780388,585.830643590568,2.24000553473238,0.0218791293421896,1.1934695654388,36.0327998319795,567.321053937579,72.6020182626166,0.0202429886789879,1.25371143396287
9,9.004091,22.5,22.472801,13.209,13.659457,87.77005,NaN,0.994114637374878,NaN,26.941414,400,399.888367,25,27.917191,9.043804,31.444189,49.992992,401.413696,399.286072,398.728851,4507.720215,9.961425,9.488178,9.474266,1.712597,1.688056,1.64511,33.397736,68.542206,25.290979,14.527864,68.50325,41.365616,85.409012,NaN,656.595581,528.488534360963,2.1875559692525,0.0437381928311849,1.15365415245539,3.22381488166121,585.831549903551,2.24000424499566,0.021878567793445,1.1934755756444,36.0339172837639,567.306081209111,72.5910090370901,0.0202410485013259,1.25378584810303
9,9.000873,22.5,22.475119,13.209,13.655687,87.736229,NaN,0.994916021823883,NaN,26.927784,400,399.826202,25,27.915138,9.039484,31.478642,49.992992,401.413696,399.286072,398.728851,4507.720215,9.961425,9.488178,9.474266,1.712597,1.688056,1.64511,33.397736,68.542206,25.290979,14.527864,68.50325,41.365616,85.409012,NaN,656.595581,528.494477552892,2.18762577552838,0.0437557592819106,1.15349362500059,3.21237673096618,585.787566088001,2.23986832334698,0.0218723737372162,1.19361078550537,36.0380482642711,567.334908944176,72.6174519314578,0.0202414303452634,1.25370014878638
9,9.000873,22.5,22.475119,13.209,13.652528,87.680595,NaN,0.994916021823883,NaN,26.915661,400,399.730652,25,27.908985,9.041928,31.459204,49.985672,401.302429,399.050964,398.511261,4503.453613,9.977242,9.486228,9.483075,1.70592,1.685376,1.646914,33.413731,68.433411,25.28142,14.528601,68.694153,41.376431,85.402527,0.123361006379128,615.322388,528.490833623512,2.18761307023831,0.0437549250651019,1.15352086126271,3.21237673096618,585.721156329234,2.23968429061612,0.0218665952228013,1.19376961089231,36.0380482642711,567.330515890582,72.6139478873496,0.0202410361617056,1.25371896969488
9,9.001453,22.5,22.474871,13.209,13.653912,87.628983,NaN,0.994759798049927,NaN,26.915424,400,399.673859,25,27.903767,9.040828,31.409222,49.985672,401.26767,399.079132,398.560303,4508.229492,9.988293,9.476604,9.485138,1.711281,1.697725,1.647879,33.430832,68.265808,25.275625,14.523602,68.699432,41.393589,85.392593,NaN,608.129578,528.490575053694,2.18760332045579,0.0437519441010824,1.1535437200042,3.21443852815565,585.659927181711,2.23951609185344,0.0218615199839165,1.19391311787921,36.0376063110982,567.326642807756,72.6104895904053,0.0202409245278324,1.2537315163837
9,9.001441,22.5,22.473076,13.209,13.655464,87.641144,NaN,0.994620621204376,NaN,26.925993,400,399.65213,25,27.891701,9.040871,31.44627,49.985672,401.26767,399.079132,398.560303,4508.229492,9.988293,9.476604,9.485138,1.711281,1.697725,1.647879,33.430832,68.265808,25.275625,14.523602,68.699432,41.393589,85.392593,NaN,608.129578,528.492403722573,2.18760987952395,0.0437524231649343,1.15352961729384,3.21439587130186,585.67725042783,2.23957498478122,0.0218648596886226,1.19384813425263,36.0344073867506,567.325277273767,72.6067292577425,0.0202425095342771,1.25370806332747
9,9.000429,22.5,22.471626,13.209,13.655464,87.641144,NaN,0.993311405181885,NaN,26.925993,400,399.65213,25,27.891701,9.032252,31.523432,49.985672,401.373779,399.163879,398.677948,4510.708984,9.958931,9.46854,9.457926,1.728535,1.705439,1.660464,33.432434,68.436768,25.306002,14.501483,68.342621,41.456852,85.343132,0.140337780117989,640.733276,528.49564030941,2.18763660365749,0.0437582624512066,1.15346891733875,3.21079832169471,585.679515680176,2.23959005105626,0.0218665370476178,1.19382377232877,36.0318231562295,567.33158205629,72.6096005001821,0.0202444548922524,1.25365738072409
9,9.001547,22.5,22.474186,13.209,13.657197,87.667084,NaN,0.99491423368454,NaN,26.951981,400,399.671173,25,27.890015,9.063881,31.548241,49.985672,401.46933,399.178314,398.754608,4503.203125,9.967811,9.472575,9.470762,1.722772,1.707144,1.64932,33.424118,68.559334,25.331594,14.466853,68.753838,41.476055,85.337425,NaN,634.468445,528.494063768604,2.18761405053078,0.0437522692325912,1.15352103315655,3.21477267202181,585.706484253285,2.23964928201534,0.0218662708052776,1.19379257039946,36.0363855744862,567.328966315448,72.6113235502996,0.0202417846171466,1.25371037806455
9,9.00036,22.5,22.473343,13.209,13.655821,87.695541,NaN,0.994506478309631,NaN,26.973822,400,399.686768,25,27.895718,9.077576,31.522945,49.985672,401.46933,399.178314,398.754608,4503.203125,9.967811,9.472575,9.470762,1.722772,1.707144,1.64932,33.424118,68.559334,25.331594,14.466853,68.753838,41.476055,85.337425,NaN,634.468445,528.496272766634,2.18763986158131,0.0437587549076966,1.15346170181434,3.21055302306939,585.741771074153,2.23975218415259,0.0218702021516447,1.19369710057986,36.0348832278524,567.336184393114,72.6158266076378,0.0202432342872897,1.25366569476475
9,9.001734,22.5,22.471241,13.209,13.649075,87.702271,NaN,0.994673490524292,NaN,26.989126,400,399.734955,25,27.896469,9.074167,31.553282,49.985672,401.483154,399.162872,398.694336,4506.28418,9.988927,9.486817,9.494192,1.700886,1.678609,1.630113,33.387848,68.508537,25.368477,14.438848,68.709282,41.48296,85.31868,NaN,646.534119,528.484096430152,2.18757644468065,0.0437490456546537,1.15360229855831,3.21543739717663,585.753086266109,2.2397962819377,0.0218733331861408,1.19364261531621,36.0311369772655,567.310002665799,72.591814980392,0.0202428845741088,1.25374356342172
9,9.002968,22.5,22.470631,13.209,13.651724,87.672447,NaN,0.993522167205811,NaN,26.989061,400,399.740204,25,27.89608,9.082479,31.538279,49.985672,401.230957,398.967529,398.479767,4505.893555,9.979194,9.474373,9.497031,1.713792,1.687503,1.639751,33.395565,68.436714,25.353704,14.443466,68.714432,41.518471,85.311684,0.870585918426514,665.621399,528.48320516736,2.1875545147984,0.0437426271909054,1.15365349043731,3.21982361015824,585.718438430337,2.23970395880479,0.0218709406519202,1.19371754910084,36.0300497664021,567.301185865872,72.5838747647206,0.0202426736669355,1.25377139911619
9,9.002753,22.5,22.471907,13.209,13.645489,87.618851,NaN,0.993973970413208,NaN,26.985147,400,399.688995,25,27.898272,9.070627,31.592707,49.985672,401.230957,398.967529,398.479767,4505.893555,9.979194,9.474373,9.497031,1.713792,1.687503,1.639751,33.395565,68.436714,25.353704,14.443466,68.714432,41.518471,85.311684,0.870585918426514,665.621399,528.476699774968,2.18753511118154,0.0437422208105646,1.15369439538233,3.21905943237579,585.652461963025,2.23951336130091,0.0218638954661576,1.19389231940136,36.0323239721416,567.297060255774,72.5824835102936,0.0202410894075365,1.25380992811363
9,9.00435,22.5,22.473509,13.209,13.63283,87.615387,NaN,0.993766069412231,NaN,26.968439,400,399.601044,25,27.895435,9.05776,31.595177,49.993011,401.114746,398.836121,398.365143,4500.758789,9.967839,9.452072,9.447379,1.720829,1.699762,1.6438,33.403389,68.502495,25.318485,14.463294,68.5308,41.461163,85.347336,NaN,602.057617,528.456984137688,2.18744201049503,0.0437296688165313,1.15389962238268,3.22473534404423,585.645822885432,2.2394852503788,0.0218616824715533,1.19392917366142,36.0351790669803,567.268115579713,72.5617842268,0.0202369679115514,1.25396027908087
9,9.003033,22.5,22.472229,13.209,13.625427,87.624084,NaN,0.994948029518127,NaN,26.976601,400,399.506195,25,27.889685,9.061911,31.563652,49.993011,401.114746,398.836121,398.365143,4500.758789,9.967839,9.452072,9.447379,1.720829,1.699762,1.6438,33.403389,68.502495,25.318485,14.463294,68.5308,41.461163,85.347336,NaN,602.057617,528.452656535738,2.18744700376897,0.0437353078903818,1.15388448966658,3.22005463793073,585.658206429457,2.23952733260046,0.0218640667732071,1.19388274368697,36.0328978550102,567.267251401981,72.5591894830196,0.0202381078225336,1.25394307596738
9,9.00147,22.5,22.474194,13.209,13.62328,87.66011,NaN,0.995080232620239,NaN,26.993116,400,399.632599,25,27.884169,9.050826,31.516617,49.993011,401.317291,399.172607,398.632019,4508.995117,9.960391,9.458899,9.46967,1.696637,1.671121,1.63177,33.40733,68.478546,25.325155,14.454699,68.574768,41.416367,85.376938,NaN,642.608704,528.455181250381,2.18747964686744,0.0437437561178678,1.15380914948463,3.21449895862526,585.698146178687,2.23962612444204,0.0218655370234112,1.19381264940054,36.0363998314262,567.282513406947,72.5742860566281,0.0202376085001512,1.25390968037794
9,9.002256,22.5,22.473043,13.209,13.616124,87.704842,NaN,0.99507749080658,NaN,27.009064,400,399.69989,25,27.883551,9.0475,31.536877,49.993011,401.322205,399.178406,398.671753,4507.157227,9.949215,9.462492,9.468616,1.697566,1.671358,1.633463,33.430744,68.701859,25.346979,14.424542,68.588898,41.363354,85.390907,NaN,648.964722,528.444408614475,2.18743009266918,0.0437373320526777,1.15391822408277,3.21729288479997,585.753341884137,2.23978606784182,0.0218715153604807,1.19366551124137,36.0343485746318,567.26305243252,72.5570527680346,0.0202369567319854,1.25397440008132
9,9.001783,22.5,22.471848,13.209,13.608431,87.737236,NaN,0.993899941444397,NaN,26.989073,400,399.760864,25,27.881737,9.037454,31.523676,49.993011,401.761658,399.428101,399.124969,4509.535156,10.000034,9.45896,9.473768,1.70148,1.678184,1.63477,33.423443,68.589432,25.338465,14.431953,68.684311,41.391548,85.398529,NaN,643.494324,528.437045430201,2.18741163001764,0.0437380282589341,1.15395632169787,3.21561157476674,585.793872942892,2.23990562575556,0.0218762626785647,1.1935530703219,36.0322188190157,567.254251507647,72.5482552329336,0.0202373034753238,1.25399266034152
9,8.999989,22.5,22.469294,13.209,13.602494,87.801224,NaN,0.993900775909424,NaN,26.96983,400,399.971069,25,27.876982,9.025307,31.452312,49.993011,401.761658,399.428101,399.124969,4509.535156,10.000034,9.45896,9.473768,1.70148,1.678184,1.63477,33.423443,68.589432,25.338465,14.431953,68.684311,41.391548,85.398529,NaN,643.494324,528.43593751816,2.18743513254432,0.0437468100661253,1.15389982818927,3.20923407416808,585.87422321427,2.24014373635821,0.0218858636763494,1.19332818066768,36.0276667359249,567.25720732167,72.546809727102,0.0202399983948855,1.25393823562995
9,8.999157,22.5,22.467817,13.209,13.59401,87.849876,NaN,0.993410468101501,NaN,26.971281,400,400.092896,25,27.871784,9.038504,31.363699,49.993011,401.941742,399.476501,399.157043,4512.054688,10.024129,9.479228,9.484633,1.684237,1.663768,1.630866,33.41399,68.454163,25.343493,14.432678,68.699425,41.373165,85.404236,0,677.152893,528.428811332426,2.18742297433715,0.0437493698667335,1.15392318633877,3.20627606604103,585.93457981735,2.2403198968895,0.0218926251020996,1.19316537381153,36.0250340486822,567.250014812447,72.5388745844255,0.0202407580670511,1.25394497899176
9,8.997256,22.5,22.466051,13.209,13.583034,87.872345,NaN,0.993479788303375,NaN,26.974298,400,400.160248,25,27.873943,9.03489,31.400461,49.993011,401.941742,399.476501,399.157043,4512.054688,10.024129,9.479228,9.484633,1.684237,1.663768,1.630866,33.41399,68.454163,25.343493,14.432678,68.699425,41.373165,85.404236,0,677.152893,528.422232644275,2.18742903851833,0.0437574428486718,1.15390382290839,3.19951666702218,585.964140236246,2.24041248972689,0.0218970027070762,1.19307218316055,36.0218860597516,567.248536466249,72.5350659354613,0.0202423058505001,1.25392246543877
9,8.997256,22.5,22.466051,13.209,13.577373,87.852959,NaN,0.993479788303375,NaN,26.962858,400,400.180389,25,27.880831,9.036012,31.444761,49.993011,401.89682,399.542847,399.185181,4507.307129,10.036736,9.471197,9.501694,1.68579,1.657082,1.627841,33.39658,68.303749,25.326862,14.427823,68.575562,41.387062,85.394501,0.299968749284744,592.60791,528.415700256096,2.18740625616719,0.0437559467307567,1.15395280547995,3.19951666702218,585.941010806616,2.24034842153007,0.0218949900632163,1.19312710532106,36.0218860597516,567.240661019095,72.5287853709279,0.0202415988232661,1.253956282313
9,9.001674,22.5,22.465954,13.209,13.568269,87.818146,NaN,0.994177758693695,NaN,26.948526,400,400.124237,25,27.892517,9.034604,31.463562,49.993011,401.74527,399.431244,399.060394,4506.553223,10.008069,9.456205,9.460747,1.676813,1.662416,1.610367,33.409763,68.316727,25.333107,14.421144,68.510643,41.365299,85.405006,NaN,595.583679,528.391042443813,2.18725285705786,0.0437280461279518,1.15429756449173,3.21522411751732,585.899623992648,2.24023436031814,0.0218914876778812,1.19322422274769,36.021713146666,567.187441145775,72.4862031670184,0.020236913008019,1.2541834348207
9,9.000168,22.5,22.464987,13.209,13.55023,87.79232,NaN,0.994021773338318,NaN,26.957148,400,400.127441,25,27.890863,9.037194,31.454914,49.993011,401.74527,399.431244,399.060394,4506.553223,10.008069,9.456205,9.460747,1.676813,1.662416,1.610367,33.409763,68.316727,25.333107,14.421144,68.510643,41.365299,85.405006,NaN,595.583679,528.375044685039,2.18722002930689,0.0437319664339552,1.1543633200152,3.20987044548866,585.870314950516,2.24015902629237,0.0218899254357807,1.19328137662305,36.0199893327401,567.174137987834,72.4741556717926,0.020236638600719,1.25422485135328
9,8.99746,22.5,22.464819,13.209,13.55023,87.79232,NaN,0.993989109992981,NaN,26.957148,400,400.127441,25,27.890863,9.050074,31.469374,50.00227,401.810089,399.501892,399.220825,4507.937988,9.993061,9.461031,9.467667,1.680659,1.650213,1.610977,33.3974,68.267075,25.321453,14.425917,68.495651,41.414764,85.372925,0.0943848863244057,660.477966,528.383721709,2.18729160844836,0.0437475946269412,1.15420019384609,3.20024208303965,585.870576958135,2.24016077105868,0.0218901199732762,1.19327856409969,36.0196898433123,567.198538160642,72.4933606119783,0.0202389893166275,1.25411714807236
9,8.997288,22.5,22.463535,13.209,13.547958,87.79541,NaN,0.994381785392761,NaN,26.96772,400,400.157532,25,27.882317,9.048206,31.453722,50.00227,401.55249,399.192383,398.906219,4504.537109,9.998682,9.465206,9.479121,1.694006,1.68011,1.610063,33.40868,68.465935,25.331406,14.413332,68.443092,41.341179,85.43438,NaN,636.300659,528.381650455999,2.18728700853497,0.0437479869656904,1.15420953259596,3.1996304585935,585.87626657844,2.24018432161209,0.021891927811682,1.19324829224853,36.017400832407,567.194349502566,72.48810794164,0.0202398350925104,1.25411416049462
9,8.998144,22.5,22.462564,13.209,13.557123,87.788773,NaN,0.994361758232117,NaN,26.962841,400,400.040894,25,27.874142,9.032534,31.445387,50.00227,401.55249,399.192383,398.906219,4504.537109,9.998682,9.465206,9.479121,1.694006,1.68011,1.610063,33.40868,68.465935,25.331406,14.413332,68.443092,41.341179,85.43438,NaN,636.300659,528.389486106599,2.18730127743789,0.0437454683265209,1.15418163231788,3.20267426940563,585.869861292915,2.24017246497829,0.0218923630536765,1.19325088923573,36.0156697467148,567.197316039969,72.4890269090502,0.0202410255829215,1.25408552504992
9,8.997027,22.5,22.462481,13.209,13.566286,87.807564,NaN,0.994679689407349,NaN,26.955214,400,399.967865,25,27.873127,9.017844,31.533436,50.00227,401.646545,399.295563,399.00296,4510.851074,10.032755,9.479074,9.49509,1.691933,1.678056,1.631007,33.422062,68.558128,25.338884,14.4244,68.549286,41.330582,85.443237,0.51591569185257,653.872559,528.403639336939,2.18736768593898,0.0437543385265921,1.15403500634174,3.19870233714727,585.892412588396,2.24023544634954,0.021894410797296,1.19319614345051,36.0155217728077,567.220101999943,72.5070733757991,0.0202431506430966,1.2539862346532
9,8.996912,22.5,22.461895,13.209,13.558509,87.836967,NaN,0.994602560997009,NaN,26.959772,400,399.958649,25,27.871664,9.024542,31.553885,50.00227,401.704193,399.406952,399.104431,4502.66748,10.003015,9.459183,9.454304,1.691366,1.680348,1.623252,33.419037,68.424355,25.350998,14.404838,68.513634,41.364407,85.394073,NaN,606.871704,528.395032540971,2.18733942197429,0.0437529468219961,1.154095445868,3.19829338827799,585.928408348474,2.24033871988468,0.0218981430308986,1.19310293947809,36.0144770295907,567.209146260071,72.4974639113749,0.0202427246582194,1.25402373132716
9,8.999725,22.5,22.460701,13.209,13.54076,87.856842,NaN,0.993704438209534,NaN,26.964401,400,399.946136,25,27.867043,9.024942,31.477276,50.00227,401.704193,399.406952,399.104431,4502.66748,10.003015,9.459183,9.454304,1.691366,1.680348,1.623252,33.419037,68.424355,25.350998,14.404838,68.513634,41.364407,85.394073,NaN,606.871704,528.365532271689,2.18719360724515,0.0437320192933296,1.15441881220994,3.20829549786015,585.953981466834,2.24041680355268,0.0219015900603226,1.19302666669253,36.0123482568724,567.156332201874,72.4535728010308,0.0202391182512214,1.25423136143867
9,9.000377,22.5,22.46067,13.209,13.531293,87.875839,NaN,0.995283722877502,NaN,26.961349,400,399.978821,25,27.862743,9.032995,31.407213,50.00227,401.545593,399.33902,398.977692,4506.294922,9.990618,9.461734,9.457328,1.693896,1.674278,1.623476,33.435875,68.304947,25.353735,14.4024,68.447945,41.323112,85.425644,NaN,617.697266,528.352512984754,2.18713824908703,0.043725755197344,1.15454033257111,3.21061345909487,585.976693184497,2.24047990212512,0.0219035984770559,1.19297237411803,36.0122929860883,567.137137910525,72.438223474767,0.0202374239042173,1.2543135004709
9,8.997072,22.5,22.461052,13.209,13.531271,87.867233,NaN,0.993520259857178,NaN,26.95055,400,399.959564,25,27.866713,9.028879,31.467918,50.00227,401.539093,399.281677,398.984467,4502.504883,9.993836,9.463549,9.452362,1.655654,1.650235,1.59726,33.459923,68.510574,25.354311,14.39005,68.7052,41.326088,85.438499,NaN,620.930847,528.363081259285,2.18722553342916,0.0437448223674434,1.15434127230291,3.19886235954044,585.965831111267,2.24044749750654,0.0219022623423564,1.19300311335595,36.0129740607561,567.168076568875,72.4634597914188,0.020239838914966,1.25418655933101
9,8.997866,22.5,22.460037,13.209,13.522112,87.865211,NaN,0.994182288646698,NaN,26.966946,400,399.947937,25,27.873821,9.04117,31.538403,50.00227,401.539093,399.281677,398.984467,4502.504883,9.993836,9.463549,9.452362,1.655654,1.650235,1.59726,33.459923,68.510574,25.354311,14.39005,68.7052,41.326088,85.438499,NaN,620.930847,528.34996294765,2.18716765857248,0.0437378174569416,1.154468665327,3.20168576610081,585.96500049648,2.24045135471234,0.0219032283746104,1.19299187473678,36.0111643797064,567.146020499506,72.4443618661124,0.0202388241195357,1.25426488886299
9,8.998433,22.5,22.457146,13.209,13.513003,87.864899,NaN,0.995102226734161,NaN,26.983482,400,399.929352,25,27.883062,9.035236,31.579435,49.990852,401.679596,399.460693,399.064301,4497.815918,9.995015,9.471967,9.465287,1.661884,1.650743,1.60631,33.428135,68.60524,25.389704,14.364019,68.688606,41.325829,85.423256,NaN,620.592102,528.337628523953,2.18711598130203,0.0437321365880698,1.15458201762676,3.20370186163808,585.969133149979,2.24048034341026,0.0219065460619522,1.19294444694106,36.006009569588,567.122310591485,72.4211499619143,0.0202394462998677,1.25431968800746
9,8.996921,22.5,22.457218,13.209,13.513038,87.837097,NaN,0.99397486448288,NaN,26.990255,400,399.945007,25,27.886333,9.030115,31.489595,49.990852,401.679596,399.460693,399.064301,4497.815918,9.995015,9.471967,9.465287,1.661884,1.650743,1.60631,33.428135,68.60524,25.389704,14.364019,68.688606,41.325829,85.423256,NaN,620.592102,528.342516846274,2.18715610256286,0.0437408730817954,1.15449049878384,3.198325393115,585.935853589737,2.24038771963112,0.0219035754176095,1.19302436426466,36.0061379555996,567.136321296507,72.4324275070823,0.0202406362920073,1.25426051761971
9,8.997375,22.5,22.456829,13.209,13.520225,87.809311,NaN,0.995071291923523,NaN,26.995173,400,399.960754,25,27.888287,9.031741,31.362993,49.990852,401.571136,399.261444,398.859863,4502.793945,10.026613,9.477486,9.48034,1.668085,1.64235,1.609618,33.445789,68.442291,25.395153,14.345882,68.546974,41.297138,85.438026,NaN,633.041931,528.34935852169,2.18717304159796,0.0437401526654477,1.15445544591925,3.19993982787884,585.903309625735,2.24029992374501,0.0219011402967277,1.19309661703862,36.0054443108034,567.14138778195,72.4358871932545,0.020241461724233,1.25423233429492
9,8.997375,22.5,22.456829,13.209,13.524057,87.785736,NaN,0.995071291923523,NaN,26.990505,400,399.920715,25,27.89106,9.038096,31.383684,49.990852,401.587128,399.307648,398.865326,4502.415527,10.028134,9.479743,9.492169,1.673283,1.64088,1.609359,33.44878,68.364647,25.431002,14.321887,68.678955,41.351898,85.408913,0.49114266037941,659.668884,528.353782331191,2.18718847319688,0.0437411658664807,1.15442216581711,3.19993982787884,585.875181584614,2.24022199540554,0.0218986914555996,1.19316351031942,36.0054443108034,567.146720757657,72.4401392160863,0.0202419407631579,1.25420937413097
9,8.998896,22.5,22.4582,13.209,13.51623,87.769989,NaN,0.994359314441681,NaN,26.990755,400,399.889709,25,27.894358,9.05498,31.434799,49.990852,401.490021,399.219635,398.689453,4502.328125,10.024282,9.467689,9.476547,1.715007,1.683637,1.64375,33.439236,68.418495,25.373497,14.352184,68.720932,41.304146,85.431534,NaN,608.916931,528.339869823016,2.18711673669083,0.0437303179441149,1.15458190088562,3.20534809053936,585.854253992661,2.24015569495049,0.0218954670899926,1.19323118603526,36.007888967046,567.124704829547,72.4246298228106,0.020238658068038,1.25432662731386
9,8.998235,22.5,22.454737,13.209,13.510012,87.775391,NaN,0.995470702648163,NaN,26.990711,400,399.934906,25,27.892836,9.050223,31.433989,49.990852,401.490021,399.219635,398.689453,4502.328125,10.024282,9.467689,9.476547,1.715007,1.683637,1.64375,33.439236,68.418495,25.373497,14.352184,68.720932,41.304146,85.431534,NaN,608.916931,528.334810031448,2.1871091698095,0.0437324884136669,1.15459607221889,3.20299783920512,585.866101014054,2.24020952978585,0.021900041088687,1.19315786092155,36.0017138080078,567.115080887219,72.4117950729852,0.0202410902586457,1.25431139828365
9,8.995986,22.5,22.45343,13.209,13.503654,87.767616,NaN,0.994527816772461,NaN,26.975712,400,399.979248,25,27.891001,9.04736,31.449745,49.990852,401.65744,399.270569,398.816833,4498.890625,10.005446,9.459046,9.443363,1.707338,1.695506,1.619372,33.440014,68.572479,25.394085,14.340856,68.496521,41.282749,85.429985,0.144898518919945,668.973145,528.334680965344,2.18714303483606,0.043743789668616,1.1545156374496,3.1950003166188,585.858862761141,2.2401974056223,0.0219007481306449,1.19315805645424,35.9993830018552,567.124137790991,72.4170675158758,0.0202431484363885,1.25425098376335
9,8.995709,22.5,22.452141,13.209,13.503654,87.767616,NaN,0.994436025619507,NaN,26.975712,400,399.979248,25,27.891001,9.045477,31.459238,49.990852,401.65744,399.270569,398.816833,4498.890625,10.005446,9.459046,9.443363,1.707338,1.695506,1.619372,33.440014,68.572479,25.394085,14.340856,68.496521,41.282749,85.429985,0.144898518919945,668.973145,528.335569189067,2.18715036057156,0.0437453891020177,1.1544989242796,3.19401519024012,585.86087328932,2.24021079823793,0.0219022422425577,1.19313647492966,35.9970841949765,567.124059896125,72.4150839160275,0.0202443689713377,1.2542302173864
9,8.99369,22.5,22.451059,13.209,13.496956,87.779442,NaN,0.993919909000397,NaN,26.959885,400,399.944153,25,27.888197,9.037734,31.418444,49.990852,401.666901,399.168701,398.816254,4500.344238,10.003164,9.464437,9.463904,1.691199,1.681952,1.622881,33.443256,68.371338,25.398714,14.330505,68.696266,41.209778,85.487038,0.459564805030823,678.851318,528.334310722759,2.18717678554256,0.0437552782985218,1.15443531082031,3.18683409870044,585.876670543028,2.24026113358377,0.0219047252813568,1.1930847952378,35.9951544754663,567.131000965136,72.4190052345393,0.02024602314325,1.25418261380411
