P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.995055,22.5,22.451096,13.209,13.488954,87.768631,NaN,0.994035482406616,NaN,26.956161,400,399.876465,25,27.888937,9.054335,31.367098,49.990852,401.793701,399.202148,398.892517,4502.824219,10.018946,9.480208,9.486112,1.66698,1.667719,1.618598,33.417152,68.253525,25.402071,14.316572,68.562134,41.218956,85.484818,NaN,597.906982,528.320694756177,2.18710845007796,0.0437452776957407,1.15458725206172,3.19168920506337,585.863714228212,2.24022501141172,0.021903559114065,1.19311609795007,35.9952204651889,567.107461891882,72.4002926986674,0.0202438728820375,1.25428461166423
9,8.997063,22.5,22.448906,13.209,13.479682,87.760078,NaN,0.994309902191162,NaN,26.96171,400,399.89328,25,27.894423,9.049218,31.352152,49.990852,401.793701,399.202148,398.892517,4502.824219,10.018946,9.480208,9.486112,1.66698,1.667719,1.618598,33.417152,68.253525,25.402071,14.316572,68.562134,41.218956,85.484818,NaN,597.906982,528.303547259514,2.18701798589935,0.0437312318707365,1.15478919991889,3.19883035511043,585.856925435911,2.2402194928389,0.0219052094702089,1.19310371352766,35.9913144452694,567.071770117227,72.3685726265563,0.0202427514263731,1.25440261364198
9,8.996847,22.5,22.447666,13.209,13.482904,87.786972,NaN,0.994365692138672,NaN,26.962135,400,399.955688,25,27.899719,9.025085,31.331104,49.954014,401.722351,399.432953,399.101257,4499.841797,10.038107,9.47793,9.495877,1.703144,1.677972,1.628253,33.405849,68.508026,25.42264,14.303099,68.559586,41.18877,85.500008,NaN,605.245239,528.307960873566,2.18703667971075,0.0437333309226731,1.15474810117701,3.19806224151466,585.890945335728,2.24032127730483,0.0219094418915689,1.19300665485905,35.9891026896685,567.075718992025,72.3698714570658,0.0202442874142057,1.2543652691622
9,8.997958,22.5,22.449808,13.209,13.479999,87.809181,NaN,0.994523882865906,NaN,26.980991,400,400.011292,25,27.896709,9.022805,31.318415,49.954014,401.606201,399.324677,398.973267,4503.727539,10.007256,9.466102,9.458853,1.691944,1.663368,1.617134,33.408905,68.531174,25.400343,14.308425,68.649506,41.140022,85.529625,0,621.412354,528.301041933971,2.18699559101065,0.0437261500466926,1.15484050946415,3.2020128992508,585.914100770208,2.2403724271852,0.0219092654165737,1.19297953876683,35.9929232610062,567.065858138353,72.3652049075439,0.0202413610844779,1.25444289358852
9,8.995782,22.5,22.450529,13.209,13.47725,87.791023,NaN,0.993867933750153,NaN,26.99719,400,399.949005,25,27.892879,9.027984,31.249872,49.954014,401.606201,399.324677,398.973267,4503.727539,10.007256,9.466102,9.458853,1.691944,1.663368,1.617134,33.408905,68.531174,25.400343,14.308425,68.649506,41.140022,85.529625,0,621.412354,528.304848572509,2.18704207184007,0.0437379838352611,1.15473299115472,3.19427481061189,585.891313912367,2.24030492085231,0.0219065429750004,1.19304307351474,35.9942092082471,567.083377755689,72.3802465159251,0.020242248776682,1.2543791404575
9,8.996838,22.5,22.448524,13.209,13.485752,87.797966,NaN,0.993348658084869,NaN,27.006987,400,399.884644,25,27.88311,9.042105,31.270226,49.954014,401.609436,399.255463,398.973511,4498.29541,10.032405,9.467123,9.474736,1.681826,1.667193,1.619156,33.420013,68.437637,25.405363,14.29672,68.425591,41.18848,85.489456,NaN,596.659668,528.311278431176,2.18704839121088,0.0437341361516369,1.15472276806396,3.19803023647813,585.902723317515,2.24034870036032,0.0219095891769089,1.19298984336069,35.9906330917061,567.081502529759,72.3757617127732,0.0202439898927825,1.25435438452302
9,8.997817,22.5,22.451735,13.209,13.485668,87.829185,NaN,0.994326889514923,NaN,27.014582,400,399.936279,25,27.888964,9.036911,31.365036,49.954014,401.623901,399.289642,399.044983,4499.237305,10.001856,9.465111,9.463701,1.695354,1.677354,1.62609,33.43642,68.562531,25.395336,14.303689,68.617683,41.216171,85.473778,NaN,614.981079,528.308040909304,2.18702215994996,0.0437284631351682,1.15478262737032,3.20151153110709,585.934960969203,2.24041852058983,0.0219091091519474,1.19295509872755,35.996360112542,567.078938734568,72.378506103791,0.0202407014385908,1.25441803783384
9,8.996063,22.5,22.451128,13.209,13.47436,87.825584,NaN,0.994247257709503,NaN,27.023355,400,399.996887,25,27.885464,9.034792,31.382114,49.954014,401.623901,399.289642,399.044983,4499.237305,10.001856,9.465111,9.463701,1.695354,1.677354,1.62609,33.43642,68.562531,25.395336,14.303689,68.617683,41.216171,85.473778,NaN,614.981079,528.300609807612,2.18702299550915,0.043735596972608,1.15477512822533,3.19527415633439,585.931611288731,2.24041292525996,0.0219094388674845,1.19295514740428,35.9952775373147,567.077998817806,72.3768516632471,0.0202411950001151,1.25441214858886
9,8.995573,22.5,22.448238,13.209,13.457574,87.76561,NaN,0.99399209022522,NaN,27.019804,400,399.951385,25,27.88364,9.035952,31.3778,49.954014,401.529144,399.171997,398.878815,4500.65918,10.016474,9.482246,9.49254,1.689136,1.673087,1.631537,33.442085,68.321564,25.386227,14.309367,68.693993,41.284672,85.437088,0.264021247625351,655.03186,528.282797112739,2.1869683241303,0.043733985354684,1.15489174775633,3.19353150967692,585.864567530863,2.24024472166676,0.0219065588889286,1.19307682685501,35.9901229626128,567.053259262996,72.3528200518879,0.0202417241006732,1.25447153196426
9,8.995165,22.5,22.445782,13.209,13.444547,87.711357,NaN,0.993817210197449,NaN,27.021034,400,399.928802,25,27.884167,9.036158,31.367342,49.954014,401.46344,399.092194,398.809753,4498.812012,10.021157,9.472069,9.493846,1.687789,1.67269,1.624614,33.444149,68.411278,25.414118,14.27943,68.646942,41.310825,85.412819,NaN,656.461975,528.269061312086,2.18692662339029,0.043732894374065,1.15498065325292,3.19208043476817,585.803668170938,2.2400908806483,0.0219037685221268,1.19318981683076,35.9857420711022,567.033880496962,72.3337090572273,0.0202423217174829,1.25451493171037
9,8.99626,22.5,22.443417,13.209,13.443794,87.72876,NaN,0.994793951511383,NaN,27.009375,400,399.883911,25,27.893852,9.043533,31.372845,49.954014,401.46344,399.092194,398.809753,4498.812012,10.021157,9.472069,9.493846,1.687789,1.67269,1.624614,33.444149,68.411278,25.414118,14.27943,68.646942,41.310825,85.412819,NaN,656.461975,528.264676461996,2.18689461560394,0.0437263732519258,1.15505346156934,3.19597475116484,585.828122830493,2.2401730028371,0.0219083204442365,1.19310072739031,35.9815231579849,567.018035179401,72.3175502408952,0.0202431503773646,1.25454458986492
9,8.99626,22.5,22.443417,13.209,13.441743,87.768204,NaN,0.994793951511383,NaN,26.998722,400,399.87558,25,27.895411,9.042645,31.306736,49.964451,401.546936,399.221893,398.891235,4499.427246,10.024877,9.459646,9.482771,1.685361,1.672494,1.61492,33.443016,68.550674,25.436378,14.255184,68.56778,41.361919,85.360527,NaN,600.968201,528.262307428994,2.18688634940443,0.0437258305795299,1.15507135778245,3.19597475116484,585.875181286941,2.24030339534048,0.0219124199945059,1.19298876948318,35.9815231579849,567.015179485065,72.315273972423,0.0202428936633154,1.25455692474298
9,8.995008,22.5,22.44367,13.209,13.442232,87.813354,NaN,0.993380427360535,NaN,27.006275,400,399.897552,25,27.893419,9.026585,31.269268,49.964451,401.563049,399.236694,398.880157,4498.827637,10.016726,9.461832,9.475238,1.689272,1.677583,1.633353,33.438835,68.335953,25.421633,14.252975,68.548279,41.393635,85.353432,NaN,596.912415,528.266891506876,2.18692144812626,0.0437331883587167,1.15499134816098,3.19152204217602,585.92864745917,2.24044998928489,0.0219168181758407,1.19286507343163,35.9819744996466,567.027817214787,72.3257251029088,0.0202437886873448,1.25450649282883
9,8.994291,22.5,22.438459,13.209,13.437229,87.775581,NaN,0.994293570518494,NaN,27.010201,400,399.918152,25,27.893372,9.028314,31.320866,49.964451,401.563049,399.236694,398.880157,4498.827637,10.016726,9.461832,9.475238,1.689272,1.677583,1.633353,33.438835,68.335953,25.421633,14.252975,68.548279,41.393635,85.353432,NaN,596.912415,528.263414845606,2.18692025865344,0.0437360049052317,1.1549916140904,3.1889718369797,585.891713418671,2.24037930629585,0.0219189396516053,1.19288489056347,35.9726775113064,567.016856215013,72.3092127842933,0.0202477689584339,1.25446839604703
9,8.995834,22.5,22.439873,13.209,13.437229,87.775581,NaN,0.993530809879303,NaN,27.010201,400,399.918152,25,27.893372,9.028673,31.36886,49.964451,401.649017,399.308655,399.00116,4500.089844,10.00593,9.456829,9.456645,1.700285,1.68718,1.626858,33.456074,68.369728,25.423084,14.254272,68.595116,41.31065,85.37915,NaN,605.393433,528.258461075263,2.18687942798371,0.0437270954428194,1.15508497434896,3.19445974469835,585.889508466219,2.24036461026216,0.0219172986602962,1.19290854903724,35.9752004019786,567.005613891497,72.3023611507762,0.020245410521522,1.25454013848525
9,8.997409,22.5,22.440067,13.209,13.431908,87.702744,NaN,0.994359850883484,NaN,27.018965,400,399.943085,25,27.903362,9.028897,31.437027,49.964451,401.601166,399.195129,398.879944,4504.638672,10.009624,9.480258,9.47707,1.713932,1.69898,1.652343,33.447941,68.633575,25.382198,14.28538,68.701866,41.193485,85.482704,NaN,630.123047,528.247257363381,2.18681630559486,0.0437165963943947,1.15522676113729,3.20006073020261,585.802310303644,2.2401218119401,0.0219095023596791,1.19311852729937,35.9755465317652,566.984201382889,72.2855832988685,0.0202433004175105,1.25463585532207
9,8.99565,22.5,22.441792,13.209,13.422076,87.667152,NaN,0.993741989135742,NaN,27.024689,400,399.883484,25,27.923189,9.044099,31.492508,49.964451,401.601166,399.195129,398.879944,4504.638672,10.009624,9.480258,9.47707,1.713932,1.69898,1.652343,33.447941,68.633575,25.382198,14.28538,68.701866,41.193485,85.482704,NaN,630.123047,528.24154798615,2.18682321834864,0.043724147846929,1.15520614474896,3.19380535891088,585.757149920607,2.23998618405601,0.0219038006872908,1.19324871027701,35.9786241325834,566.99008119243,72.2928441227801,0.0202421854808701,1.25463873025426
9,8.995741,22.5,22.442162,13.209,13.407025,87.64576,NaN,0.994556367397308,NaN,27.029615,400,399.852661,25,27.933182,9.06273,31.41473,49.964451,401.507568,399.075684,398.713135,4496.817871,10.018498,9.473573,9.483976,1.708313,1.694382,1.642247,33.468025,68.267235,25.396862,14.246889,68.806091,41.241798,85.444031,NaN,631.868286,528.223867659991,2.18676013240388,0.0437196391495072,1.15534319843574,3.19412899662677,585.731045500528,2.23991158779759,0.0219011471740702,1.19331586064999,35.9792842323363,566.969038034846,72.2766246894475,0.0202399410760306,1.25473579026016
9,8.997161,22.5,22.438988,13.209,13.39107,87.614601,NaN,0.99385130405426,NaN,27.032253,400,399.792603,25,27.931959,9.066132,31.36725,49.964451,401.667938,399.229248,398.909363,4498.829102,10.040519,9.47056,9.489604,1.689452,1.686372,1.636372,33.471825,68.327599,25.440384,14.216544,68.654213,41.269077,85.431252,0.29877707362175,647.04834,528.200869898236,2.18665821243933,0.0437072202242306,1.15556888943908,3.19917884648953,585.698819682543,2.23984153316267,0.0219015885856776,1.19335143218317,35.973621379118,566.927410053615,72.2387115519006,0.0202392218685019,1.25486386795486
9,8.995625,22.5,22.438211,13.209,13.385982,87.582474,NaN,0.99402517080307,NaN,27.051044,400,399.842865,25,27.927425,9.056888,31.405582,49.964451,401.667938,399.229248,398.909363,4498.829102,10.040519,9.47056,9.489604,1.689452,1.686372,1.636372,33.471825,68.327599,25.440384,14.216544,68.654213,41.269077,85.431252,0.29877707362175,647.04834,528.199926622816,2.1866783518987,0.0437147387983602,1.15552028676727,3.19371644701664,585.661693548052,2.23974333601918,0.0218991482656858,1.19343008983996,35.9722350117133,566.932793392021,72.241841505842,0.0202404462845462,1.25482780533421
9,8.995724,22.5,22.437515,13.209,13.400502,87.574547,NaN,0.994381666183472,NaN,27.063303,400,399.914246,25,27.930534,9.03742,31.453369,49.964451,401.704712,399.294128,398.933899,4503.82959,10.031029,9.482656,9.51465,1.67,1.666822,1.622177,33.501392,68.533737,25.428883,14.23631,68.654488,41.296604,85.42363,0,604.5448,528.216385787931,2.18673428193181,0.0437180107827242,1.15539921716273,3.19406853702208,585.653320790429,2.23972435061242,0.0218991310918447,1.19344103979786,35.9709931382443,566.95070272534,72.2550752776573,0.0202427200380146,1.25473886827645
9,8.994524,22.5,22.436474,13.209,13.411386,87.544151,NaN,0.995204985141754,NaN,27.067059,400,399.97525,25,27.93302,9.026669,31.429585,49.964451,401.704712,399.294128,398.933899,4503.82959,10.031029,9.482656,9.51465,1.67,1.666822,1.622177,33.501392,68.533737,25.428883,14.23631,68.654488,41.296604,85.42363,0,604.5448,528.232815099296,2.18680992531541,0.0437278198907685,1.15523135124501,3.18980058163055,585.618670941744,2.2396346100748,0.0218971764663933,1.19351043289887,35.9691356265246,566.974723568419,72.272666367477,0.0202458723033161,1.25461789357844
9,8.99502,22.5,22.436436,13.209,13.409919,87.511749,NaN,0.994371294975281,NaN,27.073095,400,399.988953,25,27.936113,9.020572,31.375328,49.956093,401.713104,399.257111,398.988068,4497.875488,10.033344,9.464876,9.47356,1.679222,1.672585,1.630694,33.490452,68.402351,25.391415,14.259064,68.654663,41.227634,85.448776,NaN,623.641235,528.229527169069,2.18679088310082,0.043724567661029,1.15527421662772,3.19156472212512,585.580056736971,2.23952778069453,0.0218938489677745,1.19360253587573,35.9690678198677,566.968069073558,72.2673057050165,0.0202453100918124,1.25464604379843
9,8.99473,22.5,22.435915,13.209,13.406023,87.503738,NaN,0.994343161582947,NaN,27.077621,400,400.045837,25,27.93951,9.027475,31.329355,49.956093,401.799469,399.413788,399.145874,4501.036133,10.009551,9.46963,9.475576,1.681683,1.659446,1.625346,33.479412,68.300758,25.403936,14.230253,68.549911,41.249184,85.412537,NaN,640.264954,528.225957733292,2.18678285186728,0.0437252108900283,1.15529070357645,3.19053327795609,585.571309475751,2.23950668979104,0.0218936197217465,1.19361671638041,35.9681381461468,566.96424017718,72.2634762378274,0.0202454623380924,1.25465405447249
9,8.99307,22.5,22.435272,13.209,13.399239,87.548965,NaN,0.994805634021759,NaN,27.068262,400,400.075623,25,27.941219,9.029872,31.404852,49.956093,401.728241,399.24942,399.030273,4499.666016,10.011714,9.47668,9.483323,1.678728,1.660647,1.610579,33.474373,68.43119,25.422447,14.208589,68.497673,41.237164,85.415932,0.98569929599762,633.262085,528.223452965362,2.18679944310799,0.0437330016909627,1.15524943067881,3.18462866467058,585.62629532834,2.23966304544768,0.0218990719701076,1.19347645582447,35.9669907527888,566.968669220951,72.266046551075,0.0202464735501171,1.25462435221049
9,8.995758,22.5,22.432718,13.209,13.385044,87.614716,NaN,0.993772149085999,NaN,27.049995,400,400.052368,25,27.942442,9.036395,31.406174,49.956093,401.728241,399.24942,399.030273,4499.666016,10.011714,9.47668,9.483323,1.678728,1.660647,1.610579,33.474373,68.43119,25.422447,14.208589,68.497673,41.237164,85.415932,0.98569929599762,633.262085,528.198415314111,2.18667104841316,0.0437137227416815,1.15553656602689,3.19418945614524,585.708750701034,2.23990713160342,0.0219088764680266,1.19324583972149,35.9624330534497,566.919151719068,72.2227681651066,0.0202444543961441,1.25479670373062
9,8.992996,22.5,22.428968,13.209,13.374403,87.677895,NaN,0.994397699832916,NaN,27.043079,400,400.019043,25,27.944593,9.058189,31.37258,49.956093,401.703186,399.280609,399.074524,4496.707031,10.007011,9.470533,9.490895,1.693911,1.664306,1.61615,33.473209,68.402046,25.412247,14.213468,68.492027,41.239548,85.408005,0.162522792816162,684.394897,528.194996327767,2.1867012601377,0.0437268536391845,1.15546221055737,3.18436542775788,585.789986297823,2.24015506505796,0.0219198018831111,1.19300313101876,35.9557403399515,566.921993586908,72.2194331256424,0.0202482853413866,1.25472283741731
9,8.992518,22.5,22.428986,13.209,13.381673,87.742683,NaN,0.994602799415588,NaN,27.048283,400,399.976257,25,27.932516,9.055298,31.370331,49.956093,401.703186,399.280609,399.074524,4496.707031,10.007011,9.470533,9.490895,1.693911,1.664306,1.61615,33.473209,68.402046,25.412247,14.213468,68.492027,41.239548,85.408005,0.162522792816162,684.394897,528.204932359055,2.18674323259865,0.043731539559536,1.15536959473952,3.18266502008095,585.867244551243,2.24036905034387,0.0219265182935117,1.19281958589865,35.955772466999,566.936526283923,72.2310426895112,0.0202495755896833,1.25466023591154
9,8.992518,22.5,22.428986,13.209,13.392592,87.803879,NaN,0.994602799415588,NaN,27.044086,400,399.985016,25,27.919882,9.038392,31.34453,49.956093,401.699036,399.268311,399.049469,4500.741699,10.037653,9.480149,9.487481,1.696821,1.658119,1.623713,33.460911,68.311707,25.431849,14.190338,68.450066,41.180439,85.451477,0,682.573608,528.217547318202,2.18678725816365,0.0437344305018333,1.15527409194558,3.18266502008095,585.940235036932,2.24057128303391,0.0219328802869287,1.19264639098223,35.955772466999,566.951732146523,72.243162513526,0.0202509435309269,1.25459445557632
9,8.993078,22.5,22.429152,13.209,13.400662,87.860779,NaN,0.99393093585968,NaN,27.041809,400,399.994507,25,27.923492,9.03627,31.382582,49.956093,401.69223,399.389954,399.163116,4493.972168,9.996887,9.46089,9.467545,1.660331,1.639924,1.589285,33.446415,68.328827,25.428303,14.186205,68.485527,41.232155,85.419189,1.179744,687.952698,528.225071177289,2.18680496823683,0.0437333321893366,1.15523747715556,3.18465712261707,586.007833456197,2.24075753671123,0.0219386012510534,1.19248852484825,35.9560687488513,566.958185301734,72.2485540201922,0.0202513657402438,1.25456927250444
9,8.991046,22.5,22.429386,13.209,13.400662,87.860779,NaN,0.993626475334167,NaN,27.041809,400,399.994507,25,27.923492,9.038579,31.440514,49.956093,401.69223,399.389954,399.163116,4493.972168,9.996887,9.46089,9.467545,1.660331,1.639924,1.589285,33.446415,68.328827,25.428303,14.186205,68.485527,41.232155,85.419189,1.179744,687.952698,528.231598455756,2.18685876355563,0.0437450717042456,1.15511438425794,3.17742818830885,586.007468939117,2.24075510499112,0.0219383293968954,1.19249243134728,35.9564863963549,566.977240444746,72.2640924172047,0.0202528567113115,1.25449073810958
9,8.98954,22.5,22.427567,13.209,13.391022,87.850235,NaN,0.994503974914551,NaN,27.065874,400,400.024231,25,27.932602,9.030685,31.472017,49.941093,401.727936,399.393311,399.168915,4495.074219,10.006902,9.460384,9.460548,1.654274,1.648669,1.582599,33.446331,68.541473,25.443253,14.168562,68.434525,41.19912,85.432693,0,634.185852,528.22530086494,2.18685977868172,0.0437512231177827,1.15510737085362,3.17206972527435,585.997729010815,2.24073917932372,0.021939347000126,1.19249179791395,35.9532397248769,566.973906955609,72.2587197707661,0.0202542918485582,1.25447530316625
9,8.989481,22.5,22.426189,13.209,13.370936,87.862411,NaN,0.995338439941406,NaN,27.052549,400,400.029999,25,27.931072,9.027967,31.419344,49.941093,401.577728,399.204742,398.898956,4494.101563,10.005074,9.474208,9.476257,1.669299,1.647708,1.614674,33.482758,68.326004,25.42268,14.179439,68.574265,41.212421,85.428879,NaN,633.989197,528.202287221228,2.18678036134859,0.0437462449671692,1.15527938438808,3.17185978493325,586.01439508409,2.24079371995515,0.0219422136680892,1.19243446204931,35.950780046677,566.943685609315,72.2325726257077,0.0202528873850525,1.25458335608365
9,8.989192,22.5,22.42757,13.209,13.364833,87.854004,NaN,0.993970036506653,NaN,27.02589,400,399.974762,25,27.926861,9.027268,31.372816,49.941093,401.577728,399.204742,398.898956,4494.101563,10.005074,9.474208,9.476257,1.669299,1.647708,1.614674,33.482758,68.326004,25.42268,14.179439,68.574265,41.212421,85.428879,NaN,633.989197,528.196165235768,2.18676340702057,0.0437462990722143,1.15531525230866,3.17083141802192,586.002218818828,2.24075159815981,0.0219397352200157,1.19248121833862,35.9532450796397,566.940626696843,72.2321965455593,0.02025129492634,1.25461925412504
9,8.989812,22.5,22.423599,13.209,13.348531,87.82489,NaN,0.993984699249268,NaN,27.005924,400,399.902863,25,27.924036,9.017506,31.318106,49.941093,401.448364,399.117706,398.788239,4492.612305,10.015958,9.466722,9.498832,1.661755,1.646508,1.592771,33.493,68.301254,25.411852,14.184924,68.709167,41.228401,85.422745,0.459652036428451,644.712891,528.175336811455,2.18668124331756,0.0437383976126468,1.15549559893752,3.17303757234009,585.973687720561,2.24069669762411,0.0219413237762873,1.19249703528614,35.9461566844683,566.904208361306,72.1972398801277,0.0202518059159981,1.2547116866807
9,8.990723,22.5,22.422752,13.209,13.344836,87.836075,NaN,0.99370265007019,NaN,27.006792,400,399.830353,25,27.931459,9.018386,31.339497,49.941093,401.448364,399.117706,398.788239,4492.612305,10.015958,9.466722,9.498832,1.661755,1.646508,1.592771,33.493,68.301254,25.411852,14.184924,68.709167,41.228401,85.422745,0.459652036428451,644.712891,528.168138003425,2.18664220938693,0.0437321544255143,1.15558328098772,3.17627898688357,585.988345304622,2.24074245108149,0.0219434709349683,1.19245133318528,35.9446446323695,566.889013057596,72.1838643429512,0.0202512465021896,1.25476358876971
9,8.992723,22.5,22.423164,13.209,13.341638,87.8451,NaN,0.994054079055786,NaN,27.009987,400,399.880524,25,27.935158,9.031342,31.363535,49.941093,401.566193,399.239502,398.883759,4499.054199,10.027264,9.477465,9.507561,1.659216,1.642976,1.597285,33.517635,68.422974,25.398077,14.185988,68.539246,41.178463,85.446487,NaN,664.30719,528.158010858454,2.18657633580512,0.0437197536043188,1.15573277848302,3.18339428280001,585.998465203939,2.24076798033121,0.0219439301565368,1.19243276247898,35.9453801341858,566.867099536222,72.1670162884603,0.0202488813981296,1.2548653190749
9,8.991597,22.5,22.421213,13.209,13.333433,87.821846,NaN,0.994739890098572,NaN,27.005318,400,399.959869,25,27.938091,9.034969,31.255161,49.941093,401.687164,399.320923,399.032898,4501.436035,10.044435,9.472654,9.512898,1.663557,1.650804,1.600424,33.492889,68.321838,25.40143,14.186127,68.725037,41.200836,85.445221,0.487043082714081,626.959351,528.152149370776,2.18657306027131,0.0437240843867936,1.15573636127109,3.17938851860208,585.973775823168,2.24071144551423,0.0219437807470295,1.19246576938007,35.9418971212837,566.862017756228,72.1600516365835,0.0202502851810318,1.25485529509411
9,8.990898,22.5,22.41983,13.209,13.33142,87.781601,NaN,0.994239270687103,NaN,27.004074,400,400.029572,25,27.947313,9.056176,31.190571,49.941093,401.750885,399.482422,399.084198,4494.230957,10.018432,9.462331,9.484385,1.681724,1.670844,1.619797,33.506191,68.345818,25.406843,14.169584,68.622307,41.135059,85.485512,0.132426023483276,619.054199,528.152071064367,2.18658345577663,0.043727589495655,1.15571155649348,3.17690162311459,585.92793874708,2.2405928633697,0.0219412041880416,1.19255629815791,35.939427988577,566.862806710619,72.1586139509616,0.020251675677778,1.2548291517659
9,8.990063,22.5,22.417656,13.209,13.331742,87.787102,NaN,0.994014739990234,NaN,27.013672,400,400.070343,25,27.944269,9.062201,31.215733,49.941093,401.750885,399.482422,399.084198,4494.230957,10.018432,9.462331,9.484385,1.681724,1.670844,1.619797,33.506191,68.345818,25.406843,14.169584,68.622307,41.135059,85.485512,0.132426023483276,619.054199,528.155128718519,2.18660687477916,0.0437324996498566,1.15565800738674,3.17393067624943,585.937887790812,2.24063364474276,0.0219443037736788,1.19250441685295,35.9355464146039,566.866490514438,72.1583013861745,0.0202540817768459,1.25477746564462
9,8.990698,22.5,22.419125,13.209,13.329622,87.760628,NaN,0.993769526481628,NaN,27.016405,400,400.118164,25,27.932127,9.038519,31.280182,49.941093,401.781677,399.442169,399.176758,4497.174316,10.019811,9.457431,9.469918,1.67972,1.659372,1.623718,33.506992,68.361969,25.414131,14.146853,68.406929,41.175507,85.421295,NaN,622.21405,528.150636353381,2.18658150048697,0.043728268761745,1.15571518031504,3.17619003810171,585.904025918816,2.24053089409036,0.0219398428353562,1.19260379930583,35.9381692756996,566.86070377469,72.1558846754023,0.0202521590776844,1.25482668430655
9,8.989155,22.5,22.418726,13.209,13.328807,87.744987,NaN,0.993443489074707,NaN,27.023249,400,400.136078,25,27.926205,9.03845,31.347321,49.941093,401.781677,399.442169,399.176758,4497.174316,10.019811,9.457431,9.469918,1.67972,1.659372,1.623718,33.506992,68.361969,25.414131,14.146853,68.406929,41.175507,85.421295,NaN,622.21405,528.154657164165,2.18661909048774,0.0437369697293182,1.15562859281387,3.17069975678282,585.885994300906,2.24048335707755,0.0219386800586445,1.19264137218989,35.9374568844979,566.87287590388,72.1649889885438,0.020253635443679,1.25476737293864
9,8.989155,22.5,22.418726,13.209,13.328807,87.744987,NaN,0.993443489074707,NaN,27.023249,400,400.136078,25,27.926205,9.053895,31.347431,49.943928,401.710754,399.402283,399.092163,4494.549316,10.005105,9.460654,9.489651,1.681497,1.665539,1.611014,33.511528,68.465797,25.408274,14.165343,68.519257,41.214031,85.395912,0,647.954834,528.154657164165,2.18661909048774,0.0437369697293182,1.15562859281387,3.17069975678282,585.885994300906,2.24048335707755,0.0219386800586445,1.19264137218989,35.9374568844979,566.87287590388,72.1649889885438,0.020253635443679,1.25476737293864
9,8.989259,22.5,22.418854,13.209,13.316516,87.750969,NaN,0.994852840900421,NaN,27.022028,400,400.07605,25,27.93714,9.04829,31.34337,49.943928,401.638214,399.28299,398.986053,4495.752441,10.03965,9.469458,9.507084,1.676555,1.664593,1.614051,33.508572,68.392967,25.422665,14.153959,68.504425,41.233009,85.383026,NaN,705.125549,528.140118110917,2.18656675077196,0.0437331121558261,1.15574274701642,3.17106983057289,585.892929026937,2.24050179416588,0.0219391533838955,1.19262658777909,35.9376854220691,566.855061817207,72.1509835688535,0.0202519098179093,1.25484669129766
9,8.988931,22.5,22.418446,13.209,13.305353,87.774376,NaN,0.995181858539581,NaN,27.024708,400,400.026031,25,27.943624,9.043796,31.379347,49.943928,401.638214,399.28299,398.986053,4495.752441,10.03965,9.469458,9.507084,1.676555,1.664593,1.614051,33.508572,68.392967,25.422665,14.153959,68.504425,41.233009,85.383026,NaN,705.125549,528.12827137422,2.18653040268123,0.0437320499783472,1.15582081571111,3.16990266376348,585.921480139789,2.24058338257191,0.0219420619030524,1.19255357769459,35.9369569551179,566.841684729,72.1397137583383,0.0202510949871574,1.25489799693412
9,8.990722,22.5,22.416981,13.209,13.297667,87.802856,NaN,0.994011640548706,NaN,27.010521,400,399.996429,25,27.947292,9.02854,31.475267,49.943928,401.55249,399.285461,398.94458,4497.980469,10.027533,9.459438,9.494927,1.70082,1.68536,1.62485,33.536674,68.219894,25.376457,14.18442,68.5485,41.218994,85.400436,0.357355445623398,631.699951,528.11362375328,2.18645192893939,0.0437196637720138,1.15599728601054,3.17627542893587,585.957726150439,2.24069271103584,0.0219467268108389,1.19244865814137,35.9343411761315,566.811622888831,72.113569593361,0.0202497866450493,1.25500436097428
9,8.99049,22.5,22.418995,13.209,13.287115,87.823456,NaN,0.994614481925964,NaN,26.990078,400,399.9776,25,27.94243,9.016573,31.499662,49.943928,401.641449,399.348633,399.045502,4495.306152,10.009829,9.452393,9.462472,1.689882,1.676805,1.629517,33.549511,68.373802,25.398714,14.151388,68.359093,41.233925,85.398338,0.145110532641411,629.501892,528.102171969532,2.18641549053234,0.0437182079635634,1.15607596372934,3.17544997697394,585.979151819518,2.24073982282042,0.0219465267762627,1.19242418075244,35.9379371693444,566.80312013928,72.1098052050642,0.0202470996820164,1.25507439388611
9,8.989766,22.5,22.416843,13.209,13.282229,87.797287,NaN,0.994261920452118,NaN,26.979286,400,400.002838,25,27.93919,9.025573,31.475073,49.943928,401.641449,399.348633,399.045502,4495.306152,10.009829,9.452393,9.462472,1.689882,1.676805,1.629517,33.549511,68.373802,25.398714,14.151388,68.359093,41.233925,85.398338,0.145110532641411,629.501892,528.098853937614,2.18641495732488,0.0437210963765512,1.15607487643437,3.1728738938794,585.951300446524,2.24067574790865,0.0219463082150144,1.19246207120312,35.9340947684397,566.798578693085,72.1029697860075,0.020248743980752,1.25505872933346
9,8.989432,22.5,22.416611,13.209,13.280726,87.749985,NaN,0.994063436985016,NaN,26.977171,400,400.118103,25,27.935486,9.038878,31.380737,49.943928,401.866302,399.598602,399.231079,4501.318359,10.030185,9.475391,9.489171,1.691881,1.668055,1.621846,33.54488,68.276566,25.399776,14.136908,68.43721,41.193195,85.416542,0.561342477798462,627.003845,528.098191545083,2.18641774304408,0.043722628096259,1.15606776702881,3.17168542690786,585.895253222727,2.24052187014066,0.0219416588657169,1.1925918511154,35.9336805152399,566.799070697037,72.103014985901,0.020249009639707,1.25505277759125
9,8.98911,22.5,22.416534,13.209,13.28463,87.704979,NaN,0.994310855865479,NaN,26.979128,400,400.233276,25,27.943642,9.03646,31.350801,49.943928,401.864441,399.598022,399.28714,4493.838867,10.00846,9.460998,9.470207,1.66005,1.645007,1.588652,33.527596,68.170975,25.427715,14.113638,68.533546,41.231163,85.383057,0.303432047367096,594.384705,528.103741242205,2.18644203361181,0.0437255236371324,1.15601382777726,3.17053962769592,585.841696697937,2.24037393186663,0.021937067060466,1.19271797781193,35.9335430253142,566.807301246664,72.1094579093023,0.0202498241025464,1.25501577314711
9,8.989122,22.5,22.411003,13.209,13.288342,87.677254,NaN,0.995911240577698,NaN,26.983673,400,400.238434,25,27.950003,9.036036,31.354818,49.943928,401.864441,399.598022,399.28714,4493.838867,10.00846,9.460998,9.470207,1.66005,1.645007,1.588652,33.527596,68.170975,25.427715,14.113638,68.533546,41.231163,85.383057,0.303432047367096,594.384705,528.107993681521,2.18645669643706,0.0437264380644156,1.15598191676707,3.17058232884523,585.817258889729,2.24033983532143,0.0219406145011702,1.19270393339336,35.9236660281267,566.801162144379,72.0962977524823,0.0202545502990245,1.25495147617866
9,8.98887,22.5,22.410744,13.209,13.275325,87.66407,NaN,0.995292901992798,NaN,26.98418,400,400.142578,25,27.942356,9.026176,31.381374,49.946392,401.70694,399.323425,399.071899,4495.206543,10.01335,9.47105,9.486951,1.697895,1.680759,1.628851,33.538788,68.302208,25.413937,14.130082,68.651222,41.218761,85.392792,NaN,605.180237,528.093756806881,2.18641083912656,0.0437244444648846,1.15608107196559,3.16968559564845,585.801938259674,2.2402989496861,0.0219395438575157,1.19273698100105,35.9232034730074,566.784805808143,72.0828774271584,0.0202533246164503,1.25501824079077
9,8.987627,22.5,22.412313,13.209,13.260268,87.675041,NaN,0.993894398212433,NaN,26.96842,400,400.118164,25,27.93483,9.030704,31.390511,49.946392,401.872192,399.501129,399.211121,4497.567383,10.039674,9.47834,9.513389,1.696214,1.669877,1.620126,33.51601,68.168365,25.403133,14.126595,68.526405,41.233551,85.36792,0,663.299622,528.080351401463,2.1863830117408,0.0437276378398725,1.15613789906645,3.16526214506337,585.812575114771,2.24031888927684,0.0219388606142995,1.19273215212368,35.9260055306494,566.778376501969,72.0801006325038,0.0202512479772281,1.25507197745672
9,8.987165,22.5,22.410435,13.209,13.256136,87.69838,NaN,0.994667768478394,NaN,26.963238,400,400.153748,25,27.932127,9.032163,31.395109,49.946392,401.872192,399.501129,399.211121,4497.567383,10.039674,9.47834,9.513389,1.696214,1.669877,1.620126,33.51601,68.168365,25.403133,14.126595,68.526405,41.233551,85.36792,0,663.299622,528.07706195227,2.18637858031766,0.0437292132318789,1.15614613578273,3.16361791261437,585.843341478332,2.24041557266221,0.0219434733563875,1.19263455775672,35.9226516162396,566.773043349208,72.0730432247656,0.0202525603117226,1.2550642555286
9,8.984672,22.5,22.407814,13.209,13.262115,87.715225,NaN,0.994673192501068,NaN,26.958488,400,400.054718,25,27.931728,9.035296,31.395241,49.946392,401.554321,399.234863,398.905823,4487.797852,10.016804,9.456288,9.470937,1.694087,1.678592,1.632695,33.489933,68.263939,25.374157,14.130089,68.58831,41.239037,85.363052,NaN,647.378174,528.092001184888,2.18646881110172,0.0437452152141647,1.15594168890613,3.15474435895192,585.867519307984,2.24049851371556,0.0219482752980962,1.19254300148679,35.9179704247969,566.79888501863,72.089715462836,0.0202573900548399,1.25490891807599
9,8.983849,22.5,22.407406,13.209,13.261404,87.717796,NaN,0.994153559207916,NaN,26.964149,400,399.949097,25,27.937204,9.031352,31.34491,49.946392,401.492737,399.220856,398.874512,4493.279785,10.011588,9.455108,9.480635,1.693604,1.674784,1.628576,33.482101,68.220734,25.387501,14.110701,68.548447,41.208633,85.374352,NaN,658.542114,528.093828976943,2.1864877635757,0.043749787754224,1.15589783627158,3.15181457355044,585.871221706424,2.24051125500099,0.021949017542843,1.19252890043934,35.9172416862206,566.804601682868,72.0936609676251,0.0202582945422057,1.25487739570058
9,8.984352,22.5,22.406473,13.209,13.266136,87.697067,NaN,0.994953513145447,NaN,26.987852,400,399.946075,25,27.934345,9.034146,31.245279,49.946392,401.492737,399.220856,398.874512,4493.279785,10.011588,9.455108,9.480635,1.693604,1.674784,1.628576,33.482101,68.220734,25.387501,14.110701,68.548447,41.208633,85.374352,NaN,658.542114,528.09767932321,2.18649352368135,0.0437481324669158,1.15588684915347,3.1536052198777,585.847956729705,2.24045245841954,0.0219479463367524,1.19257194669163,35.9155751948239,566.804700178153,72.0923445592935,0.0202591944484015,1.2548616256302
9,8.984352,22.5,22.406473,13.209,13.266136,87.697067,NaN,0.994953513145447,NaN,26.987852,400,399.946075,25,27.934345,9.040075,31.213682,49.946392,401.659485,399.315704,399.012054,4490.875977,9.996489,9.462884,9.469183,1.70592,1.691429,1.633461,33.495808,68.281731,25.371445,14.12839,68.435478,41.184914,85.393738,0.400364458560944,703.219849,528.09767932321,2.18649352368135,0.0437481324669158,1.15588684915347,3.1536052198777,585.847956729705,2.24045245841954,0.0219479463367524,1.19257194669163,35.9155751948239,566.804700178153,72.0923445592935,0.0202591944484015,1.2548616256302
9,8.983832,22.5,22.4055,13.209,13.280501,87.653931,NaN,0.994397640228271,NaN,27.029268,400,400.034302,25,27.931725,9.034185,31.235538,49.946392,401.659485,399.315704,399.012054,4490.875977,9.996489,9.462884,9.469183,1.70592,1.691429,1.633461,33.495808,68.281731,25.371445,14.12839,68.435478,41.184914,85.393738,0.400364458560944,703.219849,528.115956266209,2.18656527769653,0.043754949457091,1.15572897771101,3.15175405336248,585.798029962865,2.24032000825957,0.021944589461658,1.1926778718772,35.913837200905,566.827501937954,72.1090615213067,0.0202621775268749,1.25474670934984
9,8.981601,22.5,22.404705,13.209,13.292703,87.578583,NaN,0.994750380516052,NaN,27.048979,400,400.041473,25,27.937445,9.018499,31.294201,49.946392,401.606171,399.287842,399.035797,4489.430664,10.02577,9.458781,9.504438,1.710268,1.688175,1.638909,33.510902,68.33802,25.395805,14.104458,68.445778,41.094311,85.422073,NaN,673.64624,528.137235808873,2.18667365446368,0.0437710959736976,1.15548624232073,3.14381091621931,585.709397834543,2.24007916586553,0.0219376708915176,1.19287853808561,35.9124171120815,566.863310480085,72.1364136233866,0.0202661622156257,1.25457844563003
9,8.983442,22.5,22.404568,13.209,13.288296,87.513947,NaN,0.994818985462189,NaN,27.056164,400,400.026886,25,27.935862,9.023827,31.342665,49.946392,401.563019,399.242767,398.953278,4495.97168,9.99923,9.45928,9.482438,1.705756,1.692619,1.629242,33.533493,68.303017,25.41456,14.075669,68.610786,41.185703,85.375069,0.389138460159302,672.86377,528.126219846577,2.18660706774606,0.0437592726014213,1.15563682026257,3.15036562523676,585.632503137222,2.23986681490975,0.0219310995865341,1.19306034095924,35.9121723885198,566.840041982081,72.117662721783,0.0202641973427463,1.25467701986104
9,8.982817,22.5,22.404438,13.209,13.275898,87.517456,NaN,0.994955718517303,NaN,27.074787,400,399.998871,25,27.932493,9.035666,31.436266,49.946392,401.563019,399.242767,398.953278,4495.97168,9.99923,9.45928,9.482438,1.705756,1.692619,1.629242,33.533493,68.303017,25.41456,14.075669,68.610786,41.185703,85.375069,0.389138460159302,672.86377,528.113903131321,2.18657361566258,0.0437596022847127,1.15570766220962,3.14814048499051,585.636892765678,2.23987977631997,0.0219316162752324,1.19304814881355,35.9119401680346,566.82822879147,72.1080532557979,0.0202632575038825,1.2547260984483
9,8.981616,22.5,22.401518,13.209,13.264973,87.556389,NaN,0.995603740215302,NaN,27.097441,400,399.93512,25,27.931513,9.033245,31.470188,49.948723,401.735901,399.391296,399.099609,4493.356934,10.03831,9.471263,9.506671,1.699847,1.682005,1.630029,33.5144,68.212845,25.401457,14.092117,68.527023,41.252197,85.326782,0.685900032520294,612.071899,528.105142517997,2.18656137896011,0.0437636563996327,1.15573055716695,3.14386432643226,585.687901679989,2.24003895601513,0.0219390684464149,1.19288818847991,35.9067238699449,566.81808690218,72.0956049904913,0.0202651338008879,1.25472207209684
9,8.983077,22.5,22.401976,13.209,13.253042,87.608833,NaN,0.994970083236694,NaN,27.10775,400,400.007874,25,27.934448,9.043617,31.441866,49.948723,401.750549,399.417725,399.095764,4491.38916,10.035115,9.476279,9.504267,1.693274,1.669111,1.628389,33.50486,68.323349,25.391851,14.09228,68.574112,41.186378,85.370636,NaN,593.06781,528.086648824768,2.18647448673968,0.0437520371228786,1.15592437260367,3.14906615757133,585.749742443742,2.24020760126624,0.0219439960516321,1.19274677998302,35.907542076754,566.789016794411,72.0731224623042,0.0202620773691152,1.25485573796447
9,8.983924,22.5,22.402636,13.209,13.239916,87.671524,NaN,0.994621634483337,NaN,27.119375,400,400.052582,25,27.945929,9.047971,31.401606,49.948723,401.750549,399.417725,399.095764,4491.38916,10.035115,9.476279,9.504267,1.693274,1.669111,1.628389,33.50486,68.323349,25.391851,14.09228,68.574112,41.186378,85.370636,NaN,593.06781,528.068747454949,2.1863990430314,0.0437436556515154,1.15609148702625,3.15208157334479,585.823481472381,2.24040796851436,0.0219497536767276,1.19258003365325,35.9087211298008,566.764309789762,72.0544212779708,0.0202592210513997,1.25497388989648
9,8.9807,22.5,22.40126,13.209,13.239389,87.733536,NaN,0.994839131832123,NaN,27.134302,400,400.087799,25,27.956512,9.039454,31.37845,49.948723,401.724518,399.496918,399.128235,4497.07666,10.015839,9.462869,9.492385,1.689749,1.656707,1.61815,33.51424,68.276421,25.389153,14.081614,68.605705,41.160263,85.379044,NaN,619.79895,528.078521313437,2.18648242522625,0.0437621735549893,1.15589970685152,3.14060261889057,585.899576018839,2.24062721427427,0.0219578089218185,1.19238159272924,35.9062629531113,566.790306549976,72.0730796124732,0.0202628776443738,1.25483836245174
9,8.980718,22.5,22.40144,13.209,13.24571,87.752167,NaN,0.994540572166443,NaN,27.136551,400,400.0802,25,27.958569,9.048704,31.416588,49.948723,401.724518,399.496918,399.128235,4497.07666,10.015839,9.462869,9.492385,1.689749,1.656707,1.61815,33.51424,68.276421,25.389153,14.081614,68.605705,41.160263,85.379044,NaN,619.79895,528.085769620785,2.18650745916667,0.043763745966242,1.15584520702545,3.14066671600659,585.921510158757,2.24068689648663,0.0219595379012191,1.19233199439911,35.906584523419,566.799313674914,72.0805267862496,0.0202635171073373,1.25480223167353
9,8.980088,22.5,22.401697,13.209,13.253343,87.764,NaN,0.994942784309387,NaN,27.13303,400,400.034729,25,27.957952,9.043129,31.417181,49.948723,401.592133,399.280334,398.994324,4494.585938,10.002139,9.466371,9.480224,1.709053,1.68573,1.641496,33.550331,68.37822,25.378923,14.093507,68.273643,41.193863,85.353287,0.782258450984955,649.915527,528.096620173358,2.18655497267831,0.0437694179930957,1.15573975249181,3.13842325907484,585.935218196172,2.24072331480454,0.0219604698028105,1.19230289798087,35.9070436509691,566.816237908253,72.0943989844699,0.0202647961939276,1.25473303457989
9,8.979399,22.5,22.398712,13.209,13.261278,87.777145,NaN,0.994313180446625,NaN,27.118191,400,400.033966,25,27.953873,9.041492,31.433187,49.948723,401.667023,399.39975,399.078827,4492.298828,10.015561,9.461761,9.505361,1.696546,1.671071,1.620124,33.540813,68.24736,25.389578,14.069611,68.447884,41.216557,85.343552,NaN,680.023926,528.108008479015,2.18660526548851,0.0437755123079578,1.15562811808367,3.13596956418945,585.95554326891,2.24079779378388,0.0219653134250861,1.19221595118372,35.9017107369668,566.827551714401,72.0989535359,0.0202686681276067,1.25463489767131
9,8.97905,22.5,22.399078,13.209,13.261376,87.796524,NaN,0.994317054748535,NaN,27.110514,400,400.05481,25,27.956112,9.049206,31.429401,49.948723,401.667023,399.39975,399.078827,4492.298828,10.015561,9.461761,9.505361,1.696546,1.671071,1.620124,33.540813,68.24736,25.389578,14.069611,68.447884,41.216557,85.343552,NaN,680.023926,528.109245079565,2.18661491734719,0.0437775594696237,1.15560602476679,3.13472663677294,585.978076363388,2.24085799582713,0.0219669032725513,1.1921674627654,35.9023646508315,566.831625860472,72.1027479946656,0.020268685356748,1.25462325385765
9,8.97905,22.5,22.399078,13.209,13.259727,87.823471,NaN,0.994317054748535,NaN,27.116604,400,400.036621,25,27.953432,9.027069,31.314875,49.948723,401.664764,399.379211,399.038391,4493.521484,10.018892,9.468608,9.50329,1.685618,1.659976,1.610229,33.543739,68.380737,25.409128,14.055822,68.478493,41.176826,85.364136,0.108146578073502,681.550415,528.107339473292,2.18660826393912,0.0437771221021316,1.15562050453588,3.13472663677294,586.01020067781,2.24094699270953,0.0219697064337554,1.19209160984067,35.9023646508315,566.829328759104,72.1009170926432,0.0202684784035104,1.25463321131975
9,8.977839,22.5,22.395313,13.209,13.266342,87.82711,NaN,0.995325744152069,NaN,27.120529,400,400.020691,25,27.956432,9.022416,31.226564,49.951488,401.601715,399.343414,399.007385,4489.07959,10.020748,9.459238,9.489136,1.692002,1.671945,1.621943,33.570366,68.242035,25.390827,14.069312,68.38372,41.170528,85.357483,0.994826376438141,667.054993,528.11888112691,2.18666707269439,0.0437858911366395,1.15548877631301,3.13041350179753,586.020403552215,2.2409981745113,0.021974471011771,1.19201854579316,35.89563752763,566.842000692839,72.1053891157429,0.0202732194146918,1.25451640175008
9,8.978354,22.5,22.3925,13.209,13.268122,87.839828,NaN,0.994720995426178,NaN,27.120422,400,400.013062,25,27.962236,9.03587,31.144356,49.951488,401.601715,399.343414,399.007385,4489.07959,10.020748,9.459238,9.489136,1.692002,1.671945,1.621943,33.570366,68.242035,25.390827,14.069312,68.38372,41.170528,85.357483,0.994826376438141,667.054993,528.119280518052,2.18666059432165,0.0437833799473258,1.15550447629286,3.13224779552024,586.039944557124,2.24106943281793,0.0219790720574488,1.19193587634674,35.8906108341424,566.834060899316,72.094854627842,0.0202751939447268,1.25450455943203
9,8.976897,22.5,22.391872,13.209,13.268122,87.839828,NaN,0.994435787200928,NaN,27.120422,400,400.013062,25,27.962236,9.033125,31.157131,49.951488,401.828766,399.564026,399.237915,4488.954102,10.025228,9.461153,9.484591,1.691008,1.674884,1.625692,33.564686,68.374191,25.386217,14.057897,68.4123,41.19474,85.331474,NaN,617.055542,528.123969309131,2.18669923937789,0.043791820966963,1.1554158806716,3.12705814092453,586.040922623263,2.24107596589633,0.0219798039932812,1.19192540161793,35.8894885635856,566.846129738895,72.1035363873153,0.0202768822106099,1.2544419530577
9,8.97788,22.5,22.392246,13.209,13.252887,87.868202,NaN,0.994715571403503,NaN,27.125813,400,400.132568,25,27.949503,9.038924,31.243647,49.951488,401.670715,399.416412,399.120026,4491.415527,9.995817,9.448958,9.461314,1.692407,1.669828,1.629601,33.55949,68.137215,25.382311,14.056649,68.445152,41.212719,85.31575,NaN,671.759949,528.103201248856,2.18661169957976,0.0437820846613199,1.15560938204491,3.13055953586706,586.074158883365,2.24116575483792,0.0219823196444357,1.1918519881792,35.8901569250344,566.816665616121,72.0806089863283,0.0202738691980854,1.25457577527844
9,8.974726,22.5,22.388348,13.209,13.245783,87.897476,NaN,0.994934260845184,NaN,27.126532,400,400.157043,25,27.935566,9.057287,31.237024,49.951488,401.670715,399.416412,399.120026,4491.415527,9.995817,9.448958,9.461314,1.692407,1.669828,1.629601,33.55949,68.137215,25.382311,14.056649,68.445152,41.212719,85.31575,NaN,671.759949,528.105145163314,2.18666671146974,0.0437984768052622,1.15547984633108,3.11932412300996,586.115114938213,2.24130293416578,0.0219899089255417,1.19170497917506,35.8831905397481,566.827753811648,72.0836190294178,0.0202785970966477,1.25446362439447
9,8.976828,22.5,22.387568,13.209,13.246707,87.922234,NaN,0.995139420032501,NaN,27.118492,400,400.114777,25,27.938147,9.048531,31.227018,49.951488,401.708069,399.428314,399.106598,4494.464355,9.998335,9.459506,9.455732,1.70271,1.676314,1.63613,33.578995,68.355927,25.388927,14.047975,68.471413,41.168556,85.342163,0.233514025807381,626.621216,528.099446197697,2.1866146711548,0.043786539982928,1.1555996392027,3.12681235560467,586.145831975719,2.24139275967775,0.0219933935610894,1.19162269191386,35.8817964376032,566.808206489858,72.066870875346,0.0202775813730411,1.25453551810491
9,8.974601,22.5,22.388098,13.209,13.245774,87.929039,NaN,0.994450926780701,NaN,27.115028,400,400.10733,25,27.947464,9.037932,31.268658,49.951488,401.808899,399.529694,399.231964,4492.237305,10.002558,9.466091,9.479916,1.696983,1.674043,1.623735,33.578041,68.201843,25.369589,14.056455,68.344093,41.136578,85.372627,NaN,670.121582,528.105537142136,2.18666999177052,0.0437991990186083,1.15547232018358,3.11887877714878,586.153116295716,2.24140970534549,0.0219934832190197,1.19161247949119,35.8827437161402,566.828379313344,72.083743837936,0.0202788926585352,1.25445680374026
9,8.972726,22.5,22.384661,13.209,13.245551,87.911125,NaN,0.994307994842529,NaN,27.10231,400,400.157349,25,27.954451,9.039577,31.289026,49.951488,401.808899,399.529694,399.231964,4492.237305,10.002558,9.466091,9.479916,1.696983,1.674043,1.623735,33.578041,68.201843,25.369589,14.056455,68.344093,41.136578,85.372627,NaN,670.121582,528.111314885778,2.18671884414108,0.0438100112197013,1.15536021543683,3.11219802559179,586.137117736745,2.2413863330681,0.0219956286370628,1.19160537485171,35.8766004023233,566.838274293507,72.086492863479,0.0202830735027875,1.25435743368246
9,8.972198,22.5,22.383503,13.209,13.238834,87.914383,NaN,0.994307279586792,NaN,27.097637,400,400.114624,25,27.959757,9.042369,31.289175,49.951488,401.71283,399.368805,399.065247,4489.694824,10.026267,9.474769,9.498353,1.692794,1.670995,1.624032,33.572662,68.242088,25.354374,14.064711,68.395813,41.064831,85.411346,0.670298635959625,621.212341,528.105253825808,2.18670575768938,0.0438112908814268,1.15538702802721,3.1103165352182,586.142801864703,2.24140913054443,0.0219973183727101,1.19157698272049,35.874530425599,566.831407611572,72.0792870909066,0.0202835628015887,1.25436813480403
9,8.974511,22.5,22.383793,13.209,13.238998,87.904366,NaN,0.994578897953033,NaN,27.097008,400,400.081085,25,27.96814,9.050629,31.334038,49.951488,401.71283,399.368805,399.065247,4489.694824,10.026267,9.474769,9.498353,1.692794,1.670995,1.624032,33.572662,68.242088,25.354374,14.064711,68.395813,41.064831,85.411346,0.670298635959625,621.212341,528.097997208072,2.1866450408732,0.0437979228105476,1.15552633043925,3.11855812522106,586.130414400536,2.2413730551305,0.021995938089569,1.19160983402071,35.8750488211592,566.811035060606,72.063480082811,0.0202814485691382,1.25446117280777
9,8.973116,22.5,22.385548,13.209,13.233081,87.896362,NaN,0.994838714599609,NaN,27.088467,400,400.069458,25,27.965916,9.048075,31.355,49.95351,401.659637,399.415649,399.044403,4493.821777,10.017752,9.465956,9.48818,1.704287,1.674975,1.625078,33.582813,68.10778,25.370859,14.041058,68.465439,41.047798,85.427612,0.117295011878014,623.769409,528.095651243363,2.18665818501988,0.0438044404989756,1.15549338553849,3.11358770897351,586.118145272713,2.24132838224309,0.0219930583957093,1.19166146300315,35.8781858996297,566.819131967981,72.0725591426829,0.0202804990083047,1.25445494369137
9,8.972766,22.5,22.3859,13.209,13.22747,87.897842,NaN,0.994552612304688,NaN,27.080177,400,400.088837,25,27.958103,9.043554,31.359243,49.95351,401.72818,399.421326,399.119537,4491.439453,10.003306,9.453677,9.450304,1.696722,1.673991,1.629514,33.545593,68.200699,25.358757,14.042757,68.461838,41.075928,85.387581,0.249345049262047,667.388855,528.090294589266,2.18664483392852,0.0438049809690284,1.15552135455324,3.11234055932556,586.119361095495,2.24132960555063,0.02199280180185,1.19166318185101,35.8788150804223,566.815236748667,72.0699804516831,0.0202798110371805,1.25447761301006
