P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.953613,22.5,22.341038,13.209,12.97833,87.726166,NaN,0.994654893875122,NaN,27.016138,400,399.98703,25,27.930277,9.04808,31.331379,49.959888,401.494904,399.526154,398.778259,4481.508301,9.915888,9.477873,9.468942,1.665648,1.655642,1.59236,33.662857,68.087868,25.358786,13.788715,68.221069,41.073223,85.241394,0,685.025696,527.864067778007,2.18614777683896,0.043850020279879,1.15654966994976,3.04403673905853,585.984670502395,2.2412300132032,0.0220273424109357,1.19139621901353,35.7985662994827,566.552688859327,71.7935519577932,0.0202991072423448,1.25487972213281
9,8.955772,22.5,22.339506,13.209,12.989198,87.692184,NaN,0.995073795318604,NaN,27.010443,400,399.94751,25,27.940008,9.045074,31.336184,49.959888,401.585419,399.557861,398.800659,4479.377441,9.947227,9.501408,9.51063,1.681112,1.6787,1.618288,33.683861,68.255478,25.361872,13.782804,68.312485,40.980663,85.286957,0.138702973723412,679.934875,527.869659469407,2.18613423602449,0.0438403520290772,1.1565857703437,3.05174173819529,585.946571144464,2.24113378479758,0.0220255935884014,1.19146597431417,35.7958237177274,566.544908218033,71.7850547665286,0.0202998745793721,1.2548883558311
9,8.954197,22.5,22.339582,13.209,12.997987,87.645264,NaN,0.994139790534973,NaN,26.99843,400,399.976929,25,27.953558,9.04258,31.278097,49.959888,401.585419,399.557861,398.800659,4479.377441,9.947227,9.501408,9.51063,1.681112,1.6787,1.618288,33.683861,68.255478,25.361872,13.782804,68.312485,40.980663,85.286957,0.138702973723412,679.934875,527.884913454028,2.18621167877148,0.0438518544086609,1.15641121959674,3.04612104620543,585.890545931401,2.24097804845392,0.0220206131095193,1.19159908495336,35.7959597760524,566.571776058147,71.8065802365588,0.0203022294858466,1.2547725053458
9,8.953963,22.5,22.339106,13.209,12.993669,87.587372,NaN,0.994673311710358,NaN,26.992746,400,400.007782,25,27.951101,9.036967,31.269545,49.959888,401.569855,399.575134,398.746857,4483.21582,9.938072,9.495333,9.486617,1.693902,1.689603,1.638288,33.692272,68.072533,25.347538,13.810546,68.242821,40.945889,85.336479,1.100484,696.479248,527.88067611148,2.18620045649823,0.0438520667315197,1.15643513424355,3.04528590809781,585.822300038916,2.24079178427509,0.0220151333641549,1.19175414790662,35.795107615507,566.56693850009,71.8020113629045,0.0203022492927666,1.25478572709613
9,8.952981,22.5,22.342495,13.209,12.979056,87.516472,NaN,0.994533360004425,NaN,26.958126,400,400.034119,25,27.938957,9.039403,31.267246,49.959888,401.697174,399.732635,398.997803,4482.932617,9.92808,9.482692,9.472059,1.671477,1.666793,1.610874,33.697575,68.303116,25.323534,13.826735,68.442459,41.011745,85.306213,NaN,618.638611,527.866950102028,2.18616753636596,0.0438538916305891,1.1565044405825,3.04178100301777,585.732504348759,2.24052215805869,0.0220037731394698,1.19201116084627,35.8011744844224,566.562462421886,71.8035247344147,0.0202985920436554,1.25486116662001
9,8.952072,22.5,22.339911,13.209,12.963591,87.475357,NaN,0.994545936584473,NaN,26.931549,400,400.109375,25,27.928654,9.046441,31.318913,49.958294,401.692505,399.746124,399.050446,4479.334961,9.9255,9.480544,9.465925,1.661895,1.651375,1.601323,33.677044,68.237755,25.343546,13.800591,68.482826,41.027939,85.287827,NaN,629.240234,527.852002411839,2.18612922633027,0.0438550650575329,1.15658584210648,3.03853638643488,585.687530129264,2.24041321849599,0.0220025064655542,1.19208421398636,35.7965487613397,566.544002334559,71.7849401199036,0.0202994039894776,1.25489899192699
9,8.950781,22.5,22.339039,13.209,12.96049,87.506279,NaN,0.994091033935547,NaN,26.939671,400,400.139771,25,27.921707,9.050841,31.341461,49.958294,401.692505,399.746124,399.050446,4479.334961,9.9255,9.480544,9.465925,1.661895,1.651375,1.601323,33.677044,68.237755,25.343546,13.800591,68.482826,41.027939,85.287827,NaN,629.240234,527.852589507041,2.18615106817911,0.0438617553299738,1.15653408691668,3.03392781684948,585.72575249461,2.24052452361483,0.02200675293216,1.19198204658869,35.794987667436,566.549766220108,71.7882258895383,0.020300761838318,1.25485946575626
9,8.95256,22.5,22.336235,13.209,12.96049,87.506279,NaN,0.994245231151581,NaN,26.939671,400,400.139771,25,27.921707,9.04501,31.290289,49.958294,401.538605,399.565277,398.889069,4479.721191,9.918036,9.477385,9.460324,1.672305,1.66954,1.619695,33.727951,68.228119,25.328133,13.801389,68.11702,40.937885,85.321472,NaN,611.727844,527.846838060948,2.18610369651127,0.0438513988390892,1.15664333812654,3.04027830181599,585.730132333767,2.24055377859611,0.0220100341761275,1.19193502911728,35.7899675070199,566.527734004181,71.7664642602452,0.0203014625166838,1.25490924871475
9,8.95256,22.5,22.336235,13.209,12.956698,87.547707,NaN,0.994245231151581,NaN,26.944141,400,400.067841,25,27.903082,9.042377,31.273575,49.958294,401.538605,399.565277,398.889069,4479.721191,9.918036,9.477385,9.460324,1.672305,1.66954,1.619695,33.727951,68.228119,25.328133,13.801389,68.11702,40.937885,85.321472,NaN,611.727844,527.842452005573,2.18608836647412,0.0438503891307545,1.15667700827025,3.04027830181599,585.77950939278,2.24069067964628,0.0220143562444931,1.19181797448288,35.7899675070199,566.522446454176,71.7622508070266,0.0203009846247964,1.2549323146706
9,8.954333,22.5,22.336712,13.209,12.953581,87.541046,NaN,0.994486033916473,NaN,26.938427,400,400.048218,25,27.897648,9.048724,31.248652,49.958294,401.768524,399.730499,399.054901,4485.572266,9.933483,9.505319,9.486897,1.663996,1.658477,1.612012,33.719948,68.212341,25.380629,13.761169,68.356613,40.939716,85.327271,NaN,614.666077,527.833113317176,2.18602855498614,0.0438392417372434,1.1568136349272,3.04660641802502,585.770825846421,2.2406636939157,0.0220131030862141,1.19184477326766,35.7908215408692,566.502785489697,71.7472998213346,0.0202987497261129,1.25502599406659
9,8.954586,22.5,22.338247,13.209,12.956549,87.51297,NaN,0.994832158088684,NaN,26.935776,400,400.091248,25,27.906757,9.052168,31.19614,49.958294,401.656769,399.671478,398.985077,4484.831055,9.922812,9.500229,9.491247,1.651689,1.645352,1.604176,33.702438,68.116562,25.368151,13.763398,68.370361,40.931694,85.3228,NaN,627.101257,527.835728591254,2.18603381931058,0.0438385600415208,1.15680280706643,3.04750933751632,585.734965010652,2.24055489994329,0.0220083777200618,1.19194984170136,35.7935697531916,566.507716936717,71.7535313760281,0.0202977220243896,1.25502982127979
9,8.95229,22.5,22.337141,13.209,12.957649,87.430542,NaN,0.994635701179504,NaN,26.941856,400,400.105896,25,27.920959,9.034744,31.074186,49.958294,401.655365,399.655853,398.972198,4480.980957,9.941916,9.494938,9.505419,1.665648,1.656533,1.606648,33.695099,68.194641,25.365843,13.747326,68.352219,41.02438,85.266228,0.679503202438354,657.046875,527.844424980453,2.186099400661,0.0438522139018394,1.15665197831583,3.0393145460431,585.63843432651,2.24029397014417,0.0220010705779221,1.19216476810403,35.7915896224168,566.528091565763,71.7681078145201,0.0203006250489827,1.25492264948855
9,8.950884,22.5,22.337616,13.209,12.95825,87.355698,NaN,0.994580507278442,NaN,26.954945,400,400.100037,25,27.928284,9.03069,31.012524,49.958294,401.655365,399.655853,398.972198,4480.980957,9.941916,9.494938,9.505419,1.665648,1.656533,1.606648,33.695099,68.194641,25.365843,13.747326,68.352219,41.02438,85.266228,0.679503202438354,657.046875,527.849665851996,2.1861392705055,0.0438605590990895,1.15656028986804,3.03429552135623,585.548456843956,2.24004151120033,0.0219927021690482,1.19238544937561,35.7924400493353,566.542807945777,71.7805472583236,0.0203014990391618,1.25486631160973
9,8.951056,22.5,22.337076,13.209,12.954414,87.301453,NaN,0.994976341724396,NaN,26.959358,400,400.111725,25,27.925406,9.023604,31.007898,49.958294,401.698517,399.711212,399.000244,4482.190918,9.955599,9.495339,9.500287,1.64591,1.638141,1.584627,33.711689,68.188255,25.380011,13.743999,68.211937,41.030323,85.261787,NaN,630.404297,527.844673105574,2.18611918311141,0.043858536120869,1.15660490267549,3.03490954504122,585.48461703839,2.2398677079843,0.0219876697524223,1.19253093471966,35.7914732471421,566.534782986789,71.7733425469294,0.0203012921949867,1.25489239059518
9,8.950165,22.5,22.334721,13.209,12.940844,87.25209,NaN,0.994771838188171,NaN,26.942686,400,400.141571,25,27.920349,9.019364,31.132698,49.958294,401.698517,399.711212,399.000244,4482.190918,9.955599,9.495339,9.500287,1.64591,1.638141,1.584627,33.711689,68.188255,25.380011,13.743999,68.211937,41.030323,85.261787,NaN,630.404297,527.831858662633,2.18608805185986,0.0438601100767142,1.15667066585888,3.03172866282273,585.429435147065,2.23972897223585,0.0219852688170924,1.19263219336402,35.7872567085698,566.519264283187,71.7574445358361,0.0203021506039234,1.25492119490538
9,8.951502,22.5,22.334141,13.209,12.931725,87.203659,NaN,0.995212256908417,NaN,26.930531,400,400.174744,25,27.915453,9.032477,31.167093,49.961346,401.765594,399.812012,399.076874,4478.313965,9.931332,9.474039,9.469202,1.664656,1.659548,1.598271,33.70565,68.163109,25.336687,13.778689,68.360275,41.101032,85.203972,NaN,655.531372,527.816985946481,2.18601556977588,0.0438498969498962,1.1568338940371,3.03650168112023,585.372580299562,2.23957474570574,0.021980887618872,1.19276095033985,35.7862181888349,566.493087987549,71.7357165668058,0.0203003414005965,1.25502586040568
9,8.954722,22.5,22.332388,13.209,12.926502,87.157188,NaN,0.994731187820435,NaN,26.932373,400,400.147827,25,27.912971,9.031982,31.098263,49.961346,401.430573,399.20285,398.644928,4472.620117,9.932874,9.46794,9.427348,1.670799,1.671099,1.603074,33.66518,68.107864,25.336699,13.789755,68.101555,41.133282,85.19149,0.679612517356873,655.689026,527.800526093847,2.18590868927716,0.0438297679930917,1.1570784277351,3.04799469337092,585.319896748287,2.23943922967799,0.0219780821320826,1.19286452929485,35.7830792283911,566.452669813841,71.7008834811587,0.0202983706873335,1.25517346728401
9,8.954868,22.5,22.333244,13.209,12.927872,87.120163,NaN,0.994390487670898,NaN,26.936956,400,399.880188,25,27.917557,9.041155,31.071121,49.961346,401.430573,399.20285,398.644928,4472.620117,9.932874,9.46794,9.427348,1.670799,1.671099,1.603074,33.66518,68.107864,25.336699,13.789755,68.101555,41.133282,85.19149,0.679612517356873,655.689026,527.801638907282,2.18591034233578,0.0438292835411299,1.15707521372997,3.04851573094419,585.274386415003,2.23930769224165,0.0219732110991079,1.19298528468637,35.7846120241558,566.454977389494,71.7040063180376,0.0202977574783855,1.25517752930965
9,8.952595,22.5,22.335047,13.209,12.934229,87.100525,NaN,0.994525730609894,NaN,26.938755,400,399.780548,25,27.923592,9.032929,31.163006,49.961346,401.437927,399.166626,398.635406,4485.691406,9.966787,9.482591,9.470858,1.660426,1.665726,1.600864,33.674969,68.267181,25.350203,13.771017,68.130775,41.059807,85.242111,NaN,662.116211,527.816347172009,2.185996584875,0.0438442019030347,1.15687883599108,3.04040323150849,585.248129532604,2.23922381324211,0.0219690498117878,1.19307222914149,35.7878404193234,566.488379541307,71.7333239700069,0.0202990459784434,1.25506138815243
9,8.952595,22.5,22.335047,13.209,12.934229,87.100525,NaN,0.994525730609894,NaN,26.938755,400,399.780548,25,27.923592,9.030288,31.219162,49.961346,401.37912,399.199036,398.499451,4482.140625,9.95978,9.487858,9.46724,1.679996,1.678344,1.624871,33.686031,68.031624,25.339632,13.777304,68.425995,40.984261,85.275215,NaN,670.987061,527.816347172009,2.185996584875,0.0438442019030347,1.15687883599108,3.04040323150849,585.248129532604,2.23922381324211,0.0219690498117878,1.19307222914149,35.7878404193234,566.488379541307,71.7333239700069,0.0202990459784434,1.25506138815243
9,8.954698,22.5,22.336143,13.209,12.947422,87.07357,NaN,0.995131611824036,NaN,26.952641,400,399.798218,25,27.92087,9.039583,31.186096,49.961346,401.37912,399.199036,398.499451,4482.140625,9.95978,9.487858,9.46724,1.679996,1.678344,1.624871,33.686031,68.031624,25.339632,13.777304,68.425995,40.984261,85.275215,NaN,670.987061,527.824807848777,2.18599393242522,0.0438354783447105,1.15689081775245,3.04790904274341,585.214249329117,2.23912308016373,0.0219649505649867,1.19316835134034,35.7898027861154,566.489689476372,71.7360117084248,0.0202981122546598,1.25507377477128
9,8.953259,22.5,22.334076,13.209,12.952527,87.09903,NaN,0.995392858982086,NaN,26.951046,400,399.765137,25,27.9219,9.044003,31.184214,49.961346,401.414917,399.15332,398.576569,4479.643555,9.959224,9.48093,9.466765,1.684698,1.686424,1.616084,33.68858,68.046074,25.357752,13.77211,68.30574,40.932724,85.30825,0.403475224971771,625.498047,527.835367110901,2.18605289044392,0.0438452104027037,1.15675700258473,3.04277325619177,585.247869189361,2.2392290121323,0.02197002903484,1.19306010318321,35.7861018017306,566.505827584547,71.7457701637892,0.0203015553736342,1.25496917441788
9,8.954374,22.5,22.330639,13.209,12.946826,87.134293,NaN,0.994886219501495,NaN,26.939526,400,399.75589,25,27.926437,9.037771,31.1831,49.961346,401.414917,399.15332,398.576569,4479.643555,9.959224,9.48093,9.466765,1.684698,1.686424,1.616084,33.68858,68.046074,25.357752,13.77211,68.30574,40.932724,85.30825,0.403475224971771,625.498047,527.825166235418,2.18600014948913,0.0438372045838747,1.1568761995296,3.04675274225815,585.29532804733,2.23938170814109,0.02197773525763,1.19290067053929,35.7799472446014,566.480660295807,71.7205608046064,0.0203025806839862,1.25502226750863
9,8.95294,22.5,22.33132,13.209,12.940084,87.177444,NaN,0.994860947132111,NaN,26.945305,400,399.733643,25,27.926662,9.035297,31.181141,49.961346,401.407806,399.212158,398.52298,4482.187012,9.963778,9.481671,9.463575,1.673505,1.669728,1.609735,33.709896,68.036392,25.395458,13.729256,68.208496,41.032108,85.236008,NaN,615.203064,527.822004681439,2.18601107308989,0.0438437533581415,1.15684798564307,3.04163466154688,585.34573283037,2.23951744829192,0.0219814484511595,1.1927884192022,35.7811667526395,566.485810151556,71.7256858486616,0.020302392269981,1.25501103115694
9,8.953117,22.5,22.331434,13.209,12.936318,87.223206,NaN,0.994682908058167,NaN,26.96174,400,399.787231,25,27.929661,9.026989,31.233313,49.958988,401.58606,399.345642,398.771149,4485.236328,9.949674,9.483932,9.440351,1.654983,1.652835,1.59413,33.712364,68.169678,25.403967,13.712118,68.285973,41.012398,85.250412,0.0989039316773415,633.098816,527.817075394191,2.18599113062574,0.0438417203877578,1.1568923560864,3.04226642475152,585.400135618515,2.23966772475766,0.0219860968723237,1.19265933747937,35.7813708966094,566.479163974766,71.7205612232511,0.0203016819433396,1.25504193868054
9,8.953585,22.5,22.331942,13.209,12.933276,87.227531,NaN,0.994949817657471,NaN,26.94075,400,399.884521,25,27.929377,9.023868,31.35582,49.958988,401.58606,399.345642,398.771149,4485.236328,9.949674,9.483932,9.440351,1.654983,1.652835,1.59413,33.712364,68.169678,25.403967,13.712118,68.285973,41.012398,85.250412,0.0989039316773415,633.098816,527.812042155285,2.18596636542043,0.0438381869664713,1.15694819484024,3.04393680393827,585.404498024132,2.23967673068814,0.021985954364938,1.19265553742361,35.7822805812041,566.471654544854,71.7153400405768,0.0203005152408816,1.25508313452792
9,8.950335,22.5,22.330612,13.209,12.927217,87.235786,NaN,0.994316935539246,NaN,26.93708,400,400.037201,25,27.925549,9.032746,31.344753,49.958988,401.63147,399.697571,398.91217,4485.537109,9.916167,9.49589,9.483437,1.667223,1.654876,1.603399,33.73394,68.025703,25.384003,13.718246,68.224731,41.053974,85.228035,0,663.853394,527.815545971716,2.18602842506593,0.0438554904825349,1.1568022177596,3.03233558366259,585.416426645305,2.23971794508848,0.0219883730784044,1.19260950593757,35.7798988934824,566.490357000478,71.7282467524915,0.0203034832746426,1.25497948133489
9,8.950288,22.5,22.330526,13.209,12.930435,87.243996,NaN,0.994814872741699,NaN,26.958055,400,400.094055,25,27.920567,9.03064,31.247044,49.958988,401.631409,399.557831,398.892822,4478.843262,9.936667,9.485824,9.482954,1.646685,1.644249,1.582488,33.766125,68.030609,25.352755,13.745049,68.200027,41.056698,85.211258,NaN,657.750977,527.819420541624,2.18604268929313,0.0438566213343542,1.1567707198183,3.03216778877368,585.426352572655,2.23974601200082,0.0219893314683522,1.19258459405227,35.7797448859196,566.495101836114,71.7318985847848,0.0203039948383931,1.25495734716274
9,8.951326,22.5,22.32995,13.209,12.935435,87.286125,NaN,0.99528706073761,NaN,26.978327,400,400.056152,25,27.916046,9.028173,31.227819,49.958988,401.631409,399.557831,398.892822,4478.843262,9.936667,9.485824,9.482954,1.646685,1.644249,1.582488,33.766125,68.030609,25.352755,13.745049,68.200027,41.056698,85.211258,NaN,657.750977,527.821847005048,2.18603525924728,0.0438519096611684,1.15679008993795,3.03587340141166,585.477494196654,2.23989142311572,0.0219944065992668,1.19245462723425,35.778713381835,566.491369845652,71.7280607366114,0.0203042106548815,1.2549641224251
9,8.951326,22.5,22.32995,13.209,12.937689,87.318741,NaN,0.99528706073761,NaN,26.981966,400,400.086792,25,27.91246,9.035504,31.217957,49.958988,401.69751,399.696869,398.930695,4481.155273,9.954856,9.508171,9.515926,1.636465,1.630573,1.576985,33.731247,68.032951,25.359629,13.737511,68.259155,41.07077,85.214325,NaN,670.430908,527.824454387332,2.18604437321007,0.0438525099895331,1.15677005548609,3.03587340141166,585.516385780521,2.23999931969334,0.0219978133077132,1.19236167237819,35.778713381835,566.494513062936,71.7305653775096,0.0203044948320284,1.25495040135699
9,8.950806,22.5,22.327965,13.209,12.937689,87.318741,NaN,0.994720458984375,NaN,26.981966,400,400.086792,25,27.91246,9.037189,31.238836,49.958988,401.69751,399.696869,398.930695,4481.155273,9.954856,9.508171,9.515926,1.636465,1.630573,1.576985,33.731247,68.032951,25.359629,13.737511,68.259155,41.07077,85.214325,NaN,670.430908,527.826136209838,2.18605822292081,0.0438555374017327,1.1567380918988,3.03401706581064,585.519492276342,2.24002005184436,0.0220001369183628,1.1923282615858,35.7751584782424,566.495258904303,71.7281819825206,0.0203064689960437,1.25491435220757
9,8.950579,22.5,22.327932,13.209,12.924675,87.364799,NaN,0.994970679283142,NaN,26.981117,400,400.049286,25,27.904449,9.041029,31.320515,49.958988,401.645996,399.656219,398.86795,4481.630371,9.951621,9.505426,9.514697,1.67525,1.672931,1.613714,33.738911,68.015572,25.375881,13.721387,68.229553,41.053375,85.201393,0,637.667236,527.811816016432,2.18601164629189,0.0438533926574056,1.15683982618459,3.03320667831912,585.574457131649,2.24017272513257,0.0220049856705707,1.19219669303663,35.7750993770687,566.479128932408,71.7152793887362,0.0203050422526956,1.25498422460623
9,8.950126,22.5,22.326197,13.209,12.915183,87.419853,NaN,0.995169520378113,NaN,26.990971,400,400.063324,25,27.902969,9.034192,31.27928,49.958988,401.760559,399.815094,399.074432,4476.276367,9.921007,9.483898,9.472093,1.665466,1.657646,1.605743,33.752113,67.964447,25.38839,13.708989,68.239548,41.027302,85.211769,NaN,632.956604,527.802300595632,2.18598532804281,0.0438535017187148,1.15689639505915,3.03158942681068,585.642800263757,2.24037287270783,0.0220127657816152,1.1920112868189,35.771991994967,566.466529877596,71.7026371079216,0.0203055697231622,1.25501057738741
9,8.949103,22.5,22.325306,13.209,12.909577,87.481628,NaN,0.994493842124939,NaN,26.975485,400,400.144684,25,27.912121,9.030546,31.227098,49.958988,401.760559,399.815094,399.074432,4476.276367,9.921007,9.483898,9.472093,1.665466,1.657646,1.605743,33.752113,67.964447,25.38839,13.708989,68.239548,41.027302,85.211769,NaN,632.956604,527.799125097866,2.18598991076276,0.0438579655282609,1.15688333447313,3.02793699503724,585.717823267332,2.24058636277181,0.0220202581613336,1.19182146710128,35.7703961444341,566.466300973671,71.7011177824212,0.0203064050401943,1.25499685143874
9,8.949529,22.5,22.324766,13.209,12.899513,87.536301,NaN,0.995167315006256,NaN,26.96524,400,400.242523,25,27.920626,9.035805,31.207281,49.958988,401.814148,399.84671,399.102722,4484.666992,9.945393,9.487918,9.487402,1.682359,1.677414,1.622372,33.716316,68.120049,25.394606,13.691591,68.140808,41.050018,85.202477,NaN,649.645935,527.786103086551,2.1859378568767,0.043852803214527,1.15699913284369,3.02945798744156,585.783822580627,2.24077265670941,0.0220265967884711,1.19165804599622,35.7694289388349,566.447254035252,71.685131024449,0.0203052013622081,1.25507114372399
9,8.950154,22.5,22.323553,13.209,12.900206,87.576141,NaN,0.994766592979431,NaN,26.955753,400,400.247009,25,27.928623,9.015212,31.183414,49.954227,401.74823,399.755066,399.069244,4479.995605,9.926797,9.484653,9.4644,1.675122,1.672866,1.616464,33.714909,68.136375,25.384604,13.708365,68.258263,41.008617,85.224113,0.171602383255959,654.999451,527.784882139871,2.1859240074068,0.0438493485272267,1.15703143715196,3.03168939117336,585.833188978852,2.24091692525769,0.0220321752649288,1.19152548523108,35.767256243925,566.440015251968,71.6775429996403,0.020305712126731,1.25508272847712
9,8.950006,22.5,22.325527,13.209,12.910338,87.592545,NaN,0.994188547134399,NaN,26.951445,400,400.180237,25,27.940739,9.016158,31.190422,49.954227,401.74823,399.755066,399.069244,4479.995605,9.926797,9.484653,9.4644,1.675122,1.672866,1.616464,33.714909,68.136375,25.384604,13.708365,68.258263,41.008617,85.224113,0.171602383255959,654.999451,527.797083624493,2.18596893047795,0.0438529097068367,1.15693212492044,3.03116100543184,585.849654335268,2.24095051303394,0.0220315736698719,1.19151234537906,35.7707919771757,566.459514714559,71.6960420799287,0.0203055790218041,1.25503014900528
9,8.952677,22.5,22.32428,13.209,12.907209,87.608986,NaN,0.995672285556793,NaN,26.964466,400,400.167542,25,27.948872,9.014935,31.287663,49.954227,401.816223,399.803528,399.099579,4481.871094,9.951976,9.499132,9.507755,1.690004,1.681606,1.62982,33.719177,68.133377,25.395437,13.686375,68.375534,41.011902,85.225952,NaN,647.892029,527.784819673639,2.1858851194669,0.0438365278142291,1.15712438607319,3.040695922483,585.871188979741,2.24101782316072,0.0220347500610539,1.19144524657771,35.7685584386578,566.428081943318,71.6691263878333,0.0203039343803482,1.25514692062497
9,8.951745,22.5,22.326275,13.209,12.900187,87.583305,NaN,0.995114684104919,NaN,26.948568,400,400.185699,25,27.949564,9.023778,31.303017,49.954227,401.816223,399.803528,399.099579,4481.871094,9.951976,9.499132,9.507755,1.690004,1.681606,1.62982,33.719177,68.133377,25.395437,13.686375,68.375534,41.011902,85.225952,NaN,647.892029,527.779710784114,2.18588154265755,0.0438400814076996,1.15712956410287,3.0373691201188,585.837477395768,2.24091218927748,0.0220297333037543,1.1915508659436,35.7721316967599,566.430899050928,71.6743650772237,0.0203022726854145,1.25516758965523
9,8.95273,22.5,22.326517,13.209,12.896205,87.569138,NaN,0.994243800640106,NaN,26.931921,400,400.160675,25,27.943081,9.032493,31.22937,49.954227,401.708588,399.720673,398.966675,4480.492188,9.956975,9.499364,9.500696,1.662298,1.659011,1.605656,33.720577,68.005852,25.390675,13.70822,68.184052,40.943359,85.279625,0.158738270401955,677.656067,527.771914572261,2.18583919271284,0.043833287995924,1.15722571756744,3.04088509971547,585.820218714302,2.24086286716381,0.02202797172749,1.19159481094728,35.7725651281763,566.416787285013,71.6634856598728,0.020300764067921,1.25523331401425
9,8.95273,22.5,22.326517,13.209,12.891609,87.56665,NaN,0.994243800640106,NaN,26.925737,400,400.157837,25,27.939247,9.039333,31.175327,49.954227,401.814056,399.809662,399.096375,4481.785156,9.941632,9.485571,9.467719,1.671131,1.66504,1.611208,33.726311,67.92289,25.36507,13.73887,68.364754,40.92342,85.291176,NaN,639.714478,527.766595868694,2.18582059870179,0.0438320635762907,1.15726669791414,3.04088509971547,585.817254017694,2.24085464828513,0.0220277121425781,1.19160181985106,35.7725651281763,566.410375866627,71.658377966604,0.0203001842562526,1.25526136555391
9,8.951225,22.5,22.327166,13.209,12.891609,87.56665,NaN,0.994532883167267,NaN,26.925737,400,400.157837,25,27.939247,9.036471,31.168697,49.954227,401.814056,399.809662,399.096375,4481.785156,9.941632,9.485571,9.467719,1.671131,1.66504,1.611208,33.726311,67.92289,25.36507,13.73887,68.364754,40.92342,85.291176,NaN,639.714478,527.77146792922,2.18586069582344,0.0438408228319261,1.15717398612212,3.0355128503096,585.816241068507,2.24084787697853,0.0220269518521033,1.19161268363457,35.7737274948774,566.425519457954,71.6714164562914,0.0203009303927003,1.2552058492934
9,8.950585,22.5,22.328323,13.209,12.887926,87.539902,NaN,0.99452155828476,NaN,26.927565,400,400.187408,25,27.94879,9.018514,31.203432,49.954227,401.743256,399.732605,398.962677,4480.459961,9.948848,9.503297,9.488386,1.673807,1.678598,1.631666,33.734989,68.076164,25.338581,13.751611,68.292915,40.968575,85.254105,NaN,651.440979,527.769277876355,2.1858628488374,0.0438435672275232,1.15716739320546,3.03322809845338,585.782560438812,2.24074743733571,0.0220228057617386,1.1917074669927,35.7757996321846,566.428610637419,71.6756156239043,0.0203000987259537,1.2552114609056
9,8.949323,22.5,22.328228,13.209,12.88507,87.52092,NaN,0.994686245918274,NaN,26.931305,400,400.175446,25,27.967506,9.020175,31.221355,49.954227,401.743256,399.732605,398.962677,4480.459961,9.948848,9.503297,9.488386,1.673807,1.678598,1.631666,33.734989,68.076164,25.338581,13.751611,68.292915,40.968575,85.254105,NaN,651.440979,527.770058494628,2.18588492326541,0.0438501543004153,1.15711511173235,3.02872249091746,585.760087289127,2.24068570971968,0.0220209363070897,1.19175944591921,35.7756294943269,566.436029674877,71.6813837171867,0.0203008608268722,1.25517744597789
9,8.950989,22.5,22.326433,13.209,12.882352,87.572922,NaN,0.994691729545593,NaN,26.930811,400,400.206909,25,27.968185,9.027475,31.155537,49.954227,401.812469,399.788879,399.111267,4485.694336,9.939867,9.485523,9.469003,1.671383,1.671227,1.624008,33.737385,67.97049,25.334438,13.759032,68.129898,40.96006,85.260139,1.143157,655.613953,527.761519681539,2.18582953335926,0.0438397301007877,1.15724198243561,3.03467036245877,585.824858785414,2.24087624345114,0.022028464933693,1.19158274662294,35.7724146813105,566.413286098226,71.6605703189718,0.0203005281207226,1.2552472426474
9,8.950807,22.5,22.325897,13.209,12.879331,87.637955,NaN,0.994543552398682,NaN,26.918129,400,400.176392,25,27.953157,9.024071,31.065727,49.957634,401.739777,399.693939,399.038788,4478.373535,9.927718,9.488846,9.471412,1.653286,1.652914,1.598629,33.70871,68.117905,25.343987,13.745811,68.246231,41.048901,85.17865,NaN,609.483765,527.758612899699,2.18582216039057,0.0438399845866851,1.15725771132409,3.03402063576516,585.903180970336,2.24109662296928,0.0220358770746374,1.19139087631419,35.7714546769372,566.409655720934,71.6568736018244,0.0203007146251137,1.25525426231702
9,8.95134,22.5,22.325844,13.209,12.879189,87.678459,NaN,0.994514942169189,NaN,26.908987,400,400.136108,25,27.954721,9.026539,31.085175,49.957634,401.739777,399.693939,399.038788,4478.373535,9.927718,9.488846,9.471412,1.653286,1.652914,1.598629,33.70871,68.117905,25.343987,13.745811,68.246231,41.048901,85.17865,NaN,609.483765,527.75672278122,2.18580738321022,0.0438368441226544,1.15729182592435,3.03592337854906,585.951517385426,2.24123091375245,0.0220401635332995,1.1912763301684,35.7713597501838,566.404452886021,71.6526492339206,0.0203002949990739,1.2552761532465
9,8.950982,22.5,22.327377,13.209,12.879518,87.708374,NaN,0.9943687915802,NaN,26.917818,400,400.062469,25,27.959284,9.033819,31.142853,49.957634,401.787323,399.699707,399.038666,4484.870117,9.957154,9.502344,9.506135,1.669826,1.666676,1.614293,33.715191,67.915253,25.338408,13.742563,68.336021,41.065273,85.183846,NaN,640.79303,527.758262686838,2.18581825378511,0.0438390156904712,1.15726682793396,3.03464537315574,585.98476411782,2.24131368614783,0.0220414865140428,1.19121809029183,35.7741053928736,566.411313101336,71.6604155037812,0.0202994430552525,1.25527148802731
9,8.949624,22.5,22.327364,13.209,12.876072,87.715881,NaN,0.995061039924622,NaN,26.917614,400,400.115295,25,27.951494,9.038835,31.231953,49.957634,401.722382,399.712494,398.990356,4482.453125,9.961658,9.49555,9.505599,1.67825,1.673607,1.621243,33.765511,68.083817,25.340662,13.725966,68.322708,40.987751,85.22599,0.277815341949463,639.717224,527.758671827638,2.18584049971262,0.043846003692673,1.15721387556491,3.0297971684131,585.993726771018,2.24133860233316,0.0220422844697997,1.19119685117994,35.7740821101369,566.41895740676,71.6664858352681,0.0203001468201113,1.25523782751211
9,8.949509,22.5,22.323631,13.209,12.876987,87.702774,NaN,0.994802892208099,NaN,26.908514,400,400.113342,25,27.955872,9.035949,31.273083,49.957634,401.722382,399.712494,398.990356,4482.453125,9.961658,9.49555,9.505599,1.67825,1.673607,1.621243,33.765511,68.083817,25.340662,13.725966,68.322708,40.987751,85.22599,0.277815341949463,639.717224,527.760103019268,2.18584726630846,0.0438469171718878,1.15719862922148,3.029386580574,585.983931335892,2.24133426133732,0.0220452928851384,1.19117126035101,35.7673959582393,566.41371198175,71.6567036451092,0.0203032582195339,1.25519903803286
9,8.949019,22.5,22.32234,13.209,12.87778,87.689468,NaN,0.993681073188782,NaN,26.899088,400,400.090607,25,27.962801,9.025993,31.237335,49.957634,401.69873,399.703552,399.023468,4479.205078,9.947526,9.475752,9.477344,1.651565,1.648283,1.592232,33.784447,68.17572,25.373554,13.702288,68.244736,40.897644,85.277687,NaN,631.082397,527.7626071403,2.18586353291553,0.0438499819323691,1.15716136592621,3.0276370745712,585.970093593346,2.24130380046638,0.0220454186205533,1.19118697924202,35.7650834596703,566.416699572384,71.6571459471768,0.0203047688047085,1.25516461817323
9,8.949601,22.5,22.325066,13.209,12.887028,87.650772,NaN,0.994403958320618,NaN,26.901373,400,400.087402,25,27.964352,9.018676,31.125019,49.957634,401.69873,399.703552,399.023468,4479.205078,9.947526,9.475752,9.477344,1.651565,1.648283,1.592232,33.784447,68.17572,25.373554,13.702288,68.244736,40.897644,85.277687,NaN,631.082397,527.771424182609,2.18588543602924,0.0438490572097232,1.15711478546889,3.02971505116471,585.919746618496,2.24114761302737,0.0220381877083977,1.19134100454404,35.7699662774645,566.429786966149,71.6716645200934,0.0203033334832518,1.25515246177809
9,8.949601,22.5,22.325066,13.209,12.891939,87.620216,NaN,0.994403958320618,NaN,26.890915,400,400.163757,25,27.961775,9.014768,31.10409,49.957634,401.786499,399.783997,399.004333,4479.17627,9.921576,9.499839,9.460299,1.630448,1.61922,1.572866,33.790951,68.14064,25.361898,13.703639,68.207191,41.002808,85.234642,0.422838717699051,642.246399,527.777106665864,2.18590530210922,0.0438503658253884,1.15707102612343,3.02971505116471,585.883342691913,2.24104671116954,0.0220350004915938,1.19142682265617,35.7699662774645,566.436637275244,71.6771223358105,0.0203039530055178,1.2551225102358
9,8.948778,22.5,22.322851,13.209,12.891939,87.620216,NaN,0.994643807411194,NaN,26.890915,400,400.163757,25,27.961775,9.031679,31.130474,49.957634,401.796539,399.795685,399.099579,4477.716309,9.937226,9.483543,9.471773,1.620703,1.619172,1.575149,33.776943,68.06752,25.384619,13.679191,68.178391,40.943375,85.257324,0,617.361633,527.779770552869,2.18592723235258,0.0438551586770279,1.15702034832736,3.02677657664145,585.88679772636,2.2410698174964,0.022037596303624,1.19138979243366,35.7659987984717,566.4397018163,71.6762396876223,0.0203063582989329,1.25507249213498
9,8.951773,22.5,22.321028,13.209,12.889766,87.56839,NaN,0.994223415851593,NaN,26.88385,400,400.238861,25,27.960798,9.037264,31.202887,49.957634,401.796539,399.795685,399.099579,4477.716309,9.937226,9.483543,9.471773,1.620703,1.619172,1.575149,33.776943,68.06752,25.384619,13.679191,68.178391,40.943375,85.257324,0,617.361633,527.76756120778,2.18583863917922,0.0438371420511857,1.15722417368525,3.03746907079193,585.827894074244,2.24091766957306,0.0220343257049897,1.19150505003019,35.7627332412387,566.405452168406,71.646215623101,0.0203050121061801,1.25519212047909
9,8.951181,22.5,22.321934,13.209,12.881503,87.514351,NaN,0.994307816028595,NaN,26.885767,400,400.243469,25,27.967894,9.037512,31.298016,49.956623,401.828705,399.803375,399.114777,4483.5625,9.932938,9.496352,9.475897,1.599245,1.592591,1.548107,33.782585,68.077553,25.394615,13.664729,68.226151,41.032661,85.188469,NaN,661.408447,527.759915534771,2.18582098236739,0.0438383862273114,1.15726138579991,3.0353557775789,585.762087445465,2.24072968992921,0.0220276243491759,1.19167252400684,35.7643561928802,566.401203761586,71.6441911312942,0.0203037572737585,1.2552256960541
9,8.949781,22.5,22.324236,13.209,12.876027,87.494232,NaN,0.994065046310425,NaN,26.890413,400,400.25177,25,27.966417,9.036438,31.352303,49.956623,401.788239,399.711304,399.091644,4481.869141,9.944858,9.492435,9.493042,1.618639,1.618649,1.567183,33.765644,68.150047,25.395433,13.665681,68.379234,41.036762,85.191704,NaN,626.522522,527.758111409017,2.18583613369907,0.0438450775290568,1.15722395201728,3.03035770362231,585.734516056935,2.2406391833242,0.0220228272072519,1.19176790850343,35.768479627234,566.411101712293,71.6555322588105,0.0203024409209926,1.25522046371178
9,8.948166,22.5,22.324234,13.209,12.881442,87.492081,NaN,0.995767593383789,NaN,26.87561,400,400.200287,25,27.955111,9.038789,31.287374,49.956623,401.788239,399.711304,399.091644,4481.869141,9.944858,9.492435,9.493042,1.618639,1.618649,1.567183,33.765644,68.150047,25.395433,13.665681,68.379234,41.036762,85.191704,NaN,626.522522,527.769606069673,2.18590108002926,0.043855925912522,1.15707617587295,3.02459133291529,585.731955681599,2.24063209606704,0.0220226050381786,1.19177395180401,35.7684760448937,566.433492085104,71.6733677539787,0.0203044678704515,1.25512250446771
9,8.948524,22.5,22.321993,13.209,12.879941,87.503372,NaN,0.994716107845306,NaN,26.862247,400,400.108276,25,27.957752,9.035797,31.220778,49.956623,401.696381,399.663025,398.905609,4480.007324,9.953398,9.508121,9.507621,1.617823,1.612335,1.568158,33.745197,68.060684,25.390661,13.671445,68.149727,41.052662,85.176147,0,676.697876,527.766710295551,2.18588546711808,0.0438534407063827,1.15711160573924,3.02586964281841,585.748911759264,2.24069279732231,0.0220264092824242,1.19170450004888,35.7644618800547,566.423558104462,71.6620894081425,0.0203057225822657,1.25512888427821
9,8.949551,22.5,22.322243,13.209,12.876852,87.554947,NaN,0.994760453701019,NaN,26.855991,400,400.125763,25,27.971401,9.041051,31.222893,49.956623,401.63089,399.622498,398.90799,4479.699219,9.943318,9.480931,9.478495,1.61226,1.602853,1.558604,33.775509,68.104408,25.351908,13.699187,68.13607,41.021023,85.18721,0.0725317969918251,608.613647,527.75981081051,2.18584560085256,0.0438466366300284,1.15720242116205,3.02953653485667,585.809979943721,2.24086058483982,0.0220314989294232,1.19156324255472,35.7649097047216,566.410319561787,71.6519173846551,0.0203042849287114,1.25519092229729
9,8.948812,22.5,22.322105,13.209,12.876471,87.585991,NaN,0.995281100273132,NaN,26.843399,400,400.117798,25,27.984566,9.039178,31.20244,49.956623,401.63089,399.622498,398.90799,4479.699219,9.943318,9.480931,9.478495,1.61226,1.602853,1.558604,33.775509,68.104408,25.351908,13.699187,68.13607,41.021023,85.18721,0.0725317969918251,608.613647,527.761762614693,2.18586375379628,0.0438508385980651,1.15716028218844,3.02689797575277,585.847184807815,2.24096456818847,0.0220348999617271,1.19147353834066,35.7646625059751,566.416298569264,71.6564737079814,0.0203049583333297,1.25516248560584
9,8.947542,22.5,22.31946,13.209,12.880951,87.6064,NaN,0.994821012020111,NaN,26.852365,400,400.172791,25,27.98419,9.044813,31.086578,49.956623,401.819153,399.818481,399.146271,4481.393066,9.929626,9.487212,9.46649,1.621436,1.615025,1.563164,33.804306,68.163986,25.347103,13.707321,68.363235,41.019333,85.18644,NaN,617.359009,527.771058002053,2.18591572406646,0.0438594299586389,1.15704211592245,3.02236312475407,585.875627224146,2.24105956943712,0.0220401298159922,1.19137191866233,35.7599243064667,566.428847263901,71.6625014602105,0.0203086352706936,1.25506387139235
9,8.946957,22.5,22.322016,13.209,12.884145,87.632088,NaN,0.994147419929504,NaN,26.861313,400,400.228638,25,27.975077,9.039321,31.07052,49.956623,401.845245,399.79071,399.163513,4483.04834,9.933417,9.497297,9.481601,1.635052,1.628993,1.585162,33.793457,68.112633,25.318993,13.72667,68.278503,40.997025,85.19812,0.273200899362564,641.946655,527.776647183941,2.18594423509845,0.0438636893929327,1.1569776363261,3.02027407273982,585.902243980895,2.24111773221111,0.0220398134796964,1.19134249070909,35.764503080083,566.443869196696,71.6783069745835,0.0203075375989435,1.25504047326102
9,8.946033,22.5,22.320789,13.209,12.884368,87.624786,NaN,0.995002388954163,NaN,26.846466,400,400.253967,25,27.966591,9.027697,31.180901,49.956623,401.845245,399.79071,399.163513,4483.04834,9.933417,9.497297,9.481601,1.635052,1.628993,1.585162,33.793457,68.112633,25.318993,13.72667,68.278503,40.997025,85.19812,0.273200899362564,641.946655,527.779896041831,2.18596976390875,0.0438691329124234,1.15691875607953,3.01697423116531,585.89545848877,2.24110642010072,0.0220404900327227,1.19134248777947,35.7623051033013,566.450180451662,71.6814943276218,0.0203092876446843,1.25499261055354
9,8.946033,22.5,22.320789,13.209,12.888886,87.598923,NaN,0.995002388954163,NaN,26.86594,400,400.162231,25,27.946037,9.022559,31.265743,49.956623,401.609558,399.583618,398.932129,4478.496582,9.93444,9.487689,9.497967,1.628391,1.619266,1.566038,33.771465,68.056816,25.320045,13.716357,68.18325,40.949875,85.225403,NaN,624.042358,527.785122909908,2.18598803733104,0.0438703370763472,1.15687853533042,3.01697423116531,585.864645858453,2.24102101021063,0.0220377917447556,1.19141515728435,35.7623051033013,566.456481749164,71.6865153664405,0.0203098576032943,1.25496508229258
9,8.94646,22.5,22.319817,13.209,12.888886,87.598923,NaN,0.993427634239197,NaN,26.86594,400,400.162231,25,27.946037,9.020138,31.289156,49.956623,401.609558,399.583618,398.932129,4478.496582,9.93444,9.487689,9.497967,1.628391,1.619266,1.566038,33.771465,68.056816,25.320045,13.716357,68.18325,40.949875,85.225403,NaN,624.042358,527.783740908786,2.18597665702036,0.0438678488125707,1.1569048211091,3.01849919002535,585.866162298184,2.24103115180283,0.0220389311656683,1.19139890207076,35.7605638538522,566.450583299765,71.680356568039,0.0203102583202222,1.25497478198319
9,8.94631,22.5,22.320168,13.209,12.884382,87.585793,NaN,0.99478805065155,NaN,26.897799,400,400.101807,25,27.938641,9.02014,31.193459,49.959793,401.786682,399.719574,399.064606,4482.576172,9.935282,9.495801,9.485085,1.603316,1.594129,1.559018,33.767952,68.09021,25.323582,13.713247,68.453842,40.98035,85.229851,NaN,644.593384,527.779015644441,2.18596243769117,0.0438675224698214,1.15693568655796,3.01796349647117,585.849971309959,2.24098412510061,0.0220371497023928,1.191441691743,35.7611926449952,566.446392940835,71.6775443849224,0.0203095419120934,1.25499889296441
9,8.945511,22.5,22.319056,13.209,12.874101,87.571098,NaN,0.995043873786926,NaN,26.92186,400,400.108307,25,27.935497,9.014633,31.136545,49.959793,401.684265,399.6026,398.940857,4477.141602,9.945117,9.489709,9.492187,1.612409,1.608261,1.562015,33.757885,68.124229,25.336281,13.689734,68.435966,41.001705,85.220619,0.165008708834648,658.893738,527.769707396866,2.18594214901033,0.0438694383846045,1.15697804675094,3.01510992087276,585.834198130858,2.24094719244115,0.0220369198496522,1.19146442898295,35.7592005516288,566.437138502444,71.6685014028375,0.0203097736082259,1.25502094949575
9,8.945347,22.5,22.31926,13.209,12.863417,87.508057,NaN,0.993797242641449,NaN,26.927799,400,400.075958,25,27.931932,9.000515,31.08288,49.959793,401.684265,399.6026,398.940857,4477.141602,9.945117,9.489709,9.492187,1.612409,1.608261,1.562015,33.757885,68.124229,25.336281,13.689734,68.435966,41.001705,85.220619,0.165008708834648,658.893738,527.757876763533,2.18590330124348,0.0438675461143649,1.15706314685034,3.01452418185988,585.758762854149,2.24073680443601,0.0220301012557767,1.19164547860383,35.7595660132318,566.424157573836,71.6584646606125,0.0203084032671757,1.25508106725946
9,8.94733,22.5,22.317162,13.209,12.85812,87.4524,NaN,0.994408845901489,NaN,26.925354,400,400.140106,25,27.931149,8.996819,30.997761,49.959793,401.82428,399.829712,399.130768,4482.312012,9.958344,9.493672,9.507093,1.609244,1.601791,1.556386,33.750023,68.110352,25.33149,13.708751,68.342628,40.997475,85.209213,0.474836617708206,660.028809,527.745325836613,2.18582900832191,0.0438545795563311,1.15723261130248,3.02160607853671,585.69571327392,2.24057478802117,0.0220267499057357,1.19176750458475,35.7558073707624,566.394281115258,71.6315115200077,0.0203077169600867,1.25517704657866
9,8.946133,22.5,22.320612,13.209,12.852653,87.45163,NaN,0.99548751115799,NaN,26.91815,400,400.136169,25,27.93255,9.003402,30.969797,49.959793,401.469299,399.637543,398.861359,4483.253418,9.898199,9.472795,9.478764,1.620048,1.611734,1.563447,33.740295,68.05304,25.323172,13.707118,68.263245,40.97723,85.21727,NaN,655.44458,527.742876008268,2.18583879798011,0.0438600961089134,1.15720758684625,3.01733136932978,585.68940476633,2.24053622188913,0.0220226261502784,1.19182756068039,35.7619880281996,566.404662226898,71.644961765659,0.0203053403954155,1.25518869553251
9,8.943285,22.5,22.32201,13.209,12.850328,87.44519,NaN,0.994558155536652,NaN,26.922132,400,400.018311,25,27.932358,9.009505,31.045841,49.959793,401.469299,399.637543,398.861359,4483.253418,9.898199,9.472795,9.478764,1.620048,1.611734,1.563447,33.740295,68.05304,25.323172,13.707118,68.263245,40.97723,85.21727,NaN,655.44458,527.749409224528,2.18590532507041,0.0438760763599479,1.15705274934446,3.00715889133915,585.679544659456,2.24050034067571,0.0220203157092669,1.19186923911521,35.7644923322526,566.430439941556,71.6675979624699,0.0203063287087538,1.25509907475499
9,8.942478,22.5,22.318245,13.209,12.854635,87.426628,NaN,0.994582712650299,NaN,26.934488,400,399.972168,25,27.928751,9.025263,31.07119,49.959793,401.407867,399.491455,398.827209,4475.03125,9.89119,9.465931,9.476027,1.622367,1.621765,1.563073,33.739391,68.020927,25.311098,13.688723,68.260979,40.976048,85.223076,0.704783618450165,652.498901,527.757005738051,2.18594426721187,0.0438819304519892,1.15696462567549,3.00427600514269,585.66330541522,2.24047829841197,0.0220227894727822,1.19185858919313,35.7577476376081,566.436221744536,71.6665536474869,0.0203104702416944,1.25501154659863
9,8.941936,22.5,22.319252,13.209,12.858794,87.428047,NaN,0.994410514831543,NaN,26.935984,400,399.934052,25,27.918661,9.040175,31.12001,49.959793,401.407867,399.491455,398.827209,4475.03125,9.89119,9.465931,9.476027,1.622367,1.621765,1.563073,33.739391,68.020927,25.311098,13.688723,68.260979,40.976048,85.223076,0.704783618450165,652.498901,527.763572347612,2.1859755431416,0.0438862003584794,1.15689418012357,3.00233968103066,585.663422761859,2.24047247359693,0.0220217575077745,1.19187147494495,35.7595516814518,566.449051660642,71.6782881584637,0.0203106628592936,1.25497213313503
9,8.942604,22.5,22.317299,13.209,12.848918,87.448524,NaN,0.994636535644531,NaN,26.938284,400,399.899017,25,27.912693,9.041269,31.160162,49.959793,401.379547,399.448853,398.722992,4482.817383,9.903682,9.48628,9.506351,1.615995,1.62218,1.565024,33.752197,67.971832,25.302568,13.693875,68.333397,41.051964,85.161232,0.543164610862732,631.149719,527.749983183613,2.18591777978014,0.0438796712314781,1.15702334432356,3.00472613417986,585.690879887659,2.2405605474713,0.0220261846090104,1.19178076276333,35.7560528193509,566.42516720866,71.6563254589984,0.020310379564869,1.25504422369859
9,8.941074,22.5,22.316498,13.209,12.844065,87.440964,NaN,0.994444966316223,NaN,26.924593,400,399.877686,25,27.907608,9.043077,31.199434,49.968433,401.445984,399.58905,398.794922,4475.347168,9.907359,9.480853,9.512727,1.620912,1.61189,1.568192,33.773342,68.00016,25.306519,13.69663,68.230705,41.002758,85.177803,NaN,632.279053,527.749323132867,2.1859389483005,0.0438873004243114,1.15697229914807,2.99925995666285,585.683121671665,2.24054392517517,0.0220263341182586,1.19178870479898,35.75461773517,566.430839370772,71.6596426429719,0.0203116627716507,1.25500618342242
9,8.941074,22.5,22.316498,13.209,12.837298,87.422379,NaN,0.994444966316223,NaN,26.925594,400,399.914917,25,27.895882,9.028269,31.306429,49.968433,401.445984,399.58905,398.794922,4475.347168,9.907359,9.480853,9.512727,1.620912,1.61189,1.568192,33.773342,68.00016,25.306519,13.69663,68.230705,41.002758,85.177803,NaN,632.279053,527.741493697215,2.18591157175938,0.0438854956703509,1.1570326265463,2.99925995666285,585.660971789976,2.24048249697887,0.0220243933710772,1.19184129277537,35.75461773517,566.421399778203,71.6521212159716,0.0203108087566767,1.2550474477711
9,8.939377,22.5,22.316151,13.209,12.83534,87.40062,NaN,0.994345903396606,NaN,26.912937,400,399.882782,25,27.886415,9.032169,31.264021,49.968433,401.314758,399.546906,398.676727,4483.486328,9.901643,9.474886,9.493483,1.624675,1.624795,1.572484,33.770531,68.063637,25.295673,13.700042,68.136665,40.99231,85.171936,NaN,629.510315,527.744724639635,2.18594891307967,0.0438948740011648,1.15694546255398,2.99319631559098,585.635580335195,2.24041419450967,0.0220225276963043,1.19189708673538,35.7539960324191,566.433570506228,71.6612979821644,0.0203122434755489,1.25498850890595
9,8.940542,22.5,22.316698,13.209,12.839372,87.379425,NaN,0.994335055351257,NaN,26.905426,400,399.915741,25,27.88743,9.03913,31.240648,49.968433,401.403381,399.560364,398.754944,4479.449707,9.925244,9.477979,9.511216,1.626846,1.622864,1.567064,33.756641,67.944344,25.320906,13.674755,68.256401,41.016315,85.182106,0.526881694793701,662.925171,527.745616379011,2.1859341513077,0.0438891522199328,1.15698133817742,2.99735913291028,585.609462079425,2.24033841149457,0.022019672859116,1.19196635283078,35.7549760619628,566.429591553248,71.6589485899946,0.0203113576022896,1.25501494473216
9,8.938665,22.5,22.31267,13.209,12.839372,87.379425,NaN,0.994848966598511,NaN,26.905426,400,399.915741,25,27.88743,9.032078,31.250927,49.968433,401.403381,399.560364,398.754944,4479.449707,9.925244,9.477979,9.511216,1.626846,1.622864,1.567064,33.756641,67.944344,25.320906,13.674755,68.256401,41.016315,85.182106,0.526881694793701,662.925171,527.751695165896,2.18598421543581,0.0439001045082291,1.15686564752829,2.99065197091443,585.615760653932,2.24038048586793,0.0220243945794837,1.19189868059676,35.7477588919168,566.438671782122,71.6601376974694,0.0203160523821359,1.25490865902743
9,8.937581,22.5,22.312183,13.209,12.836881,87.392517,NaN,0.994009256362915,NaN,26.918514,400,399.909515,25,27.885782,9.023574,31.239143,49.968433,401.495636,399.663086,398.801819,4471.207031,9.899821,9.473073,9.47128,1.614427,1.611604,1.561345,33.754734,68.048553,25.311716,13.681039,68.272682,40.992306,85.179558,NaN,697.387451,527.75232391007,2.18600305475782,0.0439057671897337,1.15682103530758,2.98677798293051,585.632126141756,2.24042885308909,0.0220263331376582,1.19185340392774,35.7468862427317,566.444178390581,71.6637947940397,0.0203170190460874,1.25487655127491
9,8.936924,22.5,22.31102,13.209,12.834352,87.434639,NaN,0.993749499320984,NaN,26.916065,400,399.916656,25,27.885002,9.009932,31.232637,49.968433,401.495636,399.663086,398.801819,4471.207031,9.899821,9.473073,9.47128,1.614427,1.611604,1.561345,33.754734,68.048553,25.311716,13.681039,68.272682,40.992306,85.179558,NaN,697.387451,527.751525984106,2.18601035158204,0.0439089280515184,1.15680307413294,2.98442982996556,585.6841443148,2.24058022769867,0.0220320964419986,1.19171467872162,35.7448022193215,566.444331495106,71.6621710856224,0.0203181515700863,1.25485665360296
9,8.937339,22.5,22.307156,13.209,12.843708,87.471741,NaN,0.994439840316772,NaN,26.918411,400,399.919006,25,27.889805,9.00329,31.270842,49.968433,401.360901,399.547028,398.740112,4477.645508,9.892316,9.466964,9.477033,1.614067,1.604191,1.550793,33.765068,68.013016,25.30756,13.676912,68.143494,40.980755,85.183258,0.681418836116791,646.414978,527.761004908044,2.18603712429395,0.0439090010532243,1.15674532846691,2.98591307725695,585.734393106312,2.24074318692792,0.022040503707414,1.19154509203037,35.7378775821378,566.445711312935,71.657470460346,0.0203219940147409,1.25478673990519
