P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.938759,22.5,22.308054,13.209,12.851995,87.502022,NaN,0.99509984254837,NaN,26.932983,400,399.94577,25,27.894627,8.999599,31.251184,49.968433,401.565735,399.665222,398.782715,4472.1875,9.900586,9.489801,9.487145,1.594045,1.597225,1.544522,33.79628,67.961716,25.326942,13.659525,68.091965,40.958961,85.207352,0.346220314502716,638.371399,527.76599323224,2.18603276649068,0.0439029227599715,1.15675902339237,2.99098789038044,585.769070755122,2.24083385518347,0.0220426121947341,1.1914747540427,35.7394869602475,566.44603358392,71.659075300051,0.0203211590919217,1.25480018020618
9,8.936461,22.5,22.310368,13.209,12.8606,87.505409,NaN,0.995437145233154,NaN,26.933409,400,399.968567,25,27.89576,9.014991,31.186831,49.968433,401.565735,399.665222,398.782715,4472.1875,9.900586,9.489801,9.487145,1.594045,1.597225,1.544522,33.79628,67.961716,25.326942,13.659525,68.091965,40.958961,85.207352,0.346220314502716,638.371399,527.783385327654,2.18612885805331,0.0439186330895231,1.15654097637552,2.98277496480955,585.769492994097,2.24082088388133,0.0220402512136597,1.19150397118123,35.7436338400533,566.483870897945,71.6927039275619,0.020322356697773,1.2546732844782
9,8.936774,22.5,22.309561,13.209,12.860081,87.502632,NaN,0.994941115379333,NaN,26.945816,400,399.973877,25,27.898216,9.041763,31.167837,49.965988,401.45105,399.55896,398.706696,4480.366211,9.927095,9.495321,9.51844,1.584268,1.585672,1.531386,33.80014,68.022408,25.333178,13.658059,68.324341,40.922035,85.22921,0.151743292808533,629.78717,527.781771953739,2.1861184108913,0.043916667020222,1.1565648568684,2.98389370365464,585.767444341707,2.24082013530346,0.0220409079220663,1.19149827970748,35.7421876661262,566.478628272018,71.6873144027577,0.0203226587673691,1.2546828192771
9,8.936169,22.5,22.31011,13.209,12.853469,87.487488,NaN,0.994929909706116,NaN,26.972073,400,399.91864,25,27.895927,9.043356,31.219906,49.965988,401.45105,399.55896,398.706696,4480.366211,9.927095,9.495321,9.51844,1.584268,1.585672,1.531386,33.80014,68.022408,25.333178,13.658059,68.324341,40.922035,85.22921,0.151743292808533,629.78717,527.776083067652,2.18610781018362,0.0439184361142882,1.15658641435747,2.98173125836911,585.74854254352,2.24076436916333,0.0220386826731344,1.1915501784974,35.7431714987906,566.476088451938,71.6861140525992,0.0203219007087108,1.25470297408856
9,8.935268,22.5,22.307356,13.209,12.849906,87.472267,NaN,0.994830191135406,NaN,26.970936,400,399.917419,25,27.885384,9.039653,31.231047,49.965988,401.473969,399.621643,398.747223,4474.026367,9.919718,9.495025,9.517646,1.607892,1.601322,1.549313,33.792049,67.880196,25.353832,13.647809,67.989151,40.912125,85.2314,0.265445321798325,652.511169,527.774878918008,2.18611743633547,0.0439227476074827,1.15656263112705,2.97851061783797,585.734707458408,2.24074283626662,0.0220403239894058,1.19154696034866,35.7382360224859,566.473810880022,71.6801656210997,0.0203243446446362,1.25466739421472
9,8.935268,22.5,22.307356,13.209,12.86121,87.446449,NaN,0.994830191135406,NaN,26.973505,400,400.056976,25,27.883715,9.047065,31.148552,49.965988,401.538635,399.701324,398.927795,4478.809082,9.919285,9.470246,9.497504,1.606596,1.598568,1.542879,33.781303,67.868446,25.338629,13.676375,68.245178,40.992069,85.182663,NaN,651.604309,527.787952133902,2.18616314599228,0.0439257630004187,1.15646213220961,2.97851061783797,585.703943158312,2.24065752428167,0.0220376276198507,1.19161984318527,35.7382360224859,566.489573235949,71.6927289410156,0.0203257711297813,1.25459863920196
9,8.935091,22.5,22.306015,13.209,12.877021,87.449844,NaN,0.994917213916779,NaN,26.988527,400,400.075195,25,27.894329,9.044174,31.109898,49.965988,401.538635,399.701324,398.927795,4478.809082,9.919285,9.470246,9.497504,1.606596,1.598568,1.542879,33.781303,67.868446,25.338629,13.676375,68.245178,40.992069,85.182663,NaN,651.604309,527.806808541635,2.18623179154484,0.0439310140841488,1.15631080096085,2.97787789928987,585.710083824835,2.24068274915246,0.0220395555240991,1.1915877666363,35.7358326334358,566.51051976039,71.7074132225121,0.0203289575326433,1.25448516882549
9,8.937441,22.5,22.305151,13.209,12.883358,87.484535,NaN,0.994788348674774,NaN,27.001671,400,400.026093,25,27.895378,9.041223,31.061441,49.965988,401.567474,399.657562,398.91156,4475.693848,9.897288,9.478086,9.462766,1.613407,1.607769,1.559127,33.785,67.990479,25.358391,13.6525,68.125046,40.990856,85.174965,0.384057223796844,712.024414,527.806532845211,2.18619473926488,0.043918980429837,1.15639904536212,2.98627762643787,585.752768862276,2.24080639676749,0.0220441924333247,1.19147540767981,35.7342840832421,566.495985844309,71.6945313971218,0.0203284738838364,1.25453424270154
9,8.936755,22.5,22.305023,13.209,12.883358,87.484535,NaN,0.994862675666809,NaN,27.001671,400,400.026093,25,27.895378,9.027251,31.002655,49.965988,401.487518,399.590302,398.899353,4474.947266,9.895591,9.468062,9.469059,1.607677,1.601018,1.555853,33.75705,67.818977,25.354469,13.650317,68.150085,40.947884,85.202721,0,662.437683,527.808752379151,2.18621303263254,0.0439229858739869,1.15635686090387,2.98382579383576,585.752968766938,2.24080773349828,0.0220443426419663,1.19147326291531,35.734054664538,566.502034045791,71.6991604453822,0.0203291445030079,1.25450576265845
9,8.932707,22.5,22.302797,13.209,12.886539,87.542061,NaN,0.994934797286987,NaN,27.001434,400,400.005005,25,27.891151,9.014674,30.946291,49.965988,401.487518,399.590302,398.899353,4474.947266,9.895591,9.468062,9.469059,1.607677,1.601018,1.555853,33.75705,67.818977,25.354469,13.650317,68.150085,40.947884,85.202721,0,662.437683,527.825525635571,2.18633385087034,0.043947482147144,1.15607981480487,2.96935493473461,585.824979071098,2.24102100259151,0.0220529622883825,1.19127403699135,35.7300647705578,566.539173820749,71.7254279514579,0.0203346492396287,1.25430721103558
9,8.930841,22.5,22.299608,13.209,12.882163,87.572517,NaN,0.994970262050629,NaN,26.982004,400,400.036591,25,27.896824,9.016738,30.946238,49.965988,401.546967,399.597717,398.875977,4476.310547,9.909395,9.488708,9.502615,1.596751,1.596099,1.548635,33.813164,67.972237,25.368185,13.639625,68.36776,40.935848,85.202667,NaN,642.930054,527.826502549854,2.18636593940503,0.0439572228087623,1.15600395279166,2.9626826541969,585.866234720317,2.24115487691132,0.0220598863939656,1.19113514100742,35.7243482652215,566.543755074219,71.7242961223453,0.020338135462768,1.25423460579341
9,8.929556,22.5,22.297979,13.209,12.87394,87.6064,NaN,0.995285093784332,NaN,26.995975,400,400.037994,25,27.904648,9.02986,30.990099,49.968235,401.328094,399.402496,398.644684,4478.000488,9.917349,9.47973,9.49798,1.601516,1.609337,1.559126,33.817047,67.911987,25.346327,13.65372,68.19339,40.911083,85.194481,0.661669075489044,646.032166,527.821153395402,2.18636698717113,0.0439625431417466,1.15599788177264,2.9580872491473,585.909132929083,2.24128375720756,0.0220653369714769,1.19101289248609,35.7214279301694,566.540803230883,71.7194985949854,0.0203394376013928,1.25422054987492
9,8.928083,22.5,22.294632,13.209,12.868835,87.639717,NaN,0.994766294956207,NaN,26.998545,400,399.973785,25,27.917633,9.01211,31.022518,49.968235,401.328094,399.402496,398.644684,4478.000488,9.917349,9.47973,9.49798,1.601516,1.609337,1.559126,33.817047,67.911987,25.346327,13.65372,68.19339,40.911083,85.194481,0.661669075489044,646.032166,527.82001720573,2.18638565719853,0.0439697969000576,1.15595261217621,2.95281890422115,585.954030313151,2.24142867903925,0.0220727470347223,1.19086372534723,35.7154272016236,566.540433760275,71.7141822024544,0.0203426293037179,1.25416688087652
9,8.929913,22.5,22.295408,13.209,12.868809,87.640976,NaN,0.994393944740295,NaN,27.008194,400,399.846252,25,27.921432,9.021928,31.062082,49.968235,401.476807,399.592682,398.823853,4474.70459,9.89059,9.463907,9.463736,1.60478,1.610086,1.556566,33.811054,67.948265,25.34486,13.641693,68.331985,40.90485,85.18544,NaN,634.818787,527.814066873956,2.18633672396947,0.0439590864252086,1.15606531721032,2.95936399945714,585.954319861693,2.24142473418218,0.0220719666775734,1.19087315760011,35.7168185277436,566.525137217206,71.703150400739,0.0203404965334983,1.25424627601765
9,8.930861,22.5,22.294851,13.209,12.871911,87.623756,NaN,0.994241416454315,NaN,27.012556,400,399.868256,25,27.92404,9.01693,31.147491,49.968235,401.476807,399.592682,398.823853,4474.70459,9.89059,9.463907,9.463736,1.60478,1.610086,1.556566,33.811054,67.948265,25.34486,13.641693,68.331985,40.90485,85.18544,NaN,634.818787,527.814586027091,2.1863239698259,0.0439543708990849,1.15609607926151,2.96275417405406,585.934681108584,2.24137370791775,0.0220708235102214,1.19091203975151,35.7158198605159,566.519605977299,71.6979045768854,0.0203405324661311,1.25426115715766
9,8.931807,22.5,22.293541,13.209,12.86922,87.617256,NaN,0.994860887527466,NaN,27.016226,400,399.867371,25,27.931551,9.021198,31.173687,49.968235,401.35199,399.428894,398.659515,4473.353516,9.913321,9.470764,9.485893,1.596286,1.600138,1.545036,33.817177,67.9095,25.372156,13.630572,68.050804,41.007309,85.127922,NaN,645.475891,527.808414197982,2.18628785488071,0.0439481226943398,1.15617810949387,2.96613692476808,585.928982847004,2.24136592754968,0.0220716841759796,1.19090835716086,35.7134710355215,566.50448746421,71.6838851013284,0.0203404259391289,1.25430535607037
9,8.931807,22.5,22.293541,13.209,12.859313,87.57019,NaN,0.994860887527466,NaN,27.011099,400,399.905396,25,27.930597,9.015627,31.178757,49.968235,401.445618,399.503265,398.745514,4475.150391,9.888278,9.464765,9.45286,1.608159,1.603991,1.546102,33.826763,67.971741,25.336315,13.684909,67.994255,40.965992,85.167137,0.688384830951691,653.000916,527.796959505906,2.18624780550758,0.0439454796266555,1.15626604557235,2.96613692476808,585.872928451795,2.24121054190668,0.0220667698698409,1.19104023564686,35.7134710355215,566.490677303513,71.6728751591107,0.0203391754111609,1.25436552535426
9,8.929646,22.5,22.294422,13.209,12.852338,87.498512,NaN,0.995221972465515,NaN,27.031115,400,399.893433,25,27.933331,9.017549,31.15399,49.968235,401.445618,399.503265,398.745514,4475.150391,9.888278,9.464765,9.45286,1.608159,1.603991,1.546102,33.826763,67.971741,25.336315,13.684909,67.994255,40.965992,85.167137,0.688384830951691,653.000916,527.795888199269,2.18627726810841,0.0439562528921481,1.15619504163896,2.95840912261684,585.786174339479,2.2409646265524,0.0220582488706545,1.19125633096463,35.7150506766565,566.502628733938,71.6837254682191,0.0203394086552288,1.25432801028947
9,8.929312,22.5,22.29488,13.209,12.859714,87.469307,NaN,0.994206190109253,NaN,27.028214,400,399.852692,25,27.932802,9.025788,31.157219,49.968235,401.429504,399.461182,398.708954,4472.539063,9.88815,9.474828,9.465827,1.600608,1.602961,1.546922,33.798363,67.955505,25.306114,13.711664,68.077858,40.913708,85.192238,NaN,601.672485,527.805496795281,2.18631599736354,0.0439601743818928,1.15610904229235,2.95721460204925,585.750667186214,2.2408633678023,0.0220546601281745,1.19134622556316,35.7158718562238,566.51691568584,71.6958031851001,0.0203402609331924,1.25427335082741
9,8.93118,22.5,22.296007,13.209,12.859714,87.469307,NaN,0.995390772819519,NaN,27.028214,400,399.852692,25,27.932802,9.034745,31.100208,49.968235,401.449921,399.468414,398.715576,4474.364746,9.905207,9.482303,9.491843,1.598776,1.597363,1.552032,33.770805,67.995316,25.310062,13.68937,68.154671,40.921825,85.184326,NaN,633.49353,527.799452181369,2.18626615516045,0.0439492518114153,1.15622391938331,2.96389489938031,585.748907002932,2.24085159453112,0.0220533365089044,1.19136510915551,35.7178924773555,566.502020275074,71.6856191814526,0.020337826351427,1.25435685111442
9,8.92881,22.5,22.293842,13.209,12.856792,87.458107,NaN,0.995508313179016,NaN,27.03051,400,399.831909,25,27.926447,9.023491,31.114414,49.968235,401.449921,399.468414,398.715576,4474.364746,9.905207,9.482303,9.491843,1.598776,1.597363,1.552032,33.770805,67.995316,25.310062,13.68937,68.154671,40.921825,85.184326,NaN,633.49353,527.803743014773,2.18631758149394,0.0439623307102052,1.15610409805639,2.95541918114901,585.738945285997,2.24083721066028,0.0220547092439598,1.19136038967845,35.7140107366134,566.51535060064,71.6929976594012,0.0203411195102375,1.25426301748032
9,8.92847,22.5,22.290934,13.209,12.847186,87.478714,NaN,0.994478523731232,NaN,27.034742,400,399.851044,25,27.925756,9.015594,31.110863,49.968235,401.498749,399.531097,398.769653,4472.686035,9.922958,9.478131,9.494912,1.576398,1.57123,1.521015,33.759735,67.816422,25.348221,13.667844,68.231979,40.948296,85.156876,0.064574733376503,617.29425,527.793737444934,2.18628782344786,0.0439617559375144,1.15616843480332,2.95420311560946,585.76803623155,2.24093566726625,0.0220602783987425,1.19125363147844,35.7087963837143,566.499173611234,71.6757357529669,0.020342457361923,1.25428542489547
9,8.930058,22.5,22.292522,13.209,12.846437,87.488419,NaN,0.994706392288208,NaN,27.025295,400,399.867432,25,27.942459,9.012474,31.121935,49.978672,401.453674,399.603455,398.758392,4474.17334,9.905478,9.473142,9.470407,1.563391,1.559434,1.524246,33.789913,67.837349,25.337385,13.682167,67.997276,40.926914,85.174187,NaN,619.746216,527.787731845819,2.18624241744286,0.0439522690248819,1.15627278526514,2.9598825564737,585.777117646454,2.24095113535034,0.0220594265513033,1.1912529142239,35.7116439001936,566.486746794138,71.6682121653394,0.0203398014734012,1.25436581350951
9,8.928662,22.5,22.293194,13.209,12.853361,87.473129,NaN,0.994956433773041,NaN,27.014214,400,399.881226,25,27.95236,9.008224,31.164558,49.978672,401.453674,399.603455,398.758392,4474.17334,9.905478,9.473142,9.470407,1.563391,1.559434,1.524246,33.789913,67.837349,25.337385,13.682167,67.997276,40.926914,85.174187,NaN,619.746216,527.800255302362,2.18630766184384,0.0439622807942686,1.15612543975658,2.95488983928254,585.757853585482,2.24089360733071,0.0220570398055178,1.19130721293582,35.7128488483505,566.510611791349,71.6882470295156,0.020341314912048,1.25427294809777
9,8.927742,22.5,22.293911,13.209,12.853952,87.471207,NaN,0.9930579662323,NaN,27.016418,400,399.920227,25,27.951378,9.016267,31.247017,49.978672,401.620972,399.731995,398.967346,4471.015137,9.891618,9.46737,9.460441,1.578655,1.57985,1.526608,33.794384,67.762619,25.333443,13.685589,67.988632,40.949722,85.161072,NaN,629.495789,527.803915613015,2.18633460239204,0.043967820247566,1.15606362003546,2.95159918676558,585.754444103222,2.24087976754197,0.022055996779411,1.19132463820064,35.7141344546916,566.5213605353,71.6978928604875,0.0203415971954068,1.25423798913071
9,8.927897,22.5,22.292074,13.209,12.853863,87.451736,NaN,0.994825184345245,NaN,27.013493,400,400.005066,25,27.955151,9.019869,31.261917,49.978672,401.620972,399.731995,398.967346,4471.015137,9.891618,9.46737,9.460441,1.578655,1.57985,1.526608,33.794384,67.762619,25.333443,13.685589,67.988632,40.949722,85.161072,NaN,629.495789,527.803311164699,2.18633010615166,0.0439668897144342,1.15607394079222,2.95215360816394,585.734116827318,2.24083463426356,0.0220561204434721,1.19134871384899,35.7108405861517,566.516073161765,71.6909204622969,0.0203428889195714,1.25423066190139
9,8.927615,22.5,22.294077,13.209,12.855238,87.450165,NaN,0.995139181613922,NaN,27.013239,400,400.003448,25,27.955051,9.031994,31.112667,49.978672,401.441559,399.527679,398.716949,4471.789063,9.890199,9.480471,9.477558,1.570066,1.5748,1.513554,33.791019,67.914986,25.356115,13.66504,68.161369,40.965618,85.147163,0.611836433410645,624.892395,527.80581324449,2.18634318977047,0.0439689064437002,1.15604440368064,2.95114491347783,585.729116313772,2.24080851646666,0.0220536034649255,1.19138671411928,35.7144320940981,566.524659558747,71.7007722779686,0.0203417359297136,1.25422636883222
9,8.927615,22.5,22.294077,13.209,12.85123,87.452171,NaN,0.995139181613922,NaN,26.994106,400,399.957764,25,27.9524,9.027088,31.002768,49.978672,401.549957,399.667694,398.92981,4472.693848,9.892083,9.468447,9.464744,1.583477,1.585419,1.531133,33.768036,67.813866,25.333223,13.67461,68.245155,41.009834,85.129044,0.856066465377808,625.485718,527.801179747271,2.18632698891443,0.0439678368093725,1.15607995852386,2.95114491347783,585.731506229848,2.24081514405494,0.0220538130473066,1.19138105909995,35.7144320940981,566.519072717018,71.6963179085689,0.0203412300648337,1.25425069247956
9,8.927379,22.5,22.292461,13.209,12.838376,87.446922,NaN,0.994917929172516,NaN,27.005014,400,399.994354,25,27.953136,9.027204,30.971727,49.978672,401.549957,399.667694,398.92981,4472.693848,9.892083,9.468447,9.464744,1.583477,1.585419,1.531133,33.768036,67.813866,25.333223,13.67461,68.245155,41.009834,85.129044,0.856066465377808,625.485718,527.787082638915,2.18628132552662,0.0439657868571573,1.156179526048,2.95030073909675,585.727777091155,2.24081468611359,0.02205516283629,1.19136876913147,35.7115345210984,566.50003913798,71.6787177187697,0.02034106396321,1.25430688771366
9,8.923934,22.5,22.291222,13.209,12.838376,87.446922,NaN,0.994183421134949,NaN,27.005014,400,399.994354,25,27.953136,9.029947,31.010981,49.978672,401.554688,399.624237,398.814697,4472.480469,9.896507,9.489026,9.481989,1.562342,1.554802,1.512793,33.7374,67.968933,25.33569,13.679514,68.108292,40.987347,85.141968,NaN,681.838013,527.798232321102,2.18637328509752,0.0439859495051603,1.15596760666544,2.93797601522988,585.729712581158,2.24082763191141,0.0220566183821635,1.19134800149232,35.7093128212719,566.529229928403,71.7001320857305,0.0203449016025684,1.25415931413334
9,8.924265,22.5,22.292437,13.209,12.83613,87.443581,NaN,0.994181632995605,NaN,26.990627,400,399.96991,25,27.948124,9.034572,31.071062,49.978672,401.554688,399.624237,398.814697,4472.480469,9.896507,9.489026,9.481989,1.562342,1.554802,1.512793,33.7374,67.968933,25.33569,13.679514,68.108292,40.987347,85.141968,NaN,681.838013,527.794564753195,2.18635537010031,0.043983412003129,1.15600788760027,2.93916034686987,585.723834205311,2.24080389852328,0.0220548419449781,1.1913777856361,35.7114914866376,566.525523763361,71.6990002979252,0.0203433948150912,1.25419551557971
9,8.925712,22.5,22.291454,13.209,12.843229,87.473442,NaN,0.994513928890228,NaN,26.9758,400,399.999786,25,27.947731,9.030304,31.064949,49.978672,401.506104,399.597046,398.80011,4475.705078,9.927343,9.486684,9.508526,1.552829,1.551583,1.502205,33.753952,68.058937,25.339001,13.672947,68.240784,40.978466,85.138153,0,679.107849,527.798088419847,2.18634543877225,0.0439768368772951,1.1560339075162,2.94433738199893,585.760943828448,2.24091281948049,0.0220591166520186,1.19127718266851,35.709728836744,566.52009920535,71.6932000148034,0.0203438511196611,1.25420289063946
9,8.925915,22.5,22.291721,13.209,12.844146,87.504066,NaN,0.995537519454956,NaN,26.98855,400,399.994781,25,27.95756,9.029334,31.019993,49.976807,401.619904,399.734955,398.888733,4472.174316,9.914549,9.479092,9.476017,1.568195,1.557513,1.519624,33.770622,67.893234,25.361744,13.672421,68.124298,40.959782,85.154747,0.825115442276001,688.98584,527.798491560418,2.18634372691753,0.0439758935659016,1.15603825727717,2.94506361874829,585.797007347026,2.24101118523094,0.0220620021506047,1.19119548757266,35.7102076091155,566.520052060919,71.6935631165964,0.020343589481983,1.25420750681491
9,8.926353,22.5,22.288441,13.209,12.833717,87.505394,NaN,0.99534273147583,NaN,27.015471,400,399.996582,25,27.968548,9.028441,31.042973,49.976807,401.619904,399.734955,398.888733,4472.174316,9.914549,9.479092,9.476017,1.568195,1.557513,1.519624,33.770622,67.893234,25.361744,13.672421,68.124298,40.959782,85.154747,0.825115442276001,688.98584,527.785017017878,2.18628987668807,0.0439705465426843,1.15615775983794,2.94663053031439,585.803709747495,2.24104983547133,0.0220659952586404,1.19113684907933,35.7043257600638,566.494809988828,71.6685147546752,0.0203444654226164,1.25426323526474
9,8.926485,22.5,22.286873,13.209,12.825862,87.51252,NaN,0.995690941810608,NaN,27.025579,400,399.97525,25,27.962215,9.026893,31.083458,49.976807,401.387177,399.516113,398.75116,4473.914063,9.89241,9.47016,9.471667,1.567971,1.559409,1.521462,33.777035,67.927139,25.371943,13.665636,68.137581,40.929562,85.189331,0.255033880472183,682.169067,527.775507791922,2.18625459580947,0.0439676772883782,1.1562356441326,2.94710273882185,585.814645306204,2.2410897504917,0.0220685826956619,1.1910905834419,35.7015137178835,566.479454724182,71.6539186902896,0.0203445863810402,1.25430422283728
9,8.925001,22.5,22.288107,13.209,12.827782,87.532845,NaN,0.995157599449158,NaN,27.015446,400,399.938202,25,27.960106,9.029736,31.058811,49.976807,401.559387,399.683716,398.821167,4474.113281,9.891499,9.482326,9.456735,1.562793,1.55185,1.50808,33.800819,67.964272,25.349648,13.676377,68.001747,40.919502,85.188576,0,623.419067,527.782531675052,2.18630197506479,0.0439768748769886,1.15612725656377,2.9417936659973,585.836927838238,2.24114398034713,0.022069255412658,1.19105415366409,35.703726778933,566.498302231175,71.6707977284863,0.0203451037398238,1.25424250379236
9,8.924625,22.5,22.2883,13.209,12.824614,87.536171,NaN,0.994174838066101,NaN,27.01226,400,399.979248,25,27.966791,9.021971,31.065582,49.976807,401.559387,399.683716,398.821167,4474.113281,9.891499,9.482326,9.456735,1.562793,1.55185,1.50808,33.800819,67.964272,25.349648,13.676377,68.001747,40.919502,85.188576,0,623.419067,527.780086206428,2.18629920590897,0.0439782300604055,1.15613224478066,2.94044840394497,585.840588077515,2.24115294746774,0.0220693759798154,1.19104804584196,35.7040728976005,566.497740027088,71.6706391854073,0.0203448667414631,1.25424814200194
9,8.92324,22.5,22.287458,13.209,12.819735,87.533302,NaN,0.993773281574249,NaN,27.04327,400,400.024231,25,27.975094,9.026585,31.086594,49.976807,401.651276,399.686096,398.900574,4468.914551,9.914102,9.483353,9.486959,1.600811,1.591324,1.543494,33.809818,67.970863,25.342564,13.681003,68.21962,40.915169,85.17453,0,623.449158,527.778929081562,2.18631646049433,0.0439850361164047,1.15609032460585,2.93549274664377,585.838484990072,2.24115226871172,0.022070066004986,1.19104201461878,35.7025628710261,566.501976694415,71.672753229921,0.020346062302611,1.25421577555887
9,8.92324,22.5,22.287458,13.209,12.821244,87.543655,NaN,0.993773281574249,NaN,27.039032,400,399.994324,25,27.970989,9.033393,31.042511,49.976807,401.256989,399.36438,398.473999,4470.321777,9.912831,9.481702,9.482733,1.587448,1.580748,1.540536,33.812828,67.875244,25.334042,13.685323,67.99575,40.921295,85.174896,0.352685809135437,608.534119,527.780673611754,2.1863225608797,0.043985439036474,1.15607692831024,2.93549274664377,585.850815697642,2.24118645529739,0.022071147431469,1.19101296105375,35.7025628710261,566.504080251248,71.6744304249909,0.0203462528309013,1.25420661487877
9,8.922905,22.5,22.283459,13.209,12.839859,87.554138,NaN,0.994584202766418,NaN,27.055107,400,399.83139,25,27.965277,9.031247,31.028557,49.976807,401.256989,399.36438,398.473999,4470.321777,9.912831,9.481702,9.482733,1.587448,1.580748,1.540536,33.812828,67.875244,25.334042,13.685323,67.99575,40.921295,85.174896,0.352685809135437,608.534119,527.803276504507,2.18640675024493,0.0439923708249481,1.15589117958026,2.93429399837737,585.869540273432,2.24126284030135,0.0220769441359586,1.19091669826454,35.6953905520276,566.524973634002,71.6850879519953,0.020352002165788,1.25404959554678
9,8.920565,22.5,22.282017,13.209,12.849473,87.556778,NaN,0.994375765323639,NaN,27.05386,400,399.777008,25,27.95266,9.031847,30.957541,49.976807,401.355988,399.493927,398.57132,4475.664551,9.899728,9.49458,9.493463,1.599581,1.595875,1.551316,33.80584,67.809311,25.286564,13.715555,68.088623,40.937073,85.141586,1.003048,586.849731,527.821959196836,2.18650807664879,0.044008644907885,1.15566217771029,2.92591970174726,585.874933992209,2.24128661969277,0.0220789157287752,1.19088519449401,35.6928040455244,566.556980649322,71.7084485269168,0.0203562928176492,1.25388658740734
9,8.918975,22.5,22.282576,13.209,12.860583,87.577866,NaN,0.994256675243378,NaN,27.064192,400,399.857269,25,27.952227,9.037672,30.941435,49.976807,401.355988,399.493927,398.57132,4475.664551,9.899728,9.49458,9.493463,1.599581,1.595875,1.551316,33.80584,67.809311,25.286564,13.715555,68.088623,40.937073,85.141586,1.003048,586.849731,527.839940458648,2.18659541641726,0.0440209293487375,1.15546621616025,2.92022852538952,585.899174844836,2.24135039982378,0.0220804610629426,1.19083546875412,35.6938067354091,566.588239613091,71.7342181551754,0.020358584997984,1.25376001478349
9,8.91789,22.5,22.280617,13.209,12.860583,87.577866,NaN,0.995384216308594,NaN,27.064192,400,399.857269,25,27.952227,9.03014,31.00828,49.973969,401.360046,399.552979,398.67099,4470.538086,9.881473,9.467052,9.460011,1.589296,1.58633,1.543861,33.778397,67.775375,25.304903,13.712097,67.940346,40.920528,85.176559,NaN,653.631897,527.843449359204,2.18662438568249,0.0440272899323414,1.15539960723742,2.91634448290341,585.902230408999,2.24137086220794,0.0220827652340731,1.19080273877014,35.6902927529716,566.594242197075,71.736067041977,0.0203610193326644,1.25370161674042
9,8.917154,22.5,22.278137,13.209,12.860542,87.580338,NaN,0.994632184505463,NaN,27.055758,400,399.886169,25,27.953014,9.023027,31.010418,49.973969,401.357086,399.46582,398.675751,4473.588867,9.886791,9.47422,9.461455,1.571685,1.57515,1.525578,33.78162,67.836983,25.287182,13.724346,68.002403,40.935783,85.164284,0.112283609807491,676.91217,527.845782118166,2.18664387211633,0.0440315944863762,1.15535479195046,2.91370957389051,585.909042057943,2.24140492812731,0.0220859410066217,1.19075439063584,35.6858438844632,566.595912924901,71.7336791813821,0.0203635646065228,1.2536534296879
9,8.91411,22.5,22.276482,13.209,12.863859,87.564796,NaN,0.994889378547668,NaN,27.048008,400,399.848969,25,27.952137,9.018906,31.018888,49.973969,401.357086,399.46582,398.675751,4473.588867,9.886791,9.47422,9.461455,1.571685,1.57515,1.525578,33.78162,67.836983,25.287182,13.724346,68.002403,40.935783,85.164284,0.112283609807491,676.91217,527.859456789371,2.18673855598182,0.0440503360359955,1.1551387072394,2.90281018457927,585.893116643034,2.24137091260954,0.0220862646940266,1.19077023624443,35.6828747737902,566.625198311942,71.7545579953078,0.0203678157848185,1.25349906944072
9,8.912397,22.5,22.274813,13.209,12.880044,87.552032,NaN,0.994326710700989,NaN,27.049477,400,399.834991,25,27.942875,9.025871,31.041157,49.973969,401.259277,399.385925,398.52951,4471.325684,9.874882,9.476157,9.454744,1.562429,1.564649,1.516995,33.788071,67.819969,25.274063,13.718972,68.013115,40.93428,85.140709,0.462818771600723,672.14624,527.883688009319,2.18684966029957,0.0440647120223808,1.15489090341332,2.89667535331733,585.880521194594,2.24134621344006,0.0220868951463287,1.19077808018387,35.679880377721,566.660120319776,71.7799164418809,0.0203725916743002,1.25332019838079
9,8.912271,22.5,22.271538,13.209,12.879406,87.564049,NaN,0.994527399539948,NaN,27.055737,400,399.824799,25,27.942543,9.011024,31.10672,49.973969,401.548187,399.59494,398.849152,4470.78125,9.913932,9.478675,9.489201,1.568051,1.563801,1.512893,33.791664,67.812294,25.265106,13.728312,68.260109,40.878963,85.18779,0.851191997528076,664.292419,527.883358409272,2.1868504490949,0.044065281313568,1.15488880509898,2.89622406953129,585.899939021696,2.24142010179035,0.0220920054850274,1.19068972342586,35.6740041220343,566.653719947852,71.7698981215068,0.0203751756426526,1.25329390306579
9,8.911936,22.5,22.272017,13.209,12.878227,87.550659,NaN,0.995000720024109,NaN,27.070822,400,399.932709,25,27.950073,9.011328,31.123619,49.973969,401.548187,399.59494,398.849152,4470.78125,9.913932,9.478675,9.489201,1.568051,1.563801,1.512893,33.791664,67.812294,25.265106,13.728312,68.260109,40.878963,85.18779,0.851191997528076,664.292419,527.883079495437,2.18685463503942,0.0440669331296461,1.15487866653289,2.89502420422042,585.883248181303,2.24137089569502,0.022090042507339,1.19073519689913,35.6748636213221,566.65613973409,71.7725472489235,0.0203749321048457,1.25329132332166
9,8.91166,22.5,22.268932,13.209,12.892909,87.552956,NaN,0.994883894920349,NaN,27.083635,400,399.947479,25,27.963392,9.01921,31.063278,49.973969,401.396271,399.461456,398.650299,4464.654785,9.912981,9.47358,9.48313,1.564757,1.554938,1.504719,33.798027,67.932671,25.269663,13.72104,67.854485,40.861221,85.2015,NaN,631.756104,527.900926233794,2.18692128081472,0.0440724743227292,1.15473241383323,2.89403563281132,585.890795790916,2.24141071524859,0.0220939144508536,1.19067721772248,35.6693277701719,566.672841294967,71.7812475265989,0.0203794267331635,1.25316813338226
9,8.91166,22.5,22.268932,13.209,12.903747,87.556091,NaN,0.994883894920349,NaN,27.085798,400,399.842468,25,27.973467,9.025,31.008156,49.973969,401.396271,399.461456,398.650299,4464.654785,9.912981,9.47358,9.48313,1.564757,1.554938,1.504719,33.798027,67.932671,25.269663,13.72104,67.854485,40.861221,85.2015,NaN,631.756104,527.913440706676,2.18696503032018,0.0440753682814595,1.15463701629009,2.89403563281132,585.894528550245,2.24142106377234,0.0220942420546829,1.19066844710731,35.6693277701719,566.687932130148,71.7932899876228,0.0203807942929468,1.25310283310959
9,8.911527,22.5,22.265856,13.209,12.899005,87.574539,NaN,0.994930744171143,NaN,27.105865,400,399.757904,25,27.978695,9.02572,30.986458,49.973969,401.306549,399.373413,398.581482,4469.185059,9.918437,9.469622,9.487166,1.569539,1.5645,1.515937,33.814739,67.666122,25.279722,13.714745,67.917427,40.816387,85.218887,0,651.791382,527.908394989877,2.18694944040172,0.0440748830317783,1.15467060480713,2.89355924773145,585.921290699649,2.24151409889026,0.0220997922564404,1.19056549030551,35.6638074911688,566.676285173205,71.7793828014456,0.0203827122684525,1.25310250456792
9,8.910429,22.5,22.264751,13.209,12.893064,87.608032,NaN,0.993829250335693,NaN,27.12278,400,399.821564,25,27.981018,9.017355,30.989025,49.973969,401.46579,399.509247,398.710663,4468.89209,9.924844,9.477956,9.486442,1.576619,1.573761,1.529003,33.798965,67.663063,25.272846,13.717725,67.850639,40.833702,85.197929,0.895382881164551,640.190002,527.905082440336,2.18695477919098,0.0440797444413411,1.15465566562743,2.88962617873699,585.96288738455,2.24163617800638,0.022104593612004,1.19045353261773,35.6618242851611,566.67587432648,71.7773977824889,0.020383743390262,1.25308606021338
9,8.911026,22.5,22.263758,13.209,12.88895,87.607483,NaN,0.995268821716309,NaN,27.126381,400,399.857697,25,27.989529,9.023849,30.945351,49.973969,401.46579,399.509247,398.710663,4468.89209,9.924844,9.477956,9.486442,1.576619,1.573761,1.529003,33.798965,67.663063,25.272846,13.717725,67.850639,40.833702,85.197929,0.895382881164551,640.190002,527.8984031508,2.18692222891811,0.0440751398479287,1.1547284446113,2.89176469619747,585.963781853801,2.24164474195425,0.0221057060860097,1.19043849491492,35.6600420283484,566.662622947896,71.7653336768209,0.0203835023996562,1.25312703066901
9,8.908317,22.5,22.260454,13.209,12.88895,87.607483,NaN,0.994669318199158,NaN,27.126381,400,399.857697,25,27.989529,9.020425,30.979347,49.968204,401.3172,399.420959,398.661652,4472.739746,9.911344,9.455492,9.473054,1.577657,1.584011,1.530859,33.82106,67.65979,25.271181,13.721589,67.961205,40.880817,85.167351,0.735882222652435,658.541992,527.907155740727,2.18699457815743,0.0440910523497793,1.15456255456275,2.88205989928247,585.968932464262,2.24167926647406,0.0221095992125486,1.19038336824272,35.6541115081536,566.680842146985,71.7749180798262,0.0203883492828902,1.25299370968689
9,8.906684,22.5,22.258575,13.209,12.897004,87.539917,NaN,0.994882941246033,NaN,27.122297,400,399.843719,25,27.999868,9.010199,31.077799,49.968204,401.328156,399.42865,398.679443,4463.207031,9.880222,9.456986,9.469689,1.581079,1.58591,1.534344,33.829464,67.859627,25.25989,13.71415,67.936127,40.809242,85.1996,NaN,675.341187,527.921729064792,2.18707070081674,0.0441028003191936,1.1543917781527,2.87620871505322,585.8914278563,2.24147592338902,0.0221047518652033,1.19054063876528,35.650738496913,566.703267990729,71.7899989569879,0.0203922001145212,1.25286576887837
9,8.905387,22.5,22.256775,13.209,12.895944,87.495079,NaN,0.994485676288605,NaN,27.151974,400,399.806274,25,27.999155,9.0266,31.07168,49.968204,401.328156,399.42865,398.679443,4463.207031,9.880222,9.456986,9.469689,1.581079,1.58591,1.534344,33.829464,67.859627,25.25989,13.71415,67.936127,40.809242,85.1996,NaN,675.341187,527.924694645757,2.18710106717688,0.04411014188395,1.15432173722911,2.87156086985175,585.840852837561,2.24134672850811,0.0221021855266668,1.19063600448139,35.6475070972696,566.710071796216,71.7927305042007,0.020394558700038,1.25280669489233
9,8.906201,22.5,22.256002,13.209,12.882926,87.445259,NaN,0.994181573390961,NaN,27.188553,400,399.840363,25,27.990135,9.030834,31.078892,49.968204,401.197754,399.309937,398.521271,4466.989258,9.902346,9.461757,9.499675,1.574064,1.57359,1.517807,33.838261,67.628555,25.288893,13.691603,67.836945,40.862148,85.168808,1.020348,697.494141,527.907037145317,2.18702678465812,0.0441018789701012,1.15448599952721,2.87447792742944,585.782738918818,2.2411903157754,0.0220978867271555,1.19076271759825,35.6461193299468,566.682872997276,71.7698618688804,0.0203928406526409,1.25291151224656
9,8.906086,22.5,22.254564,13.209,12.882629,87.382919,NaN,0.994644284248352,NaN,27.194355,400,399.79892,25,27.98793,9.01897,31.128187,49.968204,401.197754,399.309937,398.521271,4466.989258,9.902346,9.461757,9.499675,1.574064,1.57359,1.517807,33.838261,67.628555,25.288893,13.691603,67.836945,40.862148,85.168808,1.020348,697.494141,527.907065802099,2.18702865798126,0.044102475643415,1.15448157134064,2.87406582466184,585.710748232607,2.2409994666047,0.0220930605306203,1.19091375768615,35.6435375907205,566.680586564191,71.765880165603,0.0203940249454137,1.25289768530468
9,8.90819,22.5,22.255108,13.209,12.898621,87.375053,NaN,0.994201242923737,NaN,27.178617,400,399.751892,25,27.986528,9.024372,31.166183,49.968204,401.201721,399.338287,398.54953,4470.066406,9.910613,9.455012,9.488695,1.56603,1.568454,1.518328,33.823807,67.692383,25.297422,13.696075,67.869308,40.959759,85.103836,NaN,631.752869,527.918731329279,2.1870370037114,0.0440943815219094,1.15446971984854,2.88160487611589,585.700530334318,2.24096779170086,0.0220915965279573,1.19094500607979,35.6445142857727,566.684574586293,71.7698791391317,0.0203938600909808,1.25288941256511
9,8.90819,22.5,22.255108,13.209,12.893422,87.408913,NaN,0.994201242923737,NaN,27.173763,400,399.697418,25,27.991255,9.022246,31.148146,49.968204,401.194733,399.299713,398.575836,4469.773438,9.915375,9.446216,9.488543,1.578651,1.58064,1.526602,33.861061,67.539665,25.277042,13.728415,67.930534,40.950451,85.110001,NaN,640.463318,527.912729122363,2.18701602035045,0.0440929929870511,1.15451544003497,2.88160487611589,585.740854119979,2.24107963383746,0.0220951386997113,1.19084979866152,35.6445142857727,566.677337068451,71.7641025499287,0.020393203821471,1.25292070849481
9,8.908954,22.5,22.255669,13.209,12.881546,87.463524,NaN,0.995657205581665,NaN,27.150024,400,399.653168,25,27.995174,9.030473,31.142979,49.968204,401.194733,399.299713,398.575836,4469.773438,9.915375,9.446216,9.488543,1.578651,1.58064,1.526602,33.861061,67.539665,25.277042,13.728415,67.930534,40.950451,85.110001,NaN,640.463318,527.89654882782,2.18694767718683,0.0440853322788051,1.1546667276299,2.88434210673046,585.805007608403,2.2412541103051,0.0221001893579166,1.19070591674881,35.6455214836242,566.654909116511,71.747044284792,0.0203906272562899,1.25302698864167
9,8.908237,22.5,22.254051,13.209,12.877817,87.517685,NaN,0.994934022426605,NaN,27.154089,400,399.652893,25,27.994612,9.019772,31.136742,49.968204,401.207794,399.299652,398.559875,4465.882324,9.891465,9.441576,9.447698,1.608269,1.603406,1.55126,33.848759,67.773544,25.249702,13.757289,67.826401,40.914864,85.12262,0.208359390497208,650.876465,527.894559962348,2.18695177525159,0.0440885487433293,1.15465564098084,2.88177327108889,585.87201783419,2.24144983604501,0.0221077600228388,1.19052720543519,35.6426165363717,566.653023202485,71.7431119273926,0.0203920219333362,1.25300845865711
9,8.90628,22.5,22.252525,13.209,12.877473,87.556198,NaN,0.995624184608459,NaN,27.159456,400,399.707703,25,27.998241,9.023839,31.097227,49.966343,401.173431,399.282288,398.644806,4463.51709,9.892419,9.430923,9.449586,1.59456,1.594443,1.542839,33.862911,67.760635,25.238871,13.762004,67.758797,40.944614,85.103249,NaN,653.833984,527.900486344769,2.18700266413582,0.0440999578727365,1.15453881021461,2.87476102177857,585.920246476214,2.24159290396588,0.0221135857610294,1.19039410745081,35.6398766189012,566.667462628171,71.7523469359318,0.0203948083050135,1.2529208142663
9,8.906226,22.5,22.254751,13.209,12.884317,87.583328,NaN,0.994610846042633,NaN,27.166958,400,399.654785,25,27.994484,9.023229,31.099325,49.966343,401.173431,399.282288,398.644806,4463.51709,9.892419,9.430923,9.449586,1.59456,1.594443,1.542839,33.862911,67.760635,25.238871,13.762004,67.758797,40.944614,85.103249,NaN,653.833984,527.90856225969,2.18703173113744,0.0441021035959368,1.15447529530937,2.87456751445421,585.949070178587,2.24165916369745,0.0221137971196362,1.19035556656,35.6438733316824,566.682027914586,71.767311057718,0.0203939746657733,1.25289453672342
9,8.905401,22.5,22.252684,13.209,12.884317,87.583328,NaN,0.995311617851257,NaN,27.166958,400,399.654785,25,27.994484,9.022804,31.138847,49.966343,401.047028,399.147217,398.46756,4465.683594,9.878071,9.44355,9.454732,1.572117,1.570307,1.522603,33.862328,67.841888,25.239479,13.759171,67.918755,40.893051,85.151901,NaN,671.213257,527.911227525013,2.18705377006268,0.0441069536228966,1.15442479265452,2.87161104208161,585.952292939982,2.24168076950577,0.0221162343503812,1.19032107143444,35.6401621084182,566.685413843983,71.7669133554143,0.0203962823328791,1.2528458119844
9,8.903971,22.5,22.252407,13.209,12.893093,87.578056,NaN,0.994970321655273,NaN,27.159559,400,399.558289,25,27.988068,9.013105,31.078161,49.966343,401.307068,399.395477,398.755341,4469.218262,9.892863,9.451725,9.47003,1.571359,1.568234,1.526944,33.849041,67.689568,25.262011,13.740048,67.980721,40.832523,85.187202,0.208490192890167,671.93927,527.925977197526,2.18712738854629,0.0441177069785505,1.15426015658841,2.86648599862906,585.946449431227,2.24166626868206,0.0221160099053207,1.19033115015344,35.6396647451799,566.710241806805,71.7863160618718,0.0203988019741465,1.2527339551523
9,8.903103,22.5,22.249447,13.209,12.898935,87.594582,NaN,0.993974208831787,NaN,27.145079,400,399.667969,25,27.99342,9.010902,31.058271,49.966343,401.307068,399.395477,398.755341,4469.218262,9.892863,9.451725,9.47003,1.571359,1.568234,1.526944,33.849041,67.689568,25.262011,13.740048,67.980721,40.832523,85.187202,0.208490192890167,671.93927,527.93552333975,2.18717414972401,0.044124373167531,1.15415576519937,2.86337482910278,585.970734835916,2.24175173974314,0.0221212284954976,1.19023569669169,35.634349668578,566.72033291486,71.7899327889967,0.0204025831585221,1.25264158214999
9,8.902014,22.5,22.248131,13.209,12.904733,87.609085,NaN,0.994853913784027,NaN,27.151604,400,399.73468,25,27.995653,9.014353,31.144783,49.966343,401.247833,399.253204,398.603882,4463.453125,9.898291,9.45369,9.46838,1.586963,1.589928,1.547701,33.851536,67.697426,25.280964,13.719692,67.910309,40.85133,85.180016,0.990050673484802,647.191223,527.945731236658,2.1872266348772,0.0441323289878821,1.15403830367314,2.85947120514186,585.990047686106,2.24181334499003,0.0221242969881218,1.19017336017134,35.6319864424243,566.735752255733,71.8002693098784,0.0204052561452777,1.25255333467799
9,8.902544,22.5,22.247007,13.209,12.918276,87.630241,NaN,0.9942587018013,NaN,27.142693,400,399.716949,25,27.993637,9.018363,31.223721,49.966343,401.247833,399.253204,398.603882,4463.453125,9.898291,9.45369,9.46838,1.586963,1.589928,1.547701,33.851536,67.697426,25.280964,13.719692,67.910309,40.85133,85.180016,0.990050673484802,647.191223,527.959648728457,2.18726711031675,0.0441328283842508,1.15395192859446,2.86137108566106,586.016977847314,2.24189488491434,0.0221278345314166,1.19009576076014,35.6299679193091,566.747420752651,71.8078999987658,0.0204074032148757,1.25248446934917
9,8.902807,22.5,22.247938,13.209,12.928953,87.654045,NaN,0.99452418088913,NaN,27.134306,400,399.692352,25,27.988846,9.017038,31.167614,49.966343,401.183167,399.217072,398.572937,4468.822266,9.924049,9.456484,9.492391,1.567844,1.571027,1.525023,33.841171,67.837341,25.281975,13.740841,67.800514,40.849503,85.152916,0.48156464099884,711.929199,527.971120162949,2.18730315252208,0.0441341328874015,1.15387442311158,2.86231382476507,586.04385573664,2.24196367167633,0.0221292239499201,1.19004511000095,35.6316398509715,566.761753975545,71.8207398686873,0.0204078012994217,1.25243799404738
9,8.903333,22.5,22.246983,13.209,12.925489,87.672195,NaN,0.995690047740936,NaN,27.131865,400,399.675049,25,27.990238,9.007492,31.14773,49.966343,401.239014,399.236389,398.624023,4463.905273,9.890143,9.445395,9.433302,1.576466,1.586498,1.537919,33.830006,67.734428,25.252625,13.765549,67.836845,40.860672,85.169861,0.571780264377594,676.932434,527.965425325123,2.18727513146025,0.0441301132349555,1.15393690293114,2.86419923970811,586.066942060074,2.24203351339581,0.0221322476541056,1.18997879968844,35.6299248183304,566.750138739983,71.8100341016172,0.0204076729813817,1.25247235024487
9,8.903333,22.5,22.246983,13.209,12.929776,87.682373,NaN,0.995690047740936,NaN,27.130638,400,399.676331,25,27.991308,8.997762,31.204391,49.966343,401.239014,399.236389,398.624023,4463.905273,9.890143,9.445395,9.433302,1.576466,1.586498,1.537919,33.830006,67.734428,25.252625,13.765549,67.836845,40.860672,85.169861,0.571780264377594,676.932434,527.970372172095,2.18729242343421,0.0441312582226493,1.15389933498987,2.86419923970811,586.07905352054,2.24206707920695,0.0221333112808614,1.18995055315286,35.6299248183304,566.756103821193,71.8147967955591,0.0204082140007181,1.2524466241957
9,8.900783,22.5,22.24786,13.209,12.944531,87.715576,NaN,0.994658172130585,NaN,27.143154,400,399.753723,25,27.995665,9.008693,31.264565,49.969273,401.382751,399.390106,398.74527,4464.518555,9.912032,9.439051,9.447071,1.586807,1.585654,1.529095,33.842575,67.657227,25.247852,13.760058,67.73439,40.850834,85.167641,0.530140221118927,585.099792,527.995624252352,2.18742003477963,0.0441502043828372,1.15361451111754,2.85505813325273,586.117196580768,2.24216740334439,0.0221357457662144,1.1898730810225,35.6314997770963,566.801917607097,71.852693540454,0.0204115193069337,1.25226363831666
9,8.901368,22.5,22.246155,13.209,12.948848,87.744797,NaN,0.994374394416809,NaN,27.158411,400,399.827393,25,27.998505,9.016085,31.197908,49.969273,401.481812,399.487427,398.829559,4460.178711,9.894292,9.45073,9.440861,1.577436,1.571777,1.515798,33.847496,67.812157,25.29052,13.730235,67.893295,40.870907,85.159508,NaN,556.504944,527.998717138451,2.18742181797445,0.0441479141270253,1.15361244067643,2.8571553858867,586.154618231751,2.24228155820528,0.0221408109954752,1.18976380962416,35.6284378130027,566.799052526973,71.8478501453207,0.0204129115102906,1.2522479013339
9,8.901352,22.5,22.24507,13.209,12.948848,87.744797,NaN,0.994717299938202,NaN,27.158411,400,399.827393,25,27.998505,9.030471,31.185667,49.969273,401.481812,399.487427,398.829559,4460.178711,9.894292,9.45073,9.440861,1.577436,1.571777,1.515798,33.847496,67.812157,25.29052,13.730235,67.893295,40.870907,85.159508,NaN,556.504944,527.998768754494,2.18742224528404,0.0441480082954826,1.15361146464024,2.85709802651922,586.156306828043,2.2422928937629,0.0221420917363783,1.1897457714469,35.6264891979376,566.79698509933,71.8445729014058,0.0204137754223553,1.25223893780373
9,8.899801,22.5,22.241234,13.209,12.937961,87.744469,NaN,0.995972871780396,NaN,27.166092,400,399.929626,25,28.004827,9.028687,31.204624,49.969273,401.516846,399.475311,398.882935,4465.996094,9.91205,9.457621,9.470237,1.580738,1.577659,1.526559,33.851818,67.616295,25.276606,13.756832,67.90036,40.876812,85.162048,0,621.43042,527.991213243604,2.18741977171318,0.0441542303540357,1.15361206663242,2.85153738218702,586.161886443313,2.24233189180393,0.0221465864895444,1.1896829104934,35.6195993241359,566.788300459991,71.8318874724321,0.0204167056957071,1.25221316607078
9,8.901504,22.5,22.2391,13.209,12.925536,87.761436,NaN,0.994486451148987,NaN,27.1511,400,399.96051,25,28.008759,9.026378,31.139605,49.969273,401.516846,399.475311,398.882935,4465.996094,9.91205,9.457621,9.470237,1.580738,1.577659,1.526559,33.851818,67.616295,25.276606,13.756832,67.90036,40.876812,85.162048,0,621.43042,527.97138281609,2.1873241740147,0.0441408872793849,1.15382478615371,2.85764293735832,586.185391756623,2.24241011741206,0.0221508795611072,1.18960055001267,35.6157660384459,566.750965778508,71.7988745359209,0.0204153873539939,1.25233889044339
9,8.89861,22.5,22.239733,13.209,12.925922,87.744934,NaN,0.994615435600281,NaN,27.138178,400,399.843231,25,28.012211,9.022067,31.131176,49.969273,401.328522,399.335876,398.622833,4463.734375,9.908188,9.465178,9.478052,1.583617,1.579487,1.51963,33.882751,67.74778,25.283661,13.728436,67.916916,40.807804,85.190758,NaN,609.299683,527.981167718898,2.1874030403887,0.0441580269463869,1.15364471875536,2.84726691153196,586.164775521591,2.24234910850886,0.0221484076712041,1.18965667516484,35.6169031198901,566.779463937184,71.8225805935363,0.0204173591973605,1.25222650477868
9,8.898266,22.5,22.237761,13.209,12.931196,87.701126,NaN,0.995837211608887,NaN,27.139629,400,399.788849,25,28.02832,9.017088,31.117008,49.969273,401.390747,399.422424,398.740814,4461.499023,9.920186,9.452301,9.476839,1.580324,1.581367,1.519761,33.879166,67.677765,25.29409,13.732081,67.912628,40.839485,85.176048,NaN,626.757141,527.988361881983,2.18743349796063,0.0441614617381964,1.15357757899296,2.84603337849182,586.11572661331,2.24222529359226,0.0221461586102169,1.18974509683328,35.613360662245,566.785944448497,71.8247995235474,0.0204198591917078,1.25216611109262
9,8.89743,22.5,22.238567,13.209,12.943712,87.627014,NaN,0.99451220035553,NaN,27.146309,400,399.834137,25,28.048059,9.013133,31.107435,49.969273,401.390747,399.422424,398.740814,4461.499023,9.920186,9.452301,9.476839,1.580324,1.581367,1.519761,33.879166,67.677765,25.29409,13.732081,67.912628,40.839485,85.176048,NaN,626.757141,528.005496127759,2.18750629559392,0.0441697292787426,1.15341715395836,2.84303545581417,586.026288756808,2.24197246950772,0.0221374596072866,1.18996407407009,35.6148085717284,566.812704526803,71.8473796329066,0.0204215054335026,1.25206418876018
9,8.89632,22.5,22.237061,13.209,12.953672,87.545761,NaN,0.994380354881287,NaN,27.128443,400,399.894135,25,28.05431,9.016608,31.147081,49.969273,401.59668,399.645782,398.967224,4463.919922,9.900789,9.447731,9.450472,1.604114,1.60605,1.542899,33.883202,67.725639,25.28825,13.738889,67.729378,40.82835,85.175697,0.770380675792694,616.405518,528.020563509177,2.18757609924042,0.0441789293105701,1.15326249261004,2.83905463074836,585.931940004073,2.24172016516307,0.0221307412565445,1.19016505037854,35.6121031403987,566.833711376866,71.8619010195781,0.0204248718311889,1.25194903460256
9,8.896439,22.5,22.236008,13.209,12.953737,87.473633,NaN,0.994546055793762,NaN,27.120983,400,399.979675,25,28.044228,9.000974,31.145901,49.969273,401.455658,399.466339,398.866547,4462.012695,9.893645,9.444841,9.45493,1.579111,1.587819,1.520976,33.842464,67.760323,25.29574,13.728146,67.990112,40.87809,85.166122,0.807721078395844,649.844482,528.020254702442,2.1875731823543,0.0441782455243591,1.15326917771686,2.8394814218853,585.847731899996,2.24149314209961,0.0221244393138504,1.19034877833282,35.6102114118273,566.830554244637,71.857801096749,0.0204256067872714,1.25194527680858
9,8.896439,22.5,22.236008,13.209,12.951025,87.417313,NaN,0.994546055793762,NaN,27.10327,400,399.988861,25,28.034908,9.001282,31.133551,49.969273,401.455658,399.466339,398.866547,4462.012695,9.893645,9.444841,9.45493,1.579111,1.587819,1.520976,33.842464,67.760323,25.29574,13.728146,67.990112,40.87809,85.166122,0.807721078395844,649.844482,528.017127004325,2.18756225026032,0.0441775210512272,1.1532928558804,2.8394814218853,585.780687020224,2.24130721386411,0.0221185459856933,1.19050638956113,35.6102114118273,566.826782603333,71.8547884915316,0.020425264585683,1.25196149635306
