P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.898239,22.5,22.23658,13.209,12.946608,87.386719,NaN,0.994702696800232,NaN,27.096407,400,399.986542,25,28.030113,8.997273,31.11688,49.97438,401.49765,399.498199,398.864441,4463.311035,9.903945,9.440739,9.440649,1.5617,1.563449,1.504296,33.8596,67.709717,25.279085,13.755578,67.821579,40.860706,85.152328,NaN,675.231689,528.00622687407,2.18749636035654,0.0441657378688715,1.15344118083537,2.84593655896339,585.743369827513,2.24120020499719,0.0221146688263868,1.19060174433521,35.6112390258806,566.805219063145,71.8384227539302,0.0204227533001333,1.25206368343734
9,8.897981,22.5,22.235792,13.209,12.94975,87.364349,NaN,0.994578897953033,NaN,27.085941,400,399.966553,25,28.0256,9.006832,31.162449,49.97438,401.49765,399.498199,398.864441,4463.311035,9.903945,9.440739,9.440649,1.5617,1.563449,1.504296,33.8596,67.709717,25.279085,13.755578,67.821579,40.860706,85.152328,NaN,675.231689,528.010683110169,2.18751591917577,0.0441680967016051,1.15339799519788,2.84501138335946,585.717966602769,2.24113457678995,0.022113257446397,1.19065133103883,35.6098233565622,566.810357296551,71.8413454289263,0.0204239838020828,1.25202859704694
9,8.898561,22.5,22.23616,13.209,12.94975,87.364349,NaN,0.995041728019714,NaN,27.085941,400,399.966553,25,28.0256,9.016785,31.197168,49.97438,401.52536,399.518036,398.909637,4461.538574,9.901611,9.449961,9.456617,1.554987,1.561849,1.503859,33.89819,67.752388,25.24283,13.79795,67.784714,40.879433,85.14901,0.322999477386475,676.861572,528.008812332861,2.18750042657973,0.044164680780692,1.15343335949994,2.84709120699625,585.717391609584,2.24113072464628,0.0221128230725841,1.19065749780631,35.6104844860449,566.805764097443,71.8382284855275,0.0204232101083366,1.25205442177626
9,8.897604,22.5,22.233829,13.209,12.956203,87.347839,NaN,0.994640529155731,NaN,27.057947,400,399.969513,25,28.018219,9.030664,31.105701,49.97438,401.482269,399.447906,398.811798,4462.12793,9.911122,9.460948,9.475705,1.540666,1.545693,1.48756,33.892475,67.604485,25.245781,13.788672,67.83847,40.86718,85.152016,0.777305662631989,656.773621,528.019341635094,2.18755200316429,0.0441720409888125,1.15331865150381,2.84365944294387,585.701376218164,2.24110059818439,0.0221138463474126,1.19066480170564,35.6062965939259,566.818796538848,71.8451436537486,0.0204266537976075,1.25195997028382
9,8.89643,22.5,22.232658,13.209,12.957891,87.328407,NaN,0.994181156158447,NaN,27.06098,400,399.952148,25,28.005484,9.035168,30.980598,49.97438,401.482269,399.447906,398.811798,4462.12793,9.911122,9.460948,9.475705,1.540666,1.545693,1.48756,33.892475,67.604485,25.245781,13.788672,67.83847,40.86718,85.152016,0.777305662631989,656.773621,528.025074329617,2.18759016693791,0.0441794082054692,1.15323236912327,2.83944914371517,585.680069000862,2.24104867490903,0.0221131943202308,1.19069977652092,35.6041926411523,566.829570901371,71.8519946948742,0.020428767637919,1.25189435767639
9,8.897228,22.5,22.231581,13.209,12.956053,87.300354,NaN,0.994584739208221,NaN,27.086782,400,399.958801,25,28.000849,9.020729,30.961134,49.97438,401.579315,399.549133,398.881226,4460.369629,9.924829,9.463973,9.482031,1.54358,1.546068,1.484731,33.869457,67.781502,25.245533,13.790985,67.761452,40.8265,85.179161,0.730660080909729,650.269531,528.020381223659,2.18756144196314,0.0441742158316687,1.1532970446354,2.84231104537167,585.648349064205,2.2409672842448,0.022111528380517,1.19076061242382,35.6022575055217,566.817460714286,71.8407070160001,0.0204287137424513,1.25192870324509
9,8.895552,22.5,22.230982,13.209,12.947293,87.261963,NaN,0.994482517242432,NaN,27.094446,400,400.004333,25,28.00345,9.021544,31.050474,49.97438,401.645325,399.635101,398.933472,4461.425781,9.921364,9.458894,9.461418,1.538313,1.539968,1.48016,33.852268,67.601936,25.257029,13.783207,67.9011,40.799549,85.210571,0,689.985352,528.015683679858,2.18757090253751,0.0441817506441522,1.15327137494916,2.83630011001458,585.603569401341,2.24084671952502,0.0221082149059148,1.19085867473327,35.6011812016174,566.819500825097,71.8414387143168,0.0204294801498448,1.25191006685836
9,8.895552,22.5,22.230982,13.209,12.941023,87.266655,NaN,0.994482517242432,NaN,27.098217,400,400.043121,25,27.997236,9.018026,31.13765,49.97438,401.645325,399.635101,398.933472,4461.425781,9.921364,9.458894,9.461418,1.538313,1.539968,1.48016,33.852268,67.601936,25.257029,13.783207,67.9011,40.799549,85.210571,0,689.985352,528.008452496687,2.18754562700157,0.0441800755058743,1.15332613132335,2.83630011001458,585.609156879222,2.24086222245524,0.0221087063372616,1.19084545227792,35.6011812016174,566.810781069462,71.8344736572722,0.0204286888159578,1.25194757159033
9,8.895334,22.5,22.228338,13.209,12.943014,87.309433,NaN,0.99410742521286,NaN,27.10984,400,400.036224,25,27.988613,9.003489,31.206387,49.97438,401.693268,399.664063,399.058411,4458.334961,9.900284,9.441079,9.440881,1.55219,1.548388,1.488325,33.836868,67.533073,25.234964,13.798808,68.002754,40.764397,85.214554,NaN,642.936157,528.011451901782,2.18755947761706,0.0441818921319038,1.15329545072515,2.83551819501389,585.664229613061,2.24103123702503,0.0221163085790398,1.19068067086456,35.5964301088054,566.810157608716,71.8300120356482,0.0204311982530628,1.25190671545776
9,8.895881,22.5,22.227888,13.209,12.952587,87.329376,NaN,0.994631886482239,NaN,27.105968,400,400.074158,25,27.982519,9.002584,31.215437,49.97438,401.693268,399.664063,399.058411,4458.334961,9.900284,9.441079,9.440881,1.55219,1.548388,1.488325,33.836868,67.533073,25.234964,13.798808,68.002754,40.764397,85.214554,NaN,642.936157,528.020727978447,2.1875834531435,0.0441812262131478,1.153245209343,2.8374801285749,585.688678113141,2.24110182219151,0.0221189284957418,1.1906170748954,35.5956214460388,566.817509319779,71.8352099431429,0.0204323023143845,1.25186768828146
9,8.896273,22.5,22.227808,13.209,12.955838,87.35183,NaN,0.995127141475677,NaN,27.093504,400,400.11377,25,27.977459,8.989927,31.186237,49.97625,401.718506,399.659088,399.023987,4458.238281,9.908815,9.46153,9.451771,1.543786,1.551697,1.497501,33.869686,67.605843,25.248489,13.795769,67.879883,40.829792,85.163887,NaN,627.502258,528.02321302119,2.18758608563506,0.0441797848516961,1.15324072090806,2.83888606499107,585.715536524157,2.24117681824416,0.0221213741745045,1.19055268547558,35.5954776824721,566.818254032072,71.8356849000704,0.0204324475629954,1.25186316872236
9,8.896108,22.5,22.224251,13.209,12.955838,87.35183,NaN,0.994717836380005,NaN,27.093504,400,400.11377,25,27.977459,8.987581,31.142902,49.97625,401.841034,399.818939,399.152588,4465.640137,9.929182,9.473655,9.491838,1.551634,1.553075,1.504776,33.891159,67.635887,25.21661,13.842866,67.891907,40.876831,85.128166,0.535569608211517,622.730408,528.023745111701,2.18759049332206,0.0441807570799525,1.15323066605921,2.83829428624722,585.721094357306,2.24121406397257,0.0221255763042392,1.19049308442063,35.5890851991516,566.812506255967,71.8257610459917,0.0204353791328587,1.25182931435525
9,8.896596,22.5,22.22707,13.209,12.957829,87.362885,NaN,0.994250178337097,NaN,27.076843,400,400.255005,25,27.970078,9.006792,31.049726,49.97625,401.841034,399.818939,399.152588,4465.640137,9.929182,9.473655,9.491838,1.551634,1.553075,1.504776,33.891159,67.635887,25.21661,13.842866,67.891907,40.876831,85.128166,0.535569608211517,622.730408,528.024467525902,2.18758548278266,0.0441784135871434,1.15324302561349,2.84004449265342,585.729850924606,2.24122105321583,0.0221234034368009,1.19050930266229,35.594151445105,566.816538122,71.8332078922991,0.0204330082167392,1.25185839570662
9,8.894156,22.5,22.224678,13.209,12.956851,87.341156,NaN,0.994749546051025,NaN,27.063272,400,400.313934,25,27.966011,8.9956,31.051092,49.97625,401.951294,399.908142,399.246399,4460.488281,9.910906,9.472444,9.46507,1.562952,1.566984,1.509964,33.874626,67.620613,25.188076,13.86529,67.916069,40.797741,85.201073,NaN,557.743652,528.031207687658,2.18764672349386,0.0441925321343163,1.1531028961665,2.83129273351653,585.707719620398,2.24117434246443,0.0221239540374536,1.19053019049277,35.5898526255831,566.832777397044,71.8425948916017,0.0204368046516781,1.25174920446315
9,8.893326,22.5,22.22579,13.209,12.954186,87.333145,NaN,0.995531678199768,NaN,27.061264,400,400.330017,25,27.961006,9.00162,31.04747,49.97625,401.900208,399.892609,399.222321,4464.516602,9.928699,9.476581,9.497563,1.575024,1.575495,1.513889,33.906322,67.691086,25.198267,13.863333,67.756943,40.746887,85.228767,NaN,568.468872,528.030810988822,2.18765815792848,0.0441967133447211,1.15307557805918,2.82831528628117,585.696444354797,2.24113624033073,0.022121801394912,1.19057131825257,35.5918511169985,566.838994774402,71.8492286759751,0.0204362892626441,1.25174079309207
9,8.891868,22.5,22.226048,13.209,12.965447,87.329842,NaN,0.99456912279129,NaN,27.092369,400,400.336853,25,27.952484,9.015265,31.054285,49.97625,401.900208,399.892609,399.222321,4464.516602,9.928699,9.476581,9.497563,1.575024,1.575495,1.513889,33.906322,67.691086,25.198267,13.863333,67.756943,40.746887,85.228767,NaN,568.468872,528.048495316754,2.18774249287063,0.0442083198564669,1.15288863492985,2.82308451403082,585.692108661371,2.24112262956958,0.0221211507202867,1.19058491891135,35.5923147849485,566.868618566903,71.87328258737,0.0204387275838037,1.25161780763187
9,8.893137,22.5,22.226122,13.209,12.981256,87.332253,NaN,0.995620608329773,NaN,27.135345,400,400.341949,25,27.946917,9.044085,31.054705,49.97625,401.859131,399.837036,399.086975,4457.450195,9.925028,9.471972,9.475111,1.569008,1.56461,1.506607,33.877007,67.48568,25.209351,13.84621,67.830315,40.723339,85.240753,NaN,617.914063,528.062630659178,2.18777228950717,0.0442050595621216,1.15282818987668,2.82763725984699,585.694863503662,2.2411298175901,0.0221213157849717,1.19057938841104,35.5924477742295,566.879050476084,71.8817283628314,0.0204396025534731,1.25157424840016
9,8.89373,22.5,22.228119,13.209,12.993207,87.339561,NaN,0.995072722434998,NaN,27.17359,400,400.262634,25,27.940195,9.03406,31.09676,49.97625,401.784149,399.859222,399.13147,4462.578125,9.916309,9.455776,9.467672,1.573076,1.567645,1.510803,33.859715,67.535675,25.217258,13.835399,67.856598,40.800537,85.200813,0.735089182853699,620.343201,528.074496783225,2.18780459838565,0.044204755246264,1.1527602467559,2.82976457603843,585.70044340752,2.24113304222718,0.02211972216726,1.19059234087439,35.5960365611397,566.894280042516,71.8968890711765,0.0204390455919538,1.25154175350419
9,8.893712,22.5,22.227535,13.209,12.99769,87.322487,NaN,0.995286107063293,NaN,27.19524,400,400.25116,25,27.924232,9.010923,31.134586,49.97625,401.784149,399.859222,399.13147,4462.578125,9.916309,9.455776,9.467672,1.573076,1.567645,1.510803,33.859715,67.535675,25.217258,13.835399,67.856598,40.800537,85.200813,0.735089182853699,620.343201,528.079722513626,2.1878231389571,0.0442060587225416,1.15272015129767,2.82970000478343,585.681027634691,2.24108276492568,0.022118624026121,1.19063051153647,35.5949870863535,566.899483768916,71.900172007844,0.0204400849131579,1.25150982559519
9,8.893712,22.5,22.227535,13.209,12.999491,87.311935,NaN,0.995286107063293,NaN,27.208597,400,400.274933,25,27.91737,9.009552,31.1201,49.981018,401.892731,399.911346,399.200409,4461.144043,9.902222,9.464751,9.447735,1.56443,1.555889,1.514483,33.836632,67.680908,25.249722,13.801505,67.7033,40.845573,85.173347,NaN,691.798279,528.081798548512,2.18783039405098,0.0442065397327488,1.15270448626782,2.82970000478343,585.668463945075,2.24104791102154,0.0221175189888543,1.1906601684659,35.5949870863535,566.901987147605,71.9021723033085,0.0204403121028964,1.25149908851508
9,8.894114,22.5,22.227283,13.209,13.006891,87.347015,NaN,0.995097637176514,NaN,27.207544,400,400.273956,25,27.921236,9.009029,31.128986,49.981018,401.892731,399.911346,399.200409,4461.144043,9.902222,9.464751,9.447735,1.56443,1.555889,1.514483,33.836632,67.680908,25.249722,13.801505,67.7033,40.845573,85.173347,NaN,691.798279,528.089033345498,2.18784946670918,0.0442061458525745,1.15266457451578,2.83114207256602,585.71062435319,2.24116641380092,0.022121490137449,1.19055740209855,35.5945342243511,566.908053146587,71.9066418119536,0.0204411073229506,1.25146893021802
9,8.892938,22.5,22.224293,13.209,13.012289,87.413048,NaN,0.995009660720825,NaN,27.205471,400,400.313538,25,27.925171,9.01233,31.140829,49.981018,401.888916,399.90506,399.198853,4461.512207,9.902917,9.472845,9.477039,1.572165,1.572003,1.518413,33.833569,67.515953,25.229761,13.818663,67.769333,40.890717,85.134102,0,677.724731,528.099043141733,2.18790261513407,0.0442145217813809,1.15254619124805,2.82692334720485,585.793903130103,2.24141575409661,0.0221319363043859,1.19032227648064,35.5891606842135,566.920280013212,71.9119329000586,0.0204451210704542,1.25136734398917
9,8.892519,22.5,22.222952,13.209,13.024202,87.478966,NaN,0.994825541973114,NaN,27.211622,400,400.247101,25,27.926224,9.00702,31.079599,49.981018,401.690155,399.670807,398.952606,4465.817383,9.926084,9.479249,9.486995,1.564658,1.563544,1.519411,33.831852,67.61039,25.194536,13.843545,67.770653,40.907883,85.124779,0.576646566390991,670.412659,528.114122033268,2.18796178172118,0.0442201743236714,1.15241728242387,2.82542014485369,585.874453128144,2.24164736636753,0.0221404211074809,1.1901156855455,35.5867505007288,566.937954623173,71.9240488803298,0.0204480280908897,1.25126956896106
9,8.893386,22.5,22.221027,13.209,13.030707,87.522141,NaN,0.994649648666382,NaN,27.204897,400,400.203003,25,27.920952,8.993587,31.076164,49.981018,401.690155,399.670807,398.952606,4465.817383,9.926084,9.479249,9.486995,1.564658,1.563544,1.519411,33.831852,67.61039,25.194536,13.843545,67.770653,40.907883,85.124779,0.576646566390991,670.412659,528.118826803763,2.18796482538422,0.0442167981639668,1.15241346221022,2.82853053048655,585.928835970502,2.24180997675846,0.0221472152510747,1.18996321493281,35.5832904998395,566.935068504076,71.9188587490673,0.0204496366035092,1.2512502817741
9,8.892748,22.5,22.217888,13.209,13.034674,87.553619,NaN,0.994292259216309,NaN,27.210224,400,400.148926,25,27.915478,8.998537,31.09798,49.981018,401.623688,399.665436,398.911041,4458.934082,9.916126,9.462893,9.470414,1.571858,1.571806,1.524063,33.861252,67.739662,25.203674,13.825706,67.810104,40.88826,85.127472,1.263099,669.109619,528.1254524154,2.18799783505772,0.0442216200238759,1.15234030862672,2.82624171078038,585.971185987388,2.24194666870216,0.0221542212928055,1.18982328419699,35.5776479651455,566.940039411845,71.91812939135,0.0204531386833404,1.25117738569114
9,8.893224,22.5,22.217714,13.209,13.025597,87.597023,NaN,0.995376706123352,NaN,27.225609,400,400.16571,25,27.919037,8.989649,31.084011,49.981018,401.787628,399.78714,399.048859,4462.531738,9.923195,9.480292,9.488828,1.580284,1.576921,1.528813,33.884407,67.64093,25.214317,13.829809,67.970284,40.703487,85.248764,NaN,624.776489,528.113459515484,2.18794857334181,0.0442163890101067,1.15244798319627,2.82794936860853,586.023097597519,2.24209164642331,0.0221589684789329,1.18969986765114,35.577335172401,566.922685239052,71.9039988435185,0.0204517322798262,1.25124885111735
9,8.892405,22.5,22.216957,13.209,13.013233,87.611244,NaN,0.99422150850296,NaN,27.235462,400,400.2146,25,27.927076,9.000651,31.083685,49.981018,401.787628,399.78714,399.048859,4462.531738,9.923195,9.480292,9.488828,1.580284,1.576921,1.528813,33.884407,67.64093,25.214317,13.829809,67.970284,40.703487,85.248764,NaN,624.776489,528.101847809389,2.18792065169528,0.0442179173665948,1.1525056076859,2.82501114972979,586.041195452941,2.24214646320214,0.0221613517678409,1.18964782110316,35.575974322623,566.911502718094,71.8939276954899,0.0204514528228332,1.25128431553481
9,8.890824,22.5,22.214252,13.209,13.013233,87.611244,NaN,0.99534285068512,NaN,27.235462,400,400.2146,25,27.927076,9.008552,31.146315,49.981018,401.714722,399.775299,399.011719,4463.876953,9.918684,9.468549,9.478059,1.581137,1.591597,1.5337,33.85857,67.66526,25.185774,13.845332,67.761368,40.746284,85.222038,NaN,647.987122,528.106939586599,2.18796287713086,0.0442272438034295,1.15240956962134,2.81933862373813,586.045409785189,2.24217476283499,0.0221645522639716,1.18960276885273,35.5711112900174,566.920539830615,71.8970972589104,0.020454903080838,1.25120110945183
9,8.890824,22.5,22.214252,13.209,13.018096,87.613609,NaN,0.99534285068512,NaN,27.241119,400,400.213409,25,27.922029,8.99917,31.163826,49.981018,401.786285,399.824036,399.145569,4458.876465,9.911861,9.449553,9.449929,1.581081,1.597833,1.537683,33.848026,67.485878,25.17498,13.849746,67.728867,40.790169,85.179321,0.354383379220963,685.614319,528.112543651685,2.18798246042048,0.0442285426499999,1.15236735480266,2.81933862373813,586.048223187988,2.24218256132672,0.0221647996971585,1.18959621547703,35.5711112900174,566.927297040853,71.9024979002164,0.0204555166507011,1.25117216733489
9,8.889504,22.5,22.212826,13.209,13.008679,87.637909,NaN,0.994659006595612,NaN,27.21813,400,400.257263,25,27.9196,8.990791,31.177778,49.981018,401.786285,399.824036,399.145569,4458.876465,9.911861,9.449553,9.449929,1.581081,1.597833,1.537683,33.848026,67.485878,25.17498,13.849746,67.728867,40.790169,85.179321,0.354383379220963,685.614319,528.105942698115,2.18797979607588,0.0442338166004706,1.15236893081711,2.81460196376895,586.079350548282,2.24227760197588,0.0221690295101637,1.18950518371444,35.5685474554893,566.923460678218,71.8972951494914,0.020456554910636,1.25116514797867
9,8.890562,22.5,22.214085,13.209,13.007278,87.63855,NaN,0.994374513626099,NaN,27.197498,400,400.204437,25,27.920635,8.997826,31.091776,49.979988,401.687927,399.752502,399.041718,4459.692383,9.887592,9.457129,9.447807,1.589233,1.592931,1.541805,33.891739,67.59304,25.198914,13.815876,67.658127,40.812229,85.173561,NaN,648.21344,528.100920690535,2.18794589314105,0.0442271990743192,1.15244536435871,2.8183985108638,586.078152147774,2.24226654454268,0.0221676065685196,1.18952436455368,35.5708110437444,566.914338004802,71.8918903863536,0.0204545023070513,1.25122493149953
9,8.892087,22.5,22.214663,13.209,13.011487,87.678261,NaN,0.995143473148346,NaN,27.198362,400,400.151428,25,27.924387,8.991428,31.070528,49.979988,401.687927,399.752502,399.041718,4459.692383,9.887592,9.457129,9.447807,1.589233,1.592931,1.541805,33.891739,67.59304,25.198914,13.815876,67.658127,40.812229,85.173561,NaN,648.21344,528.100859737996,2.18792211268683,0.0442193266997689,1.15250145477398,2.82387024760851,586.124487314754,2.24239141352698,0.0221710763663447,1.18942415390709,35.5718502121935,566.907315043817,71.8871436816283,0.0204533026343439,1.25126453080959
9,8.892627,22.5,22.215961,13.209,13.012217,87.760445,NaN,0.994234681129456,NaN,27.181103,400,400.137543,25,27.938684,8.997608,31.046946,49.979988,401.699707,399.678894,398.971619,4462.891113,9.904058,9.471111,9.467592,1.5857,1.588862,1.534822,33.889168,67.75843,25.171587,13.852452,67.823418,40.793213,85.201797,0.305602639913559,650.139709,528.099961840823,2.18791063086261,0.0442163366912674,1.15252792108627,2.82580761025633,586.22021059871,2.24264869506138,0.0221781342102309,1.18921898445188,35.574183771974,566.906008131912,71.8880441712242,0.0204519221103649,1.25129148148547
9,8.893038,22.5,22.216568,13.209,13.013098,87.833542,NaN,0.994950294494629,NaN,27.192719,400,400.128418,25,27.949362,9.001162,31.070021,49.979988,401.716156,399.770752,399.014709,4466.693359,9.926474,9.478799,9.500684,1.581748,1.58533,1.529815,33.885998,67.648697,25.178488,13.8507,67.835304,40.805325,85.175766,1.465767,651.874573,528.099653466617,2.18790320284706,0.0442141481041354,1.15254523831164,2.82728209878849,586.306188129463,2.24288316469248,0.0221850567507446,1.18902802159496,35.5752750083632,566.904686594617,71.8878975761069,0.0204512120757045,1.25130712975695
9,8.89204,22.5,22.216398,13.209,13.022356,87.830101,NaN,0.995479762554169,NaN,27.20587,400,400.168701,25,27.95957,9.018624,31.082584,49.979988,401.716156,399.770752,399.014709,4466.693359,9.926474,9.478799,9.500684,1.581748,1.58533,1.529815,33.885998,67.648697,25.178488,13.8507,67.835304,40.805325,85.175766,1.465767,651.874573,528.113537108941,2.18796713958648,0.044222506670319,1.15240421979949,2.8237016210893,586.302360908697,2.24287360721356,0.0221848983405575,1.18903465349133,35.5749693925385,566.926400050973,71.9049961488701,0.0204533487958369,1.25121129766404
9,8.89314,22.5,22.21958,13.209,13.018698,87.78791,NaN,0.994623899459839,NaN,27.222979,400,400.229675,25,27.964146,9.014481,31.012783,49.979988,401.72879,399.758057,399.011963,4466.35498,9.928395,9.479191,9.494587,1.564768,1.562707,1.514079,33.882385,67.676773,25.15744,13.840243,67.710136,40.855034,85.170685,NaN,631.898193,528.105779093095,2.18792303273472,0.0442150420814008,1.15250278917203,2.82764802225637,586.247243619059,2.24270135711674,0.0221767226329461,1.18920342908427,35.5806895082898,566.917688447408,71.9028011288142,0.020449465055767,1.25130094630147
9,8.889239,22.5,22.216574,13.209,13.019964,87.697388,NaN,0.994162738323212,NaN,27.239309,400,400.242676,25,27.964319,9.003323,30.96393,49.979988,401.888611,399.956085,399.21936,4460.944824,9.905809,9.46011,9.459381,1.578425,1.570784,1.516558,33.888943,67.6689,25.167027,13.837562,67.788086,40.850712,85.177849,NaN,649.342773,528.119799891105,2.18803231642405,0.0442383949935795,1.15225491160362,2.81365097920138,586.144262366725,2.24243447493343,0.0221708152961076,1.18940308730858,35.5752857947718,566.949250244252,71.9235229593122,0.0204552522960253,1.25111635184102
9,8.889837,22.5,22.21386,13.209,13.024172,87.598724,NaN,0.995035767555237,NaN,27.233192,400,400.309937,25,27.965717,9.002024,30.910503,49.979988,401.888611,399.956085,399.21936,4460.944824,9.905809,9.46011,9.459381,1.578425,1.570784,1.516558,33.888943,67.6689,25.167027,13.837562,67.788086,40.850712,85.177849,NaN,649.342773,528.12272316587,2.18803328748552,0.0442359895920939,1.15225471277935,2.81579694412858,586.031126539459,2.24213757856183,0.0221637061978849,1.1896309422202,35.5704065176217,566.944033478406,71.9152876508981,0.020457417514431,1.25109406411029
9,8.889837,22.5,22.21386,13.209,13.024172,87.598724,NaN,0.995035767555237,NaN,27.233192,400,400.309937,25,27.965717,9.003968,30.90682,49.979988,401.715271,399.806702,399.042603,4462.883789,9.894726,9.456388,9.452982,1.597293,1.591753,1.539923,33.855289,67.603539,25.175581,13.844682,67.696609,40.821911,85.183563,0.894774913787842,640.602844,528.12272316587,2.18803328748552,0.0442359895920939,1.15225471277935,2.81579694412858,586.031126539459,2.24213757856183,0.0221637061978849,1.1896309422202,35.5704065176217,566.944033478406,71.9152876508981,0.020457417514431,1.25109406411029
9,8.888867,22.5,22.212067,13.209,13.022399,87.503021,NaN,0.994953572750092,NaN,27.201323,400,400.296844,25,27.95372,9.003701,31.004381,49.97982,401.611969,399.720062,398.984711,4463.834961,9.895824,9.449189,9.456587,1.581395,1.581443,1.525856,33.856152,67.587379,25.174543,13.827652,67.782066,40.833855,85.171951,1.252666,624.226074,528.123803320216,2.18805205688259,0.0442412411213311,1.15221121164805,2.81231597596371,585.920059179347,2.24184067294144,0.0221558120431661,1.18986687932138,35.5671827831002,566.946841947522,71.9148464616515,0.020459416253772,1.25105256645164
9,8.889895,22.5,22.212996,13.209,13.028133,87.44754,NaN,0.994666159152985,NaN,27.193546,400,400.217468,25,27.951057,8.997488,31.079144,49.97982,401.611969,399.720062,398.984711,4463.834961,9.895824,9.449189,9.456587,1.581395,1.581443,1.525856,33.856152,67.587379,25.174543,13.827652,67.782066,40.833855,85.171951,1.252666,624.226074,528.127100451439,2.18804768671032,0.0442367052069897,1.1522238814209,2.81600507537956,585.852590041852,2.24164787699615,0.0221489045547139,1.19003699008534,35.5688531085003,566.947234590464,71.9165520094086,0.0204585484007115,1.25106615876338
9,8.888271,22.5,22.212303,13.209,13.039965,87.471649,NaN,0.994262456893921,NaN,27.205404,400,400.186066,25,27.959976,8.996012,31.030907,49.97982,401.819092,399.893127,399.174591,4464.361816,9.895796,9.465871,9.466043,1.597306,1.587363,1.536446,33.847076,67.769623,25.144716,13.860356,67.827354,40.803566,85.182747,0,643.327454,528.14595996448,2.18813869314129,0.0442494511676923,1.15202282026398,2.810177011615,585.882361087975,2.24173469132827,0.022152248585707,1.18995818759448,35.5676071118918,566.977221014656,71.9394839990506,0.0204619452788438,1.25092649400486
9,8.887177,22.5,22.209927,13.209,13.048432,87.543732,NaN,0.993957459926605,NaN,27.207756,400,400.225159,25,27.962893,9.000851,31.017771,49.97982,401.819092,399.893127,399.174591,4464.361816,9.895796,9.465871,9.466043,1.597306,1.587363,1.536446,33.847076,67.769623,25.144716,13.860356,67.827354,40.803566,85.182747,0,643.327454,528.15923419403,2.18820199140738,0.0442581720952996,1.15188319454702,2.80625050914756,585.971833844679,2.24199737077346,0.022162605902918,1.18971798916179,35.5633349001965,566.994202681928,71.9495013692535,0.0204657987730899,1.25081486679048
9,8.889495,22.5,22.208679,13.209,13.053668,87.593552,NaN,0.995037734508514,NaN,27.213932,400,400.23288,25,27.959339,9.013205,31.026649,49.97982,401.726746,399.818268,399.066895,4465.660156,9.929292,9.478224,9.507497,1.554683,1.550231,1.498229,33.86179,67.645325,25.154949,13.857059,67.781296,40.769035,85.209007,0.0730934366583824,718.163818,528.157806807431,2.18816116344147,0.0442458851536164,1.15197838656956,2.81456966653218,586.033046730213,2.24217473670092,0.022169297190119,1.18955897282926,35.5610907716866,566.977559167564,71.9343263361181,0.0204655016282032,1.25086549227671
9,8.890767,22.5,22.204132,13.209,13.054878,87.626106,NaN,0.994319200515747,NaN,27.2355,400,400.221039,25,27.959373,9.026341,30.980171,49.97982,401.809753,399.87619,399.104584,4460.509277,9.915615,9.46796,9.466424,1.556036,1.548846,1.498061,33.889114,67.386932,25.136257,13.871433,67.648018,40.783833,85.193932,0.251019716262817,637.002686,528.155107584403,2.18813206938699,0.0442387013823898,1.15204502315688,2.81913409715037,586.078852396413,2.24232965429354,0.0221780881112398,1.18939314082954,35.5529136404454,566.958213318865,71.9120490799754,0.0204681695707342,1.25087347264206
9,8.888492,22.5,22.204992,13.209,13.052913,87.671127,NaN,0.994117021560669,NaN,27.248079,400,400.222351,25,27.969711,9.025795,30.918249,49.97982,401.809753,399.87619,399.104584,4460.509277,9.915615,9.46796,9.466424,1.556036,1.548846,1.498061,33.889114,67.386932,25.136257,13.871433,67.648018,40.783833,85.193932,0.251019716262817,637.002686,528.1601645164,2.18818490830493,0.0442516043259909,1.15192412362842,2.81097016374935,586.131058434523,2.24246906326458,0.022181780177496,1.18928304252105,35.5544603249898,566.978206785536,71.9293214404837,0.0204691485803489,1.25080213131049
9,8.889121,22.5,22.205505,13.209,13.05229,87.697052,NaN,0.994293451309204,NaN,27.263947,400,400.201752,25,27.976143,9.032043,30.885126,49.97982,401.683014,399.730255,399.008179,4461.459473,9.930536,9.465446,9.495889,1.563436,1.561048,1.509124,33.909866,67.76825,25.126801,13.874338,67.803246,40.799473,85.188843,0,635.650818,528.157422862704,2.18816560394654,0.0442477247802866,1.15196764323576,2.81322751501386,586.161091257274,2.2425491411849,0.0221838846850354,1.1892200333265,35.5553829187226,566.972595327881,71.925603650582,0.0204681395783908,1.25083454819274
9,8.889204,22.5,22.203386,13.209,13.050355,87.689987,NaN,0.995139420032501,NaN,27.267416,400,400.19577,25,27.972778,9.036771,30.848515,49.97982,401.683014,399.730255,399.008179,4461.459473,9.930536,9.465446,9.495889,1.563436,1.561048,1.509124,33.909866,67.76825,25.126801,13.874338,67.803246,40.799473,85.188843,0,635.650818,528.15492669658,2.18815559903797,0.044246718128312,1.1519894257336,2.81352537586076,586.155987493256,2.24254802488048,0.0221856557147089,1.18920430350086,35.5515719448125,566.964805582525,71.9162017014992,0.0204694945516494,1.25083302168089
9,8.888577,22.5,22.202929,13.209,13.042251,87.641548,NaN,0.995227694511414,NaN,27.242512,400,400.23288,25,27.970339,9.036775,30.814095,49.97982,401.798798,399.796326,399.064758,4463.135742,9.917883,9.461151,9.458565,1.551891,1.54879,1.496522,33.906178,67.62471,25.169535,13.845763,67.769226,40.738869,85.203011,0.595963299274445,614.82019,528.147608647186,2.18813972276028,0.0442482551815405,1.15202157941492,2.81127521828643,586.099092048858,2.24239314898938,0.0221811289668077,1.18933043229218,35.5507500045006,566.958391808944,71.9103894972008,0.0204693567857035,1.25085293353607
9,8.887463,22.5,22.201689,13.209,13.034966,87.587105,NaN,0.994585752487183,NaN,27.239557,400,400.238403,25,27.974165,9.0348,30.814322,49.977757,401.742096,399.831512,399.048279,4461.854004,9.906705,9.459036,9.467714,1.559658,1.549818,1.50092,33.900997,67.421844,25.176662,13.824713,67.806534,40.850082,85.13755,0.998321294784546,604.090454,528.142801619882,2.18814015075176,0.0442528866666672,1.15201711251714,2.80727703415783,586.036269320802,2.24222663438131,0.0221769001097077,1.18946040443855,35.5485197299716,566.95600122935,71.9066205725001,0.0204703467601788,1.25084277160679
9,8.887463,22.5,22.201689,13.209,13.034966,87.587105,NaN,0.994585752487183,NaN,27.239557,400,400.238403,25,27.974165,9.026822,30.924477,49.977757,401.742096,399.831512,399.048279,4461.854004,9.906705,9.459036,9.467714,1.559658,1.549818,1.50092,33.900997,67.421844,25.176662,13.824713,67.806534,40.850082,85.13755,0.998321294784546,604.090454,528.142801619882,2.18814015075176,0.0442528866666672,1.15201711251714,2.80727703415783,586.036269320802,2.24222663438131,0.0221769001097077,1.18946040443855,35.5485197299716,566.95600122935,71.9066205725001,0.0204703467601788,1.25084277160679
9,8.886042,22.5,22.20042,13.209,13.033867,87.49823,NaN,0.994694292545319,NaN,27.235607,400,400.300873,25,27.979181,9.008679,30.924545,49.977757,401.892059,399.8927,399.222778,4461.50293,9.898797,9.465844,9.460879,1.556528,1.549339,1.508571,33.898102,67.496185,25.15873,13.837779,67.668579,40.890053,85.110878,NaN,664.503235,528.146109204492,2.18817368330845,0.0442609850882009,1.15194045049792,2.80217646569423,585.932524200337,2.24194680787861,0.0221690987855157,1.18968581992112,35.5462371982095,566.96497413144,71.9118930297066,0.0204723974748181,1.2507835472667
9,8.886036,22.5,22.2027,13.209,13.035647,87.386887,NaN,0.995334267616272,NaN,27.219212,400,400.304413,25,27.980858,9.018522,30.868599,49.977757,401.667328,399.640656,398.974854,4457.814941,9.905482,9.45458,9.475633,1.578744,1.575627,1.521822,33.885784,67.651825,25.124537,13.877439,67.81768,40.839695,85.150291,0,681.026733,528.148178955195,2.18818100832278,0.0442614960023068,1.15192467621282,2.80215492785368,585.796483621165,2.24155552554246,0.0221547371556166,1.19003414708188,35.5503381302516,566.972169276592,71.9210611678685,0.0204708312802537,1.25079026726345
9,8.886066,22.5,22.203485,13.209,13.038105,87.305275,NaN,0.994920611381531,NaN,27.200415,400,400.257599,25,27.980427,9.027736,30.958534,49.977757,401.667328,399.640656,398.974854,4457.814941,9.905482,9.45458,9.475633,1.578744,1.575627,1.521822,33.885784,67.651825,25.124537,13.877439,67.81768,40.839695,85.150291,0,681.026733,528.150913812235,2.18819010053507,0.0442619753740848,1.15190521775106,2.80226261694685,585.698126397818,2.24127786371974,0.0221452568356464,1.19027565766441,35.5517500002176,566.976913705808,71.926030247329,0.0204704980593061,1.25078289093382
9,8.884954,22.5,22.203346,13.209,13.037246,87.24292,NaN,0.993409156799316,NaN,27.193914,400,400.156555,25,27.973703,9.030513,31.012918,49.977757,401.667816,399.659546,398.942108,4457.232422,9.901815,9.46032,9.476462,1.587841,1.58318,1.530986,33.885902,67.647957,25.108912,13.89057,67.742233,40.776814,85.204628,0.908361732959747,705.357422,528.153502989651,2.18821634716336,0.0442683148787672,1.15184523441883,2.79827075718958,585.624118688341,2.24107338256675,0.0221388859367344,1.190448345642,35.5515000030645,566.985686331166,71.9328358565071,0.0204714302531195,1.25074311890256
9,8.885021,22.5,22.204378,13.209,13.035247,87.214279,NaN,0.994131326675415,NaN,27.202353,400,400.111938,25,27.969625,9.025094,30.946703,49.977757,401.712311,399.715393,398.978973,4466.162109,9.929637,9.469214,9.494992,1.58328,1.582554,1.531681,33.880505,67.480461,25.127281,13.873468,67.683121,40.783459,85.203552,NaN,633.669312,528.150984809766,2.18820651169952,0.0442673850432932,1.15186659562582,2.7985112846298,585.588407444272,2.24096794967132,0.0221346622926903,1.19054621931266,35.5533560687924,566.984404872609,71.933357102487,0.0204703092245033,1.25076555329468
9,8.885706,22.5,22.204117,13.209,13.038035,87.170525,NaN,0.995158791542053,NaN,27.19302,400,400.143921,25,27.980505,8.998864,30.820625,49.977757,401.712311,399.715393,398.978973,4466.162109,9.929637,9.469214,9.494992,1.58328,1.582554,1.531681,33.880505,67.480461,25.127281,13.873468,67.683121,40.783459,85.203552,NaN,633.669312,528.151991743375,2.18819943495699,0.0442640831456455,1.15188399699887,2.80097032965966,585.536722091413,2.24082611875206,0.0221303837028836,1.19066508049394,35.5528866629872,566.981428541426,71.9305865571967,0.0204702929409055,1.25077398269719
9,8.885371,22.5,22.202051,13.209,13.047164,87.123444,NaN,0.995371341705322,NaN,27.17314,400,400.147217,25,27.992565,8.998688,30.83597,49.977757,401.6922,399.755035,399.035065,4459.137695,9.902436,9.443773,9.461187,1.598045,1.587683,1.532548,33.912319,67.414536,25.152916,13.858585,67.878983,40.809368,85.186516,NaN,643.539124,528.163584837528,2.18824512452044,0.0442685005790945,1.15178470782094,2.79976774893163,585.48389643477,2.24069219096736,0.0221278908310925,1.19076318808409,35.5491708359868,566.992965784413,71.9367163718712,0.0204733523153024,1.2506907409066
9,8.886909,22.5,22.202221,13.209,13.049397,87.106049,NaN,0.995005428791046,NaN,27.177313,400,400.103302,25,27.994644,9.01133,30.797081,49.977757,401.6922,399.755035,399.035065,4459.137695,9.902436,9.443773,9.461187,1.598045,1.587683,1.532548,33.912319,67.414536,25.152916,13.858585,67.878983,40.809368,85.186516,NaN,643.539124,528.161208106405,2.188213032875,0.0442600125047751,1.15185860128544,2.80528856790215,585.462916430066,2.24063291189039,0.0221258651656815,1.1908151940975,35.5494766012329,566.982239554508,71.9283949327076,0.0204722124157855,1.25073935861608
9,8.885723,22.5,22.201191,13.209,13.050312,87.134972,NaN,0.994298279285431,NaN,27.18298,400,400.072144,25,27.98316,9.010953,30.811863,49.983524,401.475922,399.57843,398.810242,4458.136719,9.891291,9.445936,9.44837,1.606696,1.602527,1.549824,33.900307,67.605103,25.15579,13.85616,67.823662,40.760654,85.209686,0.939953565597534,677.783264,528.166078074223,2.18824839150646,0.0442672619780064,1.15177881270897,2.8010313552291,585.498969858513,2.24073931141652,0.0221301175607553,1.19071617316239,35.5476239964155,566.992332433091,71.9349218303659,0.0204741321668685,1.25067931490839
9,8.884266,22.5,22.200855,13.209,13.045904,87.137642,NaN,0.99479752779007,NaN,27.214537,400,400.119202,25,27.96818,9.00051,30.942564,49.983524,401.662781,399.771118,399.052246,4461.09375,9.892926,9.453753,9.451895,1.615609,1.615608,1.558362,33.894409,67.516838,25.142687,13.853761,67.819183,40.829037,85.162498,NaN,626.700378,528.165689026366,2.18826956996064,0.0442746927659585,1.15172864351266,2.79580078400193,585.502675113592,2.24075165948062,0.0221307952120519,1.19070298628452,35.547019637475,566.998952902687,71.9397121342195,0.0204750607847799,1.25064551893399
9,8.884067,22.5,22.198545,13.209,13.047976,87.118286,NaN,0.995121717453003,NaN,27.224144,400,400.15567,25,27.954132,8.99728,30.952471,49.983524,401.662781,399.771118,399.052246,4461.09375,9.892926,9.453753,9.451895,1.615609,1.615608,1.558362,33.894409,67.516838,25.142687,13.853761,67.819183,40.829037,85.162498,NaN,626.700378,528.168715646762,2.18828322385921,0.0442764221809462,1.15169867160522,2.795086331611,585.483244646693,2.2407119174665,0.0221314989051465,1.19071876541665,35.5428644823977,566.998934700146,71.9362376311898,0.020477308841389,1.25060764186958
9,8.884278,22.5,22.199509,13.209,13.047976,87.118286,NaN,0.995264291763306,NaN,27.224144,400,400.15567,25,27.954132,8.999877,30.941618,49.983524,401.732574,399.842194,399.123718,4457.274902,9.892683,9.45344,9.452739,1.621434,1.623732,1.564383,33.894722,67.65358,25.165781,13.829905,67.747398,40.81588,85.182884,NaN,643.580017,528.168036780889,2.18827758760263,0.0442751753333604,1.15171145576299,2.79584386617103,585.48173509793,2.24070180564039,0.0221303579597549,1.19073498476476,35.5445985349419,566.998963668904,71.9377047015695,0.0204763725755448,1.25062335740061
9,8.884278,22.5,22.199509,13.209,13.056576,87.11248,NaN,0.995264291763306,NaN,27.217514,400,400.192963,25,27.935112,9.014962,30.924553,49.983524,401.675964,399.718933,399.075562,4458.622559,9.898195,9.454017,9.462979,1.606196,1.604616,1.552784,33.923462,67.501625,25.135818,13.857609,67.498589,40.726151,85.213547,0.90224289894104,673.585693,528.177941179752,2.18831219389229,0.0442774724831493,1.15163712377938,2.79584386617103,585.474821643008,2.24068261574525,0.0221297489423731,1.190751382103,35.5445985349419,567.010906039412,71.9472540306257,0.0204774575258844,1.25057237168123
9,8.883413,22.5,22.197374,13.209,13.064033,87.116226,NaN,0.994620084762573,NaN,27.232393,400,400.172638,25,27.92716,9.018652,30.9513,49.983524,401.675964,399.718933,399.075562,4458.622559,9.898195,9.454017,9.462979,1.606196,1.604616,1.552784,33.923462,67.501625,25.135818,13.857609,67.498589,40.726151,85.213547,0.90224289894104,673.585693,528.189310842071,2.18836530159206,0.044284576263094,1.15152033418311,2.79273824693286,585.482625471774,2.24071739254666,0.0221326688842614,1.19070487984298,35.5407579995995,567.024861277856,71.9552160655809,0.0204808050514486,1.25047774818001
9,8.88335,22.5,22.196966,13.209,13.064108,87.100967,NaN,0.9942587018013,NaN,27.240398,400,400.132355,25,27.933393,9.014122,31.054583,49.983524,401.645386,399.727631,398.993561,4456.329102,9.904893,9.46144,9.486547,1.618438,1.625485,1.560016,33.936848,67.416412,25.138752,13.86718,67.668991,40.751228,85.214523,NaN,626.56665,528.189599831559,2.18836728606317,0.0442849686571745,1.15151587265216,2.79251204837732,585.465095178094,2.24067123874559,0.0221315511106173,1.19074110796414,35.5400240387872,567.024710503772,71.9544844712618,0.0204811888374227,1.25047168980663
9,8.884893,22.5,22.196482,13.209,13.05291,87.072693,NaN,0.994920611381531,NaN,27.264532,400,400.128601,25,27.933702,9.00434,31.095078,49.983524,401.744934,399.844269,399.130646,4458.467285,9.907833,9.447406,9.45325,1.611014,1.61589,1.55904,33.915253,67.381828,25.105013,13.896358,67.678398,40.788799,85.194382,NaN,643.743408,528.171740680639,2.18828101543688,0.044272859380967,1.1517060609932,2.79805176832548,585.432185291121,2.24058285583969,0.0221291576437966,1.1908128783655,35.5391533465474,566.993947982309,71.9291600282373,0.0204788652952663,1.25059503709263
9,8.883109,22.5,22.195328,13.209,13.038081,87.029877,NaN,0.994815647602081,NaN,27.29426,400,400.179657,25,27.923639,9.011394,31.070061,49.983524,401.744934,399.844269,399.130646,4458.467285,9.907833,9.447406,9.45325,1.611014,1.61589,1.55904,33.915253,67.381828,25.105013,13.896358,67.678398,40.788799,85.194382,NaN,643.743408,528.16040189919,2.18826899597331,0.04427944051917,1.15172617717285,2.79164673792826,585.38300557738,2.24045341102259,0.0221260307571526,1.19091462706429,35.5370772992375,566.987437065659,71.9222251140626,0.0204793979125668,1.25060387793032
9,8.8834,22.5,22.195536,13.209,13.030094,87.00695,NaN,0.994274437427521,NaN,27.328285,400,400.159912,25,27.921165,9.023848,30.904119,49.983524,401.204132,399.544647,398.674377,4454.891602,9.855136,9.431866,9.464514,1.604846,1.605449,1.545357,33.920689,67.541367,25.101021,13.907152,67.694,40.716831,85.229713,NaN,655.462891,528.150266255468,2.18822907719421,0.0442755868050011,1.15181290851423,2.79269157114015,585.355374645159,2.24037541660376,0.0221233783432628,1.19098311481926,35.5374514975073,566.974088367077,71.911863175011,0.0204779823031769,1.2506643172453
9,8.883888,22.5,22.197613,13.209,13.03051,87.023148,NaN,0.994092583656311,NaN,27.36199,400,399.93045,25,27.918314,9.036196,30.844849,49.983524,401.204132,399.544647,398.674377,4454.891602,9.855136,9.431866,9.464514,1.604846,1.605449,1.545357,33.920689,67.541367,25.101021,13.907152,67.694,40.716831,85.229713,NaN,655.462891,528.149174852781,2.18821771378574,0.0442728140406813,1.15183889646597,2.79444367312715,585.371410165628,2.24040718141148,0.0221226201332946,1.19097221378547,35.541187937589,566.974420339001,71.9152402546694,0.0204759893026822,1.25069703700441
9,8.88502,22.5,22.197258,13.209,13.026969,87.013115,NaN,0.995142817497253,NaN,27.39418,400,399.896637,25,27.90773,9.020827,30.879625,49.982765,401.340576,399.588745,398.768433,4456.335449,9.866262,9.434175,9.462254,1.629236,1.624459,1.561357,33.903809,67.634094,25.130163,13.884787,67.880241,40.762005,85.222641,1.309923,663.857361,528.141452580282,2.18817321878608,0.0442651795343398,1.15193819638945,2.79850769467822,585.360017519275,2.24037773043111,0.0221219873356377,1.19099467196533,35.5405493255054,566.958340081002,71.901851677259,0.0204748739707183,1.25075992799837
9,8.884929,22.5,22.194775,13.209,13.021751,86.993141,NaN,0.995119392871857,NaN,27.429838,400,399.898407,25,27.908978,9.011066,30.892662,49.982765,401.286438,399.55304,398.716034,4453.318848,9.849073,9.442064,9.463507,1.611763,1.610747,1.545749,33.889809,67.475166,25.152487,13.861173,67.82872,40.754128,85.223427,NaN,676.042969,528.135734585591,2.18815464554473,0.0442643231118405,1.15197786665982,2.79818100779244,585.340121304525,2.24033773849545,0.0221228296888651,1.19100944667079,35.536082422663,566.946847387487,71.8889426484445,0.0204762481814346,1.25076824189835
9,8.883689,22.5,22.19438,13.209,13.020865,86.97599,NaN,0.994541049003601,NaN,27.44352,400,399.88205,25,27.912903,9.003019,30.793596,49.982765,401.286438,399.55304,398.716034,4453.318848,9.849073,9.442064,9.463507,1.611763,1.610747,1.545749,33.889809,67.475166,25.152487,13.861173,67.82872,40.754128,85.223427,NaN,676.042969,528.138705536933,2.18818420884032,0.0442714131123253,1.15191032066228,2.79372919771583,585.320313337326,2.24028516330948,0.0221214969023186,1.19105145656698,35.5353717850552,566.956239141877,71.8958596974391,0.0204774864617875,1.25072159482641
9,8.883969,22.5,22.193535,13.209,13.020865,86.97599,NaN,0.994678378105164,NaN,27.44352,400,399.88205,25,27.912903,9.015115,30.697186,49.982765,401.355133,399.567078,398.773102,4454.168945,9.860919,9.450749,9.48202,1.600503,1.60278,1.544985,33.884495,67.56424,25.160799,13.853387,67.781456,40.74358,85.214661,1.006092,630.534241,528.137804226587,2.18817672769179,0.0442697585200425,1.15192730478308,2.79473448628141,585.321638486796,2.24029403370014,0.0221224971221289,1.19103719768407,35.5338515281651,566.951927454248,71.8911461810936,0.0204779178513027,1.25072613406161
9,8.884911,22.5,22.194304,13.209,13.026812,86.971146,NaN,0.994438648223877,NaN,27.451262,400,399.887634,25,27.914785,9.022002,30.74213,49.982765,401.268097,399.513855,398.638275,4454.007813,9.868781,9.457696,9.497894,1.607399,1.608916,1.545059,33.899891,67.629402,25.143702,13.869503,67.861855,40.736881,85.235939,0.962881445884705,594.880249,528.141622572508,2.18817549879535,0.0442657815500932,1.15193294486071,2.79811638810861,585.314663042566,2.24026994027644,0.0221210783599091,1.19106392714239,35.5352350536835,566.953078160278,71.8932185049391,0.0204772732425449,1.25073385806818
9,8.884911,22.5,22.194304,13.209,13.036188,86.97554,NaN,0.994438648223877,NaN,27.459179,400,399.840881,25,27.914347,9.016724,30.759544,49.982765,401.268097,399.513855,398.638275,4454.007813,9.868781,9.457696,9.497894,1.607399,1.608916,1.545059,33.899891,67.629402,25.143702,13.869503,67.861855,40.736881,85.235939,0.962881445884705,594.880249,528.152422715274,2.18821323758269,0.0442682862988643,1.15185178298685,2.79811638810861,585.319896550052,2.24028447281811,0.0221215396214663,1.19105145161159,35.5352350536835,566.966099869609,71.9036299917684,0.0204784566010325,1.25067820073171
9,8.883782,22.5,22.194067,13.209,13.038005,86.975632,NaN,0.99502956867218,NaN,27.454615,400,399.824127,25,27.920769,9.012274,30.728321,49.982765,401.234283,399.456299,398.63678,4448.799316,9.870223,9.445127,9.4937,1.603689,1.607658,1.537855,33.88995,67.620628,25.138083,13.865098,67.719749,40.743713,85.223251,0.408913493156433,594.293213,528.158148742552,2.18825071069346,0.0442754427728171,1.1517676240521,2.79406309979345,585.320377798366,2.24028726498917,0.0221218298082166,1.19104719112601,35.5348086654207,566.978544926949,71.9132257876409,0.0204798184445445,1.25062113378679
9,8.884427,22.5,22.194679,13.209,13.03701,86.944168,NaN,0.995728075504303,NaN,27.4389,400,399.791138,25,27.939314,8.995786,30.739353,49.982765,401.307526,399.58728,398.681671,4452.046875,9.874137,9.454101,9.48664,1.591774,1.600511,1.541296,33.890453,67.810432,25.121374,13.889616,67.760796,40.830647,85.169228,0.184936508536339,640.74292,528.154927101349,2.18822947539978,0.0442713655576809,1.1518153288,2.79637879942999,585.281941196941,2.24017677001468,0.0221178023068246,1.19114690665292,35.5359097116186,566.972470779509,71.9092858407171,0.0204786702070495,1.25065714223136
9,8.884507,22.5,22.195051,13.209,13.0487,86.916924,NaN,0.994645357131958,NaN,27.426281,400,399.836212,25,27.944538,8.994017,30.797962,49.982765,401.307526,399.58728,398.681671,4452.046875,9.874137,9.454101,9.48664,1.591774,1.600511,1.541296,33.890453,67.810432,25.121374,13.889616,67.760796,40.830647,85.169228,0.184936508536339,640.74292,528.168133841565,2.18827438413343,0.0442740155762995,1.15171907122563,2.79666600911531,585.248904778378,2.24008273788819,0.0221145016034216,1.19123068723998,35.5365789637682,566.988729087054,71.9228432815196,0.0204797851857429,1.25059380810366
9,8.882022,22.5,22.194778,13.209,13.064468,86.942505,NaN,0.994225323200226,NaN,27.413639,400,399.877441,25,27.943602,8.993261,30.905209,49.980133,401.340607,399.587158,398.782501,4454.801758,9.855596,9.447288,9.466711,1.591164,1.60206,1.536524,33.931805,67.534714,25.14435,13.867606,67.71904,40.826893,85.175179,NaN,650.088867,528.194285425286,2.18840420653021,0.0442929151643059,1.15143237802168,2.7877436437235,585.279805004106,2.24017022960585,0.022117510542851,1.19115330631558,35.5360878198744,567.032970384613,71.9578133499022,0.020484071223821,1.25040052069915
9,8.883865,22.5,22.192919,13.209,13.064852,87.036568,NaN,0.994568407535553,NaN,27.394054,400,399.895508,25,27.942039,8.995938,30.929049,49.980133,401.340607,399.587158,398.782501,4454.801758,9.855596,9.447288,9.466711,1.591164,1.60206,1.536524,33.931805,67.534714,25.14435,13.867606,67.71904,40.826893,85.175179,NaN,650.088867,528.188800179689,2.18835652401334,0.0442821236146912,1.15154062634255,2.79436109618649,585.394749322537,2.24050081560163,0.0221295848160566,1.19085507835395,35.5327432422868,567.01270724172,71.9388241709518,0.0204840415618887,1.25045642163921
9,8.884007,22.5,22.192432,13.209,13.062251,87.081039,NaN,0.994452297687531,NaN,27.380552,400,399.899872,25,27.940187,8.992537,30.987787,49.980133,401.232056,399.518555,398.669739,4453.4375,9.852499,9.451683,9.485881,1.591348,1.598735,1.545897,33.951401,67.585976,25.171003,13.849531,67.491417,40.744514,85.225861,NaN,660.073425,528.185348254065,2.18834226640441,0.0442805897206089,1.15157168640247,2.79487091645211,585.448467892105,2.24065293961312,0.0221348282298063,1.1907210930465,35.5318670322682,567.006789567751,71.9333623336364,0.0204839784065755,1.25047367264849
9,8.88348,22.5,22.192533,13.209,13.057784,87.134682,NaN,0.995046973228455,NaN,27.37645,400,399.847076,25,27.941322,8.994966,30.893574,49.980133,401.332794,399.579712,398.765594,4456.34668,9.859279,9.448311,9.467344,1.585606,1.593624,1.5361,33.924355,67.538849,25.12685,13.883247,67.458565,40.728008,85.249863,0.564951419830322,656.933838,528.181899305983,2.18833836957932,0.0442825111294272,1.15157835921514,2.7929788059688,585.512179563344,2.24082916916654,0.0221403367100433,1.19057138426502,35.5320487525843,567.005651726872,71.9326036963597,0.0204837765721911,1.25048018799572
