P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.884227,22.5,22.189877,13.209,13.055389,87.169868,NaN,0.994493663311005,NaN,27.385683,400,399.852814,25,27.947689,9.002202,30.799004,49.980133,401.332794,399.579712,398.765594,4456.34668,9.859279,9.448311,9.467344,1.585606,1.593624,1.5361,33.924355,67.538849,25.12685,13.883247,67.458565,40.728008,85.249863,0.564951419830322,656.933838,528.176738244175,2.18830877984588,0.0442774568036437,1.15164429186841,2.79566076664912,585.558225659374,2.2409732911471,0.022147173678184,1.19042763219367,35.5272698398614,566.990000422375,71.9161088324881,0.0204849428114139,1.2505033520178
9,8.886133,22.5,22.188021,13.209,13.055998,87.19516,NaN,0.994929730892181,NaN,27.39303,400,399.817871,25,27.956291,9.020984,30.788567,49.980133,401.233459,399.481903,398.59021,4453.047363,9.87464,9.459182,9.491413,1.592606,1.599184,1.542038,33.899185,67.475113,25.14728,13.877684,67.804451,40.742046,85.237953,NaN,655.040344,528.171307916257,2.18826032325057,0.0442663587276933,1.15175448678971,2.80250312159359,585.591236657708,2.24107631255819,0.0221520255851545,1.19032533024868,35.5239301017786,566.969478157985,71.8969172273718,0.0204848866487931,1.2505604847848
9,8.884653,22.5,22.187483,13.209,13.063979,87.209312,NaN,0.99547266960144,NaN,27.398567,400,399.78186,25,27.963463,9.018766,30.899336,49.980133,401.15918,399.349243,398.53421,4450.189941,9.882513,9.44272,9.479476,1.60006,1.604073,1.544456,33.955402,67.442444,25.138744,13.882113,67.656487,40.744743,85.214264,NaN,656.603943,528.185260344379,2.18833196524338,0.0442772338649913,1.15159587591655,2.79719016174221,585.608923389769,2.24112870176584,0.0221541474526166,1.19027653756884,35.5229619700802,566.99309649605,71.9149981860526,0.0204875580139733,1.25045079332543
9,8.883595,22.5,22.187851,13.209,13.070499,87.236061,NaN,0.995199978351593,NaN,27.392145,400,399.721924,25,27.96109,9.004793,31.003277,49.980133,401.15918,399.349243,398.53421,4450.189941,9.882513,9.44272,9.479476,1.60006,1.604073,1.544456,33.955402,67.442444,25.138744,13.882113,67.656487,40.744743,85.214264,NaN,656.603943,528.196171096605,2.1883864542968,0.0442852275796594,1.15147553003371,2.79339170260323,585.640185639598,2.24121318911677,0.0221565167200915,1.19020762465059,35.5236241884778,567.012653170883,71.931189652194,0.0204889768403332,1.25037339030095
9,8.882989,22.5,22.184038,13.209,13.061329,87.248741,NaN,0.994766116142273,NaN,27.377317,400,399.733856,25,27.948654,8.999295,31.025944,49.980133,401.290497,399.550171,398.681305,4455.284668,9.880743,9.447842,9.472694,1.592935,1.600775,1.545384,33.929089,67.536369,25.156429,13.854429,67.762276,40.782692,85.193405,0,626.870361,528.187560861021,2.18836574784343,0.0442863601541602,1.15151801299272,2.7912158713238,585.661238817784,2.24129505147856,0.0221623659458178,1.19010811852525,35.5167622670488,566.997695049451,71.9135146100207,0.0204913353453142,1.25037455573322
9,8.882293,22.5,22.186207,13.209,13.061329,87.248741,NaN,0.994966864585876,NaN,27.377317,400,399.733856,25,27.948654,9.013737,31.017176,49.980133,401.262665,399.541443,398.698334,4459.251953,9.883999,9.445466,9.480098,1.582925,1.592719,1.537633,33.944565,67.673195,25.131611,13.879224,67.684372,40.817791,85.179047,NaN,595.47998,528.189799429677,2.18838433914978,0.0442904745018768,1.1514758772883,2.78871675809461,585.657847650587,2.24127230471339,0.0221597948672883,1.19014448953991,35.5206657353999,567.008554790451,71.9254492296682,0.0204902073261388,1.25036386297781
9,8.882293,22.5,22.186207,13.209,13.050575,87.278343,NaN,0.994966864585876,NaN,27.374147,400,399.811768,25,27.929895,9.01873,31.091269,49.980133,401.262665,399.541443,398.698334,4459.251953,9.883999,9.445466,9.480098,1.582925,1.592719,1.537633,33.944565,67.673195,25.131611,13.879224,67.684372,40.817791,85.179047,NaN,595.47998,528.177415958781,2.18834107145806,0.0442876017514259,1.15156874849344,2.78871675809461,585.693077079949,2.24137005195453,0.0221628989993428,1.19006155174246,35.5206657353999,566.993624430353,71.9135087216129,0.0204888501285293,1.25042757082625
9,8.884646,22.5,22.188278,13.209,13.050891,87.282585,NaN,0.995238900184631,NaN,27.361507,400,399.829803,25,27.922258,9.019617,31.126516,49.975597,401.28717,399.587158,398.738281,4458.766113,9.856433,9.440598,9.456121,1.601648,1.600554,1.551514,33.941017,67.507668,25.107485,13.907547,67.720695,40.775681,85.209938,NaN,606.75,528.170210038422,2.18827948822401,0.0442737795025261,1.15170855074023,2.7971650312856,585.694888441717,2.24136234348711,0.0221608891473391,1.19008437988349,35.5243925673433,566.976617498225,71.9030112762473,0.020485285072263,1.25053421634047
9,8.884831,22.5,22.188807,13.209,13.050288,87.280853,NaN,0.994976758956909,NaN,27.350067,400,399.849243,25,27.92515,9.00237,31.048668,49.975597,401.28717,399.587158,398.738281,4458.766113,9.856433,9.440598,9.456121,1.601648,1.600554,1.551514,33.941017,67.507668,25.107485,13.907547,67.720695,40.775681,85.209938,NaN,606.75,528.168920352567,2.18827212017778,0.0442725253575714,1.15172497239272,2.79782918831279,585.692000386542,2.24135107826096,0.0221600806302866,1.19009809559878,35.525344477869,566.975158787485,71.9026374208753,0.0204846368118071,1.25054914141541
9,8.88476,22.5,22.188732,13.209,13.046634,87.258896,NaN,0.994763493537903,NaN,27.340185,400,399.806854,25,27.926527,8.986385,30.98225,49.975597,401.149109,399.424408,398.587158,4453.117188,9.847919,9.440096,9.466187,1.596705,1.597585,1.536831,33.939079,67.580269,25.126009,13.88812,67.625816,40.693008,85.250648,0.732363760471344,635.424316,528.164940337779,2.18825931199628,0.0442719688342063,1.1517522654462,2.79757429685452,585.665985979948,2.24127936131045,0.0221578672693681,1.190158360855,35.5252095199542,566.970585681243,71.8988681936701,0.0204842942433775,1.25056744155267
9,8.88407,22.5,22.191568,13.209,13.043173,87.237236,NaN,0.99561870098114,NaN,27.328403,400,399.816681,25,27.927202,8.991991,30.922649,49.975597,401.2789,399.516296,398.637543,4457.618652,9.86992,9.461837,9.492259,1.59792,1.59652,1.541637,33.932564,67.641869,25.125578,13.890554,67.56694,40.792301,85.193542,NaN,590.638184,528.163174285369,2.1882638152987,0.0442751214379045,1.15174038191955,2.79509710234021,585.635771676476,2.24117809141049,0.0221522358144842,1.19026668305185,35.5303124883416,566.977948612458,71.9090049896562,0.0204821993516355,1.25058260745677
9,8.882813,22.5,22.191225,13.209,13.043768,87.208122,NaN,0.994534373283386,NaN,27.315802,400,399.829132,25,27.925333,9.00276,30.865685,49.975597,401.235413,399.489258,398.626434,4456.137207,9.882929,9.450479,9.493793,1.596308,1.596755,1.544218,33.912277,67.621254,25.131207,13.871826,67.540833,40.769268,85.20298,NaN,623.94458,528.167903990169,2.18829978944035,0.0442827093925451,1.15165907083811,2.79058392566441,585.601653606526,2.24108552530982,0.0221495890526148,1.19034269336024,35.5296953360975,566.989659409947,71.9178556011546,0.0204835979540647,1.25052696069258
9,8.883445,22.5,22.19017,13.209,13.045586,87.165138,NaN,0.993937492370605,NaN,27.32406,400,399.820679,25,27.929356,8.997503,30.876751,49.975597,401.235413,399.489258,398.626434,4456.137207,9.882929,9.450479,9.493793,1.596308,1.596755,1.544218,33.912277,67.621254,25.131207,13.871826,67.540833,40.769268,85.20298,NaN,623.94458,528.167964319758,2.18829022170492,0.0442794596052377,1.15168164712472,2.79285314097228,585.552136370342,2.24095459044894,0.022146330420203,1.19044586771214,35.527797052903,566.984196872699,71.9119068777389,0.0204841297429929,1.25053294646707
9,8.883567,22.5,22.188915,13.209,13.036103,87.109589,NaN,0.9944007396698,NaN,27.334364,400,399.797089,25,27.937132,8.987639,30.816025,49.975597,401.292236,399.570618,398.665741,4456.132324,9.87235,9.448779,9.468859,1.589759,1.592181,1.543034,33.911678,67.522758,25.099981,13.899046,67.600906,40.779793,85.199684,NaN,632.442749,528.156649938801,2.18824879979803,0.0442762052368354,1.15177104452658,2.79329117162166,585.487969138801,2.24078420384678,0.0221419893507149,1.19058130147233,35.5255388166594,566.967333329558,71.8965417139662,0.0204838202384395,1.2505843431701
9,8.883142,22.5,22.188375,13.209,13.032253,87.078819,NaN,0.995051324367523,NaN,27.332129,400,399.80423,25,27.946392,9.00653,30.809435,49.975597,401.292236,399.570618,398.665741,4456.132324,9.87235,9.448779,9.468859,1.589759,1.592181,1.543034,33.911678,67.522758,25.099981,13.899046,67.600906,40.779793,85.199684,NaN,632.442749,528.153583292576,2.18824465954124,0.044277688442263,1.15177858716623,2.79176522547169,585.452179467364,2.24068817433799,0.0221394001900565,1.1906590698371,35.5245671155496,566.964798619798,71.8937057515696,0.0204841162064203,1.25058629469648
9,8.882926,22.5,22.187901,13.209,13.050303,87.062424,NaN,0.994328379631042,NaN,27.321218,400,399.849915,25,27.950813,8.99831,30.851381,49.975597,401.388367,399.640167,398.853424,4456.078613,9.859791,9.437542,9.459538,1.614524,1.614119,1.556109,33.896507,67.539894,25.075817,13.916806,67.577751,40.744919,85.216568,0.982529759407043,623.487244,528.175066372533,2.18832306704575,0.0442837872412907,1.15160943834941,2.79098966459196,585.433400827963,2.24063895655797,0.02213824107032,1.19069741111791,35.5237141631623,566.990882411764,71.9138538011757,0.0204869492351859,1.25046711347177
9,8.881952,22.5,22.187239,13.209,13.066467,87.083572,NaN,0.99462628364563,NaN,27.30575,400,399.783295,25,27.955069,8.992868,30.904192,49.974777,401.17981,399.423615,398.621643,4456.509277,9.861008,9.437043,9.46654,1.605226,1.62139,1.55756,33.883957,67.502846,25.093531,13.906327,67.729065,40.740734,85.215591,NaN,669.045349,528.196812236101,2.18841411816973,0.0442938629958698,1.15141089013581,2.78749228211353,585.45961794963,2.24071580554545,0.0221412447217449,1.19062652667088,35.5225228859088,567.02094556554,71.9369049886211,0.0204903273027242,1.25032796725308
9,8.883198,22.5,22.185574,13.209,13.069269,87.160896,NaN,0.994393467903137,NaN,27.299803,400,399.784668,25,27.945004,9.002346,30.946857,49.974777,401.17981,399.423615,398.621643,4456.509277,9.861008,9.437043,9.46654,1.605226,1.62139,1.55756,33.883957,67.502846,25.093531,13.906327,67.729065,40.740734,85.215591,NaN,669.045349,528.196031514245,2.18839210932401,0.0442872455601109,1.15146211862086,2.79196629447949,585.55427919672,2.24098878968213,0.0221513309796053,1.19038058523748,35.5195265787625,567.009939033794,71.9256080600944,0.0204909504374035,1.25034755761638
9,8.884438,22.5,22.187149,13.209,13.065553,87.245216,NaN,0.994425177574158,NaN,27.275536,400,399.835724,25,27.945829,9.014945,30.981749,49.974777,401.305176,399.514343,398.772003,4457.850586,9.851231,9.434122,9.459279,1.604077,1.621344,1.556331,33.864323,67.59761,25.117048,13.889883,67.692001,40.728973,85.236481,NaN,675.864807,528.187764464158,2.18834404043619,0.0442789246849497,1.1515692634791,2.79641829087785,585.65217950171,2.24125078530003,0.022158308740705,1.19017017075729,35.5223609277101,566.996578941116,71.9172827808222,0.0204882002071248,1.25043044136494
10,10.171196,25,25.072453,16.624001,16.134604,89.183144,NaN,0.995587766170502,NaN,28.112473,400,399.99353,25,28.563335,8.970943,36.497417,50.008698,401.932159,399.517059,398.791443,4964.035156,10.429555,10.004096,9.932297,1.764393,1.749887,1.701189,38.572155,78.00074,28.697849,17.119699,78.316643,46.740242,86.819839,0.456540554761887,539.054626,527.657366584225,2.16807929507864,0.0383695634399824,1.20212338902878,7.1824294987963,583.458422596753,2.218668465544,0.0193148902677493,1.23386873993116,40.4767083918518,565.492999696662,74.9908654319094,0.017880616829076,1.30479255851531
10,10.167439,25,25.067749,16.624001,16.13707,89.21312,NaN,0.995836138725281,NaN,28.100534,400,400.031342,25,28.563858,8.98083,36.410492,50.008698,401.907501,399.526062,398.785156,4959.687988,10.424764,9.979774,9.898616,1.767642,1.749177,1.711916,38.572723,77.933769,28.725571,17.085335,78.348953,46.672665,86.859016,0.11815819889307,498.454315,527.67243289739,2.1681812188542,0.0383873806605935,1.20186005420881,7.17025152332462,583.502860702304,2.21881618412056,0.0193222046710751,1.23367456525845,40.4689920982861,565.520071844654,75.0048003300674,0.0178863690482093,1.30457778347446
10,10.168011,25,25.064856,16.624001,16.138521,89.243477,NaN,0.995744168758392,NaN,28.102243,400,400.005615,25,28.559938,8.985165,36.412369,50.008698,401.921509,399.505371,398.757996,4962.14502,10.449487,10.007506,9.947398,1.776132,1.759053,1.72525,38.579998,77.985069,28.739098,17.083611,78.435051,46.676296,86.851196,0.28196108341217,516.402893,527.672334472052,2.16817328862455,0.0383851129035986,1.20188122088257,7.17210582899827,583.544891736563,2.21894759862988,0.0193278608398707,1.23351157642444,40.4642459657824,565.512136186564,74.9945260980031,0.0178879163380795,1.30457077607
10,10.168011,25,25.064856,16.624001,16.136433,89.291069,NaN,0.995744168758392,NaN,28.093475,400,400.033844,25,28.555481,8.993959,36.512077,50.008698,401.921509,399.505371,398.757996,4962.14502,10.449487,10.007506,9.947398,1.776132,1.759053,1.72525,38.579998,77.985069,28.739098,17.083611,78.435051,46.676296,86.851196,0.28196108341217,516.402893,527.669824921489,2.16816461368781,0.0383846033732282,1.20190284340283,7.17210582899827,583.603592871617,2.21910956975986,0.019332478528169,1.23333732223697,40.4642459657824,565.509116064642,74.9922110805302,0.0178876717043064,1.30458613780861
10,10.166135,25,25.061146,16.624001,16.138416,89.277618,NaN,0.996606588363647,NaN,28.067875,400,400.108887,25,28.558651,8.989914,36.444485,50.008785,402.052368,399.62738,398.923248,4958.745117,10.425656,9.998452,9.910899,1.753556,1.730558,1.6993,38.564335,77.983414,28.760344,17.063572,78.391922,46.645031,86.864105,0.158412724733353,590.831177,527.678250372627,2.16821863350833,0.0383936872755467,1.20176362580887,7.16602393032628,583.592876491591,2.21909979246451,0.0193346504375177,1.23332039338944,40.4581588887762,565.521285721483,74.9961646622586,0.0178914667948575,1.30446350349494
10,10.165106,25,25.060625,16.624001,16.136333,89.26902,NaN,0.995298743247986,NaN,28.052025,400,400.200897,25,28.554464,8.982824,36.403091,50.008785,402.050873,399.635559,398.880554,4965.244629,10.438528,10.010405,9.941833,1.769649,1.751167,1.708013,38.592335,78.019127,28.749922,17.072838,78.222366,46.621193,86.870491,0.258552402257919,626.275635,527.679061119759,2.16823509352206,0.0383978973630533,1.20172009427796,7.16268760330138,583.583097159156,2.21907558870691,0.0193343045004152,1.2333425633275,40.4573040180205,565.52608407066,74.9990882862707,0.0178922501095633,1.30443058032455
10,10.162249,25,25.062054,16.624001,16.134735,89.280411,NaN,0.995570302009583,NaN,28.064398,400,400.190735,25,28.551121,8.981363,36.400368,50.008785,402.050873,399.635559,398.880554,4965.244629,10.438528,10.010405,9.941833,1.769649,1.751167,1.708013,38.592335,78.019127,28.749922,17.072838,78.222366,46.621193,86.870491,0.258552402257919,626.275635,527.686341580231,2.16829818881663,0.0384106127990645,1.20155594390961,7.15342301297937,583.594883690116,2.21910048677592,0.0193340703890723,1.23332636277988,40.4596487272275,565.550608167521,75.0199597661215,0.0178931544690653,1.30432935112265
10,10.162231,25,25.058012,16.624001,16.134735,89.280411,NaN,0.995779514312744,NaN,28.064398,400,400.190735,25,28.551121,8.983442,36.460339,50.008785,402.08017,399.609436,398.891296,4960.826172,10.435257,10.009638,9.924599,1.766158,1.749718,1.715652,38.633087,77.942818,28.706406,17.093582,78.289619,46.652397,86.857933,0.971431314945221,586.870239,527.68639954436,2.16829862818757,0.0384106953900614,1.20155480575768,7.15336463690244,583.601282440879,2.21913970629858,0.0193378593323535,1.23325431207842,40.4530163339397,565.54352822391,75.0086764105111,0.0178956427110221,1.30429915975055
10,10.160326,25,25.053741,16.624001,16.132929,89.277458,NaN,0.995888948440552,NaN,28.063751,400,400.235962,25,28.553642,8.979985,36.579109,50.008785,402.08017,399.609436,398.891296,4960.826172,10.435257,10.009638,9.924599,1.766158,1.749718,1.715652,38.633087,77.942818,28.706406,17.093582,78.289619,46.652397,86.857933,0.971431314945221,586.870239,527.690363994327,2.16833762960027,0.0384189969914358,1.20145303379349,7.14718606026128,583.604401778324,2.21917110371223,0.0193415776701082,1.2331889846254,40.4460072983742,565.549462849369,75.0070392387295,0.0178993599120355,1.30419910843036
10,10.160641,25,25.054621,16.624001,16.123814,89.259605,NaN,0.99545830488205,NaN,28.073915,400,400.181458,25,28.544992,8.978974,36.566418,50.008785,402.079193,399.684845,398.944641,4957.328613,10.437284,9.984706,9.910089,1.770114,1.740151,1.707752,38.624321,78.011223,28.711802,17.095379,78.187378,46.645264,86.856674,0.910691976547241,590.990845,527.678397815159,2.16829208067212,0.0384153259660168,1.20156719795454,7.1482077750772,583.580991748539,2.21910181372316,0.0193390198129022,1.23326995634429,40.4474515194936,565.535179952229,74.9973630570416,0.0178975356593372,1.30428606264801
10,10.159892,25,25.053137,16.624001,16.124153,89.278366,NaN,0.994965672492981,NaN,28.085003,400,400.201508,25,28.541399,8.988016,36.500778,50.008785,402.079193,399.684845,398.944641,4957.328613,10.437284,9.984706,9.910089,1.770114,1.740151,1.707752,38.624321,78.011223,28.711802,17.095379,78.187378,46.645264,86.856674,0.910691976547241,590.990845,527.681217373126,2.16831177479621,0.0384188466356835,1.20151632199764,7.14577832507899,583.606477628777,2.21918005473781,0.0193422322611129,1.23317490126814,40.4450160152107,565.53938031728,74.9984334801965,0.0178990006639246,1.30424043062383
10,10.158747,25,25.051468,16.624001,16.126438,89.273445,NaN,0.995174705982208,NaN,28.095177,400,400.250854,25,28.532333,8.999942,36.460777,50.008785,402.184204,399.730316,398.921478,4960.519531,10.462304,10.018689,9.951451,1.750434,1.729546,1.692089,38.589523,78.017448,28.692013,17.101971,78.352516,46.675327,86.852295,NaN,602.03363,527.687650063658,2.16834922003092,0.0384246610165318,1.20142029844367,7.14206415123408,583.603051224225,2.21917950815655,0.0193433201272861,1.23316314177102,40.4422767625285,565.549429399885,75.003720601126,0.0179010800434025,1.30416207401766
10,10.155062,25,25.049585,16.624001,16.122755,89.270081,NaN,0.996174097061157,NaN,28.098368,400,400.288452,25,28.529123,8.979608,36.532387,50.008785,402.115662,399.65741,398.91861,4962.439941,10.436537,9.998137,9.905112,1.750518,1.732952,1.693943,38.598946,77.965004,28.721189,17.095625,78.097992,46.614998,86.883041,0.717699706554413,584.770996,527.695091497198,2.16842390295769,0.0384406866898153,1.20122541280578,7.13010852673079,583.601883754701,2.21918633725312,0.0193447600289467,1.23314187623668,40.4391861150632,565.572060005847,75.0183463128946,0.0179043415679888,1.30401638607829
10,10.155062,25,25.049585,16.624001,16.119789,89.264023,NaN,0.996174097061157,NaN,28.085789,400,400.260315,25,28.532343,8.977526,36.617359,50.008785,402.115662,399.65741,398.91861,4962.439941,10.436537,9.998137,9.905112,1.750518,1.732952,1.693943,38.598946,77.965004,28.721189,17.095625,78.097992,46.614998,86.883041,0.717699706554413,584.770996,527.691528617195,2.16841158621438,0.0384399623913154,1.20125604704671,7.13010852673079,583.594413314148,2.21916572442458,0.0193441720515464,1.23316401868692,40.4391861150632,565.567771725631,75.0150578232078,0.0179039940387342,1.30403814630463
10,10.151395,25,25.0474,16.624001,16.122915,89.247444,NaN,0.995489001274109,NaN,28.065502,400,400.117523,25,28.545946,8.983019,36.584255,50.00666,401.893921,399.416504,398.699341,4952.749023,10.425933,9.99483,9.913706,1.75631,1.737851,1.701076,38.60181,77.872299,28.674343,17.105627,78.047844,46.510342,86.939949,0.350856930017471,599.43219,527.707089970229,2.16851412148728,0.0384575797599811,1.20099206466666,7.11820804628906,583.577427978647,2.21913051917095,0.0193446127399205,1.23318568229605,40.4355995609927,565.599559529303,75.0362711271794,0.0179082271552147,1.30384116744484
10,10.147049,25,25.0432,16.624001,16.127785,89.239723,NaN,0.995324909687042,NaN,28.064331,400,399.979401,25,28.548939,8.986857,36.488693,50.00666,401.891998,399.468658,398.710724,4950.643555,10.430139,9.975996,9.896355,1.745251,1.723252,1.677207,38.62524,77.791199,28.667698,17.11348,78.106056,46.533871,86.940323,1.124925,584.500977,527.726927073174,2.16864049025262,0.0384787593803083,1.20066745175832,7.10409980591231,583.574557164577,2.21914501885789,0.0193478044702654,1.23313902628208,40.4287048306258,565.636038038908,75.0581689595574,0.0179143699153352,1.30358766861466
10,10.144466,25,25.039997,16.624001,16.134859,89.249573,NaN,0.99613356590271,NaN,28.059519,400,400.073883,25,28.541899,8.991007,36.445587,50.00666,401.891998,399.468658,398.710724,4950.643555,10.430139,9.975996,9.896355,1.745251,1.723252,1.677207,38.62524,77.791199,28.667698,17.11348,78.106056,46.533871,86.940323,1.124925,584.500977,527.743731677105,2.16873294498074,0.0384923763069676,1.20043166122587,7.09571255584933,583.591774581074,2.21920963116116,0.0193517673285661,1.23304592064139,40.4234461874724,565.662493550479,75.0738267936746,0.0179189452211977,1.30340141925676
10,10.144819,25,25.039986,16.624001,16.134859,89.249573,NaN,0.995670855045319,NaN,28.059519,400,400.073883,25,28.541899,8.992226,36.461823,50.00666,402.259521,399.751831,398.968079,4956.715332,10.468165,10.017158,9.951234,1.763834,1.746452,1.687432,38.655838,77.860886,28.658932,17.09675,78.079742,46.515289,86.937798,0.303152501583099,575.281677,527.742595886081,2.16872432184287,0.038490751177462,1.20045392556189,7.09685887609402,583.591791996565,2.2192097379561,0.019351777655369,1.23304572456772,40.4234281269372,565.659471067542,75.0714919602988,0.0179187085674705,1.30341652931132
10,10.143066,25,25.039051,16.624001,16.133997,89.267029,NaN,0.995122373104095,NaN,28.048555,400,400.224213,25,28.536573,8.99118,36.530682,50.00666,402.259521,399.751831,398.968079,4956.715332,10.468165,10.017158,9.951234,1.763834,1.746452,1.687432,38.655838,77.860886,28.658932,17.09675,78.079742,46.515289,86.937798,0.303152501583099,575.281677,527.747201344089,2.16876356894557,0.0384986120690506,1.20035223710655,7.09116594637283,583.614795503582,2.21927820498193,0.0193543501635774,1.23296530957512,40.4218929593961,565.671462429076,75.0793383811032,0.0179203903849949,1.30334059508425
10,10.142291,25,25.034479,16.624001,16.129784,89.323563,NaN,0.995118975639343,NaN,28.029659,400,400.287354,25,28.550076,8.995783,36.545101,50.00666,402.191254,399.694153,398.951019,4950.401855,10.424817,9.991145,9.906456,1.765754,1.755617,1.699424,38.665352,77.711777,28.598352,17.141993,78.069023,46.566235,86.907921,0.345223814249039,559.400024,527.744637777305,2.16876502141836,0.0385011520238238,1.20034669485583,7.08864886932457,583.691726336648,2.21951488036248,0.0193641316542424,1.23267781436496,40.4143856092022,565.663774358944,75.0668195504842,0.0179232386409074,1.30330474473092
10,10.141447,25,25.033136,16.624001,16.13859,89.362381,NaN,0.995620965957642,NaN,28.029518,400,400.289581,25,28.564737,8.998444,36.50219,50.00666,402.217224,399.702393,398.912109,4952.984375,10.452997,9.996029,9.924191,1.755242,1.743682,1.707212,38.663071,77.748672,28.629589,17.126286,77.99128,46.576202,86.873077,0.192940384149551,651.825012,527.757922679021,2.16882217854805,0.0385071910644531,1.20020294472232,7.08590752586747,583.741697098625,2.21965990856092,0.0193691607407051,1.23251274287049,40.4121801682153,565.681270507387,75.0782999553873,0.0179256772048496,1.30319433935595
10,10.141413,25,25.031639,16.624001,16.152304,89.376122,NaN,0.995258033275604,NaN,28.030485,400,400.296539,25,28.564331,9.008503,36.479279,50.00666,402.217224,399.702393,398.912109,4952.984375,10.452997,9.996029,9.924191,1.755242,1.743682,1.707212,38.663071,77.748672,28.629589,17.126286,77.99128,46.576202,86.873077,0.192940384149551,651.825012,527.774490638359,2.16887990116323,0.0385106979220775,1.20005992500563,7.08579708898748,583.760999211724,2.21972115187826,0.0193719008004255,1.23243622339319,40.409721726341,565.698687815146,75.0894982272462,0.0179282265915217,1.30308187135735
10,10.140408,25,25.033348,16.624001,16.148483,89.356003,NaN,0.995499193668365,NaN,28.023495,400,400.345184,25,28.567135,9.006718,36.524132,50.00666,402.309235,399.766174,399.067047,4953.234375,10.4435,10.003464,9.937222,1.750951,1.744074,1.704549,38.672413,77.833588,28.610819,17.133772,78.000702,46.592457,86.880615,0.759471774101257,552.388855,527.773137326595,2.16888860215083,0.0385143947391251,1.200035850041,7.08253257835332,583.733500843735,2.21963616606662,0.0193683426003775,1.23253969263595,40.4125283152837,565.704781739675,75.096648915189,0.017927422402676,1.30307901283691
10,10.140099,25,25.02578,16.624001,16.14089,89.351128,NaN,0.995938360691071,NaN,28.021011,400,400.364014,25,28.567928,9.001701,36.522293,49.997211,402.345001,399.813904,399.103668,4950.873535,10.433603,9.994617,9.89926,1.744965,1.726033,1.698132,38.63982,77.862473,28.57394,17.154024,78.0606,46.568031,86.889862,0,533.715881,527.765019053797,2.16886465361328,0.0385139635019579,1.20009435892283,7.08152881399559,583.739458819681,2.21969304398887,0.0193749817098656,1.23242288979404,40.4000987343588,565.682873094886,75.06887853221,0.017931396218058,1.30306602293422
10,10.140099,25,25.02578,16.624001,16.130976,89.354568,NaN,0.995938360691071,NaN,28.019009,400,400.369385,25,28.566963,8.997877,36.513927,49.997211,402.345001,399.813904,399.103668,4950.873535,10.433603,9.994617,9.89926,1.744965,1.726033,1.698132,38.63982,77.862473,28.57394,17.154024,78.0606,46.568031,86.889862,0,533.715881,527.753120813427,2.16882352392456,0.0385115412379714,1.20019622482842,7.08152881399559,583.743698332929,2.21970473910595,0.0193753156129232,1.23241039417514,40.4000987343588,565.668551185768,75.0578879061263,0.0179302346686438,1.30313839888978
10,10.141352,25,25.025343,16.624001,16.131517,89.338829,NaN,0.995877027511597,NaN,27.996391,400,400.328766,25,28.567209,8.996531,36.548546,49.997211,402.164764,399.703308,398.975189,4948.114746,10.458827,10.005212,9.945002,1.774723,1.758615,1.718476,38.6371,77.754875,28.585011,17.158594,78.084305,46.526234,86.921387,0.157620325684547,594.289673,527.749739025739,2.16879515385043,0.0385059006478144,1.2002696614434,7.08559895153093,583.724992029332,2.21965547072147,0.0193741986615414,1.232459810574,40.3993809242639,565.657889086751,75.0490733144116,0.0179297020268687,1.30318515554567
10,10.138105,25,25.022316,16.624001,16.144632,89.355064,NaN,0.995521724224091,NaN,27.984495,400,400.277039,25,28.565872,8.985844,36.491714,49.997211,402.106049,399.659882,398.852692,4957.952148,10.452949,10.009458,9.924515,1.765659,1.744117,1.715344,38.648972,77.916649,28.595383,17.139374,77.749893,46.534492,86.901184,0.652177751064301,557.121155,527.775922596914,2.16892889384758,0.0385240675252169,1.19993031792309,7.07505089190511,583.749786332256,2.21974004948111,0.019378620574012,1.23234703636494,40.3944085549132,565.699030876539,75.0762631541742,0.0179353399020374,1.30292780447233
10,10.137829,25,25.02441,16.624001,16.151987,89.380531,NaN,0.995497822761536,NaN,27.992672,400,400.251556,25,28.565392,8.982322,36.528458,49.997211,402.106049,399.659882,398.852692,4957.952148,10.452949,10.009458,9.924515,1.765659,1.744117,1.715344,38.648972,77.916649,28.595383,17.139374,77.749893,46.534492,86.901184,0.652177751064301,557.121155,527.785635269238,2.1689661425234,0.038527136818877,1.19983747127376,7.0741541728629,583.777859613552,2.21980629545761,0.0193791235466454,1.23229180957906,40.3978483596303,565.715757776326,75.0921331351316,0.0179351046004131,1.30287757475429
10,10.138037,25,25.021729,16.624001,16.151987,89.380531,NaN,0.995618224143982,NaN,27.992672,400,400.251556,25,28.565392,8.992927,36.477303,49.997211,401.841034,399.412506,398.679504,4952.205566,10.417323,9.991448,9.919664,1.769583,1.751213,1.710485,38.620102,77.705688,28.61981,17.11536,77.945084,46.555012,86.87439,0.0811476781964302,536.022339,527.784966458073,2.1689610607552,0.0385261779735576,1.19985056729191,7.07482996283909,583.782097119513,2.21983231640234,0.0193816445293208,1.23224419752541,40.3934442533159,565.709179509154,75.0832025100005,0.0179366093793762,1.30286697814332
10,10.137927,25,25.020256,16.624001,16.150658,89.380539,NaN,0.995413780212402,NaN,27.988356,400,400.123505,25,28.567352,8.990811,36.341576,49.997211,402.169769,399.730774,398.986786,4948.272461,10.432268,9.990162,9.890978,1.774096,1.748266,1.712046,38.627144,77.749916,28.649586,17.087349,78.086594,46.574181,86.888306,NaN,552.786438,527.783725555846,2.16895823631852,0.0385263603528073,1.19985727490054,7.074472575215,583.784435096622,2.21984664070038,0.0193830306141033,1.23221801145962,40.3910243884545,565.705553829627,75.0782868963647,0.017937435349463,1.30286121305228
10,10.138676,25,25.018286,16.624001,16.153824,89.378113,NaN,0.995733618736267,NaN,27.981735,400,399.939362,25,28.57103,8.978645,36.334789,49.997211,402.169769,399.730774,398.986786,4948.272461,10.432268,9.990162,9.890978,1.774096,1.748266,1.712046,38.627144,77.749916,28.649586,17.087349,78.086594,46.574181,86.888306,NaN,552.786438,527.785115933968,2.16895306820807,0.0385236813175005,1.19987195540709,7.07690600208036,583.784559386536,2.21985751680331,0.0193846480991413,1.23219182639999,40.3877878759217,565.70022038498,75.0713407222706,0.0179385008624491,1.30285594744795
10,10.13684,25,25.019444,16.624001,16.164762,89.391022,NaN,0.995167076587677,NaN,27.979702,400,400.162811,25,28.574238,8.982563,36.4314,49.997211,402.212097,399.771454,399.018707,4950.704102,10.459564,10.010331,9.94478,1.783881,1.764117,1.718431,38.62759,77.740532,28.598135,17.134823,77.892624,46.539749,86.915771,0.364645004272461,560.208923,527.804141539474,2.16904328161046,0.0385348175694203,1.19964425633035,7.07094077810888,583.798635459307,2.21989015181829,0.0193848118403648,1.23216559243819,40.3896903773003,565.733713239484,75.098726078869,0.0179403370610791,1.30270586368562
10,10.134698,25,25.017239,16.624001,16.185072,89.38974,NaN,0.995400428771973,NaN,27.964794,400,400.296234,25,28.584627,8.987296,36.508095,49.997211,402.212097,399.771454,399.018707,4950.704102,10.459564,10.010331,9.94478,1.783881,1.764117,1.718431,38.62759,77.740532,28.598135,17.134823,77.892624,46.539749,86.915771,0.364645004272461,560.208923,527.835386509294,2.16917980879776,0.038549657938932,1.1993016728471,7.06398031801666,583.800540413418,2.21990719687148,0.0193867616128628,1.2321310954067,40.3860676810777,565.777304308904,75.1289995779755,0.017945550377466,1.3024501571338
10,10.13345,25,25.014462,16.624001,16.188284,89.38752,NaN,0.995326995849609,NaN,27.964092,400,400.291504,25,28.592558,8.995393,36.461872,49.997211,402.142548,399.675079,398.973389,4953.018555,10.430856,10.00032,9.902834,1.783559,1.769375,1.724544,38.616627,77.777519,28.547716,17.166651,77.940033,46.543179,86.926003,0.0645802989602089,465.874786,527.843247900709,2.16922360828092,0.0385562003373667,1.19919042658428,7.05992441128285,583.802193582733,2.21992660778464,0.0193891588983915,1.23208984436639,40.3815048745348,565.78757494577,75.1328663733217,0.0179484966929162,1.30235310887638
10,10.132635,25,25.008698,16.624001,16.179371,89.383591,NaN,0.996000289916992,NaN,27.959829,400,400.249359,25,28.588238,8.99666,36.418663,49.995071,402.10141,399.716064,398.925293,4952.597656,10.442029,9.994063,9.919339,1.766293,1.753906,1.706868,38.620121,77.69825,28.605022,17.130651,77.68718,46.531391,86.910278,0.424325525760651,574.126038,527.835177683783,2.16920657666689,0.0385577836952245,1.19923033911496,7.05727551841824,583.806461483826,2.21996921123546,0.0193942023897618,1.23200176716066,40.3720329882451,565.771296904696,75.1120244901403,0.0179515635488471,1.30234097508981
10,10.132635,25,25.008698,16.624001,16.162874,89.374023,NaN,0.996000289916992,NaN,27.963417,400,400.249756,25,28.580761,8.990404,36.438206,49.995071,402.10141,399.716064,398.925293,4952.597656,10.442029,9.994063,9.919339,1.766293,1.753906,1.706868,38.620121,77.69825,28.605022,17.130651,77.68718,46.531391,86.910278,0.424325525760651,574.126038,527.815392589082,2.16913819211705,0.0385537529695254,1.1993991024151,7.05727551841824,583.794673525159,2.21993669531275,0.0193932734579389,1.23203641798335,40.3720329882451,565.747481786396,75.0937389396857,0.01794963104511,1.3024609425867
10,10.132803,25,25.009697,16.624001,16.15596,89.360855,NaN,0.995745122432709,NaN,27.948322,400,400.297424,25,28.571196,8.987327,36.476387,49.995071,402.087952,399.663727,398.912231,4953.450195,10.434959,10.003989,9.930115,1.77114,1.750673,1.707449,38.599991,77.735291,28.583973,17.139929,77.922821,46.547958,86.903183,NaN,523.730286,527.80655968043,2.16910542238872,0.0385512882615338,1.19948045344924,7.05782156104249,583.776870685261,2.21988224243693,0.0193910545836547,1.23210186858259,40.3736747472955,565.737863121552,75.0878004991116,0.017948090050556,1.30252573737994
10,10.131432,25,25.008049,16.624001,16.152987,89.380402,NaN,0.996081173419952,NaN,27.96055,400,400.246155,25,28.563683,8.980622,36.48008,49.995071,402.176544,399.807861,399.042664,4944.907715,10.416627,9.983599,9.890049,1.781715,1.754498,1.713023,38.615841,77.788712,28.577295,17.128941,77.970695,46.548428,86.906944,NaN,555.346802,527.807400648308,2.16912659984695,0.0385568888657235,1.19942465620882,7.05336526326312,583.803558218673,2.21996467488651,0.019394503749882,1.23200179543526,40.3709663933566,565.742279945654,75.0888054775616,0.0179497029997993,1.30247655782417
10,10.129963,25,25.005602,16.624001,16.150194,89.384415,NaN,0.994471311569214,NaN,27.96483,400,400.254822,25,28.565977,8.962212,36.524387,49.995071,402.176544,399.807861,399.042664,4944.907715,10.416627,9.983599,9.890049,1.781715,1.754498,1.713023,38.615841,77.788712,28.577295,17.128941,77.970695,46.548428,86.906944,NaN,555.346802,527.808772645436,2.16915092204998,0.0385629874536615,1.19936085160164,7.04858992051157,583.812368930067,2.22000206982193,0.0193971972581702,1.23194383950369,40.366944697782,565.746357314828,75.0883931313637,0.0179518970041539,1.30241604488224
10,10.128159,25,25.003136,16.624001,16.150373,89.369743,NaN,0.995816946029663,NaN,27.953201,400,400.225647,25,28.576157,8.955592,36.602772,49.995071,402.084564,399.669678,398.922119,4947.123535,10.413994,9.996688,9.891283,1.759399,1.739894,1.692698,38.627945,77.704521,28.574398,17.13616,77.971733,46.502251,86.931503,0.421840041875839,532.578247,527.814785733981,2.16919575645736,0.0385713613802354,1.19924557140788,7.04272486249624,583.798190726645,2.21997615522285,0.0193980948458187,1.23195318550218,40.3628914728369,565.757543208558,75.0934116704008,0.0179546828670821,1.30231942132895
10,10.12919,25,25.002151,16.624001,16.150373,89.369743,NaN,0.995104372501373,NaN,27.953201,400,400.225647,25,28.576157,8.966982,36.688072,49.995071,402.084564,399.669678,398.922119,4947.123535,10.413994,9.996688,9.891283,1.759399,1.739894,1.692698,38.627945,77.704521,28.574398,17.13616,77.971733,46.502251,86.931503,0.421840041875839,532.578247,527.811471962084,2.16917055692604,0.0385666002680239,1.1993104042332,7.04607688533213,583.799747387798,2.21998571999622,0.019399022516737,1.23193570186864,40.3612723990834,565.746999225813,75.0838893276012,0.0179545772985746,1.3023564473634
10,10.129482,25,25.002386,16.624001,16.151217,89.360619,NaN,0.994968831539154,NaN,27.965824,400,400.174133,25,28.574081,8.974018,36.693398,49.995071,401.966644,399.612122,398.815918,4952.046387,10.433445,9.99062,9.916439,1.775752,1.746263,1.705519,38.602921,77.766441,28.558968,17.149858,77.746925,46.527092,86.907738,0,639.622192,527.811545635546,2.16916691900105,0.0385654582760348,1.19932013024877,7.04702619896716,583.788135633226,2.21995243140797,0.0193979151828778,1.23197291036773,40.361658679964,565.746154307227,75.0835808313026,0.0179543297250184,1.30236454224907
10,10.127294,25,24.998304,16.624001,16.156324,89.362633,NaN,0.996287107467651,NaN,27.963995,400,400.154388,25,28.565704,8.99337,36.603374,49.995071,401.898163,399.448761,398.744965,4947.509277,10.422319,9.992508,9.912815,1.774663,1.752875,1.710173,38.595921,77.603874,28.569426,17.132999,78.036934,46.519253,86.912735,0.877229511737823,583.596008,527.824702040877,2.16924156638465,0.0385768112169894,1.199130328598,7.03991234564597,583.797068210189,2.2199989171739,0.019401955811666,1.23189315599816,40.3549485067057,565.764819446881,75.0920031866823,0.017958954577158,1.30220387612256
10,10.127033,25,24.994541,16.624001,16.172138,89.372414,NaN,0.995399296283722,NaN,27.954847,400,400.076385,25,28.563431,9.00488,36.596687,49.995071,401.898163,399.448761,398.744965,4947.509277,10.422319,9.992508,9.912815,1.774663,1.752875,1.710173,38.595921,77.603874,28.569426,17.132999,78.036934,46.519253,86.912735,0.877229511737823,583.596008,527.844502281977,2.16931348528747,0.0385818819012201,1.19895233283351,7.03906367773828,583.815063473909,2.2200686988089,0.0194064514219271,1.23179098661714,40.3487619824672,565.783106166183,75.1005988806319,0.0179633070039558,1.30205040353368
10,10.127275,25,24.993803,16.624001,16.196348,89.393105,NaN,0.995914340019226,NaN,27.96665,400,400.046997,25,28.561249,9.00726,36.592751,50.000233,401.951996,399.591736,398.821198,4944.973145,10.404384,9.975139,9.887816,1.763353,1.737383,1.695811,38.572384,77.620239,28.542131,17.157747,77.942162,46.535179,86.908295,NaN,536.638672,527.87274886068,2.16940788420435,0.0385866799263051,1.19872045074859,7.03985056578153,583.841715571433,2.22014616599699,0.0194091563658455,1.23170309867544,40.3475485976227,565.814655933738,75.1237629758634,0.017966431031112,1.30187970857832
10,10.127667,25,24.9944,16.624001,16.214174,89.395447,NaN,0.996342778205872,NaN,27.977987,400,400.082245,25,28.565737,8.997758,36.548008,50.000233,401.960693,399.514557,398.726166,4948.837402,10.441665,10.003782,9.930609,1.747684,1.727075,1.683451,38.553436,77.726143,28.52669,17.160036,77.863678,46.556992,86.891953,0.516535878181458,606.130066,527.892857333099,2.16947215061738,0.038589224149332,1.1985633430919,7.04112516419355,583.843657101845,2.22014832521956,0.0194088211371183,1.23170522374196,40.3485301590105,565.838111486948,75.1426444655837,0.0179678800657879,1.30177159903595
10,10.123657,25,24.992701,16.624001,16.211857,89.367256,NaN,0.995579242706299,NaN,27.989082,400,400.116547,25,28.56772,8.992546,36.460449,50.000233,401.960693,399.514557,398.726166,4948.837402,10.441665,10.003782,9.930609,1.747684,1.727075,1.683451,38.553436,77.726143,28.52669,17.160036,77.863678,46.556992,86.891953,0.516535878181458,606.130066,527.902951602478,2.16956052455761,0.0386071894116197,1.19833560753022,7.02808478208266,583.811617483567,2.22006904336982,0.019407684596503,1.23177699247998,40.3457366904557,565.86583927063,75.1614872447278,0.0179714266257022,1.3016046777689
10,10.12257,25,24.993498,16.624001,16.198114,89.320686,NaN,0.995330929756165,NaN,27.98838,400,400.188324,25,28.565975,8.990511,36.346687,50.000233,402.017181,399.605072,398.907684,4954.655762,10.418127,9.992573,9.911452,1.766071,1.743328,1.700562,38.589966,77.71521,28.517942,17.172674,77.834297,46.561211,86.8806,0.566120028495789,536.26532,527.889971504049,2.16953016943411,0.0386088568601785,1.19840738397719,7.02454922293197,583.752989605088,2.21990304209604,0.019402409810754,1.23195973559202,40.3470471230377,565.856698589825,75.1556180548098,0.0179700767715484,1.30166355410772
10,10.12257,25,24.993498,16.624001,16.173117,89.231766,NaN,0.995330929756165,NaN,28.004803,400,400.196899,25,28.563616,8.990829,36.336899,50.000233,401.981537,399.603607,398.79483,4948.967285,10.426575,9.986501,9.900534,1.757303,1.74047,1.701208,38.621014,77.570213,28.51923,17.162653,78.028816,46.471611,86.950012,0,591.421021,527.860011731528,2.16942662264975,0.0386027474092814,1.19866213445698,7.02454922293197,583.643429401808,2.21960074552764,0.0193937695403031,1.2322825482511,40.3470471230377,565.820634094831,75.1279135175831,0.0179671489151124,1.30184468731051
10,10.123676,25,24.990623,16.624001,16.167868,89.162102,NaN,0.995496153831482,NaN,28.02198,400,400.155396,25,28.563107,8.981695,36.287823,50.000233,401.981537,399.603607,398.79483,4948.967285,10.426575,9.986501,9.900534,1.757303,1.74047,1.701208,38.621014,77.570213,28.51923,17.162653,78.028816,46.471611,86.950012,0,591.421021,527.850167128342,2.16937784036955,0.0385963512662236,1.19878511863464,7.0281465786332,583.56212842181,2.21939175837032,0.0193897063264381,1.23248501353189,40.342319880055,565.798479206804,75.1067341847691,0.0179675423090725,1.30190912666804
10,10.123035,25,24.990772,16.624001,16.175789,89.030083,NaN,0.995873808860779,NaN,28.031708,400,400.155182,25,28.562336,8.974014,36.316769,50.000233,401.937683,399.525391,398.840729,4942.150391,10.420751,9.980236,9.920718,1.765912,1.743006,1.703436,38.62928,77.543549,28.474453,17.179138,77.917885,46.478409,86.951447,NaN,576.393982,527.861721104512,2.16942632671911,0.0386012506481681,1.19866406602473,7.0260617097565,583.399148810254,2.21894104702071,0.0193767253334789,1.2329703255105,40.342564884711,565.815632956418,75.1201261429302,0.0179688215106889,1.30182533386375
10,10.121149,25,24.987995,16.624001,16.173361,88.901421,NaN,0.995747327804565,NaN,28.019609,400,400.116394,25,28.562511,8.964528,36.392902,50.000233,401.937683,399.525391,398.840729,4942.150391,10.420751,9.980236,9.920718,1.765912,1.743006,1.703436,38.62928,77.543549,28.474453,17.179138,77.917885,46.478409,86.951447,NaN,576.393982,527.864867968729,2.16946236868498,0.0386093780515158,1.19857046955635,7.01992686785439,583.244893155211,2.21852991849056,0.0193668183763931,1.23339340108846,40.3379984074795,565.823195007825,75.1219154171762,0.0179715535571557,1.30174202072073
10,10.121998,25,24.985844,16.624001,16.173361,88.901421,NaN,0.996022403240204,NaN,28.019609,400,400.116394,25,28.562511,8.971848,36.412037,50.000233,401.861511,399.416962,398.660156,4943.260742,10.433605,9.994785,9.926375,1.777103,1.759933,1.71423,38.609753,77.738983,28.470236,17.189125,77.821548,46.472736,86.933662,NaN,577.887878,527.862141309092,2.16944161533433,0.0386054518842692,1.19862374722278,7.0226886294775,583.248309839807,2.21855086221486,0.0193688446022617,1.23335482323267,40.3344610548274,565.812101557542,75.1102797497531,0.0179722935709329,1.3017626529577
10,10.122135,25,24.985523,16.624001,16.173605,88.869987,NaN,0.995427370071411,NaN,28.021683,400,400.064117,25,28.562487,8.972693,36.407677,50.000233,401.986115,399.593689,398.876373,4945.802246,10.405766,9.982306,9.903269,1.77548,1.755909,1.70759,38.637684,77.685837,28.478998,17.162029,77.915115,46.537621,86.898712,0.126514211297035,572.393799,527.861993773841,2.16943927737681,0.038604878035683,1.1986298567431,7.02313426836366,583.210048799008,2.21844689637726,0.0193660860295534,1.23346490668327,40.3339331455427,565.810710428713,75.1087464013139,0.0179724254866222,1.30176440412433
10,10.121626,25,24.980112,16.624001,16.185831,88.919456,NaN,0.996293902397156,NaN,28.018385,400,400.106537,25,28.563089,8.990125,36.419571,50.000233,401.986115,399.593689,398.876373,4945.802246,10.405766,9.982306,9.903269,1.77548,1.755909,1.70759,38.637684,77.685837,28.478998,17.162029,77.915115,46.537621,86.898712,0.126514211297035,572.393799,527.878281797089,2.16950236508046,0.0386102201545376,1.1984733020776,7.02147855052903,583.279655304489,2.21866810710848,0.0193760019654547,1.2331856816599,40.3250335627616,565.822955057658,75.110319779763,0.0179775491141481,1.30161458407821
10,10.12047,25,24.979858,16.624001,16.180176,88.972649,NaN,0.995050311088562,NaN,28.001787,400,400.103577,25,28.568222,8.994418,36.422768,50.005257,401.862213,399.504242,398.724731,4949.612305,10.427749,9.977786,9.911403,1.751667,1.733805,1.692521,38.641949,77.630363,28.461723,17.166328,77.773651,46.519924,86.887611,0.181375414133072,534.8703,527.8752163063,2.16950719715898,0.0386141844389801,1.1984584130396,7.01771798313393,583.345650050224,2.21885172403772,0.0193814202337436,1.2329857107259,40.3246157677651,565.824181246839,75.1108941287666,0.0179778425917566,1.30160428120379
10,10.119429,25,24.980576,16.624001,16.168642,89.043396,NaN,0.995903313159943,NaN,27.978846,400,400.130981,25,28.581697,9.001284,36.349346,50.005257,401.93988,399.505096,398.808655,4942.845703,10.417752,9.986528,9.917685,1.757637,1.741112,1.699681,38.653507,77.576309,28.421534,17.212194,77.734497,46.502857,86.902916,NaN,558.937683,527.864735950755,2.16948486750113,0.0386161804066873,1.19851064826285,7.01433124280885,583.431732350946,2.21908557359267,0.0193876290679064,1.23273928893594,40.3257967704871,565.817695514375,75.1069507765127,0.0179767677419488,1.30164857223453
10,10.118991,25,24.97925,16.624001,16.165106,89.125381,NaN,0.996040821075439,NaN,27.961449,400,400.143982,25,28.588398,8.996359,36.261597,50.005257,401.93988,399.505096,398.808655,4942.845703,10.417752,9.986528,9.917685,1.757637,1.741112,1.699681,38.653507,77.576309,28.421534,17.212194,77.734497,46.502857,86.902916,NaN,558.937683,527.861904710122,2.16948092778455,0.0386173423077956,1.19851920869494,7.01290619555459,583.534886944327,2.2193774454002,0.0193968557754816,1.23241611151904,40.3236156784444,565.81393972344,75.1021456564536,0.0179774747625455,1.30164579603511
10,10.118991,25,24.97925,16.624001,16.164003,89.187775,NaN,0.996040821075439,NaN,27.957323,400,400.055511,25,28.576576,8.996661,36.287239,50.005257,401.803345,399.434204,398.662811,4935.443359,10.393684,9.965099,9.875603,1.771697,1.745255,1.702686,38.623623,77.55867,28.445494,17.18881,77.780891,46.474319,86.924309,0.0715593695640564,655.527893,527.860582737233,2.16947635845726,0.0386170726336462,1.19853045348835,7.01290619555459,583.611775222711,2.21958966423211,0.0194029240448827,1.23218886285019,40.3236156784444,565.812348448083,75.1009231499348,0.0179773455005099,1.30165378943709
10,10.11805,25,24.977123,16.624001,16.167028,89.25708,NaN,0.995753407478333,NaN,27.957245,400,399.942139,25,28.563957,9.002162,36.390942,50.005257,401.822937,399.400452,398.609009,4942.881836,10.433084,9.992326,9.929365,1.768766,1.746311,1.698498,38.612724,77.629509,28.467556,17.155926,77.874817,46.422279,86.956604,1.057163,576.373047,527.867230312253,2.16951189641031,0.0386221663037381,1.19844057369797,7.00984446375656,583.700528036296,2.21984597718289,0.0194116687695047,1.23189930053689,40.3201168652018,565.820900607501,75.1044141617879,0.0179796639480039,1.30157612122096
10,10.117588,25,24.973085,16.624001,16.164785,89.337891,NaN,0.996112287044525,NaN,27.983503,400,399.926331,25,28.55982,8.987065,36.457539,50.005257,401.822937,399.400452,398.609009,4942.881836,10.433084,9.992326,9.929365,1.768766,1.746311,1.698498,38.612724,77.629509,28.467556,17.155926,77.874817,46.422279,86.956604,1.057163,576.373047,527.866025935722,2.16951390115411,0.0386237558827357,1.19843444429759,7.0083411755391,583.806448880832,2.22015984784608,0.019423333925808,1.23153507624639,40.3134739256289,565.814338053341,75.0935257617264,0.017982214103925,1.30154317169116
10,10.120049,25,24.971973,16.624001,16.161488,89.380005,NaN,0.996474802494049,NaN,28.00275,400,399.951996,25,28.557163,8.980431,36.445847,50.005257,401.881653,399.453918,398.706757,4941.246094,10.404095,9.981455,9.896028,1.77038,1.749844,1.699419,38.655926,77.626427,28.468184,17.150442,77.693031,46.406757,86.946373,0.308923095464706,588.256226,527.854170054722,2.16944007219782,0.0386115632655776,1.19862250635838,7.01634835329048,583.860067066906,2.22031371534963,0.0194284759535298,1.2313633457074,40.3116444240463,565.78662889618,75.070627056762,0.0179808118294122,1.3016642215328
10,10.119904,25,24.972923,16.624001,16.168219,89.375618,NaN,0.995868146419525,NaN,27.993822,400,400.026489,25,28.553965,8.972104,36.421017,50.005257,401.881653,399.453918,398.706757,4941.246094,10.404095,9.981455,9.896028,1.77038,1.749844,1.699419,38.655926,77.626427,28.468184,17.150442,77.693031,46.406757,86.946373,0.308923095464706,588.256226,527.862703447433,2.16947150258262,0.038613879600225,1.19854476697062,7.01587661807764,583.853164344822,2.22028958378186,0.0194271528551017,1.2313960083057,40.3132074013719,565.799281971419,75.0817236438565,0.0179811144807655,1.30161615233318
