P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.117764,25,24.971401,16.624001,16.168219,89.375618,NaN,0.995065331459045,NaN,27.993822,400,400.026489,25,28.553965,8.976332,36.487312,50.005257,401.936035,399.575378,398.771179,4944.615234,10.420444,9.975553,9.908096,1.764642,1.751438,1.707477,38.637249,77.731224,28.493776,17.145744,77.804253,46.475151,86.916801,0.86253833770752,575.201904,527.869576102657,2.16952382242922,0.0386237810029932,1.19841049501657,7.00891386288214,583.85556861001,2.22030437221868,0.0194285897206456,1.23136902764882,40.3107033253874,565.81476474646,75.0914153055046,0.0179835349209047,1.30151354245641
10,10.111233,25,24.969669,16.624001,16.166517,89.34626,NaN,0.995703041553497,NaN,27.978428,400,400.060181,25,28.551315,8.991109,36.483566,50.002899,401.949371,399.554657,398.780396,4943.057617,10.409564,9.974213,9.884434,1.764858,1.729403,1.695143,38.649136,77.497375,28.459465,17.13961,77.782234,46.421036,86.942436,0.593120336532593,512.035339,527.888507249734,2.16967647858182,0.038653607555166,1.1980182767755,6.98765756092968,583.822153367515,2.2202214772961,0.0194273721305751,1.23144425028265,40.307853605108,565.864813473514,75.1273662453905,0.0179889247959202,1.30123416257461
10,10.108585,25,24.963766,16.624001,16.162222,89.316505,NaN,0.99603945016861,NaN,27.98727,400,400.078125,25,28.547369,9.012818,36.48093,50.002899,401.949371,399.554657,398.780396,4943.057617,10.409564,9.974213,9.884434,1.764858,1.729403,1.695143,38.649136,77.497375,28.459465,17.13961,77.782234,46.421036,86.942436,0.593120336532593,512.035339,527.891863195106,2.16972346175226,0.038664829658946,1.19789598599288,6.97903621696855,583.794840535699,2.22017776729302,0.0194300546718272,1.23144697009453,40.2981400643081,565.870556219569,75.1232350167484,0.01799390287096,1.30110908877501
10,10.106932,25,24.966534,16.624001,16.165594,89.305351,NaN,0.995417058467865,NaN,28.005814,400,400.108643,25,28.548208,9.002993,36.484474,50.002899,401.988556,399.536224,398.750122,4940.974121,10.437589,9.995266,9.929771,1.759746,1.742141,1.697849,38.650749,77.321327,28.439512,17.145048,77.872978,46.437084,86.937851,0.311539798974991,531.624817,527.901208589484,2.16977785731319,0.0386733187537487,1.1977581439457,6.97365352321088,583.776729135365,2.22011296271475,0.0194263561471722,1.23153640478084,40.3026950978893,565.894482037347,75.1456307823966,0.0179937314049381,1.30103436258924
10,10.103024,25,24.962162,16.624001,16.164042,89.282867,NaN,0.996101260185242,NaN,27.985765,400,400.132263,25,28.542332,8.993776,36.509682,50.002899,402.035553,399.58374,398.841248,4941.926758,10.410758,9.982549,9.891652,1.746536,1.730073,1.684407,38.650314,77.380722,28.423666,17.167677,77.75338,46.432354,86.95179,NaN,572.377014,527.911893114238,2.16986703879985,0.0386910684697795,1.19752914313989,6.9609251856989,583.755951231642,2.22007906983107,0.0194282994807572,1.23154007136614,40.2955003389241,565.917676071522,75.1571322560189,0.0179989588054183,1.30084696386432
10,10.10426,25,24.961355,16.624001,16.163343,89.294273,NaN,0.995639264583588,NaN,27.984068,400,400.155731,25,28.547218,8.993012,36.533569,50.002899,402.035553,399.58374,398.841248,4941.926758,10.410758,9.982549,9.891652,1.746536,1.730073,1.684407,38.650314,77.380722,28.423666,17.167677,77.75338,46.432354,86.95179,NaN,572.377014,527.907089060919,2.16983390554482,0.0386851621402081,1.19761363931871,6.96495123413553,583.771273742791,2.2201256720744,0.0194301708073852,1.23148450505965,40.2941721989411,565.904683207964,75.1459765503756,0.0179985199290738,1.30089883739925
10,10.102748,25,24.959042,16.624001,16.174311,89.295242,NaN,0.995852589607239,NaN,27.98035,400,400.108246,25,28.551411,9.008224,36.450603,50.002899,401.895569,399.464447,398.707184,4941.82373,10.43143,9.967804,9.907554,1.730181,1.718068,1.674869,38.645248,77.405762,28.419909,17.168158,77.753769,46.370789,86.980713,0.470781773328781,628.999817,527.925075615015,2.16991629383642,0.0386948617372116,1.19740768438075,6.96002611432982,583.776123601944,2.22015145344131,0.0194324503058992,1.23143994158498,40.2903653419103,565.929215866138,75.161488595592,0.01800228292595,1.30073837171538
10,10.101839,25,24.959229,16.624001,16.173279,89.213875,NaN,0.995853424072266,NaN,27.997011,400,400.105499,25,28.548025,9.022456,36.394703,50.002899,401.973083,399.448914,398.776337,4936.264648,10.424194,9.977633,9.90784,1.734162,1.723371,1.686818,38.619644,77.425194,28.428238,17.149355,77.776863,46.414532,86.971191,0.496642976999283,531.672913,527.926756596285,2.16993426167928,0.0386988284043966,1.19736126341457,6.95706491106176,583.675617164767,2.21987311878221,0.0194243606276982,1.23173775664055,40.2906731263005,565.935810967091,75.1668295298263,0.0180026759346584,1.30070843511146
10,10.101839,25,24.959229,16.624001,16.165804,89.164139,NaN,0.995853424072266,NaN,27.974194,400,400.087891,25,28.54126,9.006083,36.384487,50.002899,401.973083,399.448914,398.776337,4936.264648,10.424194,9.977633,9.90784,1.734162,1.723371,1.686818,38.619644,77.425194,28.428238,17.149355,77.776863,46.414532,86.971191,0.496642976999283,531.672913,527.91780603752,2.16990332509365,0.0386969995274382,1.19743707466912,6.95706491106176,583.614350968718,2.21970403349174,0.0194195221725736,1.23191824963885,40.2906731263005,565.925035361012,75.1585452882886,0.0180018000927741,1.30076233141912
10,10.100883,25,24.95661,16.624001,16.171896,89.125755,NaN,0.995572686195374,NaN,27.964996,400,399.992645,25,28.536383,8.988056,36.423405,50.002899,401.85257,399.428741,398.699158,4939.918945,10.407473,9.964194,9.877786,1.762523,1.739018,1.698392,38.604729,77.447281,28.444689,17.154732,77.725883,46.459064,86.950058,0.378920823335648,589.413025,527.928168104578,2.16995192816115,0.0387029281118007,1.19731546242869,6.95395038098576,583.571210419461,2.21959899547814,0.0194182611529089,1.23201112233547,40.2863623393936,565.937249297633,75.1641455268064,0.0180047964268465,1.30065855732572
10,10.099872,25,24.957157,16.624001,16.175819,89.112381,NaN,0.996397972106934,NaN,27.966152,400,399.962494,25,28.525431,8.984419,36.468761,50.002899,401.85257,399.428741,398.699158,4939.918945,10.407473,9.964194,9.877786,1.762523,1.739018,1.698392,38.604729,77.447281,28.444689,17.154732,77.725883,46.459064,86.950058,0.378920823335648,589.413025,527.936108641223,2.16999289847238,0.038708582265028,1.19721245116194,6.95065642529653,583.553866697216,2.21954818834877,0.0194164428368193,1.23206953156202,40.287262711593,565.952504979106,75.1766665340522,0.018005617980708,1.30059120743767
10,10.098672,25,24.957525,16.624001,16.175819,89.112381,NaN,0.995776116847992,NaN,27.966152,400,399.962494,25,28.525431,8.992415,36.422306,49.997501,401.750549,399.307037,398.579529,4938.862305,10.435286,9.983566,9.916114,1.754273,1.738398,1.694216,38.612885,77.445107,28.44198,17.153709,77.713333,46.371479,87.00354,0.306087613105774,531.092712,527.93995834738,2.17002226007733,0.0387141553426801,1.19713739329935,6.94674636214432,583.553283760319,2.21954460681321,0.0194160952176842,1.23207609168092,40.28786843802,565.963395158531,75.1855723869446,0.018006221598308,1.30054278282191
10,10.098002,25,24.956051,16.624001,16.154295,89.130211,NaN,0.995334208011627,NaN,27.967373,400,399.931213,25,28.512419,9.001495,36.449368,49.997501,401.761169,399.366272,398.668121,4938.239258,10.39803,9.972371,9.885904,1.735197,1.710397,1.671734,38.645264,77.42041,28.461987,17.114351,77.647163,46.328728,86.999886,NaN,562.802002,527.916339041898,2.16994958660671,0.038712000243889,1.19731361278913,6.94456309077975,583.577585530128,2.21961958910705,0.0194192229062564,1.23198495561764,40.2854421994831,565.93542722755,75.1619357217917,0.0180050760130464,1.30065855715138
10,10.099261,25,24.953848,16.624001,16.137394,89.145348,NaN,0.995280981063843,NaN,27.961639,400,399.90744,25,28.51413,9.015497,36.438713,49.997501,401.761169,399.366272,398.668121,4938.239258,10.39803,9.972371,9.885904,1.735197,1.710397,1.671734,38.645264,77.42041,28.461987,17.114351,77.647163,46.328728,86.999886,NaN,562.802002,527.89205990565,2.16984881658474,0.038702016298417,1.19756397761216,6.94866559535359,583.599721974529,2.21969250045609,0.0194227774890367,1.23189069067257,40.2818158069363,565.896363142725,75.1287150471227,0.0180035858829946,1.30081807694411
10,10.096681,25,24.953875,16.624001,16.139486,89.139,NaN,0.995814979076385,NaN,27.955629,400,399.934265,25,28.5165,9.005259,36.400925,49.997501,401.764343,399.281281,398.700073,4941.858398,10.424111,9.969576,9.90116,1.739592,1.721119,1.686784,38.660065,77.567879,28.475489,17.111944,77.700874,46.34724,86.998726,0.0824422687292099,565.248108,527.90284741615,2.16992062810467,0.0387145124221008,1.19738111912485,6.94025814095545,583.591859104018,2.21967065258935,0.019422134208113,1.23191423839988,40.2818602535279,565.921422874012,75.1480196458577,0.018005602568846,1.30069312452722
10,10.097837,25,24.948784,16.624001,16.148355,89.158424,NaN,0.995436012744904,NaN,27.974871,400,399.942078,25,28.511162,8.983809,36.322937,49.997501,401.867065,399.436951,398.785553,4939.545898,10.414284,9.963425,9.870889,1.763792,1.739698,1.711429,38.669418,77.426773,28.457817,17.116419,77.694122,46.336601,87.016037,0.434261173009872,598.378845,527.909756404605,2.16992904091803,0.0387113128953418,1.19736352967047,6.94402540267203,583.623846839299,2.21978624022007,0.0194288362310628,1.23175303978161,40.2734789557272,565.915185473028,75.1358555484134,0.0180089919243394,1.30064132428899
10,10.097948,25,24.950207,16.624001,16.16124,89.162727,NaN,0.995288908481598,NaN,27.980106,400,400.011597,25,28.508583,8.976292,36.276081,49.997501,401.867065,399.436951,398.785553,4939.545898,10.414284,9.963425,9.870889,1.763792,1.739698,1.711429,38.669418,77.426773,28.457817,17.116419,77.694122,46.336601,87.016037,0.434261173009872,598.378845,527.924827415872,2.16997964948445,0.0387139507556673,1.19723982082749,6.9443871208573,583.626894403624,2.21978702106077,0.0194279098248714,1.23176275435295,40.2758217670973,565.935374886316,75.1534382398705,0.0180095442370963,1.30056356634395
10,10.097948,25,24.950207,16.624001,16.168591,89.135864,NaN,0.995288908481598,NaN,27.985741,400,400.04834,25,28.503958,8.984496,36.311085,49.997501,402.175293,399.698059,399.041046,4939.128418,10.448702,9.991262,9.929502,1.760635,1.733971,1.700322,38.690628,77.471176,28.438641,17.126675,77.686615,46.319748,87.013245,0.13299210369587,495.049988,527.933628051972,2.17001006836585,0.038715749677439,1.19716532727768,6.9443871208573,583.59380425084,2.21969568731206,0.019425295491745,1.23186029764713,40.2758217670973,565.945970011989,75.1615849707764,0.0180104056964195,1.30051060885745
10,10.09447,25,24.949251,16.624001,16.1684,89.153,NaN,0.995265603065491,NaN,27.989685,400,400.183136,25,28.495842,9.003119,36.399395,49.997501,402.175293,399.698059,399.041046,4939.128418,10.448702,9.991262,9.929502,1.760635,1.733971,1.700322,38.690628,77.471176,28.438641,17.126675,77.686615,46.319748,87.013245,0.13299210369587,495.049988,527.944557131431,2.17009439487687,0.0387318647626651,1.19694973987547,6.93305185595841,583.616426411219,2.2197632548466,0.0194278668992624,1.23178104114204,40.2742478305215,565.973620815563,75.1814643894706,0.0180133857931507,1.3003569054676
10,10.095976,25,24.947439,16.624001,16.176031,89.1642,NaN,0.995630264282227,NaN,27.991596,400,400.146301,25,28.48978,9.004423,36.437519,49.997501,401.960358,399.515442,398.843994,4943.635254,10.404016,9.980686,9.885913,1.749085,1.736002,1.701331,38.648487,77.382507,28.436998,17.122759,77.53701,46.315094,87.01532,NaN,541.326172,527.948860318757,2.17008910857334,0.0387267327369466,1.19696666417398,6.9379604726937,583.633090472929,2.21981896604183,0.0194306699156888,1.23170814084846,40.2712644693783,565.968515332824,75.1749163384502,0.0180143581566724,1.30035287757109
10,10.094091,25,24.945778,16.624001,16.177263,89.164566,NaN,0.994695782661438,NaN,27.992584,400,400.096863,25,28.498993,9.004799,36.407326,50.003304,402.083771,399.626617,398.914307,4935.104492,10.402191,9.974343,9.873696,1.756455,1.735151,1.69494,38.62672,77.439026,28.443024,17.120361,77.725731,46.306622,87.027649,0.217697665095329,608.933838,527.956380845503,2.17014033569037,0.0387357957320716,1.19683637090998,6.93181646616728,583.636170524355,2.21983637528469,0.0194322760463903,1.23167725150081,40.2685295770672,565.983366855141,75.1839346039605,0.0180168378619435,1.3002516737122
10,10.094347,25,24.945614,16.624001,16.160555,89.132553,NaN,0.995403289794922,NaN,27.98941,400,400.168549,25,28.501963,9.002515,36.478588,50.003304,402.083771,399.626617,398.914307,4935.104492,10.402191,9.974343,9.873696,1.756455,1.735151,1.69494,38.62672,77.439026,28.443024,17.120361,77.725731,46.306622,87.027649,0.217697665095329,608.933838,527.935561371255,2.17006494814262,0.0387305163987432,1.19702146978435,6.93265092854944,583.596998672207,2.21972913448526,0.0194293152704461,1.23179051880058,40.2682595380537,565.956812131293,75.1632755605195,0.0180148040983755,1.30038158940034
10,10.092963,25,24.942299,16.624001,16.154247,89.088676,NaN,0.995660781860352,NaN,28.022102,400,400.251648,25,28.505405,8.991919,36.50531,50.003304,402.197357,399.749084,399.052582,4940.592773,10.416477,9.986893,9.909702,1.754214,1.733551,1.690212,38.632233,77.408348,28.391996,17.161356,77.531197,46.373131,86.980347,NaN,578.846069,527.932451047152,2.17007272643569,0.0387354065726313,1.19699877568665,6.92813942577033,583.548199624646,2.21961220646067,0.0194281784021228,1.23189091213493,40.2628008383666,565.953549100557,75.1559688598921,0.0180170778371621,1.30034386579103
10,10.092718,25,24.943134,16.624001,16.165304,89.094986,NaN,0.99535059928894,NaN,28.063629,400,400.318176,25,28.509083,8.984981,36.482079,50.003304,402.197357,399.749084,399.052582,4940.592773,10.416477,9.986893,9.909702,1.754214,1.733551,1.690212,38.632233,77.408348,28.391996,17.161356,77.531197,46.373131,86.980347,NaN,578.846069,527.946471548811,2.17012446878077,0.0387392523497638,1.19687152993044,6.92734073675479,583.554650065763,2.21962553511332,0.0194280031475931,1.23188284964024,40.2641758568747,565.973076155112,75.1721945294014,0.0180180262819905,1.30025996594662
10,10.092587,25,24.942591,16.624001,16.168819,89.134651,NaN,0.995542526245117,NaN,28.076839,400,400.30426,25,28.506264,8.981915,36.394924,50.003304,402.19281,399.805023,399.044678,4943.216309,10.423181,9.975591,9.898231,1.745513,1.73007,1.690074,38.646431,77.434608,28.42761,17.113178,77.602982,46.454052,86.93058,0,622.121399,527.951098675861,2.1701422161644,0.0387407218719724,1.19682777861362,6.92691367661575,583.604369620712,2.21976569394691,0.0194323781737091,1.23172906555967,40.2632816871379,565.978279589975,75.1754107047027,0.0180188654355907,1.30022514600849
10,10.089224,25,24.94202,16.624001,16.168819,89.134651,NaN,0.996119260787964,NaN,28.076839,400,400.30426,25,28.506264,8.986135,36.290321,50.003304,401.662842,399.335938,398.488434,4932.532715,10.383911,9.979925,9.914778,1.790672,1.771425,1.738499,38.657356,77.370934,28.429501,17.129116,77.799751,46.434017,86.943169,0.389957845211029,666.703918,527.961884705626,2.17022453768346,0.0387563651921773,1.19661761041583,6.91594885843227,583.605273730096,2.21977125232094,0.0194329182137733,1.23171889775587,40.2623413932515,566.005926156221,75.1958486630784,0.0180215512884016,1.30007791530999
10,10.090681,25,24.939909,16.624001,16.161575,89.179031,NaN,0.995239615440369,NaN,28.085049,400,400.084412,25,28.49692,8.992762,36.359604,50.003304,401.662842,399.335938,398.488434,4932.532715,10.383911,9.979925,9.914778,1.790672,1.771425,1.738499,38.657356,77.370934,28.429501,17.129116,77.799751,46.434017,86.943169,0.389957845211029,666.703918,527.948542708111,2.17015890622997,0.0387478132751698,1.19678190889748,6.92069964060954,583.663274632965,2.21994266464821,0.0194392348527466,1.23152039861118,40.2588649633706,565.979260191621,75.1722840339595,0.0180210001014907,1.30017655798843
10,10.089633,25,24.938965,16.624001,16.162586,89.223526,NaN,0.99609249830246,NaN,28.101238,400,399.981598,25,28.502893,9.010054,36.435692,50.003304,401.866241,399.538696,398.721863,4935.345703,10.379672,9.97071,9.881694,1.809898,1.790853,1.749245,38.682934,77.460724,28.42927,17.107836,77.636177,46.383816,86.965714,0,612.570496,527.953114152391,2.17018874419433,0.0387529362719765,1.19670617708011,6.91728252087626,583.719560714314,2.22010306532917,0.0194444581554971,1.23134258975267,40.2573102961589,565.98795224949,75.1776035114079,0.0180224304772222,1.3001178087741
10,10.089633,25,24.938965,16.624001,16.167366,89.277473,NaN,0.99609249830246,NaN,28.108604,400,399.914825,25,28.511459,9.012936,36.482601,50.003304,401.569305,399.258728,398.39917,4935.626953,10.404856,9.97473,9.92013,1.807934,1.795433,1.750172,38.700428,77.386711,28.365755,17.15036,77.556915,46.250217,87.076729,0.611038029193878,584.195618,527.958834292414,2.17020851551797,0.0387541064546567,1.19665785191553,6.91728252087626,583.785982695773,2.22028634869055,0.0194497069094278,1.23114775757859,40.2573102961589,565.99483920015,75.1829007557124,0.0180229906356148,1.3000834535994
10,10.085924,25,24.936052,16.624001,16.164837,89.326492,NaN,0.99517285823822,NaN,28.122017,400,399.769501,25,28.514036,9.006396,36.460915,50.003304,401.569305,399.258728,398.39917,4935.626953,10.404856,9.97473,9.92013,1.807934,1.795433,1.750172,38.700428,77.386711,28.365755,17.15036,77.556915,46.250217,87.076729,0.611038029193878,584.195618,527.967702830168,2.1702888619693,0.0387707502865833,1.19645168690649,6.90518676159445,583.850930181021,2.22048117251434,0.0194572322149248,1.23091946306631,40.252512614367,566.017576355522,75.1961762494554,0.0180270728843157,1.2999226451096
10,10.086151,25,24.935226,16.624001,16.157673,89.354141,NaN,0.995193243026733,NaN,28.119873,400,399.877136,25,28.518045,9.001768,36.448196,50.003304,401.868347,399.48999,398.724152,4933.317383,10.384449,9.977015,9.898099,1.800648,1.78468,1.737485,38.684914,77.353271,28.351389,17.159302,77.384567,46.255688,87.05867,NaN,642.056274,527.958403150574,2.17025367583829,0.0387679392651058,1.19653823877725,6.90592714864061,583.886267042907,2.22058309019594,0.0194607032665102,1.23080537541847,40.2511521231777,566.003830591067,75.1844071090359,0.0180265879871587,1.29997771449956
10,10.085455,25,24.934044,16.624001,16.151392,89.384224,NaN,0.995749235153198,NaN,28.129108,400,399.977325,25,28.52693,8.999751,36.42577,50.00404,401.669006,399.366852,398.539276,4936.926758,10.384215,9.96148,9.88413,1.796291,1.790736,1.746799,38.644653,77.33696,28.37431,17.134123,77.638733,46.378479,86.978134,0.643314838409424,567.090942,527.953119973051,2.17024474106744,0.0387696417902529,1.19655821936123,6.90365702335549,583.925157876892,2.22069671543341,0.0194647478670392,1.23067637977388,40.2492052106248,565.998587557037,75.1786636770527,0.0180270676770152,1.29998460465899
10,10.084699,25,24.931051,16.624001,16.154381,89.418526,NaN,0.995335161685944,NaN,28.130369,400,399.926086,25,28.53586,8.998328,36.385799,50.00404,401.669006,399.366852,398.539276,4936.926758,10.384215,9.96148,9.88413,1.796291,1.790736,1.746799,38.644653,77.33696,28.37431,17.134123,77.638733,46.378479,86.978134,0.643314838409424,567.090942,527.959121150002,2.17027561639922,0.0387738941512617,1.19648077529639,6.90119106345088,583.972093839736,2.22084224704332,0.0194709177444982,1.23050039943457,40.2442750246221,566.003946406885,75.178455245756,0.0180297986790147,1.29990913744839
10,10.081763,25,24.92989,16.624001,16.160336,89.451591,NaN,0.995288014411926,NaN,28.133076,400,399.830994,25,28.542963,9.012757,36.344002,50.00404,401.513,399.112762,398.317993,4930.861328,10.387084,9.972179,9.901331,1.794329,1.78568,1.7441,38.635788,77.296852,28.363903,17.137892,77.776352,46.403881,86.962158,0.257050275802612,649.000916,527.975660701928,2.1703721427684,0.0387890293069905,1.19623727047551,6.89161294159936,584.014609888422,2.22096574047393,0.0194752321909018,1.23036147275292,40.2423624592491,566.035476919566,75.2010330423983,0.0180332544554806,1.29973313077097
10,10.080441,25,24.928925,16.624001,16.1574,89.440109,NaN,0.995648503303528,NaN,28.15694,400,399.813477,25,28.551704,9.016134,36.333683,50.00404,401.513,399.112762,398.317993,4930.861328,10.387084,9.972179,9.901331,1.794329,1.78568,1.7441,38.635788,77.296852,28.363903,17.137892,77.776352,46.403881,86.962158,0.257050275802612,649.000916,527.976387499082,2.17039238088469,0.0387944710650981,1.19618435230689,6.88729948855183,584.002005133608,2.22093616097196,0.0194750301490827,1.23038551552574,40.2407727216421,566.040786650157,75.2037223036922,0.0180344267204501,1.29969097984777
10,10.079977,25,24.92592,16.624001,16.142328,89.445892,NaN,0.995730996131897,NaN,28.178705,400,399.933685,25,28.559475,8.998035,36.345325,50.00404,401.844391,399.498413,398.656097,4935.743164,10.411761,9.984076,9.92732,1.813688,1.800526,1.754161,38.637386,77.27375,28.382656,17.119976,77.677643,46.412422,86.975761,0.63825535774231,539.667297,527.959845652732,2.17034142400496,0.0387929419513434,1.19630749019691,6.88578543694524,584.013860994526,2.22098499980703,0.0194784397204908,1.23031172330906,40.2358219957777,566.017616785955,75.1815478719233,0.0180348468969691,1.29975744664785
10,10.079568,25,24.92531,16.624001,16.142328,89.445892,NaN,0.995970070362091,NaN,28.178705,400,399.933685,25,28.559475,8.999468,36.364033,50.00404,401.768982,399.380798,398.659424,4935.706543,10.383874,9.968287,9.894892,1.80925,1.798981,1.751255,38.635532,77.303688,28.37265,17.119167,77.458145,46.407948,86.965019,0,552.220642,527.961157414382,2.17035144304688,0.0387948483980106,1.19628193923333,6.88445080898094,584.014823291782,2.22099093065114,0.0194790177983858,1.2303009463039,40.2348169677864,566.020006593363,75.1825039022254,0.0180355094124456,1.29973560761818
10,10.079264,25,24.922897,16.624001,16.138374,89.468399,NaN,0.996039509773254,NaN,28.197945,400,399.942108,25,28.564877,9.014331,36.343834,50.00404,401.768982,399.380798,398.659424,4935.706543,10.383874,9.968287,9.894892,1.80925,1.798981,1.751255,38.635532,77.303688,28.37265,17.119167,77.458145,46.407948,86.965019,0,552.220642,527.957402296752,2.17034253937134,0.0387952968835932,1.19630286885939,6.88345878514872,584.046318335772,2.22109075182509,0.0194834930859169,1.2301778623481,40.2308411575351,566.012553075358,75.1732776198629,0.0180367545189768,1.29973344068159
10,10.077677,25,24.921515,16.624001,16.141918,89.501221,NaN,0.996119022369385,NaN,28.199156,400,399.869385,25,28.569733,9.018056,36.375965,50.00404,401.771576,399.397583,398.604034,4932.202637,10.387258,9.961861,9.877551,1.811187,1.807243,1.757582,38.624386,77.223206,28.401207,17.098597,77.349052,46.375668,86.971039,0.301236510276794,603.096558,527.966731551695,2.17039607290769,0.0388035642989473,1.19616796137418,6.87827966194322,584.088872025012,2.22121552368322,0.0194879940217083,1.23003628464718,40.228563955911,566.02870748879,75.1837073659894,0.0180391299443575,1.29963047546418
10,10.076612,25,24.915129,16.624001,16.136723,89.504089,NaN,0.995749950408936,NaN,28.192017,400,399.892792,25,28.575916,9.012791,36.43597,50.00404,401.74765,399.302338,398.551727,4927.171875,10.389128,9.97441,9.901336,1.80257,1.799899,1.747696,38.596588,77.200256,28.365385,17.128119,77.510567,46.358974,86.981949,0.199767395853996,574.691895,527.963932985839,2.17040068493566,0.0388072582124361,1.19615386577081,6.87480372320653,584.102466449396,2.22128733200879,0.0194943288737873,1.22991341341764,40.218040127203,566.018792877089,75.1668374714861,0.0180432258275594,1.2995758474598
10,10.075319,25,24.918318,16.624001,16.128807,89.492874,NaN,0.995367109775543,NaN,28.186197,400,399.923523,25,28.58028,9.008652,36.484371,50.00404,401.74765,399.302338,398.551727,4927.171875,10.389128,9.97441,9.901336,1.80257,1.799899,1.747696,38.596588,77.200256,28.365385,17.128119,77.510567,46.358974,86.981949,0.199767395853996,574.691895,527.958611228603,2.17039963504858,0.0388113498296732,1.19615298289702,6.87058326661588,584.083645170921,2.22121829169816,0.0194902139730615,1.23000966089777,40.2232957058123,566.024180844123,75.1755982357061,0.0180412157445995,1.29960095407776
10,10.075319,25,24.918318,16.624001,16.13007,89.45462,NaN,0.995367109775543,NaN,28.186005,400,399.90979,25,28.582539,9.003515,36.471294,50.008698,401.807037,399.49472,398.682251,4928.892578,10.370115,9.961901,9.874319,1.803351,1.79073,1.747773,38.608616,77.390228,28.375963,17.115116,77.245255,46.314949,87.014496,0,586.915222,527.96012196177,2.17040485744937,0.03881165931616,1.19614023682255,6.87058326661588,584.036589769635,2.22108852799193,0.0194864945899438,1.23014624252402,40.2232957058123,566.025999943792,75.1769979776828,0.0180413638138869,1.29959189650449
10,10.0753,25,24.915016,16.624001,16.131689,89.402908,NaN,0.99493807554245,NaN,28.18648,400,399.949615,25,28.588867,9.002621,36.394623,50.008698,401.867462,399.505249,398.666443,4934.39209,10.412613,9.981518,9.920645,1.797289,1.780727,1.738401,38.624054,77.158951,28.359564,17.122808,77.293663,46.328735,87.012772,0,606.150635,527.962119437016,2.17041201733447,0.0388121446692632,1.19612271275135,6.87052124602701,583.978182632983,2.22094518531787,0.0194845966801219,1.23027283717705,40.2178538900524,566.0225362674,75.169554435687,0.0180436173472297,1.29955536833127
10,10.07346,25,24.91375,16.624001,16.120195,89.350945,NaN,0.995665907859802,NaN,28.201956,400,399.997803,25,28.584843,9.013069,36.346386,50.008698,401.867462,399.505249,398.666443,4934.39209,10.412613,9.981518,9.920645,1.797289,1.780727,1.738401,38.624054,77.158951,28.359564,17.122808,77.293663,46.328735,87.012772,0,606.150635,527.954272908068,2.17040958172351,0.0388179131883216,1.19612375742818,6.86451462278063,583.916248143312,2.2207811478918,0.01948074213835,1.230436621113,40.2157673308591,566.0194035339,75.1653116892711,0.0180443345940641,1.29955034776111
10,10.073682,25,24.913652,16.624001,16.111074,89.295967,NaN,0.994806230068207,NaN,28.199982,400,399.938721,25,28.584738,9.023793,36.305676,50.008698,401.749084,399.382385,398.589447,4929.689941,10.368917,9.968435,9.884341,1.79148,1.777075,1.729047,38.649281,77.281601,28.362242,17.12459,77.406258,46.281681,87.036026,0.115447290241718,588.309204,527.942650409887,2.170366423401,0.0388146417640374,1.19622971529713,6.86523937892173,583.848750610699,2.22059546078493,0.0194754850786435,1.23063227909295,40.2156058087006,566.004194255028,75.1534666965953,0.0180431716226761,1.29962449585563
10,10.074284,25,24.91152,16.624001,16.106705,89.270493,NaN,0.995040655136108,NaN,28.191759,400,399.901184,25,28.598688,9.02795,36.282742,50.008698,401.749084,399.382385,398.589447,4929.689941,10.368917,9.968435,9.884341,1.79148,1.777075,1.729047,38.649281,77.281601,28.362242,17.12459,77.406258,46.281681,87.036026,0.115447290241718,588.309204,527.93549241211,2.17033359978599,0.038810761960728,1.19631148335668,6.86720464788584,583.820769709349,2.22052971411834,0.019475027382482,1.2306860886,40.2120917582056,565.988915072199,75.1386243110126,0.0180435650546528,1.29966588560542
10,10.072856,25,24.909016,16.624001,16.105949,89.260422,NaN,0.995829880237579,NaN,28.178036,400,399.809937,25,28.608328,9.012943,36.265522,50.008698,401.622864,399.298737,398.459839,4928.497559,10.382106,9.955661,9.874115,1.811675,1.80138,1.755052,38.640987,77.221924,28.35434,17.140863,77.430458,46.315662,87.025658,0,593.868347,527.939169848857,2.17036547489199,0.0388172402660523,1.19622984153544,6.86254270262344,583.812332919632,2.22051989094939,0.0194764218865268,1.23067791962106,40.2079642702339,565.995498415559,75.1400652267565,0.0180460245910247,1.29959228850845
10,10.070977,25,24.90885,16.624001,16.108725,89.212395,NaN,0.995958209037781,NaN,28.172043,400,399.792816,25,28.608372,9.000622,36.236492,50.008698,401.530548,399.247589,398.370911,4933.100586,10.363028,9.962212,9.867021,1.819715,1.802149,1.761169,38.64357,77.16407,28.34123,17.148731,77.429832,46.262085,87.059853,0,538.578003,527.948518669449,2.17042301351183,0.038826691688232,1.1960843711318,6.85640763113128,583.753485503435,2.22035839442551,0.0194719032306462,1.23084792879312,40.2076906316981,566.015239398358,75.1550156772718,0.0180477596160396,1.29949127256433
10,10.070871,25,24.908653,16.624001,16.108725,89.212395,NaN,0.995541989803314,NaN,28.172043,400,399.792816,25,28.608372,8.98549,36.165962,50.008698,401.530548,399.247589,398.370911,4933.100586,10.363028,9.962212,9.867021,1.819715,1.802149,1.761169,38.64357,77.16407,28.34123,17.148731,77.429832,46.262085,87.059853,0,538.578003,527.948858718133,2.17042561192693,0.0388271865797176,1.19607774720223,6.85606150765199,583.753797028784,2.22036031273627,0.019472090073227,1.2308444316007,40.2073658901923,566.015788896772,75.1551534073135,0.0180479557218847,1.29948532812356
10,10.069457,25,24.903765,16.624001,16.114775,89.187714,NaN,0.995783269405365,NaN,28.171524,400,399.731049,25,28.603254,8.992237,36.142395,50.008698,401.479919,399.155853,398.293213,4932.473633,10.397401,9.97019,9.911863,1.843649,1.82053,1.781505,38.64333,77.282677,28.362865,17.123516,77.498268,46.310455,87.030693,NaN,540.07666,527.960630228412,2.17048528883237,0.0388352723232238,1.19592837218277,6.85144408767053,583.731148984876,2.22032407832603,0.0194743232257218,1.23084662685627,40.1993077198425,566.027751737524,75.1572851225091,0.0180526863957101,1.29934617703731
10,10.071215,25,24.904503,16.624001,16.123903,89.171555,NaN,0.99551784992218,NaN,28.1803,400,399.687225,25,28.606617,9.017172,36.233253,50.008698,401.575226,399.250702,398.394867,4927.799316,10.365819,9.973068,9.889359,1.818988,1.797753,1.754229,38.622719,77.126236,28.381235,17.116585,77.333,46.292229,87.025116,0,607.171509,527.965908389804,2.17047993550121,0.0388293008926698,1.1959461184365,6.85718476626977,583.71009175991,2.22026199578027,0.0194720491567723,1.23091803000054,40.2005244354829,566.027219397292,75.1579435568904,0.018052075772313,1.29936084497872
10,10.068708,25,24.900316,16.624001,16.126507,89.166473,NaN,0.995962917804718,NaN,28.198736,400,399.718079,25,28.607443,9.021266,36.320473,50.008698,401.575226,399.250702,398.394867,4927.799316,10.365819,9.973068,9.889359,1.818988,1.797753,1.754229,38.622719,77.126236,28.381235,17.116585,77.333,46.292229,87.025116,0,607.171509,527.97706192331,2.17055214904136,0.0388416464190126,1.19576334953066,6.84899802803375,583.710460188735,2.22028551677555,0.0194755268354418,1.23086198174466,40.1936211070952,566.044812839938,75.1654246553031,0.0180567276157595,1.29920514838705
10,10.07072,25,24.900045,16.624001,16.132771,89.16227,NaN,0.995659828186035,NaN,28.210947,400,399.718292,25,28.600889,9.021336,36.373161,50.010761,401.471405,399.14328,398.296478,4934.632324,10.390674,9.974873,9.910942,1.822481,1.799268,1.758237,38.633282,77.131279,28.375402,17.125401,77.407562,46.218037,87.078873,0,537.373047,527.978100866605,2.17052872808741,0.0388337854934645,1.19582582282104,6.85556844020459,583.705715585303,2.22027387821233,0.0194753745627018,1.23087233209328,40.193174264681,566.036165711677,75.1583768316991,0.0180562316715921,1.2992437383587
10,10.07072,25,24.900045,16.624001,16.131617,89.145607,NaN,0.995659828186035,NaN,28.212549,400,399.693909,25,28.592031,9.017564,36.311043,50.010761,401.253601,398.951233,398.065369,4924.622559,10.366982,9.961159,9.888175,1.80328,1.774583,1.742082,38.618408,77.283287,28.345785,17.139025,77.346931,46.275024,87.032997,0.174760311841965,569.566101,527.976720876896,2.17052395769456,0.0388335026653067,1.19583745160793,6.85556844020459,583.685205058574,2.22021726683012,0.019473751203509,1.2309324792675,40.193174264681,566.034504146813,75.1570979649787,0.0180560963315597,1.29925200267114
10,10.0701,25,24.898079,16.624001,16.126434,89.15403,NaN,0.995003283023834,NaN,28.238588,400,399.667114,25,28.584652,9.012497,36.260101,50.010761,401.253601,398.951233,398.065369,4924.622559,10.366982,9.961159,9.888175,1.80328,1.774583,1.742082,38.618408,77.283287,28.345785,17.139025,77.346931,46.275024,87.032997,0.174760311841965,569.566101,527.972510946165,2.17051772771229,0.0388351274077972,1.19585098157877,6.85354386628126,583.698683672407,2.22026503781015,0.0194764376293448,1.23086713461909,40.1899324854922,566.028784290335,75.1498499471326,0.0180571422391651,1.29924843615966
10,10.070329,25,24.898092,16.624001,16.118448,89.17205,NaN,0.995801687240601,NaN,28.245712,400,399.619904,25,28.572979,9.021509,36.2216,50.010761,401.631866,399.398468,398.44101,4924.866699,10.362612,9.959051,9.867198,1.813212,1.776723,1.737627,38.594742,77.12735,28.358322,17.142616,77.42382,46.265949,87.040184,0,571.202087,527.962226088895,2.1704790992588,0.0388321006140426,1.19594579469417,6.85429166342851,583.720842748249,2.22032612795294,0.0194781808459976,1.23080235887848,40.1899539221069,566.015353677639,75.1395318147065,0.0180560381682935,1.29931546993836
10,10.067335,25,24.897259,16.624001,16.114002,89.219597,NaN,0.99529892206192,NaN,28.243561,400,399.731262,25,28.55629,9.032752,36.240074,50.010761,401.631866,399.398468,398.44101,4924.866699,10.362612,9.959051,9.867198,1.813212,1.776723,1.737627,38.594742,77.12735,28.358322,17.142616,77.42382,46.265949,87.040184,0,571.202087,527.966511654039,2.17053411372224,0.0388449949286766,1.19580364376868,6.84451377250724,583.780676611674,2.22049573559826,0.0194836029856498,1.23061628409535,40.1885803126049,566.033010826651,75.1519161538642,0.0180581171780943,1.29921405885903
10,10.067877,25,24.893747,16.624001,16.11002,89.304291,NaN,0.995193779468536,NaN,28.221533,400,399.785461,25,28.548309,9.030539,36.28677,50.010761,401.711243,399.396698,398.439331,4932.311523,10.408754,9.981555,9.920005,1.822283,1.795588,1.748907,38.623707,77.130898,28.393732,17.109842,77.492271,46.22789,87.06459,0.413791835308075,654.457703,527.960011459554,2.17050436388366,0.0388414865769365,1.19587763524257,6.84628401453875,583.890436605839,2.22081748181139,0.0194951852083773,1.23024982840699,40.1827886723673,566.016306919928,75.1339755744559,0.0180594577167099,1.29923994873464
10,10.068369,25,24.89418,16.624001,16.11002,89.304291,NaN,0.996006846427917,NaN,28.221533,400,399.785461,25,28.548309,9.014236,36.268406,50.010761,401.672882,399.362061,398.432953,4931.972656,10.372469,9.969901,9.887282,1.826298,1.804385,1.743992,38.611,77.185547,28.37372,17.122906,77.423416,46.210594,87.081772,0.923505008220673,591.408569,527.958433368005,2.17049230194662,0.0388391882915917,1.19590836625616,6.84789088774022,583.88975271156,2.2208132660332,0.0194947739727566,1.23025749442861,40.1835027663344,566.012887913706,75.1319708985512,0.0180588460662102,1.29926401388667
10,10.066047,25,24.89274,16.624001,16.109564,89.359482,NaN,0.996111929416656,NaN,28.234707,400,399.795929,25,28.546888,9.004573,36.257904,50.010761,401.672882,399.362061,398.432953,4931.972656,10.372469,9.969901,9.887282,1.826298,1.804385,1.743992,38.611,77.185547,28.37372,17.122906,77.423416,46.210594,87.081772,0.923505008220673,591.408569,527.965335600888,2.17054734567999,0.0388499251782084,1.19576794525021,6.84030670907464,583.959919359466,2.22101458472997,0.0195015145548404,1.23003438662449,40.1811279138868,566.029458297552,75.1426405123411,0.0180613039526928,1.2991581285083
10,10.065241,25,24.892292,16.624001,16.119331,89.394852,NaN,0.995120048522949,NaN,28.233706,400,399.818024,25,28.538645,8.992182,36.309322,50.010761,401.711853,399.325043,398.39859,4926.205566,10.378597,9.97565,9.896649,1.823889,1.801233,1.744763,38.608315,77.137306,28.388525,17.113605,77.259682,46.269917,87.050514,0.397005528211594,579.364929,527.979598663669,2.17060747963428,0.0388560867485931,1.19561923740162,6.83767382109733,584.004130295399,2.22113894696986,0.0195053826992885,1.22990006168105,40.180389049622,566.04959376835,75.1574915493882,0.0180632892235052,1.29905072696553
10,10.066841,25,24.89077,16.624001,16.132965,89.4011,NaN,0.99590277671814,NaN,28.242619,400,399.823578,25,28.537601,8.991658,36.335197,50.010761,401.711853,399.325043,398.39859,4926.205566,10.378597,9.97565,9.896649,1.823889,1.801233,1.744763,38.608315,77.137306,28.388525,17.113605,77.259682,46.269917,87.050514,0.397005528211594,579.364929,527.990769589047,2.1706246061148,0.0388519517456976,1.19558181254131,6.84290024192774,584.014215860835,2.2211749544554,0.0195074368367004,1.22985086862179,40.177878814777,566.052809710524,75.1577642950331,0.0180647224637414,1.29900996248295
10,10.065598,25,24.887005,16.624001,16.136116,89.374023,NaN,0.995633542537689,NaN,28.244442,400,399.843109,25,28.545834,8.997025,36.358589,49.996887,401.716003,399.347534,398.502747,4919.723633,10.374393,9.955482,9.861747,1.831784,1.810338,1.767637,38.603577,76.924614,28.387327,17.106419,77.370827,46.262238,87.061569,0.3751160800457,521.788635,527.998521362792,2.17066809782831,0.0388585330437581,1.19547257409141,6.83884002066725,583.986855431812,2.22111974444742,0.0195083792167588,1.22988104095368,40.1716686987377,566.061156191875,75.1587404472987,0.0180683005230459,1.29890719376815
10,10.066685,25,24.88773,16.624001,16.127895,89.341858,NaN,0.99566376209259,NaN,28.222147,400,399.888885,25,28.545959,9.007108,36.36293,49.996887,401.841675,399.457306,398.581757,4925.586914,10.404984,9.990224,9.922216,1.816525,1.801948,1.750163,38.623672,77.274689,28.38974,17.098289,77.227104,46.263493,87.044548,0.286531060934067,507.487518,527.985208024318,2.17060747575347,0.0388514378753587,1.19562311800723,6.84239069352174,583.946149944885,2.22100355470013,0.0195045589665359,1.23000883252657,40.1728645932864,566.041351295353,75.1445431514278,0.0180661285024319,1.29901740594102
10,10.065721,25,24.884663,16.624001,16.125332,89.309303,NaN,0.995605826377869,NaN,28.219654,400,399.921631,25,28.544123,9.025523,36.161484,49.996887,401.841675,399.457306,398.581757,4925.586914,10.404984,9.990224,9.922216,1.816525,1.801948,1.750163,38.623672,77.274689,28.38974,17.098289,77.227104,46.263493,87.044548,0.286531060934067,507.487518,527.985234441815,2.17062051477143,0.0388553145441222,1.19558877069137,6.83924181327819,583.910948499858,2.22092294392938,0.0195043039122201,1.23007108268232,40.167805366162,566.040351448581,75.139333690538,0.0180684080646351,1.2989724275934
10,10.065721,25,24.884663,16.624001,16.133095,89.277946,NaN,0.995605826377869,NaN,28.261217,400,399.976135,25,28.526781,9.031595,36.059505,49.996887,401.924896,399.561035,398.724823,4923.591309,10.373899,9.968778,9.878915,1.819869,1.807653,1.756347,38.612232,77.207291,28.382673,17.120512,77.239388,46.247772,87.036949,0.298216283321381,668.729919,527.99451549415,2.17065259814246,0.0388572176140125,1.19551063948691,6.83924181327819,583.872375399877,2.22081651882648,0.0195012501564743,1.23018342866293,40.167805366162,566.051525883331,75.1479363932313,0.0180693187877187,1.29891690150915
10,10.065721,25,24.884171,16.624001,16.133863,89.25444,NaN,0.996360182762146,NaN,28.309917,400,399.972687,25,28.511499,9.025275,36.076214,49.996887,401.78714,399.417847,398.551025,4926.716309,10.399918,9.971848,9.905079,1.810347,1.802654,1.764108,38.590672,77.146339,28.371441,17.132627,77.307274,46.335217,86.984848,1.192514,586.342712,527.995433643354,2.17065577201608,0.038857405879224,1.19550291202214,6.83924181327819,583.844235142153,2.22074151985685,0.0194994282390731,1.23025902266366,40.1669937342949,566.051742315819,75.1473908381662,0.0180697152515192,1.29890781476933
10,10.065224,25,24.880466,16.624001,16.122953,89.259094,NaN,0.995506763458252,NaN,28.30538,400,399.940125,25,28.505684,9.019718,36.09203,49.996887,401.78714,399.417847,398.551025,4926.716309,10.399918,9.971848,9.905079,1.810347,1.802654,1.764108,38.590672,77.146339,28.371441,17.132627,77.307274,46.335217,86.984848,1.192514,586.342712,527.983983636924,2.17062286668393,0.038857054208975,1.19558170882223,6.83761828700449,583.855814660667,2.22079340849338,0.0195034032150014,1.23017668896585,40.1608813589095,566.033586707011,75.1280498444863,0.0180710885320503,1.29893769206455
10,10.062895,25,24.880142,16.624001,16.120167,89.235901,NaN,0.996026277542114,NaN,28.305809,400,399.921997,25,28.507072,9.024168,36.104778,49.996887,401.75116,399.332489,398.535767,4921.515137,10.379172,9.969545,9.886317,1.805336,1.792468,1.752534,38.61338,77.102638,28.385199,17.135803,77.463631,46.2845,87.01757,0.517081260681152,584.127075,527.988120080721,2.17066845512694,0.0388672594036765,1.19546443719707,6.83000944604288,583.827794251258,2.22071783255545,0.0195014517974603,1.23025415867589,40.1603468025237,566.048878892297,75.1393539940908,0.0180725846164786,1.29885643144319
10,10.062149,25,24.880199,16.624001,16.116671,89.199577,NaN,0.995851874351501,NaN,28.287731,400,399.908356,25,28.520874,9.028032,36.137978,49.996887,401.716858,399.356079,398.509735,4922.738281,10.377115,9.961679,9.864469,1.828313,1.80178,1.766143,38.6315,77.174477,28.412886,17.098572,77.511925,46.25211,87.047211,NaN,644.436157,527.986332533587,2.17067229947528,0.0388698907847565,1.19545307398135,6.82757198324003,583.783014011794,2.22059394904502,0.0194978584496223,1.23038564672912,40.1604408452343,566.050320854246,75.1405466899413,0.0180726582540324,1.29885019664061
10,10.061813,25,24.880707,16.624001,16.109488,89.200897,NaN,0.995788872241974,NaN,28.283726,400,399.864868,25,28.530214,9.026006,36.175293,49.996887,401.716858,399.356079,398.509735,4922.738281,10.377115,9.961679,9.864469,1.828313,1.80178,1.766143,38.6315,77.174477,28.412886,17.098572,77.511925,46.25211,87.047211,NaN,644.436157,527.978822755743,2.17065085272613,0.038869700779098,1.19550440003889,6.82647410015102,583.783834967557,2.22059348119256,0.0194975042031177,1.23038991277938,40.1612789730391,566.043769267572,75.1362380329468,0.0180717329467164,1.29889101756376
10,10.063167,25,24.880749,16.624001,16.109488,89.200897,NaN,0.994780480861664,NaN,28.283726,400,399.864868,25,28.530214,9.019838,36.102123,49.989796,401.678314,399.383026,398.541595,4922.800781,10.392184,9.978449,9.914355,1.830165,1.81067,1.761586,38.637745,77.158913,28.369772,17.141066,77.356018,46.220837,87.065506,0.711152255535126,672.325439,527.974480900954,2.1706176493776,0.0388633689877329,1.19558890745133,6.83089813844879,583.783768565155,2.2205930719433,0.0194974642816938,1.23039065778651,40.1613482664885,566.032281042443,75.1274543931258,0.018070764148828,1.29894879080481
10,10.061828,25,24.87863,16.624001,16.115767,89.216187,NaN,0.995612561702728,NaN,28.24518,400,399.875275,25,28.53775,9.014726,36.066647,49.989796,401.704254,399.419312,398.550385,4926.871094,10.397375,9.978369,9.901038,1.819214,1.786724,1.7612,38.634762,77.085114,28.361666,17.150822,77.338829,46.125267,87.129761,0.876063048839569,617.314331,527.986281036542,2.17067643492874,0.038871170390083,1.19544214327771,6.82652311337984,583.805930360376,2.2206656345467,0.0195009684493702,1.23029813867378,40.1578521361475,566.048925500417,75.1372010211335,0.0180737530721075,1.29883157746749
10,10.059731,25,24.879116,16.624001,16.115854,89.217735,NaN,0.995917499065399,NaN,28.235382,400,399.885254,25,28.542048,9.006672,36.071693,49.989796,401.704254,399.419312,398.550385,4926.871094,10.397375,9.978369,9.901038,1.819214,1.786724,1.7612,38.634762,77.085114,28.361666,17.150822,77.338829,46.125267,87.129761,0.876063048839569,617.314331,527.993108090383,2.17072821902642,0.0388810014191423,1.19531045733956,6.81967052809114,583.807066649474,2.22066615487447,0.0195006572490545,1.23030119581432,40.1586540057548,566.067840048369,75.152467766631,0.0180749205517453,1.29874556150194
10,10.061625,25,24.875818,16.624001,16.126654,89.186531,NaN,0.995945870876312,NaN,28.23885,400,399.896698,25,28.535414,8.991926,36.077972,49.989796,401.757629,399.460785,398.731384,4923.368652,10.373098,9.965343,9.882887,1.776875,1.753999,1.720732,38.622318,77.13781,28.378317,17.118464,77.357933,46.141792,87.107269,0.288980662822723,544.258667,527.9999459358,2.17072640195011,0.0388747894274885,1.19531997666891,6.82585979633211,583.773889383953,2.2205923428814,0.019500752124275,1.2303548264518,40.1532122784195,566.061245725132,75.1426162591183,0.0180769239040575,1.29872460402382
10,10.060205,25,24.877121,16.624001,16.14703,89.161659,NaN,0.99523252248764,NaN,28.262398,400,399.927734,25,28.533421,8.989708,36.170246,49.989796,401.757629,399.460785,398.731384,4923.368652,10.373098,9.965343,9.882887,1.776875,1.753999,1.720732,38.622318,77.13781,28.378317,17.118464,77.357933,46.141792,87.107269,0.288980662822723,544.258667,528.028849524991,2.17084540022682,0.0388864281309025,1.19502678546092,6.82121956169169,583.741226030955,2.22049518107826,0.0194970891841339,1.23046741239315,40.1553623046941,566.105049659193,75.1782331787674,0.0180794908337573,1.29852846565181
10,10.056954,25,24.87241,16.624001,16.164024,89.151955,NaN,0.996163725852966,NaN,28.285833,400,399.912048,25,28.53373,8.995924,36.281063,49.989796,401.578186,399.272522,398.478027,4922.737793,10.374212,9.959608,9.870048,1.770018,1.748768,1.720933,38.606575,77.043411,28.368757,17.131277,77.341103,46.196301,87.074364,NaN,610.578186,528.059568341903,2.17099529001808,0.038905810426533,1.19465401753975,6.81059417415401,583.736737090549,2.22050814514771,0.0195006228155134,1.23041870247464,40.147588474472,566.148743576712,75.2050689395605,0.0180866841353809,1.29823531605572
10,10.059193,25,24.873119,16.624001,16.167469,89.146561,NaN,0.995876133441925,NaN,28.298811,400,399.855743,25,28.529907,9.014366,36.368408,49.989796,401.65448,399.316132,398.624725,4924.119141,10.36235,9.956023,9.865073,1.767822,1.754153,1.730048,38.606625,77.206512,28.373091,17.117485,77.193466,46.194309,87.080231,0.763443648815155,656.529236,528.056513668198,2.17095462646636,0.0388961743338352,1.19475879797336,6.81791227542936,583.728978649388,2.22048291464399,0.0194994227383018,1.23045070335352,40.1487584983279,566.135860691668,75.1961716959099,0.0180850872133645,1.29831064981258
10,10.058938,25,24.873341,16.624001,16.16695,89.168777,NaN,0.995980262756348,NaN,28.303265,400,399.808868,25,28.521933,9.010476,36.382099,49.989796,401.65448,399.316132,398.624725,4924.119141,10.36235,9.956023,9.865073,1.767822,1.754153,1.730048,38.606625,77.206512,28.373091,17.117485,77.193466,46.194309,87.080231,0.763443648815155,656.529236,528.056710247927,2.17095873422673,0.0388972405255154,1.194748133247,6.81707887805641,583.755962375725,2.22055619715978,0.0195013771727127,1.23037471149989,40.1491248475578,566.137693106685,75.1979043039106,0.0180850654531825,1.29830518458578
10,10.05999,25,24.873243,16.624001,16.170372,89.176407,NaN,0.995616912841797,NaN,28.30405,400,399.756744,25,28.527246,9.018295,36.356464,49.989796,401.624817,399.195068,398.467407,4925.597656,10.398455,9.969216,9.892402,1.759112,1.754277,1.716658,38.633224,77.021416,28.336893,17.143341,77.277191,46.14378,87.090202,0.492093950510025,609.06134,528.057429651922,2.17094707797595,0.0388931562859177,1.19477929344771,6.8205169478021,583.765504997536,2.22058306200239,0.0195022140653369,1.23034553643819,40.1489631261317,566.133455463354,75.1944985461531,0.0180847955290453,1.29832458153738
10,10.05999,25,24.873243,16.624001,16.172932,89.137527,NaN,0.995616912841797,NaN,28.312298,400,399.895538,25,28.540312,9.006398,36.346294,49.989796,401.961731,399.534241,398.843445,4929.624512,10.385197,9.9759,9.901489,1.765423,1.768529,1.710341,38.64904,77.089363,28.339167,17.133108,77.299805,46.201439,87.08075,1.177641,583.368164,528.060488254076,2.17095764960836,0.0388937837871538,1.19475364013289,6.8205169478021,583.717666444268,2.22045102326806,0.019498424141587,1.23048542990944,40.1489631261317,566.137138048612,75.1973349794937,0.0180850957538879,1.29830633975626
10,10.057978,25,24.870983,16.624001,16.161713,89.085564,NaN,0.996412217617035,NaN,28.332447,400,399.987579,25,28.552542,8.992077,36.306709,49.989796,401.961731,399.534241,398.843445,4929.624512,10.385197,9.9759,9.901489,1.765423,1.768529,1.710341,38.64904,77.089363,28.339167,17.133108,77.299805,46.201439,87.08075,1.177641,583.368164,528.053527927902,2.1709606420794,0.0389004500354308,1.1947408818854,6.81394123883337,583.657299198772,2.22029654666921,0.0194955068293082,1.23063256014809,40.1452334977524,566.134093058541,75.191719437849,0.0180865899723812,1.29828465792088
