P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.057383,25,24.868889,16.624001,16.152527,89.052544,NaN,0.995793104171753,NaN,28.336342,400,399.980072,25,28.568542,9.002534,36.285973,50.002338,401.806122,399.43454,398.599426,4927.437988,10.382926,9.961417,9.861878,1.771078,1.762553,1.724799,38.636616,77.055099,28.345217,17.12072,77.313789,46.18779,87.087944,NaN,610.065186,528.044458567712,2.17093729399327,0.0389009831813416,1.19479592900194,6.81199644256361,583.619977459366,2.22020478035102,0.0194942779551795,1.23071450680623,40.1417775857863,566.12217268826,75.1795076779299,0.0180872327459085,1.29830964216903
10,10.058256,25,24.867889,16.624001,16.153471,89.036415,NaN,0.995562314987183,NaN,28.318472,400,400.058105,25,28.570789,9.009948,36.230057,50.002338,401.976959,399.604248,398.76297,4922.599121,10.388531,9.98243,9.909031,1.759283,1.753813,1.714291,38.646946,77.188812,28.329353,17.127165,77.035805,46.165405,87.07341,0,650.356445,528.042790018987,2.17091978834593,0.0388971280893731,1.19484080614174,6.81484987014142,583.601710488378,2.22015972838245,0.0194936557948239,1.23075497959834,40.1401271200537,566.114266290399,75.1719707445377,0.0180873592193461,1.29833254691126
10,10.056016,25,24.866753,16.624001,16.159775,89.014938,NaN,0.995386958122253,NaN,28.307299,400,400.075592,25,28.565353,9.012234,36.221684,50.002338,401.976959,399.604248,398.76297,4922.599121,10.388531,9.98243,9.909031,1.759283,1.753813,1.714291,38.646946,77.188812,28.329353,17.127165,77.035805,46.165405,87.07341,0,650.356445,528.057496253108,2.17100074238056,0.0389091606973509,1.19463822666486,6.80752798455143,583.577076216246,2.22009782513513,0.0194926411260901,1.23081239435249,40.1382521298239,566.140410214777,75.1904644588711,0.0180903673083034,1.29818456177543
10,10.056898,25,24.865023,16.624001,16.165333,89.029411,NaN,0.995744824409485,NaN,28.314255,400,400.052917,25,28.57452,9.010667,36.262486,50.002338,401.884155,399.494202,398.687195,4920.70459,10.366345,9.960391,9.855332,1.74843,1.737248,1.704303,38.616772,77.095146,28.306252,17.144753,77.456276,46.161381,87.071335,0.502547800540924,642.801331,528.061311468224,2.17100206810657,0.0389063935394323,1.19463742224614,6.81041112412532,583.59762930619,2.22016388648118,0.0194956987568783,1.23072927864183,40.1353966059921,566.137742285203,75.185905880969,0.0180914842794624,1.29816962907633
10,10.056299,25,24.865326,16.624001,16.16251,89.039597,NaN,0.9958735704422,NaN,28.312918,400,400.023468,25,28.585949,9.01265,36.293076,50.002338,401.756012,399.442047,398.616425,4921.311523,10.395205,9.960894,9.912103,1.756908,1.746526,1.707424,38.629341,77.154991,28.310612,17.13275,77.241745,46.162514,87.086647,NaN,620.675476,528.059857263045,2.17100509717292,0.0389085060898535,1.1946284364693,6.80845309437768,583.609685504232,2.22019554290921,0.0194964041939487,1.23069787178847,40.13589674621,566.139345590877,75.1875794038083,0.0180913812803101,1.29816661964423
10,10.05751,25,24.864386,16.624001,16.16251,89.039597,NaN,0.994754195213318,NaN,28.312918,400,400.023468,25,28.585949,9.018398,36.29966,50.002338,401.756012,399.442047,398.616425,4921.311523,10.395205,9.960894,9.912103,1.756908,1.746526,1.707424,38.629341,77.154991,28.310612,17.13275,77.241745,46.162514,87.086647,NaN,620.675476,528.055978982615,2.17097540693521,0.0389028362332116,1.19470377598869,6.81241155763882,583.611174058107,2.22020471285204,0.0194972984743115,1.23068114501967,40.1343451410008,566.127302944472,75.1769425801856,0.0180911243421633,1.29821096283377
10,10.056267,25,24.86532,16.624001,16.160717,89.030647,NaN,0.995925307273865,NaN,28.306871,400,399.985931,25,28.57456,9.014062,36.408051,50.002338,401.766205,399.381897,398.59903,4925.371094,10.367827,9.966806,9.87729,1.761471,1.749005,1.707134,38.643379,76.972656,28.330656,17.115902,77.230186,46.184746,87.078041,0.117535278201103,664.634644,528.057817760142,2.17099847802575,0.0389082163224815,1.19464440576263,6.80834848930652,583.598680116012,2.22016518912058,0.0194955367952933,1.23073009868446,40.1358868424883,566.137029044161,75.185786253396,0.0180911969939978,1.29817799228964
10,10.056565,25,24.862362,16.624001,16.164345,89.020042,NaN,0.996159195899963,NaN,28.286457,400,399.968689,25,28.574492,9.007942,36.446053,50.002338,401.783356,399.419952,398.622009,4919.154297,10.373127,9.96359,9.897683,1.774323,1.766701,1.734688,38.631802,77.135254,28.317492,17.131577,77.102257,46.093304,87.110321,0.53859806060791,611.594116,528.06119756196,2.17100615257929,0.0389077104671958,1.19462660389128,6.80932261429547,583.590313185315,2.22015801058743,0.0194973164194087,1.23071576869079,40.1310040866253,566.134350659619,75.1794423587053,0.0180932607326475,1.2981431321894
10,10.056019,25,24.86166,16.624001,16.16894,89.003937,NaN,0.994784951210022,NaN,28.280634,400,399.967865,25,28.57622,9.011044,36.453625,50.002338,401.783356,399.419952,398.622009,4919.154297,10.373127,9.96359,9.897683,1.774323,1.766701,1.734688,38.631802,77.135254,28.317492,17.131577,77.102257,46.093304,87.110321,0.53859806060791,611.594116,528.068435085799,2.17103851153832,0.038911393696469,1.19454663298424,6.80753779147244,583.571604110644,2.22011013037007,0.0194964129861717,1.23076148554666,40.1298452339442,566.144352152104,75.1861310956112,0.0180946181606173,1.29808219891031
10,10.05678,25,24.859501,16.624001,16.175228,89.015701,NaN,0.996331691741943,NaN,28.27503,400,399.975494,25,28.578253,9.005661,36.434311,50.005863,401.804535,399.476501,398.707428,4927.635254,10.367226,9.953879,9.870605,1.768261,1.767596,1.716256,38.638062,77.043869,28.303141,17.152302,77.229271,46.107487,87.12841,0.31822544336319,630.006226,528.07350972094,2.17104581673599,0.0389093718393367,1.19453100772975,6.81002540904404,583.589502200801,2.22017117444581,0.0194996154206679,1.23068052639137,40.1262810284186,566.142990004861,75.1819573415747,0.0180961732804321,1.2980538201636
10,10.055294,25,24.862194,16.624001,16.180162,89.058372,NaN,0.995708823204041,NaN,28.249586,400,399.944122,25,28.580564,9.003096,36.383919,50.005863,401.678528,399.378601,398.545074,4925.660645,10.393989,9.965455,9.918852,1.77443,1.77174,1.726885,38.646873,76.998291,28.301067,17.147757,77.22757,46.158405,87.106079,0,511.260315,528.084160570603,2.17110261527096,0.0389175402049075,1.19438926708315,6.80516772121882,583.637749842414,2.22028988708716,0.0195012156851029,1.23057437614751,40.1307267566218,566.167648692469,75.2048514211959,0.0180961061041628,1.29797560992143
10,10.055294,25,24.862194,16.624001,16.17485,89.126022,NaN,0.995708823204041,NaN,28.246838,400,399.884705,25,28.586124,9.014858,36.258331,50.005863,401.678528,399.378601,398.545074,4925.660645,10.393989,9.965455,9.918852,1.77443,1.77174,1.726885,38.646873,76.998291,28.301067,17.147757,77.22757,46.158405,87.106079,0,511.260315,528.077815833685,2.17108068601506,0.0389162379323489,1.19444240679094,6.80516772121882,583.720989950536,2.22051967839616,0.0195078137472331,1.230330632313,40.1307267566218,566.160009593749,75.1989661122117,0.0180954830825539,1.29801340081591
10,10.055195,25,24.858288,16.624001,16.167219,89.179512,NaN,0.995916724205017,NaN,28.246073,400,399.858582,25,28.592337,9.016521,36.203102,50.005863,401.626678,399.313477,398.558044,4920.091797,10.35521,9.941663,9.868842,1.760346,1.759302,1.715632,38.640068,77.133392,28.258749,17.182322,77.281372,46.146427,87.119781,NaN,515.567383,528.06901775049,2.17105160821427,0.0389148307025376,1.19451262053441,6.80484407401599,583.792970551754,2.22073938993473,0.0195167476795335,1.23006911557602,40.1242784327728,566.142812234463,75.1800649476139,0.0180970950463486,1.2980349674482
10,10.054687,25,24.858772,16.624001,16.16519,89.19503,NaN,0.995430469512939,NaN,28.251917,400,399.8302,25,28.592953,9.007703,36.215485,50.005863,401.624756,399.346527,398.480591,4919.367188,10.366328,9.961621,9.905091,1.760891,1.745019,1.700839,38.643742,77.067848,28.237936,17.196913,77.314804,46.098389,87.132576,NaN,536.880493,528.068220721659,2.17105568642471,0.0389167125776895,1.1945013408208,6.80318330098743,583.811293280759,2.22078735103162,0.0195177997438622,1.23002202457512,40.1250774987964,566.14510869793,75.1825345733934,0.0180969087780648,1.29803147526785
10,10.05542,25,24.852753,16.624001,16.165754,89.180367,NaN,0.996162712574005,NaN,28.274712,400,399.86615,25,28.598177,9.021966,36.271442,50.005863,401.624756,399.346527,398.480591,4919.367188,10.366328,9.961621,9.905091,1.760891,1.745019,1.700839,38.643742,77.067848,28.237936,17.196913,77.314804,46.098389,87.132576,NaN,536.880493,528.066547305732,2.17104004298135,0.0389134177386697,1.19454127854338,6.80557963235668,583.802772468204,2.22079626052653,0.0195221023372805,1.22996791234338,40.1151395130195,566.128766215758,75.1612328974853,0.0181002224484234,1.2980144399816
10,10.053994,25,24.854063,16.624001,16.168684,89.182915,NaN,0.995266020298004,NaN,28.278826,400,399.944824,25,28.59996,9.030301,36.287804,50.005863,401.700012,399.477722,398.636932,4922.148438,10.357986,9.942097,9.868685,1.754883,1.745928,1.702735,38.614105,76.916893,28.269011,17.17164,77.309471,46.163231,87.081871,0.197352066636086,667.597229,528.074613078415,2.17108710327571,0.0389208155044225,1.19442328456007,6.80091761660657,583.803835565651,2.22079213659052,0.019521102985556,1.2299819981517,40.1173026128725,566.147529394371,75.1775846221034,0.0181007417279559,1.29794289458764
10,10.05314,25,24.85297,16.624001,16.171904,89.170448,NaN,0.995817422866821,NaN,28.279943,400,399.998871,25,28.60606,9.003084,36.244305,50.005863,401.700012,399.477722,398.636932,4922.148438,10.357986,9.942097,9.868685,1.754883,1.745928,1.702735,38.614105,76.916893,28.269011,17.17164,77.309471,46.163231,87.081871,0.197352066636086,667.597229,528.08119311551,2.17112133550724,0.0389256060551119,1.19433798780715,6.79812539873967,583.790229160575,2.22076047246352,0.0195209284220609,1.23000733886962,40.1154978340173,566.157475028046,75.1836656288199,0.018102397197378,1.2978759157526
10,10.054383,25,24.853195,16.624001,16.17058,89.15786,NaN,0.996167063713074,NaN,28.284019,400,400.040863,25,28.60862,9.006701,36.230511,50.005863,401.86264,399.590149,398.712219,4919.408691,10.387399,9.970222,9.916157,1.749775,1.745471,1.707492,38.639374,77.068321,28.282305,17.171377,77.153526,46.187305,87.08847,0.831360578536987,653.71106,528.07563225117,2.17108539298539,0.0389194581118479,1.19442849746811,6.80218942222717,583.774389765145,2.22071554294607,0.01951948657488,1.23005650377948,40.1158693624966,566.145362489511,75.1746588987931,0.0181012352106645,1.2979394957801
10,10.053871,25,24.851532,16.624001,16.17058,89.15786,NaN,0.995799899101257,NaN,28.284019,400,400.040863,25,28.60862,9.018223,36.234001,50.002327,401.705444,399.381531,398.514374,4921.29541,10.391976,9.968752,9.908471,1.746683,1.735565,1.702438,38.654854,76.946915,28.273169,17.162376,77.156822,46.145855,87.108994,0.0784290805459023,544.557251,528.077271483298,2.17109794642968,0.0389218566021594,1.19439666881728,6.8005154698148,583.7770193423,2.22073176064415,0.0195210706608447,1.23002700699963,40.1131232938882,566.14672480365,75.1733016500695,0.0181026306664463,1.29790570236102
10,10.053443,25,24.850143,16.624001,16.16782,89.15657,NaN,0.99567711353302,NaN,28.274965,400,399.964478,25,28.603188,9.032718,36.244762,50.002327,401.705444,399.381531,398.514374,4921.29541,10.391976,9.968752,9.908471,1.746683,1.735565,1.702438,38.654854,76.946915,28.273169,17.162376,77.156822,46.145855,87.108994,0.0784290805459023,544.557251,528.075345249271,2.17109704655807,0.038923185033236,1.19439767426058,6.79911610077454,583.777628916808,2.22074092726918,0.0195222680999591,1.23000700076351,40.1108295673811,566.143896845023,75.169112424774,0.0181034727479314,1.29789709693654
10,10.050793,25,24.850986,16.624001,16.161503,89.184387,NaN,0.995209097862244,NaN,28.262417,400,399.903687,25,28.590025,9.025286,36.302834,50.002327,401.722717,399.46106,398.526917,4919.94043,10.385273,9.965492,9.889709,1.745119,1.735705,1.706946,38.651989,77.066299,28.289179,17.154892,77.116295,46.155731,87.095711,0,634.456726,528.076285043623,2.17113595187462,0.0389340546671275,1.19429612675444,6.79045078044396,583.810510086802,2.22082713647949,0.0195241776338125,1.22992217552395,40.1122216678689,566.158974708462,75.1819499084395,0.0181040518875347,1.29783622851364
10,10.050389,25,24.849247,16.624001,16.161877,89.2565,NaN,0.995519757270813,NaN,28.244947,400,399.892792,25,28.579966,9.019256,36.396225,50.002327,401.591278,399.298401,398.419342,4920.102539,10.370458,9.964552,9.893391,1.753941,1.740121,1.70149,38.645844,77.057831,28.285013,17.151064,77.049805,46.133102,87.09613,0.301081031560898,642.715881,528.078025170671,2.17114740354795,0.0389360401941053,1.19426727409017,6.78912957613539,583.901940788552,2.22108882093536,0.0195328652802692,1.22963326737945,40.1093499052407,566.159815263929,75.180080861119,0.0181054637905376,1.29780378659438
10,10.050264,25,24.847393,16.624001,16.167173,89.321487,NaN,0.995613574981689,NaN,28.242104,400,399.819855,25,28.57539,9.024,36.429077,50.002327,401.591278,399.298401,398.419342,4920.102539,10.370458,9.964552,9.893391,1.753941,1.740121,1.70149,38.645844,77.057831,28.285013,17.151064,77.049805,46.133102,87.09613,0.301081031560898,642.715881,528.084750028352,2.17117232994929,0.0389379249702449,1.19420655639794,6.78872077954173,583.984769502589,2.22132734620526,0.0195409663427687,1.22936857979593,40.1062880649534,566.165140971153,75.1815014198,0.0181073307525325,1.29774729957566
10,10.051931,25,24.845472,16.624001,16.171721,89.360954,NaN,0.995313107967377,NaN,28.241798,400,399.776917,25,28.569538,9.026031,36.320335,50.002327,401.621857,399.421722,398.477722,4916.526367,10.352525,9.946424,9.859852,1.758072,1.744952,1.708836,38.639343,77.01535,28.266903,17.169622,77.150261,46.148834,87.092125,NaN,594.479919,528.084844942252,2.17115022469534,0.0389312265558005,1.1942646809304,6.79417217482603,584.036316629464,2.22147990573996,0.019546643589392,1.22919415016039,40.1031153926029,566.153962666534,75.1701076199152,0.0181079028732965,1.29777132282587
10,10.052826,25,24.845705,16.624001,16.185799,89.379715,NaN,0.995995342731476,NaN,28.238535,400,399.801758,25,28.580748,9.018268,36.283875,50.002327,401.690247,399.435669,398.586456,4915.750488,10.362335,9.946809,9.866874,1.774472,1.762617,1.726662,38.637283,76.940193,28.29192,17.155224,77.178329,46.242302,87.051704,NaN,635.406494,528.098792436224,2.17118638833985,0.0389304841226428,1.19417958005679,6.79709870681052,584.059009434453,2.22154124671143,0.0195482493307077,1.2291315548608,40.1035002191151,566.166981303983,75.1804766106577,0.0181087852717788,1.29771074789203
10,10.052826,25,24.845705,16.624001,16.194548,89.41127,NaN,0.995995342731476,NaN,28.253456,400,399.849396,25,28.593357,9.026628,36.273884,50.002327,401.690247,399.435669,398.586456,4915.750488,10.362335,9.946809,9.866874,1.774472,1.762617,1.726662,38.637283,76.940193,28.29192,17.155224,77.178329,46.242302,87.051704,NaN,635.406494,528.109239931046,2.17122249633929,0.0389326289987349,1.19409218997793,6.79709870681052,584.09779291189,2.22164822218978,0.0195513233792807,1.22901947134004,40.1035002191151,566.179558996562,75.1901690585852,0.0181098117117846,1.29764858636647
10,10.052009,25,24.844452,16.624001,16.185863,89.429115,NaN,0.996246755123138,NaN,28.265791,400,399.85553,25,28.607391,9.039651,36.314518,50.002327,401.577576,399.335785,398.349792,4919.975586,10.389522,9.967715,9.904167,1.758691,1.744654,1.714605,38.652657,76.861877,28.286106,17.155214,77.048271,46.194679,87.065926,0.326442152261734,668.914124,528.101483606412,2.17120668291504,0.0389343284873698,1.19412819921989,6.79442723237491,584.121699289946,2.22172091526604,0.019554256543832,1.22893407068628,40.1014307120923,566.171781426373,75.1823622082752,0.0181101453484911,1.29766664409257
10,10.050816,25,24.845537,16.624001,16.182528,89.421059,NaN,0.995840132236481,NaN,28.275242,400,399.84082,25,28.619537,9.032391,36.222256,50.002327,401.563629,399.232147,398.370209,4916.008301,10.364262,9.953245,9.875738,1.757376,1.759296,1.7044,38.671555,77.01516,28.305023,17.147171,76.983772,46.104259,87.128197,NaN,631.722839,528.101319301308,2.17122216966053,0.038939102561242,1.19408742177494,6.79052599631308,584.110088455661,2.22168304070457,0.0195524371188851,1.2289817691341,40.1032227479146,566.179140955628,75.1896037891348,0.0181099074289153,1.29764792007839
10,10.051677,25,24.845478,16.624001,16.181417,89.390327,NaN,0.99533212184906,NaN,28.281395,400,399.770569,25,28.616917,9.024994,36.147247,50.002327,401.563629,399.232147,398.370209,4916.008301,10.364262,9.953245,9.875738,1.757376,1.759296,1.7044,38.671555,77.01516,28.305023,17.147171,76.983772,46.104259,87.128197,NaN,631.722839,528.097237016084,2.17119647337671,0.0389347944120279,1.19415199472243,6.7933415924395,584.07241075356,2.2215794363421,0.0195494996470318,1.2290898412885,40.1031253023332,566.170083165993,75.1825383641836,0.0181092138323438,1.29769172387793
10,10.051272,25,24.844753,16.624001,16.177593,89.396286,NaN,0.995240211486816,NaN,28.278181,400,399.802338,25,28.596056,9.023223,36.155979,49.992859,401.765503,399.494202,398.587372,4917.355957,10.377387,9.95139,9.87736,1.769911,1.765635,1.719725,38.636356,77.057861,28.313551,17.135294,77.034859,46.063877,87.137138,0.372734516859055,687.533142,528.093966826533,2.17119062084216,0.0389357550391416,1.19416504524879,6.79201720581949,584.080878066751,2.22160670121735,0.0195507715290756,1.22905588870765,40.1019278634712,566.166731619669,75.1789064216608,0.0181095005977493,1.29769649849022
10,10.052631,25,24.844355,16.624001,16.169708,89.409645,NaN,0.995839238166809,NaN,28.279245,400,399.875549,25,28.586916,9.022984,36.219696,49.992859,401.765503,399.494202,398.587372,4917.355957,10.377387,9.95139,9.87736,1.769911,1.765635,1.719725,38.636356,77.057861,28.313551,17.135294,77.034859,46.063877,87.137138,0.372734516859055,687.533142,528.080199885282,2.17112475085137,0.038927452608167,1.19432831408444,6.79646109930383,584.097924203289,2.22165586449112,0.019552452482092,1.22900144100487,40.1012704995439,566.143067089746,75.1600953429998,0.0181078768180129,1.29780703709507
10,10.051039,25,24.841879,16.624001,16.163261,89.444862,NaN,0.994769275188446,NaN,28.277248,400,399.926117,25,28.585541,9.018019,36.317783,49.992859,401.776794,399.440063,398.569427,4911.95752,10.380775,9.963974,9.900653,1.758005,1.747245,1.718482,38.639668,76.959129,28.258169,17.177912,77.132072,46.127865,87.095612,1.168837,603.687012,528.077597007449,2.17113717613941,0.0389333327054713,1.19429383650903,6.79125525647385,584.145105859856,2.22179934718465,0.0195582445544728,1.22883292123127,40.0971807895284,566.142911174066,75.156391123264,0.018109777680137,1.29776752486095
10,10.050656,25,24.842764,16.624001,16.163025,89.480019,NaN,0.995221257209778,NaN,28.277763,400,399.80896,25,28.580667,9.026147,36.291672,49.992859,401.581299,399.273376,398.430481,4912.141113,10.353723,9.942353,9.856392,1.766299,1.755501,1.72336,38.65575,76.982018,28.252121,17.186628,77.100365,46.134754,87.089752,NaN,560.247498,528.07854136786,2.17114559449296,0.0389350701130757,1.19427239017373,6.79000275278804,584.186911573948,2.22190986378825,0.0195608243731266,1.22872401298743,40.0986426156125,566.147446062391,75.1611665695406,0.0181094638008361,1.29775949533067
10,10.049636,25,24.841354,16.624001,16.161861,89.504234,NaN,0.995090842247009,NaN,28.279451,400,399.772919,25,28.577335,9.0245,36.289986,49.992859,401.771179,399.415955,398.565491,4917.708984,10.404492,9.963924,9.912708,1.769484,1.75581,1.711529,38.643074,77.076546,28.279802,17.174145,77.005318,46.169033,87.077927,NaN,572.444336,528.080416829844,2.17116580471406,0.038939566456726,1.19422063209531,6.78666692729945,584.218884710898,2.22200563720164,0.019564527590997,1.2286135689404,40.0963135858726,566.151931985509,75.162582341427,0.018110919801908,1.29771437465796
10,10.051416,25,24.842659,16.624001,16.161861,89.504234,NaN,0.995246350765228,NaN,28.279451,400,399.772919,25,28.577335,9.021458,36.265583,49.992859,401.771179,399.415955,398.565491,4917.708984,10.404492,9.963924,9.912708,1.769484,1.75581,1.711529,38.643074,77.076546,28.279802,17.174145,77.005318,46.169033,87.077927,NaN,572.444336,528.074717933104,2.17112215148513,0.0389312223510502,1.19433127429809,6.79248810346115,584.216829455591,2.2219929299326,0.0195632825511595,1.22863652149875,40.0984691806875,566.139090531385,75.1545762487557,0.0181088629648975,1.29779911320128
10,10.052629,25,24.839268,16.624001,16.163729,89.518768,NaN,0.995495915412903,NaN,28.278492,400,399.847351,25,28.574165,9.027123,36.283993,49.992859,401.824768,399.456482,398.623016,4915.87207,10.364899,9.964143,9.877127,1.776255,1.767401,1.726529,38.631489,77.203712,28.266649,17.169882,77.322311,46.156689,87.090263,0.095524825155735,559.657654,528.07306522116,2.17110011736729,0.0389259958738298,1.19438799809375,6.79645455969097,584.240025665334,2.22207518544438,0.0195679332750007,1.22852553912142,40.0928677591484,566.125275148612,75.1390219834067,0.018110356335495,1.29781228233042
10,10.051042,25,24.841507,16.624001,16.167933,89.466423,NaN,0.995900750160217,NaN,28.286957,400,399.929504,25,28.580965,9.038262,36.246399,49.992859,401.824768,399.456482,398.623016,4915.87207,10.364899,9.964143,9.877127,1.776255,1.767401,1.726529,38.631489,77.203712,28.266649,17.169882,77.322311,46.156689,87.090263,0.095524825155735,559.657654,528.083167035136,2.17115638819564,0.038934464354286,1.19424730637431,6.7912650670653,584.172186014263,2.22187603591622,0.0195606994303222,1.22875000918332,40.0965663152324,566.1489291976,75.1604899181657,0.0181105564346236,1.29773171142821
10,10.050598,25,24.841728,16.624001,16.171684,89.384323,NaN,0.99662184715271,NaN,28.288664,400,399.985443,25,28.589273,9.032662,36.192318,49.992859,401.844604,399.482056,398.710419,4915.639648,10.377278,9.956023,9.8943,1.770089,1.764732,1.727955,38.666908,77.072502,28.288969,17.149597,77.053345,46.109707,87.09156,0.393640547990799,543.792847,528.089067857531,2.17118275894182,0.038937465443984,1.19418222208148,6.78981307545536,584.070945174711,2.22159561686745,0.0195524910224776,1.22904503092224,40.0969313666648,566.158514757529,75.1681963264847,0.0181111680109643,1.29768791354636
10,10.050598,25,24.841728,16.624001,16.17473,89.304588,NaN,0.99662184715271,NaN,28.286768,400,399.969574,25,28.599693,9.017233,36.176537,49.987877,401.73233,399.415192,398.574097,4915.472168,10.370012,9.945297,9.865963,1.762224,1.751091,1.716034,38.685234,76.92115,28.295465,17.160206,77.274765,46.131645,87.091507,0.214934036135673,613.969299,528.092705290219,2.1711953311538,0.0389382123770826,1.19415178300029,6.78981307545536,583.972935965723,2.2213252424981,0.0195447206913598,1.22932870993929,40.0969313666648,566.162893909268,75.1715709346775,0.0181115254467018,1.29766626648243
10,10.050808,25,24.838184,16.624001,16.184193,89.269051,NaN,0.995866060256958,NaN,28.270067,400,399.941711,25,28.598146,9.026996,36.163017,49.987877,401.73233,399.415192,398.574097,4915.472168,10.370012,9.945297,9.865963,1.762224,1.751091,1.716034,38.685234,76.92115,28.295465,17.160206,77.274765,46.131645,87.091507,0.214934036135673,613.969299,528.103333045284,2.17122923727082,0.0389395483099141,1.19407029623405,6.79049983428644,583.934843094808,2.2212392516849,0.0195446365035626,1.22939277119985,40.0910770318289,566.168284836572,75.1705958870266,0.0181147054497392,1.29758197991868
10,10.052038,25,24.840061,16.624001,16.171679,89.298744,NaN,0.995887219905853,NaN,28.249784,400,399.926178,25,28.586397,9.011213,36.159565,49.987877,401.857941,399.491852,398.708923,4918.342773,10.402492,9.969441,9.916648,1.743501,1.743918,1.705148,38.649555,77.036095,28.277521,17.159899,77.180283,46.097256,87.111862,1.054559,608.076172,528.084452250896,2.17114742762639,0.0389307148023381,1.19427175018896,6.79452206108249,583.968383083592,2.22132167045724,0.0195457408867936,1.22932007954073,40.0941777277985,566.143189332529,75.1539737726137,0.0181112056814489,1.29773657067906
10,10.049782,25,24.836573,16.624001,16.156401,89.342545,NaN,0.995953798294067,NaN,28.248592,400,400.007355,25,28.577744,9.019156,36.194237,49.987877,401.81955,399.483154,398.689667,4919.711914,10.368522,9.955267,9.871873,1.733508,1.728181,1.694335,38.653107,76.971764,28.27483,17.177309,77.233315,46.121983,87.110107,NaN,573.994751,528.073428766885,2.17113968536611,0.0389375428422081,1.19428430535056,6.78714442389605,584.027728086828,2.22150420629478,0.0195533375622961,1.22910255480721,40.0884156106339,566.134175187355,75.1419782045288,0.0181131665306306,1.29772439863841
10,10.049562,25,24.835148,16.624001,16.156212,89.387581,NaN,0.996166706085205,NaN,28.245743,400,400.017883,25,28.573761,9.019424,36.240891,49.987877,401.81955,399.483154,398.689667,4919.711914,10.368522,9.955267,9.871873,1.733508,1.728181,1.694335,38.653107,76.971764,28.27483,17.177309,77.233315,46.121983,87.110107,NaN,573.994751,528.073907454081,2.17114430097229,0.0389385279371424,1.19427251890087,6.78642490647439,584.085325349684,2.2216707759891,0.019559086280468,1.22891743135232,40.0860613578421,566.133201560147,75.1391648636436,0.0181141889677906,1.29770602594376
10,10.05138,25,24.835272,16.624001,16.158051,89.361168,NaN,0.996253609657288,NaN,28.24864,400,399.950378,25,28.570171,9.018859,36.234161,49.987877,401.685425,399.392395,398.521881,4925.199707,10.395331,9.963555,9.908636,1.743531,1.730693,1.692734,38.668282,77.015602,28.269819,17.185604,77.272484,46.007622,87.157898,NaN,627.149658,528.070282730163,2.17110730563614,0.0389304567249135,1.19436715100824,6.79237037952879,584.05266913021,2.2215800269587,0.0195563939726663,1.22901340475054,40.0862662232128,566.120541270564,75.1295887410149,0.0181130594034095,1.29777067176365
10,10.050017,25,24.839458,16.624001,16.159489,89.300079,NaN,0.995768308639526,NaN,28.262165,400,399.90802,25,28.56949,9.031848,36.308731,49.987877,401.685425,399.392395,398.521881,4925.199707,10.395331,9.963555,9.908636,1.743531,1.730693,1.692734,38.668282,77.015602,28.269819,17.185604,77.272484,46.007622,87.157898,NaN,627.149658,528.076364274127,2.17114666920139,0.0389371984674239,1.19426803102872,6.78791298617307,583.970976036706,2.22133207627508,0.0195464461565094,1.22930466700207,40.0931816259045,566.141833054221,75.1520557548245,0.0181115611256615,1.29773346724261
10,10.050091,25,24.838047,16.624001,16.15531,89.24247,NaN,0.995715618133545,NaN,28.262388,400,399.936951,25,28.572147,9.016571,36.316299,49.987877,401.801941,399.436737,398.668091,4915.838867,10.371768,9.958192,9.885524,1.756906,1.744853,1.710296,38.682362,76.897079,28.280056,17.159313,77.108665,46.053329,87.132431,0.229466497898102,643.282898,528.071136395369,2.17112760294536,0.0389358266180837,1.19431442861951,6.78815499871644,583.902379729704,2.22115041308469,0.0195421754561302,1.22948522018225,40.090850708746,566.132636758954,75.1429267146311,0.0181119012512351,1.29775599348882
10,10.049432,25,24.833149,16.624001,16.155132,89.180984,NaN,0.996471047401428,NaN,28.270315,400,399.963196,25,28.557173,9.004522,36.276482,49.987877,401.755341,399.428406,398.600006,4918.314453,10.391059,9.963427,9.913898,1.749655,1.748021,1.712678,38.668491,77.012482,28.27836,17.159992,77.066345,46.092506,87.104088,0,592.388916,528.073033879809,2.17114303113487,0.0389388725609529,1.19427523853307,6.78599973149221,583.834518092201,2.22098955116107,0.0195408510580736,1.22961829204578,40.0827586226001,566.129138145082,75.1331393964568,0.0181154031830533,1.2976935933221
10,10.049713,25,24.833241,16.624001,16.164946,89.139793,NaN,0.995267271995544,NaN,28.285728,400,399.955566,25,28.557529,9.011383,36.260712,49.987877,401.755341,399.428406,398.600006,4918.314453,10.391059,9.963427,9.913898,1.749655,1.748021,1.712678,38.668491,77.012482,28.27836,17.159992,77.066345,46.092506,87.104088,0,592.388916,528.083854452205,2.17117665034423,0.0389399620363734,1.19419457726907,6.78691875834977,583.783720379921,2.22084885006347,0.0195367447084767,1.22976742933302,40.0829106288545,566.141013971674,75.1424242849627,0.0181163017147035,1.29763636238493
10,10.050594,25,24.832659,16.624001,16.170511,89.071335,NaN,0.994745850563049,NaN,28.307444,400,399.913879,25,28.567204,9.023752,36.241394,49.987877,401.706696,399.318634,398.513641,4915.692383,10.388695,9.967267,9.903977,1.761013,1.7565,1.718414,38.707039,76.947708,28.276503,17.164621,77.1399,46.106236,87.10009,0.832425594329834,566.536987,528.08767987931,2.17117801541188,0.0389371965492423,1.19419369707416,6.78979999422916,583.700445503208,2.22062210953809,0.0195306192613517,1.23000279393578,40.0819490168663,566.140435032918,75.1411355336788,0.0181167046134646,1.29762975492744
10,10.052438,25,24.831272,16.624001,16.170954,89.041336,NaN,0.994853019714355,NaN,28.304966,400,399.930267,25,28.568493,9.027789,36.212578,49.984383,401.798553,399.482117,398.63562,4916.479004,10.391601,9.96284,9.91641,1.753717,1.752185,1.7161,38.71381,77.002304,28.307735,17.13835,77.161148,46.14999,87.089127,0.204396083950996,626.971497,528.082305873712,2.1711346267558,0.0389286625252498,1.19430385813908,6.79583002215531,583.665740512542,2.22053377258207,0.0195290139763017,1.2300860223342,40.0796572711855,566.12281072383,75.125545740617,0.0181163383455662,1.29769434341237
10,10.050109,25,24.835815,16.624001,16.170954,89.041336,NaN,0.996224820613861,NaN,28.304966,400,399.930267,25,28.568493,9.034192,36.306648,49.984383,401.798553,399.482117,398.63562,4916.479004,10.391601,9.96284,9.91641,1.753717,1.752185,1.7161,38.71381,77.002304,28.307735,17.13835,77.161148,46.14999,87.089127,0.204396083950996,626.971497,528.089761408666,2.1711917373499,0.0389395788423579,1.19415913579272,6.78821386642858,583.65854926335,2.22048942503865,0.0195246812356658,1.23016676363758,40.0871633261306,566.150931732327,75.1537935880492,0.0181151207212859,1.29762920940126
10,10.051001,25,24.829914,16.624001,16.17688,88.99601,NaN,0.995650589466095,NaN,28.290325,400,399.969574,25,28.570133,9.030729,36.391186,49.984383,401.754669,399.401855,398.637451,4912.006836,10.360501,9.946976,9.867995,1.756516,1.750212,1.71989,38.702652,77.072517,28.293968,17.142229,77.240242,46.07431,87.121307,0.209171831607819,510.883484,528.093982797211,2.17119432303244,0.0389368504727614,1.19415533501783,6.79113098879105,583.612132570752,2.2203930753928,0.0195258839753649,1.23022508273194,40.0774133481293,566.141141469583,75.1377057272073,0.0181188858153483,1.29758159707108
10,10.051001,25,24.829914,16.624001,16.184858,88.97699,NaN,0.995650589466095,NaN,28.28656,400,399.956512,25,28.571047,9.023124,36.382271,49.984383,401.745728,399.477386,398.621948,4922.15918,10.375526,9.952023,9.888061,1.764225,1.757867,1.726402,38.699402,76.970734,28.312532,17.127926,77.221451,45.989109,87.153877,0.122537918388843,606.752563,528.103509450542,2.17122724953408,0.0389388066528485,1.19407563986787,6.79113098879105,583.588733037662,2.22032846016319,0.0195240266372103,1.23029365273552,40.0774133481293,566.152609511656,75.1465439325318,0.0181198223107785,1.29752491330866
10,10.049936,25,24.830463,16.624001,16.183956,88.956139,NaN,0.995491206645966,NaN,28.285461,400,399.927185,25,28.572929,9.024733,36.288902,49.984383,401.745728,399.477386,398.621948,4922.15918,10.375526,9.952023,9.888061,1.764225,1.757867,1.726402,38.699402,76.970734,28.312532,17.127926,77.221451,45.989109,87.153877,0.122537918388843,606.752563,528.105840652318,2.17124964036837,0.0389435782070902,1.19401851671506,6.78764807900762,583.562209575835,2.2202522546997,0.0195214666625526,1.23037866025308,40.0783205123403,566.161403033641,75.154115944798,0.0181201156131255,1.29749039284319
10,10.04939,25,24.830732,16.624001,16.17952,88.918396,NaN,0.995913207530975,NaN,28.291885,400,399.916473,25,28.582197,9.036917,36.227211,49.984383,401.707611,399.420532,398.599518,4914.241211,10.357449,9.944028,9.863857,1.771412,1.754809,1.72199,38.708389,77.152939,28.257078,17.170139,77.148705,46.087265,87.111465,0.483775049448013,539.107605,528.102291306838,2.17124472218716,0.0389450504854795,1.19402890659904,6.78586236637886,583.515342440333,2.22012136854526,0.0195175235782771,1.2305198055411,40.0787650007195,566.160177439153,75.1535607713766,0.0181198074086608,1.29750082427357
10,10.047503,25,24.830866,16.624001,16.171288,88.875549,NaN,0.995787501335144,NaN,28.289513,400,399.908752,25,28.594995,9.035125,36.182327,49.984383,401.80249,399.501831,398.63736,4919.211426,10.395638,9.975618,9.922429,1.756784,1.745966,1.713947,38.707253,76.918343,28.239014,17.191942,77.106049,46.02729,87.13829,NaN,545.256653,528.098501499995,2.17125702587213,0.0389518812068248,1.19399392196725,6.77969030030414,583.462402536503,2.2199744223921,0.0195132098967073,1.23067724538532,40.0789864173578,566.164705686657,75.157244754229,0.0181200734948776,1.29748063149044
10,10.048352,25,24.82896,16.624001,16.167088,88.842133,NaN,0.995908737182617,NaN,28.294399,400,399.94574,25,28.602354,9.038009,36.18824,49.984383,401.80249,399.501831,398.63736,4919.211426,10.395638,9.975618,9.922429,1.756784,1.745966,1.713947,38.707253,76.918343,28.239014,17.191942,77.106049,46.02729,87.13829,NaN,545.256653,528.09076906218,2.17121886995221,0.038946869217298,1.19408860772483,6.78246734782482,583.424299895006,2.21987944249716,0.0195117622408948,1.2307643290162,40.0758369281833,566.147962304428,75.1415811935655,0.0181201809576185,1.29753235920944
10,10.048065,25,24.829369,16.624001,16.155863,88.821854,NaN,0.996030569076538,NaN,28.304163,400,399.975525,25,28.604095,9.035732,36.247494,49.984383,401.82959,399.480927,398.711243,4914.516602,10.367668,9.956905,9.87212,1.734035,1.728274,1.698294,38.70557,76.797394,28.228212,17.194565,77.070045,46.08836,87.115784,0.527068018913269,596.704346,528.078283662333,2.17117957788861,0.0389454620385003,1.19418295494876,6.78152860130996,583.398691496655,2.21980649306484,0.0195093903587216,1.2308451968769,40.0765127784263,566.135018480212,75.1321979091937,0.0181188074526892,1.2976030006654
10,10.047804,25,24.829971,16.624001,16.14823,88.812569,NaN,0.995768427848816,NaN,28.315844,400,399.914124,25,28.594011,9.03909,36.294151,49.984123,401.653839,399.364197,398.491669,4919.80127,10.382641,9.958993,9.891399,1.733854,1.723232,1.693702,38.708519,76.811134,28.223833,17.184946,77.212578,46.05159,87.127762,0.605774581432343,596.659729,528.070003917054,2.17115447168121,0.0389448137920789,1.19424305367694,6.7806748804374,583.386307610327,2.21976903578527,0.0195079088517087,1.23088965526406,40.0775075352858,566.127365217094,75.1271716717574,0.0181177167094487,1.29765064284403
10,10.044455,25,24.828648,16.624001,16.134159,88.824677,NaN,0.995885133743286,NaN,28.325819,400,399.884369,25,28.588234,9.019192,36.266335,49.984123,401.653839,399.364197,398.491669,4919.80127,10.382641,9.958993,9.891399,1.733854,1.723232,1.693702,38.708519,76.811134,28.223833,17.184946,77.212578,46.05159,87.127762,0.605774581432343,596.659729,528.063924542904,2.17117854879369,0.0389570732977688,1.19417554091993,6.76971894366432,583.403310169888,2.21982313886601,0.0195103538092355,1.2308220753622,40.0753213594768,566.133353684532,75.1298709817673,0.0181192293458538,1.29759949916443
10,10.043303,25,24.828163,16.624001,16.130627,88.841431,NaN,0.995558679103851,NaN,28.330431,400,399.956421,25,28.581581,9.025064,36.247925,49.984123,401.841492,399.464325,398.711792,4919.87793,10.383222,9.96087,9.895112,1.76233,1.752872,1.715099,38.693344,76.880165,28.26298,17.158451,77.060661,46.066475,87.125237,1.125142,564.073853,528.063396015904,2.17119223642017,0.0389616133824181,1.19413922577701,6.76594964637638,583.424700253175,2.21988484447939,0.0195124537158839,1.23075264613362,40.0745199047633,566.137242025826,75.1321653373848,0.0181199221700999,1.29757238226202
10,10.0403,25,24.826551,16.624001,16.148754,88.894188,NaN,0.995153605937958,NaN,28.319561,400,399.995819,25,28.565628,9.029922,36.219578,49.984123,401.718994,399.451813,398.617065,4917.990234,10.367652,9.946314,9.867792,1.758286,1.74277,1.706323,38.700394,76.957863,28.265877,17.141455,77.037048,46.10561,87.084824,0.14202755689621,621.503845,528.094653541474,2.17134073975202,0.0389801615845109,1.19377152181723,6.75612241562538,583.492181739478,2.22007993828889,0.0195191464560279,1.23053282379589,40.0718560152075,566.186044357514,75.1674460303519,0.0181251552792046,1.29730507219003
10,10.038485,25,24.826569,16.624001,16.166817,88.974976,NaN,0.996627330780029,NaN,28.328363,400,399.969513,25,28.555225,9.036101,36.201336,49.984123,401.718994,399.451813,398.617065,4917.990234,10.367652,9.946314,9.867792,1.758286,1.74277,1.706323,38.700394,76.957863,28.265877,17.141455,77.037048,46.10561,87.084824,0.14202755689621,621.503845,528.122022377644,2.1714597994981,0.0389931201251747,1.19347874968541,6.7501818033283,583.591553722,2.22035428535241,0.0195270210119309,1.23024138686161,40.071885761598,566.227549481786,75.1994679446964,0.0181285308397686,1.29710060758056
10,10.040123,25,24.826464,16.624001,16.180229,89.015762,NaN,0.995929002761841,NaN,28.336916,400,399.934143,25,28.553154,9.035358,36.15984,49.984123,401.778809,399.455414,398.601593,4916.812012,10.391751,9.974303,9.909765,1.748213,1.73429,1.697572,38.695801,76.886559,28.273808,17.128069,77.034058,46.137882,87.082634,NaN,537.697998,528.132788773032,2.17147493716486,0.0389887153868452,1.19344675452165,6.75554311890818,583.641893591062,2.2204938561675,0.0195311041391026,1.23009259008279,40.0717122407576,566.232632356644,75.203234689034,0.0181290272047902,1.29707384294856
10,10.039524,25,24.824396,16.624001,16.179489,89.038231,NaN,0.996015787124634,NaN,28.36224,400,399.997986,25,28.551573,9.047383,36.23542,49.984123,401.711426,399.466125,398.604492,4914.232422,10.38266,9.952426,9.895273,1.751106,1.735618,1.70271,38.690014,76.915367,28.290051,17.128214,76.992294,46.093582,87.107796,0,604.411133,528.133821779085,2.17148657961666,0.0389913476881612,1.1934169773749,6.75358261681839,583.672804920424,2.22059035813467,0.0195352715330181,1.22997500631174,40.0682945928988,566.232938775152,75.2004784497359,0.0181306533896924,1.29703872134127
10,10.039602,25,24.822178,16.624001,16.172522,89.057556,NaN,0.99525785446167,NaN,28.364788,400,399.962524,25,28.557415,9.045699,36.321621,49.984123,401.711426,399.466125,398.604492,4914.232422,10.38266,9.952426,9.895273,1.751106,1.735618,1.70271,38.690014,76.915367,28.290051,17.128214,76.992294,46.093582,87.107796,0,604.411133,528.125257454051,2.17145592751736,0.0389892720241555,1.1934912069211,6.75383791258139,583.700083374153,2.22067763589516,0.0195392754315932,1.2298661653397,40.0646288095641,566.218239886946,75.1859361637045,0.0181311704440139,1.2970751319256
10,10.038658,25,24.82209,16.624001,16.172522,89.057556,NaN,0.995390951633453,NaN,28.364788,400,399.962524,25,28.557415,9.046481,36.327969,49.984123,401.958191,399.580078,398.855377,4910.576172,10.376972,9.9508,9.876325,1.757628,1.742235,1.713565,38.69582,76.861877,28.252569,17.155546,77.207008,46.15876,87.043037,0,596.657532,528.12827755446,2.1714790881651,0.0389937070386473,1.19343265192564,6.75074807851166,583.700222627145,2.22067849506825,0.0195393594373901,1.22986460260752,40.0644833630748,566.226148085125,75.19190585074,0.0181318845086641,1.29703471300505
10,10.036648,25,24.822254,16.624001,16.152832,89.136314,NaN,0.995157420635223,NaN,28.357731,400,399.986206,25,28.570024,9.041948,36.374943,49.984123,401.958191,399.580078,398.855377,4910.576172,10.376972,9.9508,9.876325,1.757628,1.742235,1.713565,38.69582,76.861877,28.252569,17.155546,77.207008,46.15876,87.043037,0,596.657532,528.111209455963,2.17144718531247,0.0389983211067401,1.19350411926472,6.74416835686111,583.796813888847,2.22094425509524,0.0195468907461115,1.22958510474846,40.0647544221262,566.215332467702,75.1838046497389,0.0181308741196493,1.29709070372982
10,10.037645,25,24.818401,16.624001,16.148476,89.220001,NaN,0.99551248550415,NaN,28.367006,400,400.034515,25,28.57744,9.053916,36.417683,49.984123,401.796265,399.44577,398.689667,4907.198242,10.390287,9.936258,9.870646,1.753095,1.742549,1.710218,38.712067,76.93322,28.257133,17.156282,77.182121,46.114716,87.084732,0.118110232055187,590.504944,528.102819604599,2.17140474608209,0.0389925665179906,1.19360943304374,6.74743215422006,583.905787492955,2.22126580698661,0.0195587363814817,1.22921785195431,40.0583858278152,566.193563863376,75.1614453740896,0.0181320800658003,1.2971354257889
10,10.037645,25,24.818401,16.624001,16.156889,89.271965,NaN,0.99551248550415,NaN,28.380938,400,400.028992,25,28.575764,9.062779,36.371815,49.987743,401.808777,399.429504,398.690613,4911.361328,10.389373,9.958221,9.901297,1.748239,1.743541,1.706977,38.688339,76.90358,28.269014,17.153767,77.168587,46.002266,87.165535,0.343963205814362,597.882935,528.112861087913,2.17143945534655,0.0389946311088439,1.19352555930974,6.74743215422006,583.969657757891,2.22144205139371,0.0195638054181456,1.22903273052318,40.0583858278152,566.205653660102,75.1707659696268,0.0181330676966298,1.29707579113805
10,10.03476,25,24.816715,16.624001,16.159456,89.287613,NaN,0.995432436466217,NaN,28.38118,400,400.051971,25,28.571753,9.039082,36.319561,49.987743,401.790405,399.427246,398.633636,4909.689453,10.399173,9.957002,9.900706,1.766332,1.761758,1.719267,38.669498,76.798805,28.275915,17.154045,76.971825,45.997135,87.152023,0.493817239999771,623.006104,528.125155772096,2.17152084496631,0.0390088223023909,1.19332099109116,6.73798709417628,583.991550169331,2.22151155763811,0.0195669424795199,1.22894728573445,40.0555988151049,566.230946531246,75.1878267984976,0.0181364400693851,1.29692369456534
10,10.03522,25,24.815506,16.624001,16.156803,89.292213,NaN,0.995247542858124,NaN,28.370871,400,400.001678,25,28.571255,9.035735,36.317699,49.987743,401.790405,399.427246,398.633636,4909.689453,10.399173,9.957002,9.900706,1.766332,1.761758,1.719267,38.669498,76.798805,28.275915,17.154045,76.971825,45.997135,87.152023,0.493817239999771,623.006104,528.120518033712,2.17149861234014,0.0390060084159487,1.19337594635538,6.73949320315342,583.999111271242,2.22153894657034,0.0195685463939581,1.22890958261556,40.0536002103456,566.221009467144,75.1784150640871,0.0181365650204292,1.29695301454867
10,10.033368,25,24.811924,16.624001,16.152822,89.277435,NaN,0.995730638504028,NaN,28.356741,400,400.002563,25,28.567472,9.033148,36.283279,49.987743,401.463867,399.106842,398.434601,4908.632813,10.364175,9.930205,9.874529,1.765059,1.759456,1.716508,38.676086,76.717583,28.250521,17.173996,76.956009,45.978233,87.161057,0,621.165588,528.121693076065,2.17152764632315,0.0390137399713168,1.19330070033957,6.73342915952219,583.986603756535,2.22152377775633,0.0195705283541503,1.22889886244716,40.0476783516922,566.224625725833,75.1760188708708,0.0181396364064489,1.29687696165728
10,10.033952,25,24.811518,16.624001,16.159527,89.236,NaN,0.994981050491333,NaN,28.331284,400,399.817261,25,28.561205,9.031144,36.217426,49.987743,401.463867,399.106842,398.434601,4908.632813,10.364175,9.930205,9.874529,1.765059,1.759456,1.716508,38.676086,76.717583,28.250521,17.173996,76.956009,45.978233,87.161057,0,621.165588,528.127825573359,2.17154096828916,0.0390126391747092,1.19327016901306,6.73534145467136,583.936322375912,2.22138722705496,0.0195668741062807,1.22903912246599,40.0470071006183,566.228529647495,75.1784415065386,0.0181402700844507,1.29685112588002
10,10.03046,25,24.809097,16.624001,16.17037,89.203758,NaN,0.995784223079681,NaN,28.322342,400,399.826843,25,28.560278,9.031285,36.204487,49.987743,401.913483,399.538544,398.86203,4915.07666,10.408242,9.933308,9.885933,1.758927,1.755845,1.720154,38.685898,76.949783,28.252546,17.170643,76.935989,45.914051,87.190613,0.681631863117218,584.408691,528.151932280001,2.17167139104468,0.0390317278654135,1.19294585349034,6.72390572479429,583.900518057852,2.22130149344304,0.0195660420718888,1.22911118765225,40.043004220909,566.269569048197,75.2065861821082,0.0181455003615449,1.29660971370176
10,10.030777,25,24.808872,16.624001,16.170507,89.166588,NaN,0.995855689048767,NaN,28.306288,400,400.037018,25,28.565254,9.029284,36.209267,49.987743,401.816193,399.384705,398.754272,4911.083496,10.398415,9.937823,9.891904,1.757876,1.74418,1.711528,38.710716,76.915466,28.265678,17.159304,76.994026,45.926334,87.198769,0.255686283111572,614.803467,528.151081912153,2.17166417534115,0.0390302697542888,1.1929641333282,6.72494397221965,583.85518508359,2.22117759496414,0.0195626294061571,1.22923980839958,40.0426321910006,566.266647146373,75.2040071107938,0.0181454360722828,1.29662043573363
10,10.031598,25,24.807156,16.624001,16.165895,89.166176,NaN,0.995550990104675,NaN,28.30661,400,400.066223,25,28.57365,9.055285,36.219326,49.987743,401.816193,399.384705,398.754272,4911.083496,10.398415,9.937823,9.891904,1.757876,1.74418,1.711528,38.710716,76.915466,28.265678,17.159304,76.994026,45.926334,87.198769,0.255686283111572,614.803467,528.142953901893,2.17162500673606,0.0390252747568145,1.19306086150275,6.72763281950341,583.857390296602,2.22119294700943,0.0195642295249136,1.22921089911366,40.0397947586027,566.249889152625,75.1885996774748,0.0181453973138542,1.29667503241505
10,10.032879,25,24.804821,16.624001,16.167067,89.191139,NaN,0.995864689350128,NaN,28.31628,400,400.049622,25,28.579733,9.049283,36.220364,49.987743,401.873322,399.474915,398.843109,4911.35498,10.393371,9.923496,9.856885,1.769649,1.75125,1.71762,38.692345,76.824829,28.275492,17.150126,76.940376,46.024452,87.132301,0.438801229000092,557.901245,528.1402547984,2.17159839963233,0.0390195362212025,1.19312860891892,6.73182787506335,583.891762670953,2.22130042171858,0.0195688985708414,1.22908052780453,40.0359335607679,566.236384020775,75.1748050078094,0.0181461044410008,1.29670357619847
10,10.031921,25,24.803877,16.624001,16.173485,89.234695,NaN,0.996210813522339,NaN,28.291546,400,400.03949,25,28.59112,9.03634,36.216087,49.986813,401.894775,399.444214,398.81073,4909.017578,10.422729,9.944688,9.900126,1.752674,1.739334,1.701551,38.693497,76.842323,28.298193,17.142105,77.022728,46.070717,87.099678,0,596.643066,528.150975961985,2.17164837720966,0.039025617962881,1.19300541852895,6.72869062734787,583.946783641235,2.2214573597358,0.0195740521361487,1.22890870981767,40.0343724670997,566.252079632674,75.1855433506527,0.0181481194399591,1.29661096056304
10,10.029716,25,24.805677,16.624001,16.174801,89.276093,NaN,0.996999025344849,NaN,28.28397,400,400.069397,25,28.605808,9.029511,36.20089,49.986813,401.894775,399.444214,398.81073,4909.017578,10.422729,9.944688,9.900126,1.752674,1.739334,1.701551,38.693497,76.842323,28.298193,17.142105,77.022728,46.070717,87.099678,0,596.643066,528.159597263586,2.17170792160046,0.0390363169237021,1.19285573898377,6.72146885739164,583.994814168236,2.22158016968789,0.0195763700603567,1.22879331514924,40.0373490897508,566.276088403682,75.2066654707913,0.0181486853997177,1.29652207627991
10,10.027065,25,24.804243,16.624001,16.165066,89.342606,NaN,0.99561482667923,NaN,28.264816,400,400.286316,25,28.616512,9.027525,36.162315,49.986813,402.347809,399.899475,399.312439,4908.634277,10.404864,9.940774,9.869299,1.648772,1.658441,1.605367,38.70813,76.693184,28.307186,17.11805,76.922089,46.139645,87.060928,0.437762320041656,600.428894,528.156462546985,2.17173285990438,0.0390464076753357,1.19278822169207,6.71278476861897,584.078798529844,2.22181962323563,0.0195842296993335,1.22853203978641,40.0349777269919,566.282173224113,75.2092837087807,0.0181502950277568,1.29646885307769
10,10.027241,25,24.800282,16.624001,16.165066,89.342606,NaN,0.996289968490601,NaN,28.264816,400,400.286316,25,28.616512,9.028296,36.162502,49.986813,402.40683,399.981079,399.390381,4909.444336,10.407289,9.942456,9.887125,1.655713,1.654735,1.610541,38.711094,76.785599,28.294666,17.154419,76.83979,46.097816,87.09832,0.235544577240944,589.730896,528.155899711154,2.17172853919848,0.0390455789124397,1.1927991240443,6.71336135941357,584.08504500364,2.22185825723099,0.0195880192346716,1.22846221564623,40.0284269991697,566.273478292109,75.1968450496685,0.0181526575708129,1.2964472612143
