P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.027241,25,24.800282,16.624001,16.162136,89.37326,NaN,0.996289968490601,NaN,28.271029,400,400.474976,25,28.610216,9.029089,36.230511,49.986813,402.40683,399.981079,399.390381,4909.444336,10.407289,9.942456,9.887125,1.655713,1.654735,1.610541,38.711094,76.785599,28.294666,17.154419,76.83979,46.097816,87.09832,0.235544577240944,589.730896,528.152404767084,2.17171645907485,0.0390448596067795,1.19282822816725,6.71336135941357,584.122700621372,2.22196213252405,0.0195910090018555,1.22835373515435,40.0284269991697,566.269270238445,75.1935992407553,0.0181523136051156,1.29646795806911
10,10.028973,25,24.804348,16.624001,16.163673,89.396904,NaN,0.996145188808441,NaN,28.268871,400,400.468353,25,28.608612,9.031664,36.245453,49.986813,402.185059,399.762543,399.12796,4917.032227,10.412912,9.939174,9.864469,1.663863,1.673835,1.621612,38.712955,76.749725,28.276134,17.180347,76.969673,46.003654,87.158089,0.39681926369667,605.918274,528.148698919783,2.17168027768334,0.0390370826840158,1.19292027050856,6.71903512898325,584.14533465594,2.22200259385654,0.0195894243129449,1.22834173979544,40.0351513658728,566.264046651396,75.1954546498225,0.0181487321486728,1.29655972323713
10,10.030131,25,24.801662,16.624001,16.161419,89.422935,NaN,0.995431184768677,NaN,28.25766,400,400.361908,25,28.601086,9.020726,36.186523,49.986813,402.341797,399.8927,399.327209,4914.156738,10.429822,9.953085,9.910791,1.67094,1.678035,1.617387,38.711914,76.788872,28.30633,17.151945,76.832375,45.984169,87.166748,0,601.381226,528.14230617156,2.17164255759506,0.0390310790574445,1.19301444103067,6.72282814839849,584.181540466996,2.22211697003061,0.0195945323381549,1.22820250956971,40.0307093424174,566.246032532232,75.1776736393116,0.0181493434504577,1.29660472620463
10,10.029081,25,24.802176,16.624001,16.176174,89.438217,NaN,0.995223760604858,NaN,28.26321,400,400.383423,25,28.583685,9.014533,36.160648,49.986813,402.341797,399.8927,399.327209,4914.156738,10.429822,9.953085,9.910791,1.67094,1.678035,1.617387,38.711914,76.788872,28.30633,17.151945,76.832375,45.984169,87.166748,0,601.381226,528.163265507308,2.17172916810555,0.0390396428412158,1.19280277385914,6.71938889608646,584.199499739361,2.22216372401821,0.019595530382159,1.22815762051223,40.0315594079333,566.277135374628,75.2024067874297,0.0181514868889362,1.29646004772937
10,10.028917,25,24.800459,16.624001,16.190845,89.444901,NaN,0.994993150234222,NaN,28.264902,400,400.421082,25,28.576506,9.030425,36.112965,49.986813,402.352051,399.957794,399.374908,4917.29248,10.415793,9.935647,9.871485,1.67107,1.670801,1.621319,38.738121,76.794464,28.276749,17.179184,77.080376,45.931744,87.188972,0.233081221580505,620.578125,528.181288292528,2.1717936717687,0.039044015628336,1.19264700453775,6.71885169305523,584.21041324154,2.22220310235286,0.0195978251602558,1.22810384765553,40.028719739891,566.296488923031,75.2148509279056,0.0181544010573474,1.29633700649308
10,10.02668,25,24.799152,16.624001,16.181814,89.45343,NaN,0.995132923126221,NaN,28.253922,400,400.46701,25,28.573555,9.043922,36.116802,49.986813,402.352051,399.957794,399.374908,4917.29248,10.415793,9.935647,9.871485,1.67107,1.670801,1.621319,38.738121,76.794464,28.276749,17.179184,77.080376,45.931744,87.188972,0.233081221580505,620.578125,528.177668759714,2.17181135203586,0.0390523320245359,1.19259814470004,6.71152344958529,584.222946130975,2.22224473085812,0.0195999076067247,1.22805079759449,40.0265580520808,566.300275249164,75.2158805876201,0.0181557248894624,1.29629717015652
10,10.025661,25,24.798939,16.624001,16.172888,89.467773,NaN,0.995569884777069,NaN,28.242701,400,400.432983,25,28.572357,9.052442,36.160507,49.986813,402.110413,399.669708,399.099518,4916.764648,10.432908,9.944816,9.909065,1.675617,1.67657,1.63015,38.753429,76.791069,28.241337,17.209587,77.087036,45.987671,87.162453,0,609.984741,528.170281281842,2.17179957329341,0.0390549402735594,1.19262362486207,6.70818487265535,584.240895118474,2.2222953815631,0.0196015097253253,1.22799651479634,40.0262057565802,566.295785244238,75.212108690552,0.018155523190941,1.29631577548785
10,10.024,25,24.799053,16.624001,16.178724,89.486725,NaN,0.99463552236557,NaN,28.241821,400,400.38681,25,28.584593,9.05092,36.184467,49.992714,402.282837,399.804443,399.242584,4915.626465,10.407651,9.93958,9.870675,1.677873,1.679283,1.624893,38.700916,76.637749,28.249916,17.19692,76.993973,45.978436,87.141533,0.852255284786224,557.124512,528.182551046996,2.17186440525508,0.0390641981488357,1.19246293294244,6.70274234412972,584.263987994886,2.22235844745064,0.0196032479932706,1.22793178462524,40.0263943093874,566.318577803224,75.2298569499895,0.0181572977595923,1.2962056490978
10,10.025331,25,24.795431,16.624001,16.192444,89.503899,NaN,0.996144592761993,NaN,28.245361,400,400.406158,25,28.60104,9.035579,36.161602,49.992714,402.282837,399.804443,399.242584,4915.626465,10.407651,9.93958,9.870675,1.677873,1.679283,1.624893,38.700916,76.637749,28.249916,17.19692,76.993973,45.978436,87.141533,0.852255284786224,557.124512,528.194657009156,2.17188827618891,0.0390612952824041,1.19240928469381,6.707103629855,584.290777223589,2.22245190090269,0.0196083897396759,1.22780775777967,40.0204033010255,566.320316800712,75.2259582485768,0.0181602517292184,1.2961382936806
10,10.026412,25,24.792356,16.624001,16.207497,89.514641,NaN,0.995670020580292,NaN,28.239237,400,400.419617,25,28.610373,9.028787,36.188618,49.992714,402.313324,399.83847,399.233398,4910.472168,10.411122,9.947584,9.892117,1.684959,1.695611,1.641124,38.725822,76.795219,28.232796,17.206993,77.020172,45.952316,87.163208,0.0822613015770912,647.53595,528.209151305466,2.1719237759189,0.0390598978270131,1.19232701126124,6.71064541888097,584.308805591754,2.22251824020172,0.0196123817114999,1.22771602476406,40.0153165423049,566.327099337443,75.2267422646757,0.018163194094095,1.29605506344764
10,10.026357,25,24.794561,16.624001,16.218666,89.513283,NaN,0.995985090732574,NaN,28.241051,400,400.352325,25,28.609331,9.026472,36.325352,49.992714,402.24292,399.771454,399.201843,4910.338867,10.414238,9.926821,9.858012,1.693176,1.700474,1.645599,38.727383,76.87851,28.229233,17.220695,76.868698,46.035286,87.118614,0.386687278747559,505.593994,528.222643485835,2.17197114553493,0.0390628977615965,1.19221304661254,6.7104652238184,584.303668068898,2.22249215046966,0.0196101375282559,1.22775949922677,40.0189641691072,566.34760724243,75.2457560005481,0.0181631582503232,1.29599022212717
10,10.026733,25,24.791525,16.624001,16.223392,89.539734,NaN,0.99444842338562,NaN,28.258553,400,400.372162,25,28.610477,9.032763,36.501938,49.992714,402.24292,399.771454,399.201843,4910.338867,10.414238,9.926821,9.858012,1.693176,1.700474,1.645599,38.727383,76.87851,28.229233,17.220695,76.868698,46.035286,87.118614,0.386687278747559,505.593994,528.227076742913,2.17198139018045,0.0390622864552559,1.19218951423794,6.71169708788523,584.340919002098,2.22261127978389,0.0196156234831551,1.2276133388141,40.013941794543,566.345661734126,75.2398628141069,0.0181653571663382,1.29595048239801
10,10.025412,25,24.790836,16.624001,16.229057,89.557564,NaN,0.995107412338257,NaN,28.269384,400,400.344116,25,28.613884,9.037929,36.519611,49.992714,402.136108,399.658356,399.041595,4911.306152,10.425933,9.948076,9.907187,1.702729,1.712922,1.647087,38.700085,76.678131,28.213451,17.245138,76.925713,46.01709,87.13726,NaN,588.535522,528.238049363307,2.17203714200064,0.0390698991355373,1.19205189699188,6.70736902830635,584.363890589697,2.22267834148026,0.0196180212380869,1.22753871245242,40.0128019350258,566.363833804762,75.2528888460018,0.0181673781095067,1.29585017614063
10,10.025604,25,24.793371,16.624001,16.239267,89.562729,NaN,0.99474573135376,NaN,28.262257,400,400.380676,25,28.626516,9.039036,36.457474,49.992714,402.255402,399.766876,399.189331,4913.433594,10.405782,9.934239,9.8584,1.703268,1.71824,1.655946,38.687687,76.76561,28.223845,17.255428,76.91246,45.972717,87.163506,0,618.023743,528.249606623248,2.17207448717682,0.0390714997756256,1.19196283969661,6.70799811445755,584.366243401498,2.22267111777118,0.019616096198238,1.2275650468713,40.016995639211,566.381450659267,75.2701505441397,0.0181668491259469,1.29580495690411
10,10.025604,25,24.793371,16.624001,16.239267,89.562729,NaN,0.99474573135376,NaN,28.262257,400,400.380676,25,28.626516,9.05541,36.390415,49.992714,402.255402,399.766876,399.189331,4913.433594,10.405782,9.934239,9.8584,1.703268,1.71824,1.655946,38.687687,76.76561,28.223845,17.255428,76.91246,45.972717,87.163506,0,618.023743,528.249606623248,2.17207448717682,0.0390714997756256,1.19196283969661,6.70799811445755,584.366243401498,2.22267111777118,0.019616096198238,1.2275650468713,40.016995639211,566.381450659267,75.2701505441397,0.0181668491259469,1.29580495690411
10,10.025193,25,24.793171,16.624001,16.24589,89.555214,NaN,0.996440231800079,NaN,28.258858,400,400.362701,25,28.640356,9.057944,36.388969,49.992714,402.126587,399.658081,399.018188,4911.850586,10.428535,9.939858,9.892563,1.72075,1.732731,1.674927,38.663879,76.784966,28.248838,17.246292,77.003296,45.976337,87.169952,0.465980857610703,602.140686,528.258812964899,2.1721118490661,0.0390750610782754,1.19187205485215,6.70665146579705,584.357332768039,2.22264763250445,0.0196155554309395,1.22758789622623,40.0166647868071,566.394105123428,75.2796272599986,0.0181680389549193,1.29573970496304
10,10.025099,25,24.793411,16.624001,16.23675,89.570732,NaN,0.995785593986511,NaN,28.252104,400,400.299011,25,28.646408,9.055691,36.370113,49.992714,402.101471,399.575623,398.991425,4910.883789,10.427909,9.932311,9.868756,1.720827,1.734916,1.668428,38.671837,76.691025,28.259693,17.215719,76.921173,45.949017,87.175102,0.543957829475403,578.858093,528.248219002469,2.17207651053101,0.0390732614281277,1.19195653851668,6.70634346729594,584.376004579695,2.22269781274143,0.0196168377447617,1.22753768896412,40.0170618094482,566.38222830483,75.2708085218953,0.018166881626506,1.29580179477944
10,10.022673,25,24.79291,16.624001,16.227674,89.580734,NaN,0.994883239269257,NaN,28.258358,400,400.297516,25,28.642117,9.028729,36.360664,49.992714,402.101471,399.575623,398.991425,4910.883789,10.427909,9.932311,9.868756,1.720827,1.734916,1.668428,38.671837,76.691025,28.259693,17.215719,76.921173,45.949017,87.175102,0.543957829475403,578.858093,528.245148003603,2.17209865871651,0.0390824670475411,1.19189645940004,6.69839372941738,584.389070126482,2.22273654279425,0.0196182922662154,1.22749385388961,40.0162330213723,566.389035059669,75.2753369602097,0.0181678272361838,1.29576031085282
10,10.025552,25,24.791447,16.624001,16.219736,89.572083,NaN,0.994396805763245,NaN,28.257963,400,400.329437,25,28.632217,9.018662,36.380692,49.994488,402.275848,399.71347,399.156494,4913.588867,10.426,9.953122,9.891711,1.693896,1.706493,1.640806,38.684692,76.891541,28.252768,17.22974,76.916504,45.962345,87.18251,NaN,538.965576,528.226490616052,2.17199530794287,0.0390669523407064,1.19215272502602,6.70782773785731,584.380751905572,2.22272152314371,0.0196188507876741,1.22749852792864,40.0138127550507,566.350368874776,75.2433822007803,0.0181658026021059,1.29592612575569
10,10.026051,25,24.791904,16.624001,16.221025,89.57,NaN,0.995415687561035,NaN,28.247402,400,400.385406,25,28.629473,9.031487,36.374485,49.994488,402.148285,399.620392,399.020996,4909.694824,10.408433,9.927759,9.844888,1.675527,1.688311,1.627165,38.694195,76.724632,28.246979,17.239775,76.970314,45.94001,87.200287,NaN,619.339417,528.226433353124,2.17198837339384,0.0390649179995657,1.19217079993214,6.70946267037414,584.377476251253,2.22271002058201,0.0196182100001283,1.2275138386749,40.0145687897399,566.348783091776,75.2428196534957,0.0181653179707211,1.29594132278547
10,10.023926,25,24.789099,16.624001,16.231791,89.596817,NaN,0.995734214782715,NaN,28.258944,400,400.348877,25,28.631985,9.037962,36.334015,49.994488,402.148285,399.620392,399.020996,4909.694824,10.408433,9.927759,9.844888,1.675527,1.688311,1.627165,38.694195,76.724632,28.246979,17.239775,76.970314,45.94001,87.200287,NaN,619.339417,528.246053839626,2.17208486752815,0.0390775718411408,1.19193313031204,6.70249985559508,584.414803539137,2.22282809886825,0.0196235106608632,1.22737076147108,40.0099281911174,566.377305818904,75.2607729781518,0.0181698291306936,1.29575594955327
10,10.024777,25,24.789585,16.624001,16.237638,89.624359,NaN,0.995845198631287,NaN,28.267242,400,400.410645,25,28.632477,9.045306,36.24828,49.994488,402.260712,399.698242,399.110962,4911.473633,10.433833,9.946144,9.893929,1.679323,1.695522,1.631883,38.706093,76.773956,28.246965,17.249487,77.231369,45.959183,87.189911,0.652239382266998,604.868469,528.250305638488,2.17208806882744,0.0390749964780917,1.19192789027444,6.70528839205332,584.447842563611,2.22291654637069,0.0196257284601825,1.22728292479165,40.0107322592242,566.379304238358,75.2630182151989,0.0181696148995223,1.29575404256203
10,10.025087,25,24.788883,16.624001,16.228382,89.641396,NaN,0.996126174926758,NaN,28.284607,400,400.404541,25,28.637947,9.053974,36.236721,49.994488,402.046417,399.845276,399.003082,4907.446777,10.349783,9.941108,9.880541,1.685709,1.691351,1.631105,38.701847,76.69252,28.231779,17.253424,77.129402,45.973942,87.199356,NaN,624.159424,528.238282688646,2.17204233629845,0.0390712646822877,1.19203850162116,6.70630414818106,584.469854467241,2.22298101940153,0.0196280609895273,1.2272110952218,40.0095708236721,566.362095278711,75.2487221173988,0.0181687532963729,1.29582700221737
10,10.023041,25,24.788179,16.624001,16.223042,89.643616,NaN,0.995475351810455,NaN,28.307104,400,400.391541,25,28.651316,9.045941,36.25843,49.994488,402.046417,399.845276,399.003082,4907.446777,10.349783,9.941108,9.880541,1.685709,1.691351,1.631105,38.701847,76.69252,28.231779,17.253424,77.129402,45.973942,87.199356,NaN,624.159424,528.238451749794,2.17207054839012,0.0390795957404435,1.19196495081065,6.69959971892916,584.473685165272,2.2229953872421,0.0196289519649558,1.22719102213571,40.0084060541023,566.370645290564,75.2543019993611,0.0181699994120795,1.29577366322716
10,10.025401,25,24.786129,16.624001,16.227299,89.64183,NaN,0.995231926441193,NaN,28.321371,400,400.254364,25,28.65683,9.043475,36.239548,49.994488,401.9758,399.642517,398.83139,4904.885742,10.391342,9.950439,9.902113,1.676561,1.694826,1.631801,38.717728,76.664848,28.203249,17.264418,77.068367,45.964333,87.173546,0.237270221114159,646.560852,528.23598885283,2.17203017003816,0.0390695195817908,1.19206859908607,6.70733298663652,584.474714871455,2.22300931757912,0.0196307428739331,1.227161393075,40.0050141814449,566.352852770514,75.2376055263798,0.0181701375499033,1.2958276179676
10,10.02635,25,24.785702,16.624001,16.228249,89.641258,NaN,0.99502044916153,NaN,28.332479,400,400.188019,25,28.653446,9.036852,36.226044,49.994488,401.9758,399.642517,398.83139,4904.885742,10.391342,9.950439,9.902113,1.676561,1.694826,1.631801,38.717728,76.664848,28.203249,17.264418,77.068367,45.964333,87.173546,0.237270221114159,646.560852,528.234090366499,2.17201079749759,0.0390652821975703,1.1921178128382,6.71044228984783,584.47468393847,2.223011542844,0.0196310964609071,1.22715592001495,40.004307652381,566.345327820288,75.2311807633953,0.0181698540253827,1.29585758922999
10,10.024281,25,24.788137,16.624001,16.228666,89.640358,NaN,0.995320796966553,NaN,28.341925,400,400.131287,25,28.64768,9.038016,36.24691,49.994488,401.896301,399.481537,398.776306,4907.63916,10.370634,9.943018,9.87196,1.676714,1.699886,1.641729,38.677753,76.706306,28.2374,17.240709,76.658249,45.972767,87.169769,NaN,577.241455,528.241195292538,2.1720632843066,0.039075132106183,1.19198592778404,6.70366313286291,584.469752961213,2.22298477575348,0.0196286748213092,1.22720166817848,40.0083365642148,566.368038146327,75.2522292180797,0.0181698188721083,1.29578576083007
10,10.02336,25,24.787725,16.624001,16.22809,89.634773,NaN,0.995050132274628,NaN,28.342632,400,400.183807,25,28.633821,9.046,36.291279,49.992004,402.078491,399.652222,398.904022,4907.347656,10.397079,9.958241,9.900696,1.57363,1.598798,1.536097,38.68808,76.806961,28.229252,17.246357,76.742813,46.034122,87.144493,0.502241551876068,626.042053,528.243449954199,2.17208351275188,0.0390793310736704,1.19193475932598,6.70064510123484,584.46354648024,2.22296989712158,0.0196285255808518,1.22721397136628,40.0076548967662,566.374337211573,75.2564945203227,0.0181706540792108,1.29574820092782
10,10.022863,25,24.786743,16.624001,16.236328,89.636101,NaN,0.99517822265625,NaN,28.359615,400,400.251862,25,28.626108,9.066422,36.275383,49.992004,402.203186,399.826324,399.091553,4911.055664,10.379972,9.943347,9.866803,1.562521,1.579434,1.52053,38.731949,76.521202,28.217449,17.248016,77.052444,46.02594,87.158798,0,597.901062,528.254855660074,2.17212963879786,0.0390836951570561,1.19182270872736,6.69901639122509,584.466719482301,2.222983956605,0.0196295961791142,1.22719214749374,40.0060301110175,566.388623594982,75.2661000833917,0.0181725854024832,1.29566226776498
10,10.023527,25,24.784237,16.624001,16.252884,89.643097,NaN,0.996160268783569,NaN,28.363611,400,400.339203,25,28.625645,9.078245,36.218307,49.992004,402.203186,399.826324,399.091553,4911.055664,10.379972,9.943347,9.866803,1.562521,1.579434,1.52053,38.731949,76.521202,28.217449,17.248016,77.052444,46.02594,87.158798,0,597.901062,528.272466693225,2.17218152589087,0.0390846278105611,1.19170025408339,6.70119236031258,584.479242755142,2.22303203636278,0.0196326800597463,1.22712386834105,40.001883542123,566.402147638521,75.2729139564219,0.0181756392064221,1.29555537915408
10,10.023359,25,24.786081,16.624001,16.252884,89.643097,NaN,0.995587229728699,NaN,28.363611,400,400.339203,25,28.625645,9.072992,36.219883,49.992004,402.239044,399.815887,399.04071,4913.630859,10.413381,9.96582,9.903551,1.565789,1.57815,1.526886,38.729855,76.674866,28.185539,17.271843,76.964798,46.028828,87.141975,0.306518733501434,604.69281,528.273002940929,2.17218564774372,0.0390854196329688,1.19168989418076,6.70064182421368,584.476345109775,2.22301407089256,0.0196309123226571,1.22715612851158,40.0049347594353,566.406935291995,75.2792762696778,0.0181745972575678,1.29556185308135
10,10.022803,25,24.783928,16.624001,16.264929,89.641235,NaN,0.995460510253906,NaN,28.357283,400,400.358643,25,28.618011,9.057277,36.230145,49.992004,402.239044,399.815887,399.04071,4913.630859,10.413381,9.96582,9.903551,1.565789,1.57815,1.526886,38.729855,76.674866,28.185539,17.271843,76.964798,46.028828,87.141975,0.306518733501434,604.69281,528.28913041203,2.17224888275495,0.0390909955238521,1.19153684204264,6.69881976214424,584.477443408086,2.22302874881807,0.0196327948914859,1.22712496385956,40.0013722312511,566.425055235602,75.2901495668723,0.0181777526750357,1.2954382492228
10,10.022803,25,24.783928,16.624001,16.274002,89.622757,NaN,0.995460510253906,NaN,28.351025,400,400.413757,25,28.609976,9.044077,36.240711,49.992004,402.225952,399.838837,399.133759,4910.337891,10.37804,9.949434,9.870975,1.563088,1.571757,1.517073,38.730003,76.826782,28.20196,17.257647,76.919472,45.975067,87.163216,NaN,617.929749,528.299940820185,2.17228623479739,0.0390932213141104,1.1914474397183,6.69881976214424,584.454767996771,2.22296624458253,0.0196309944951005,1.22718950638015,40.0013722312511,566.438070375466,75.3001967147992,0.0181788169466452,1.29537458285372
10,10.02459,25,24.784931,16.624001,16.274008,89.630142,NaN,0.995644271373749,NaN,28.348917,400,400.412048,25,28.608389,9.034667,36.266666,49.992004,402.214661,399.889801,399.122101,4908.600098,10.380274,9.96125,9.902145,1.558528,1.575087,1.51372,38.722839,76.734436,28.219685,17.240612,76.72625,45.974964,87.174507,0.77828323841095,616.109314,528.294246212591,2.17224242428562,0.0390848002371295,1.19155747620224,6.70467565026331,584.462254377147,2.22298145340816,0.0196307525227663,1.22718125711452,40.003031905529,566.424628029788,75.2912701958078,0.0181769379442576,1.29545660617117
10,10.023889,25,24.78273,16.624001,16.262405,89.633041,NaN,0.995834469795227,NaN,28.336409,400,400.381683,25,28.610521,9.032965,36.287971,49.992004,402.214661,399.889801,399.122101,4908.600098,10.380274,9.96125,9.902145,1.558528,1.575087,1.51372,38.722839,76.734436,28.219685,17.240612,76.72625,45.974964,87.174507,0.77828323841095,616.109314,528.282657136381,2.17221184840792,0.0390852575270592,1.191628661433,6.70237861082052,584.469270924772,2.2230127051029,0.0196331451274399,1.22713261694942,39.9993898216485,566.409973551882,75.2767751637103,0.0181774508224357,1.29549262211405
10,10.022375,25,24.779562,16.624001,16.26033,89.65139,NaN,0.996061205863953,NaN,28.332043,400,400.395569,25,28.611607,9.031497,36.322704,49.992004,402.221405,399.919189,399.150818,4909.365234,10.386884,9.940116,9.87394,1.572141,1.583841,1.527257,38.737732,76.684204,28.176998,17.270449,77.075111,45.896233,87.203156,0.562771141529083,664.896851,528.285016333961,2.17224044855346,0.0390918848590672,1.19155579784938,6.69741711555793,584.496764460243,2.22310563455068,0.0196379709111265,1.22701315635553,39.9941471724451,566.414179528093,75.2754401275582,0.0181802583431192,1.29542064967471
10,10.023201,25,24.781319,16.624001,16.263973,89.667938,NaN,0.995893895626068,NaN,28.327366,400,400.315582,25,28.611742,9.029924,36.318253,49.992004,402.047424,399.696747,398.933594,4905.734375,10.386348,9.952895,9.89125,1.567158,1.576253,1.521593,38.719776,76.82003,28.14926,17.288666,77.015556,45.867081,87.241982,NaN,638.02478,528.286721200099,2.17223518270805,0.039088884913692,1.19157079440145,6.70012405175567,584.514308582445,2.22314448064136,0.0196378981345011,1.22698616465608,39.9970548535662,566.415538925563,75.2790305625098,0.0181790031250247,1.29544249726124
10,10.022341,25,24.781792,16.624001,16.269764,89.631744,NaN,0.995591282844543,NaN,28.317608,400,400.258759,25,28.616074,9.03055,36.333408,49.992004,402.047424,399.696747,398.933594,4905.734375,10.386348,9.952895,9.89125,1.567158,1.576253,1.521593,38.719776,76.82003,28.14926,17.288666,77.015556,45.867081,87.241982,NaN,638.02478,528.296365518223,2.17228012202933,0.0390943596334625,1.19146072867355,6.69730568842073,584.469153430557,2.22301745762421,0.0196339181421823,1.22712073406342,39.9978376003952,566.432057282985,75.2924660767566,0.0181799861758976,1.29536935515112
10,10.021564,25,24.783062,16.624001,16.274044,89.607887,NaN,0.995120465755463,NaN,28.301994,400,400.317413,25,28.62701,9.039164,36.313103,49.994541,402.16333,399.83728,399.127777,4900.370117,10.368049,9.931992,9.849201,1.555684,1.562088,1.510482,38.675533,76.605095,28.149937,17.284746,76.943794,45.959019,87.184151,0,578.860596,528.303943840378,2.17231680251848,0.0390990730192515,1.19137070851403,6.69475917272445,584.437880633505,2.22292437909811,0.0196303757523228,1.22722631995194,39.9999392112314,566.447147445587,75.3059520051645,0.0181802325804558,1.29531615400358
10,10.022314,25,24.781013,16.624001,16.277933,89.588173,NaN,0.99564129114151,NaN,28.304399,400,400.359131,25,28.63656,9.038538,36.287407,49.994541,400.973846,398.792847,398.267548,4903.768555,10.376664,9.874095,9.916104,1.540948,1.550215,1.49519,38.674179,76.536217,28.162243,17.262814,76.879684,46.023716,87.155045,NaN,617.691345,528.30618436876,2.17231441225191,0.0390964909122787,1.19137860431755,6.69721720196094,584.416908043491,2.22287765156223,0.019630419072913,1.22725938043209,39.9965484616248,566.442589295419,75.2994703456301,0.0181814533010648,1.29530521772233
10,10.02308,25,24.776485,16.624001,16.28742,89.55526,NaN,0.995995759963989,NaN,28.308428,400,399.960571,25,28.634514,9.052489,36.247128,49.994541,400.973846,398.792847,398.267548,4903.768555,10.376664,9.874095,9.916104,1.540948,1.550215,1.49519,38.674179,76.536217,28.162243,17.262814,76.879684,46.023716,87.155045,NaN,617.691345,528.315043215134,2.17233467293713,0.0390952069021219,1.19133237171371,6.69972752563876,584.383635032745,2.22281042619593,0.0196315531400336,1.22729523002536,39.9890546297277,566.441415706596,75.2920167041443,0.0181848795628727,1.29523753310891
10,10.020913,25,24.776295,16.624001,16.288651,89.501938,NaN,0.995986342430115,NaN,28.314379,400,399.757507,25,28.626949,9.056187,36.076912,49.994541,401.299286,399.003113,398.66571,4909.439453,10.378036,9.866476,9.884922,1.535244,1.541828,1.495406,38.632931,76.774391,28.181139,17.250141,76.991684,46.013073,87.131874,0.585972666740417,601.455688,528.323421454597,2.17239289372504,0.0391057261214843,1.19118686859461,6.69262549061517,584.318487218549,2.22263182491436,0.0196265364405083,1.22747877300128,39.9887401573332,566.4613571874,75.3071385682076,0.0181866584744377,1.29513699302198
10,10.021736,25,24.777899,16.624001,16.289789,89.440964,NaN,0.995676338672638,NaN,28.323341,400,399.711243,25,28.629049,9.061214,36.051178,49.994541,401.365204,399.065186,398.714508,4904.660645,10.39516,9.859835,9.89062,1.547637,1.556536,1.508265,38.621956,76.611275,28.156183,17.275276,76.752426,45.983479,87.162651,NaN,553.384705,528.322152173294,2.17237738948775,0.0391021243598983,1.19122632651356,6.6953228930501,584.241110450492,2.22240976341074,0.0196190517896313,1.22772114577412,39.9913949088652,566.45887164577,75.3075386567938,0.018185207199513,1.29517514124199
10,10.020407,25,24.778238,16.624001,16.291203,89.413277,NaN,0.996159672737122,NaN,28.330032,400,399.689514,25,28.628086,9.065511,36.121738,49.994541,401.365204,399.065186,398.714508,4904.660645,10.39516,9.859835,9.89062,1.547637,1.556536,1.508265,38.621956,76.611275,28.156183,17.275276,76.752426,45.983479,87.162651,NaN,553.384705,528.328075055193,2.17241580841624,0.0391087385126545,1.19113063163868,6.6909669802306,584.206583163986,2.2223127017951,0.0196160260243141,1.22782455893498,39.9919559649585,566.472875722704,75.3188415441746,0.0181860887970611,1.29511221921686
10,10.021557,25,24.780064,16.624001,16.30492,89.45108,NaN,0.995798707008362,NaN,28.333954,400,399.734894,25,28.63427,9.061856,36.172176,49.994541,401.411926,399.005493,398.75415,4901.611328,10.389504,9.86732,9.897956,1.541949,1.556847,1.508236,38.652683,76.638977,28.160967,17.279081,76.729691,45.982353,87.165909,NaN,585.342957,528.340746230864,2.17244404764193,0.0391066796470272,1.19106653161345,6.69473623046332,584.250120801879,2.22242289908863,0.0196179628817163,1.22772360253214,39.9949779544555,566.486037143317,75.3316438173073,0.0181857445693609,1.2950775362334
10,10.021081,25,24.779085,16.624001,16.3132,89.509537,NaN,0.995836794376373,NaN,28.33304,400,399.716492,25,28.642229,9.069076,36.212051,49.994541,401.349915,398.949005,398.600555,4906.297852,10.401556,9.876131,9.905717,1.532975,1.556879,1.505777,38.680653,76.580292,28.168482,17.27088,76.847412,45.951866,87.181915,0.391944944858551,587.399109,528.352125375754,2.17248979063784,0.0391109550535172,1.19095591387542,6.69317612828638,584.323424414636,2.22263034048253,0.0196246020282392,1.22750106388394,39.9933577521991,566.500197478021,75.3411629887715,0.0181876642261071,1.29499254269742
10,10.019936,25,24.780378,16.624001,16.309389,89.567131,NaN,0.996045112609863,NaN,28.320213,400,399.652374,25,28.654846,9.058406,36.222305,49.994541,401.349915,398.949005,398.600555,4906.297852,10.401556,9.876131,9.905717,1.532975,1.556879,1.505777,38.680653,76.580292,28.168482,17.27088,76.847412,45.951866,87.181915,0.391944944858551,587.399109,528.351236873016,2.17250219283924,0.0391154208300454,1.19092294971864,6.68942313205457,584.392081901191,2.22281264505844,0.0196289770231408,1.22732189035185,39.99549760045,566.506871215042,75.348185416148,0.0181872040058554,1.29498092152734
10,10.020711,25,24.782398,16.624001,16.295889,89.600929,NaN,0.995604395866394,NaN,28.316648,400,399.638153,25,28.662544,9.061977,36.23579,50.007591,401.332458,398.999115,398.665283,4902.507324,10.376119,9.85487,9.881139,1.542697,1.549399,1.498872,38.693649,76.791801,28.155308,17.284042,76.945717,45.975887,87.188881,0,605.628235,528.332687167665,2.17242763528608,0.0391084542034367,1.19110326204189,6.69196340512838,584.430385371355,2.22290731023157,0.0196303342987597,1.22723902202722,39.9988404264766,566.484562047229,75.3338787482878,0.018183808417575,1.29512256419643
10,10.019836,25,24.780197,16.624001,16.295889,89.600929,NaN,0.996114194393158,NaN,28.316648,400,399.638153,25,28.662544,9.056229,36.223511,50.007591,401.354156,399.058228,398.641602,4907.407227,10.404489,9.859412,9.900855,1.554916,1.559659,1.507241,38.692539,76.740318,28.129696,17.289795,77.027069,45.964436,87.203995,0.208931401371956,560.36908,528.335477395476,2.1724490983586,0.0391125812217743,1.19104943327421,6.68909534406555,584.433845466558,2.22292876011193,0.0196324447192573,1.22720048432345,39.9951980598981,566.488039100723,75.3333819013878,0.0181858048177543,1.29506991623299
10,10.019836,25,24.780197,16.624001,16.28681,89.641228,NaN,0.996114194393158,NaN,28.318851,400,399.630646,25,28.659018,9.045616,36.2365,50.007591,401.354156,399.058228,398.641602,4907.407227,10.404489,9.859412,9.900855,1.554916,1.559659,1.507241,38.692539,76.740318,28.129696,17.289795,77.027069,45.964436,87.203995,0.208931401371956,560.36908,528.324663452509,2.17241173692773,0.0391103540813603,1.19113869459678,6.68909534406555,584.483297581776,2.22306507780166,0.0196363717669256,1.22705972039918,39.9951980598981,566.475019449766,75.3233289064018,0.0181847401042096,1.29513350040075
10,10.020002,25,24.778404,16.624001,16.28441,89.659561,NaN,0.994967639446259,NaN,28.320545,400,399.674286,25,28.656141,9.050848,36.273277,50.007591,401.34613,399.083313,398.670502,4909.412109,10.379868,9.84942,9.877455,1.55433,1.565676,1.501803,38.695118,76.732185,28.150944,17.292194,76.775269,45.985493,87.186432,0,644.903198,528.321275236706,2.17239778758578,0.0391089823291565,1.19117251603988,6.68963947077236,584.508609470362,2.22314455126641,0.0196398777236249,1.2269644107722,39.9922306982648,566.466897947734,75.3144659548771,0.0181854707580647,1.2951441114213
10,10.021667,25,24.780249,16.624001,16.289158,89.649101,NaN,0.995506346225739,NaN,28.323841,400,399.687103,25,28.646942,9.052172,36.313095,50.007591,401.3461,398.997223,398.582397,4907.895508,10.39952,9.874188,9.910424,1.55388,1.566049,1.509392,38.65377,76.615891,28.124313,17.308901,76.844795,45.972,87.2089,0.309911400079727,662.057251,528.321620580091,2.17237648502247,0.0391022949322013,1.1912282874305,6.69509675030946,584.492876412783,2.22309119920827,0.0196370890122052,1.22703315653722,39.9952841159173,566.462829822603,75.3139924345288,0.0181837028002258,1.29519389615361
10,10.021029,25,24.780128,16.624001,16.296507,89.641457,NaN,0.995206534862518,NaN,28.291653,400,399.658569,25,28.636385,9.059587,36.346275,50.007591,401.3461,398.997223,398.582397,4907.895508,10.39952,9.874188,9.910424,1.55388,1.566049,1.509392,38.65377,76.615891,28.124313,17.308901,76.844795,45.972,87.2089,0.309911400079727,662.057251,528.332409203096,2.17242237837827,0.0391071060847078,1.19111675046653,6.69300569356238,584.483686999798,2.22306652466444,0.0196364602524873,1.22705771421244,39.9950838699684,566.478602250007,75.3259955320393,0.0181850867741453,1.29511488229655
10,10.02268,25,24.780266,16.624001,16.293259,89.640427,NaN,0.994888305664062,NaN,28.285492,400,399.649414,25,28.639465,9.05966,36.347221,50.007591,401.266693,398.963043,398.59436,4905.907715,10.371342,9.850334,9.872538,1.553121,1.560231,1.505274,38.666397,76.66555,28.132839,17.292183,76.990814,45.969261,87.199722,0.235580235719681,627.218262,528.323274988962,2.17236851634845,0.0390985247259139,1.19125028895469,6.69841666974747,584.482206283049,2.22306169626855,0.0196362275471435,1.22706372301483,39.9953122495862,566.460083946877,75.3118969744268,0.0181834650197963,1.29520758980139
10,10.020197,25,24.779396,16.624001,16.286325,89.611008,NaN,0.99507462978363,NaN,28.298611,400,399.621124,25,28.653486,9.050437,36.383686,50.007591,401.296661,398.991364,398.564789,4906.522461,10.407606,9.863782,9.911539,1.560814,1.570301,1.514035,38.719837,76.709732,28.151577,17.278862,76.997307,45.946751,87.206848,0.372245162725449,647.369751,528.322934382113,2.1724008850809,0.039108532366921,1.19116568143431,6.69027864705583,584.447473295383,2.22297066282084,0.0196341951129582,1.22715123599225,39.993872448889,566.469781292837,75.3181264243126,0.0181849348354997,1.29514610530565
10,10.018801,25,24.777746,16.624001,16.293512,89.541679,NaN,0.995597779750824,NaN,28.308834,400,399.600769,25,28.66357,9.058691,36.362389,50.007591,401.296661,398.991364,398.564789,4906.522461,10.407606,9.863782,9.911539,1.560814,1.570301,1.514035,38.719837,76.709732,28.151577,17.278862,76.997307,45.946751,87.206848,0.372245162725449,647.369751,528.335946689073,2.17246470641166,0.0391168806899572,1.19100912794826,6.68570259312975,584.36498324193,2.22275217623978,0.0196290197720279,1.22736489441343,39.9911416869494,566.489020641598,75.3305967352586,0.0181877920036841,1.29502540427178
10,10.020477,25,24.775826,16.624001,16.301584,89.475014,NaN,0.995080232620239,NaN,28.30407,400,399.631317,25,28.66548,9.070096,36.312611,50.007591,401.247437,398.98175,398.549957,4907.984863,10.384018,9.851031,9.880103,1.554171,1.556777,1.503739,38.697189,76.644691,28.16555,17.269613,77.010612,45.936653,87.201355,0.463470757007599,638.89502,528.340216457103,2.1724568095593,0.0391109547097719,1.19103289116518,6.69119642219908,584.286175590901,2.22254526158417,0.0196243605690255,1.22756505142179,39.9879638992144,566.482776620611,75.322999563327,0.0181887753593687,1.29502477375408
10,10.021891,25,24.777212,16.624001,16.308954,89.44191,NaN,0.996380865573883,NaN,28.291695,400,399.613007,25,28.660879,9.057897,36.321903,50.00964,401.384369,399.080963,398.666321,4904.589844,10.396663,9.847821,9.877821,1.549201,1.562944,1.498789,38.678169,76.756447,28.181143,17.280529,76.821487,45.922031,87.229362,0,635.210327,528.344486040151,2.1724524553035,0.0391060940537046,1.19104743015155,6.69583089056709,584.243353742846,2.22241966752496,0.0196198027528846,1.22770574660382,39.9902578835078,566.483780169434,75.3257781835628,0.0181877789164049,1.29504233648285
10,10.022526,25,24.777559,16.624001,16.314285,89.465828,NaN,0.995629787445068,NaN,28.29789,400,399.613068,25,28.661528,9.050916,36.368416,50.00964,401.384369,399.080963,398.666321,4904.589844,10.396663,9.847821,9.877821,1.549201,1.562944,1.498789,38.678169,76.756447,28.181143,17.280529,76.821487,45.922031,87.229362,0,635.210327,528.348811002741,2.17245881807855,0.0391044073836447,1.19103409733017,6.6979119796863,584.272170703469,2.22249726217077,0.0196218028700352,1.22762775246675,39.9908321918842,566.486628566554,75.3284792878644,0.0181877418725657,1.295034052538
10,10.023067,25,24.775663,16.624001,16.309181,89.476875,NaN,0.995215058326721,NaN,28.313734,400,399.643555,25,28.666609,9.055285,36.34417,50.00964,401.362,399.053253,398.687073,4908.106445,10.380644,9.848702,9.873088,1.560272,1.565181,1.502834,38.655941,76.664337,28.185751,17.282763,76.862381,45.952713,87.206009,0,644.061768,528.34100691896,2.17242454919863,0.0391006051975241,1.19111752419088,6.69968492344401,584.288716665811,2.22255315113201,0.0196246983848528,1.22755565409259,39.9876941096642,566.471238432209,75.3138544636449,0.0181879584699294,1.29507847779095
10,10.023413,25,24.779934,16.624001,16.29678,89.477333,NaN,0.995443761348724,NaN,28.309195,400,399.606781,25,28.669008,9.051584,36.292103,50.00964,401.362,399.053253,398.687073,4908.106445,10.380644,9.848702,9.873088,1.560272,1.565181,1.502834,38.655941,76.664337,28.185751,17.282763,76.862381,45.952713,87.206009,0,644.061768,528.325131645677,2.17236502977902,0.0390959328917769,1.19126076078049,6.70081878300624,584.282555663764,2.22251304975648,0.0196206478049165,1.22762903141687,39.9947628129298,566.458265320534,75.3100128423358,0.0181835745377254,1.29521109508158
10,10.022718,25,24.777084,16.624001,16.292208,89.4925,NaN,0.995022058486938,NaN,28.302416,400,399.612091,25,28.672508,9.052507,36.350864,50.00964,401.277924,399.015564,398.583374,4908.079102,10.407416,9.85753,9.915831,1.577919,1.594458,1.541584,38.64267,76.582138,28.169731,17.296555,76.880539,46.005947,87.195854,0.195314347743988,644.573425,528.321901781606,2.17236325872494,0.039098087799885,1.19126296830791,6.69854120275699,584.305660334908,2.22259218487176,0.019624859461403,1.22752573882338,39.9900460333427,566.452465618761,75.30141419944,0.018185317329032,1.29519323356241
10,10.022924,25,24.776505,16.624001,16.295763,89.544434,NaN,0.995387732982635,NaN,28.299356,400,399.676941,25,28.674335,9.050093,36.368687,50.00964,401.394684,399.029175,398.697601,4906.720703,10.390433,9.858809,9.891462,1.564475,1.570251,1.514244,38.677902,76.68998,28.153664,17.30629,76.665855,45.936043,87.205589,0.149360239505768,673.967712,528.325479680616,2.17237283736385,0.0390979885909299,1.19124067160206,6.69921629654505,584.370316670309,2.22277359788023,0.0196304785311322,1.22733348943341,39.9890877319784,566.454750365252,75.3023410274715,0.0181859546890719,1.29517268057412
10,10.020174,25,24.775883,16.624001,16.291466,89.594009,NaN,0.996075391769409,NaN,28.318409,400,399.694519,25,28.671585,9.0475,36.317856,50.00964,401.394684,399.029175,398.697601,4906.720703,10.390433,9.858809,9.891462,1.564475,1.570251,1.514244,38.677902,76.68998,28.153664,17.30629,76.665855,45.936043,87.205589,0.149360239505768,673.967712,528.329131384006,2.17242260625657,0.0391099019775702,1.19111370876008,6.69020325752149,584.432135260951,2.22294739560511,0.0196359077675218,1.22714914158823,39.988058242481,566.470961519989,75.3139587220716,0.0181877646245928,1.29508339640544
10,10.021379,25,24.780952,16.624001,16.284389,89.64978,NaN,0.995244383811951,NaN,28.313553,400,399.652466,25,28.670349,9.056142,36.252586,50.00964,401.320282,399.044861,398.585266,4903.955566,10.397971,9.849468,9.889915,1.570128,1.568496,1.507874,38.691319,76.639511,28.172424,17.290089,76.659073,45.955296,87.20726,0.17500413954258,659.990417,528.316858141189,2.17236392169109,0.0391024831293521,1.1912574828258,6.69415283746639,584.492605022391,2.22308664612414,0.0196364809909919,1.22704308229703,39.9964475136438,566.459730248669,75.3126157181811,0.0181829025103549,1.29522043920693
10,10.022107,25,24.779421,16.624001,16.284389,89.64978,NaN,0.995988249778748,NaN,28.313553,400,399.652466,25,28.670349,9.052772,36.250488,50.00964,401.370575,398.970215,398.561554,4907.263672,10.406078,9.87017,9.914274,1.575125,1.585363,1.505995,38.698837,76.614868,28.177221,17.282488,76.794098,45.950222,87.235123,0.777253568172455,601.633728,528.314535997935,2.17234606383013,0.039099050517246,1.19130230092895,6.6965387997837,584.495010499072,2.22310156326195,0.0196379492722042,1.2270163070421,39.993913823008,566.450723695574,75.30344847016,0.0181833568081746,1.29523963784848
10,10.022107,25,24.779421,16.624001,16.282293,89.67569,NaN,0.995988249778748,NaN,28.285801,400,399.663239,25,28.667652,9.037599,36.277569,50.00964,401.370575,398.970215,398.561554,4907.263672,10.406078,9.87017,9.914274,1.575125,1.585363,1.505995,38.698837,76.614868,28.177221,17.282488,76.794098,45.950222,87.235123,0.777253568172455,601.633728,528.312039006691,2.17233743665803,0.0390985363716915,1.19132293184277,6.6965387997837,584.526801321006,2.22318918648708,0.0196404736661663,1.22692596545536,39.993913823008,566.447717537494,75.3011275552188,0.0181831109527086,1.29525433261168
10,10.019423,25,24.776802,16.624001,16.286797,89.675125,NaN,0.996261060237885,NaN,28.282942,400,399.66153,25,28.668327,9.051564,36.302212,50.002243,401.455658,399.115509,398.761475,4902.483887,10.41981,9.854161,9.925166,1.5528,1.560532,1.495706,38.705994,76.602325,28.141397,17.312218,76.95507,45.959583,87.222404,NaN,613.779114,528.325965146875,2.17242181509373,0.0391122990450561,1.19111340708247,6.68774155347558,584.530221764461,2.22321279179446,0.0196429308856987,1.22688216173817,39.9895792980149,566.472357255473,75.3163651150666,0.0181871636827823,1.2950914755418
10,10.020481,25,24.777279,16.624001,16.304869,89.666992,NaN,0.99590140581131,NaN,28.272837,400,399.741119,25,28.670155,9.058152,36.288132,50.002243,401.306488,398.939331,398.625854,4904.199219,10.38597,9.84821,9.880726,1.555333,1.566041,1.506934,38.68055,76.780281,28.129686,17.330456,76.846779,45.969624,87.228325,0.363870143890381,621.11499,528.344116193892,2.17247022828086,0.0391117415701193,1.19100085886918,6.69120953313234,584.519494135683,2.22318064215349,0.0196416808897714,1.22691883907636,39.9903687734969,566.490095525901,75.3307516597907,0.0181882432910106,1.29501258875201
10,10.020105,25,24.775387,16.624001,16.316231,89.634254,NaN,0.99524450302124,NaN,28.225597,400,399.668488,25,28.666458,9.048672,36.2309,50.002243,401.306488,398.939331,398.625854,4904.199219,10.38597,9.84821,9.880726,1.555333,1.566041,1.506934,38.68055,76.780281,28.129686,17.330456,76.846779,45.969624,87.228325,0.363870143890381,621.11499,528.358846243149,2.17252619700088,0.0391163017180557,1.19086615861434,6.68997708813458,584.482298446486,2.22308836112872,0.0196403058920933,1.22699992050198,39.987237285022,566.506158339883,75.3404208344754,0.0181910294108513,1.29490353649866
10,10.021321,25,24.773155,16.624001,16.313732,89.598526,NaN,0.995502531528473,NaN,28.222088,400,399.560883,25,28.661039,9.042283,36.25658,50.002243,401.171539,398.856934,398.470459,4901.890625,10.408581,9.848583,9.908731,1.559449,1.573757,1.511115,38.673359,76.581375,28.127445,17.33025,77.052521,45.954601,87.217674,0.0800688192248344,612.036011,528.351993873686,2.17248609361525,0.0391099536968946,1.19096544342744,6.69396274142707,584.441966590502,2.22298926625565,0.0196389651566159,1.22708560003471,39.9835428219982,566.4881227695,75.3232664495751,0.0181912914621875,1.29495538603882
10,10.021375,25,24.77314,16.624001,16.310402,89.586357,NaN,0.995307207107544,NaN,28.214554,400,399.55542,25,28.655972,9.056928,36.299721,50.002243,401.226959,398.859772,398.473175,4902.987305,10.38286,9.864467,9.906363,1.562101,1.571268,1.508627,38.714169,76.709229,28.166159,17.288797,76.94693,45.932964,87.202759,NaN,577.713318,528.347855746993,2.17247106809707,0.0391088823751993,1.19100147356258,6.69413972742154,584.427057509482,2.22294824645275,0.0196377933562997,1.22712785860218,39.9835179927623,566.482859521779,75.319180379717,0.0181908726074874,1.29498083636025
10,10.020859,25,24.773317,16.624001,16.309191,89.558731,NaN,0.996328890323639,NaN,28.242966,400,399.538239,25,28.652464,9.060386,36.360119,50.002243,401.226959,398.859772,398.473175,4902.987305,10.38286,9.864467,9.906363,1.562101,1.571268,1.508627,38.714169,76.709229,28.166159,17.288797,76.94693,45.932964,87.202759,NaN,577.713318,528.348058516488,2.17247874046806,0.0391110188192089,1.190981642635,6.69244849845296,584.392877183436,2.22285305554097,0.0196349303952345,1.22722756945484,39.983810977015,566.485855096105,75.3217495035527,0.0181909798721974,1.29496908107395
10,10.022742,25,24.774073,16.624001,16.308033,89.51181,NaN,0.996654629707336,NaN,28.277918,400,399.535278,25,28.654741,9.044235,36.390244,50.002243,401.251221,398.891754,398.559509,4909.423828,10.396871,9.842216,9.893599,1.562422,1.575394,1.521696,38.721798,76.736855,28.169693,17.290636,76.686172,45.949905,87.190048,0.312536209821701,627.803284,528.340675763722,2.17242779537867,0.0391018558274243,1.19110881891136,6.69861985500017,584.334101038631,2.22268690502348,0.0196296302385596,1.22740516822007,39.9850623494875,566.469477630044,75.3101959735178,0.0181890518110828,1.29506130436808
10,10.020994,25,24.773657,16.624001,16.304583,89.475594,NaN,0.995836317539215,NaN,28.280884,400,399.498016,25,28.653465,9.046774,36.398998,50.002243,401.169006,398.742828,398.436951,4904.983398,10.406428,9.854622,9.917797,1.56171,1.577517,1.522174,38.715481,76.700218,28.176369,17.281261,76.879997,45.981678,87.19606,0.124964408576488,626.677795,528.342139935627,2.17245646921462,0.0391092519774866,1.19103521748003,6.69289097750624,584.290301863221,2.22256837918728,0.0196264973752655,1.22752493625268,39.984373767165,566.478712727791,75.3167256688257,0.0181901309987428,1.29500946209769
10,10.022961,25,24.773464,16.624001,16.302029,89.475388,NaN,0.994944334030151,NaN,28.25972,400,399.468018,25,28.653528,9.043889,36.419197,50.002243,401.169006,398.742828,398.436951,4904.983398,10.406428,9.854622,9.917797,1.56171,1.577517,1.522174,38.715481,76.700218,28.176369,17.281261,76.879997,45.981678,87.19606,0.124964408576488,626.677795,528.332825814143,2.17239771729447,0.0390993509399847,1.19118131876182,6.69933755014347,584.290352796206,2.22256956422801,0.0196266624029574,1.22752227144086,39.9840543017114,566.457889062983,75.3003672936367,0.0181885778295707,1.29510804125336
10,10.02186,25,24.773233,16.624001,16.305429,89.500168,NaN,0.99589729309082,NaN,28.240318,400,399.503754,25,28.654385,9.046026,36.439434,50.002243,401.199768,398.775513,398.608368,4899.788086,10.388769,9.821218,9.872676,1.573095,1.590075,1.535944,38.703812,76.699921,28.186575,17.269661,76.811325,45.953732,87.217117,0.420618414878845,610.727478,528.340386379853,2.17243871084444,0.0391053757193649,1.19108016510438,6.69572929153901,584.321133238449,2.22265569383319,0.0196293006919397,1.22743125822613,39.9836719338393,566.471753322786,75.3107386812738,0.0181898917310687,1.29503657375678
10,10.021921,25,24.773222,16.624001,16.305559,89.53302,NaN,0.994693100452423,NaN,28.214001,400,399.556396,25,28.658617,9.055095,36.456863,49.992153,401.333344,398.825531,398.670074,4904.043457,10.413609,9.845009,9.894043,1.561153,1.573276,1.51689,38.734303,76.782097,28.178638,17.287987,76.787743,45.948757,87.219856,0.133160263299942,627.285706,528.340346723132,2.17243774973388,0.0391051199734407,1.19108263925145,6.69592921198154,584.361472222302,2.22276698221369,0.0196325147415503,1.22731591643989,39.9836537257777,566.471398404732,75.3104487167884,0.0181898712600616,1.29503812876157
10,10.022734,25,24.771759,16.624001,16.305559,89.53302,NaN,0.995369732379913,NaN,28.214001,400,399.556396,25,28.658617,9.06258,36.317093,49.992153,401.333344,398.825531,398.670074,4904.043457,10.413609,9.845009,9.894043,1.561153,1.573276,1.51689,38.734303,76.782097,28.178638,17.287987,76.787743,45.948757,87.219856,0.133160263299942,627.285706,528.337754439236,2.17241781101047,0.0391012868156396,1.19113264631146,6.69859363760156,584.363773636033,2.22278124743434,0.019633918300879,1.22729026874453,39.9812319988944,566.46178943843,75.3009135725176,0.0181902239473519,1.29506134498371
10,10.022687,25,24.771957,16.624001,16.308174,89.578033,NaN,0.99561870098114,NaN,28.194593,400,399.619934,25,28.659651,9.060053,36.247459,49.992153,401.30423,398.90802,398.693787,4901.297852,10.405682,9.8294,9.878898,1.570485,1.571805,1.521748,38.736931,76.765244,28.162186,17.291534,76.728607,45.863358,87.258293,0,648.992493,528.341019074032,2.17242972440162,0.0391021497040442,1.19110405019877,6.69843961006563,584.418702796122,2.22293161836363,0.019638116963555,1.22713623907969,39.9815597577598,566.466300861838,75.3046834567881,0.0181904388883717,1.29504251880796
10,10.020578,25,24.775009,16.624001,16.310369,89.615372,NaN,0.996079921722412,NaN,28.186905,400,399.6362,25,28.651396,9.060538,36.31543,49.992153,401.493561,398.937378,398.860809,4906.063477,10.453783,9.848635,9.919885,1.562112,1.572478,1.510839,38.706665,76.626274,28.173054,17.296877,76.869263,45.929901,87.243065,0.198822066187859,628.862671,528.350357316052,2.17249047903109,0.0391126330251328,1.19095279478178,6.69152747204703,584.459723709682,2.22302817954942,0.0196388283551174,1.22705921363541,39.9866116276103,566.493023553272,75.3297311990568,0.0181902492963749,1.29496151001106
10,10.022431,25,24.774765,16.624001,16.310738,89.611389,NaN,0.995140314102173,NaN,28.174477,400,399.655548,25,28.638247,9.056872,36.31102,49.992153,401.493561,398.937378,398.860809,4906.063477,10.453783,9.848635,9.919885,1.562112,1.572478,1.510839,38.706665,76.626274,28.173054,17.296877,76.869263,45.929901,87.243065,0.198822066187859,628.862671,528.344889226256,2.17244655297866,0.0391039854480053,1.19106310747052,6.69760064198505,584.455219812438,2.22301708495739,0.0196386742446413,1.22706885204146,39.9862077602464,566.477272659325,75.3172155798989,0.0181891508662404,1.29503445268408
