P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.022431,25,24.774765,16.624001,16.307419,89.610023,NaN,0.995140314102173,NaN,28.162607,400,399.7164,25,28.625824,9.071679,36.320232,49.992153,401.404846,398.918823,398.833588,4903.792969,10.418689,9.827496,9.871195,1.556527,1.567062,1.506832,38.711658,76.629448,28.173052,17.301081,76.940964,45.96199,87.213188,0.713922500610352,673.231934,528.340936033674,2.1724328958061,0.0391031714960623,1.19109572572145,6.69760064198505,584.453543633128,2.22301246433756,0.0196385411084144,1.2270736224852,39.9862077602464,566.472513607171,75.3135407668911,0.0181887615969621,1.29505769368852
10,10.024251,25,24.776274,16.624001,16.304844,89.593575,NaN,0.995792746543884,NaN,28.165888,400,399.724518,25,28.625841,9.082154,36.378777,49.992153,401.454376,398.937927,398.808777,4903.494141,10.413517,9.837723,9.871091,1.566197,1.573958,1.51671,38.732903,76.691071,28.185118,17.288288,76.977524,45.918381,87.236794,0.429446697235107,652.636292,528.332065431663,2.17237766622465,0.0390939606861367,1.19123300331702,6.70356482894641,584.430987992394,2.22294211632967,0.019635490407864,1.22715750439595,39.9887053997455,566.456012895893,75.3029818155794,0.0181862376900946,1.29516276583259
10,10.023296,25,24.77537,16.624001,16.300398,89.579651,NaN,0.995825707912445,NaN,28.164,400,399.707977,25,28.626703,9.079391,36.407169,49.992153,401.454376,398.937927,398.808777,4903.494141,10.413517,9.837723,9.871091,1.566197,1.573958,1.51671,38.732903,76.691071,28.185118,17.288288,76.977524,45.918381,87.236794,0.429446697235107,652.636292,528.329814676972,2.17238278927872,0.0390973717306947,1.19121797100213,6.70043537137826,584.41532209388,2.22290382167774,0.019635000329537,1.22719035424703,39.9872091471457,566.456153967988,75.3017836013939,0.0181869526425314,1.29514742026307
10,10.0219,25,24.775135,16.624001,16.303364,89.543694,NaN,0.995837926864624,NaN,28.169685,400,399.679321,25,28.619438,9.071571,36.319,49.992153,401.510681,399.017212,398.903595,4902.400879,10.445202,9.831863,9.887459,1.582278,1.59055,1.531943,38.699795,76.72625,28.175735,17.289122,76.972633,45.938522,87.230927,1.098426,665.14325,528.337799233962,2.17242923243942,0.0391046806562523,1.19110292261807,6.69586038701499,584.371563390398,2.22278445049985,0.0196317204090188,1.22731206688395,39.9868201808864,566.471910035258,75.3136096606227,0.0181884242865365,1.2950666389848
10,10.022295,25,24.775661,16.624001,16.304344,89.555496,NaN,0.99640154838562,NaN,28.160889,400,399.753876,25,28.619038,9.06819,36.182758,49.992153,401.510681,399.017212,398.903595,4902.400879,10.445202,9.831863,9.887459,1.582278,1.59055,1.531943,38.699795,76.72625,28.175735,17.289122,76.972633,45.938522,87.230927,1.098426,665.14325,528.337707020311,2.17242357759504,0.0391030585726281,1.1911175864061,6.69715493360343,584.385220622449,2.22281925778042,0.0196323664836542,1.22727996393349,39.9876907993549,566.470896225993,75.3135873363073,0.018187932036138,1.29508011680165
10,10.022775,25,24.774918,16.624001,16.309589,89.565346,NaN,0.995860040187836,NaN,28.15316,400,399.714203,25,28.624096,9.07242,36.163139,49.990261,401.412018,398.90097,398.745087,4909.566406,10.440431,9.854949,9.900107,1.571905,1.589538,1.519411,38.707943,76.52227,28.146206,17.317427,76.855042,45.963684,87.217262,1.012864,574.077454,528.342423901364,2.17243338892457,0.0391020818385431,1.19109555490507,6.69872800160232,584.398477576175,2.22285982926625,0.0196340394328153,1.22723247377092,39.9864610052991,566.472963728592,75.3141095441316,0.01818867934606,1.29505797537843
10,10.02199,25,24.776497,16.624001,16.314413,89.549156,NaN,0.995203375816345,NaN,28.136086,400,399.742096,25,28.637735,9.068045,36.149742,49.990261,401.526733,399.105499,398.934998,4904.026367,10.4261,9.831496,9.867546,1.554036,1.566598,1.504101,38.7047,76.742233,28.128031,17.326414,76.750305,45.953587,87.217758,0.637837111949921,561.678711,528.350672215682,2.17247248911528,0.0391069660092816,1.19099988433021,6.69615535038957,584.376124682976,2.22278965459018,0.0196309465586295,1.22731681234418,39.9890744910808,566.489461038815,75.3291312523953,0.0181887999128916,1.29500301351608
10,10.022867,25,24.775682,16.624001,16.31645,89.539604,NaN,0.995379090309143,NaN,28.128227,400,399.81012,25,28.651861,9.062842,36.21096,49.990261,401.526733,399.105499,398.934998,4904.026367,10.4261,9.831496,9.867546,1.554036,1.566598,1.504101,38.7047,76.742233,28.128031,17.326414,76.750305,45.953587,87.217758,0.637837111949921,561.678711,528.350302485791,2.17245936405446,0.0391033306127903,1.1910337936545,6.69902949979871,584.365683213637,2.22276527717002,0.019630796984657,1.22733598015787,39.9877255575954,566.483404874042,75.3232765136859,0.0181889388062522,1.29501937245976
10,10.024181,25,24.775259,16.624001,16.320606,89.568283,NaN,0.996106326580048,NaN,28.132664,400,399.806183,25,28.658119,9.056441,36.212273,49.990261,401.496002,399.012604,398.84317,4908.976563,10.453391,9.849437,9.907871,1.56689,1.57621,1.516187,38.705837,76.651146,28.153049,17.307446,76.682037,45.952873,87.206329,0.0880505815148354,516.654541,528.351063577574,2.17244424411766,0.0390981556479725,1.19107375080886,6.70333545227595,584.401545717008,2.22286644219592,0.0196339986430801,1.22722817215714,39.9870254230066,566.477366630866,75.3180023482263,0.0181887741062516,1.29504200070728
10,10.024607,25,24.77474,16.624001,16.320957,89.591087,NaN,0.99595844745636,NaN,28.128803,400,399.782196,25,28.655937,9.054836,36.213348,49.990261,401.453735,399.055389,398.883209,4906.029297,10.413327,9.834358,9.869553,1.581765,1.581563,1.519626,38.701981,76.725998,28.15074,17.313799,76.697662,45.981251,87.17981,NaN,567.34259,528.350123598453,2.17243524314144,0.039096233920946,1.19109649438821,6.70473135441938,584.43034644332,2.22294865162818,0.0196367194148268,1.22713934181323,39.9861663802229,566.47328609666,75.3141011130451,0.0181888442392345,1.29505351575557
10,10.022701,25,24.777546,16.624001,16.306564,89.618172,NaN,0.995220482349396,NaN,28.115459,400,399.801056,25,28.656343,9.05032,36.20639,49.990261,401.453735,399.055389,398.883209,4906.029297,10.413327,9.834358,9.869553,1.581765,1.581563,1.519626,38.701981,76.725998,28.15074,17.313799,76.697662,45.981251,87.17981,NaN,567.34259,528.339056744302,2.17242275594052,0.0391016888630891,1.19112073686197,6.69848549066552,584.459172163132,2.22301292555256,0.0196366675933032,1.22709383223454,39.9908106761188,566.474038218823,75.3187387034398,0.0181867222735127,1.29509532466501
10,10.023388,25,24.771912,16.624001,16.293884,89.650414,NaN,0.995721757411957,NaN,28.096624,400,399.848267,25,28.670191,9.050636,36.200565,49.990261,401.570435,399.135315,398.967285,4909.974121,10.463077,9.850465,9.905839,1.573672,1.573795,1.509429,38.712475,76.618721,28.127645,17.326973,76.828476,45.984177,87.208298,0,643.470703,528.321761448715,2.17235372381721,0.0390953404666741,1.19128771604581,6.70073685772883,584.507585691568,2.22317687761959,0.0196452150201653,1.22688279639341,39.9814852672833,566.439737030015,75.2841074679694,0.0181883007986988,1.29517158303066
10,10.024393,25,24.776718,16.624001,16.289484,89.653862,NaN,0.995828747749329,NaN,28.087154,400,399.869568,25,28.674688,9.059289,36.257519,49.990261,401.512787,399.12561,398.944794,4906.045898,10.424537,9.83718,9.8651,1.604851,1.601702,1.532093,38.697525,76.677368,28.12034,17.331087,76.972511,45.924908,87.211411,0.683059334754944,634.976563,528.31331397685,2.17231096473306,0.0390895244982288,1.1913928933194,6.7040301321868,584.504265748937,2.22314170581597,0.0196409397271325,1.22695480392854,39.9894402696909,566.433578537447,75.2863029881275,0.0181840572515987,1.29527963004065
10,10.023498,25,24.779345,16.624001,16.289484,89.653862,NaN,0.995496511459351,NaN,28.087154,400,399.869568,25,28.674688,9.067321,36.215969,49.990261,401.512787,399.12561,398.944794,4906.045898,10.424537,9.83718,9.8651,1.604851,1.601702,1.532093,38.697525,76.677368,28.12034,17.331087,76.972511,45.924908,87.211411,0.683059334754944,634.976563,528.316168820998,2.17233291593774,0.039093742794433,1.19133778989126,6.70109732779355,584.500138553677,2.22311610923306,0.0196384198920869,1.22700073883019,39.993788045588,566.446004099176,75.29969480725,0.0181830299373309,1.29526147657511
10,10.022565,25,24.778429,16.624001,16.297171,89.63353,NaN,0.995135426521301,NaN,28.092314,400,399.776001,25,28.666958,9.062469,36.210178,49.990261,401.368134,398.906281,398.798645,4913.080566,10.45612,9.855493,9.913229,1.595134,1.600269,1.530296,38.741261,76.666687,28.122007,17.338245,76.788391,45.941944,87.239861,NaN,604.542358,528.32830183141,2.17238743697257,0.0391000263735864,1.19120472954595,6.69803979136003,584.476629892251,2.22305626852218,0.0196373173030849,1.22705566087966,39.9922720736414,566.463336603897,75.3117523524493,0.0181851600436281,1.29516191637789
10,10.021191,25,24.777414,16.624001,16.309019,89.605179,NaN,0.995537400245667,NaN,28.098368,400,399.746246,25,28.670622,9.055326,36.289047,49.99839,401.413757,398.952637,398.843231,4906.90625,10.411901,9.837006,9.864042,1.557324,1.567145,1.508562,38.757652,76.670334,28.143671,17.314062,76.874306,45.986725,87.226967,0.595534205436707,592.403137,528.346795206516,2.17246989027451,0.039109410904593,1.1910037464173,6.69353666107691,584.443435730139,2.22297026052604,0.0196355279295782,1.22713690946493,39.9905922078592,566.490223277814,75.3310454630274,0.0181881486925508,1.29501415280663
10,10.023648,25,24.780624,16.624001,16.314653,89.581856,NaN,0.995541393756866,NaN,28.111517,400,399.745026,25,28.678246,9.059324,36.307655,49.99839,401.413757,398.952637,398.843231,4906.90625,10.411901,9.837006,9.864042,1.557324,1.567145,1.508562,38.757652,76.670334,28.143671,17.314062,76.874306,45.986725,87.226967,0.595534205436707,592.403137,528.34567226091,2.17243281846387,0.0390992082479244,1.19109947419385,6.70158887306349,584.409767032357,2.22286007015349,0.0196301763859153,1.22727466624759,39.9959047081505,566.483142371614,75.33021814862,0.0181850722123028,1.29510074769423
10,10.023648,25,24.780624,16.624001,16.308016,89.557625,NaN,0.995541393756866,NaN,28.12756,400,399.760315,25,28.702866,9.065626,36.247982,49.99839,401.667755,399.074097,399.085022,4911.421875,10.478168,9.83932,9.89368,1.549172,1.555438,1.505294,38.718376,76.668861,28.128256,17.320278,76.921036,46.02953,87.196053,0.172291785478592,583.671021,528.337766717217,2.17240550723867,0.0390975807113337,1.19116471398721,6.70158887306349,584.38002791245,2.22277808090226,0.0196278145504559,1.22735948641036,39.9959047081505,566.473625049536,75.3228695687474,0.0181842939193795,1.29514723268734
10,10.023201,25,24.780575,16.624001,16.303596,89.558716,NaN,0.995730876922607,NaN,28.138237,400,399.855988,25,28.717543,9.052654,36.203133,49.99839,401.624237,398.99939,398.987366,4903.46875,10.456824,9.8358,9.864167,1.557781,1.561861,1.512126,38.707375,76.616585,28.132645,17.309042,76.890381,45.996155,87.226807,0.0941190421581268,601.257263,528.333927077581,2.17239828003898,0.0390986038531025,1.19118067532557,6.70012405175567,584.381444025892,2.22278225034269,0.0196279678797943,1.22735480681915,39.9958236178369,566.47101747124,75.320785394211,0.0181841187938068,1.29515917680418
10,10.022724,25,24.78014,16.624001,16.308987,89.55584,NaN,0.995980262756348,NaN,28.126122,400,399.894684,25,28.715847,9.034584,36.138515,49.99839,401.624237,398.99939,398.987366,4903.46875,10.456824,9.8358,9.864167,1.557781,1.561861,1.512126,38.707375,76.616585,28.132645,17.309042,76.890381,45.996155,87.226807,0.0941190421581268,601.257263,528.341869468087,2.17243216245702,0.0391021746453431,1.19109833502731,6.6985608658311,584.378598319159,2.22277675862174,0.0196281046212713,1.22735725510651,39.9951037291037,566.48203360216,75.3286623541826,0.0181853580475212,1.2950983185047
10,10.021893,25,24.779919,16.624001,16.31176,89.580933,NaN,0.995772838592529,NaN,28.101337,400,399.938629,25,28.711308,9.050856,36.11409,49.99839,402.434723,399.692352,399.190125,4910.124023,10.437934,9.970394,9.859611,1.55718,1.566615,1.510774,38.726585,76.602898,28.150354,17.305984,76.825584,45.916695,87.263451,0.209808707237244,599.485229,528.347821704368,2.17246395201747,0.0391067727761871,1.19101998297752,6.69583744533526,584.409742788962,2.22286381867021,0.0196307624363509,1.22726554645922,39.9947379888525,566.492709804427,75.3365866094946,0.0181864030433869,1.29504260701037
10,10.023135,25,24.779064,16.624001,16.313534,89.595818,NaN,0.995919585227966,NaN,28.102751,400,400.377808,25,28.711437,9.054384,36.222298,49.99839,403.172089,400.047546,399.789032,4910.50293,10.494789,9.959221,9.781643,1.546607,1.559552,1.503012,38.764938,76.715752,28.178656,17.294453,76.945656,45.985058,87.237152,0.11078193038702,593.147278,528.345974965198,2.17244079371438,0.0391013521089988,1.19107892414308,6.6999077652315,584.429354404184,2.22292251150209,0.0196330331114975,1.22719851451391,39.9933229975834,566.483084613734,75.327918413902,0.0181862810790576,1.29507574760309
10,10.023273,25,24.776909,16.624001,16.317513,89.577843,NaN,0.995867609977722,NaN,28.098219,400,400.773438,25,28.710756,9.065504,36.230118,49.99839,403.172089,400.047546,399.789032,4910.50293,10.494789,9.959221,9.781643,1.546607,1.559552,1.503012,38.764938,76.715752,28.178656,17.294453,76.945656,45.985058,87.237152,0.11078193038702,593.147278,528.350274255328,2.17245378209788,0.0391016772785244,1.19104831259228,6.70035999946367,584.410683462371,2.22288270305683,0.0196333478971056,1.22722363275845,39.9897563931002,566.483691431594,75.3252716289892,0.0181880074296014,1.29503785912891
10,10.023879,25,24.779696,16.624001,16.316355,89.549133,NaN,0.99504280090332,NaN,28.11882,400,400.932159,25,28.704777,9.074531,36.185509,49.99839,403.182617,399.963776,399.7771,4910.631836,10.52813,9.973227,9.826235,1.559515,1.583916,1.532888,38.760632,76.672089,28.16221,17.295113,76.913834,46.011486,87.197853,0.460869699716568,604.123352,528.346963049266,2.17243415749874,0.0390985367480716,1.19109695302695,6.7023458419041,584.371064739384,2.22275839068317,0.0196278765415864,1.22737296506926,39.9943689362242,566.481921393478,75.3279338620318,0.0181856942740075,1.29509167069665
10,10.024735,25,24.780289,16.624001,16.306419,89.534561,NaN,0.995499789714813,NaN,28.128094,400,401.008148,25,28.695801,9.06889,36.182243,50.005695,403.008545,399.990997,399.645142,4907.979492,10.461609,9.961648,9.795726,1.579548,1.594689,1.541678,38.738655,76.618942,28.141394,17.313318,76.816238,45.985981,87.220352,0,660.615173,528.332398227977,2.17237227919687,0.0390920658890886,1.19124729159164,6.70515077165476,584.352246184443,2.22270329589895,0.0196258873885951,1.22743442502235,39.995350312762,566.461436980385,75.3129748765746,0.018183557780165,1.29520135074916
10,10.02254,25,24.780048,16.624001,16.300072,89.513809,NaN,0.995317876338959,NaN,28.125225,400,400.961761,25,28.692343,9.069448,36.264671,50.005695,403.008545,399.990997,399.645142,4907.979492,10.461609,9.961648,9.795726,1.579548,1.594689,1.541678,38.738655,76.618942,28.141394,17.313318,76.816238,45.985981,87.220352,0,660.615173,528.331837197745,2.17239998882864,0.0391008557394195,1.19117466100184,6.69795786084302,584.327152938558,2.22263541049485,0.01962409524341,1.22750297124173,39.9949514755444,566.470654620455,75.3197433454561,0.0181844990598134,1.29515240728751
10,10.023049,25,24.780926,16.624001,16.291668,89.523964,NaN,0.995185136795044,NaN,28.118933,400,400.742554,25,28.700554,9.063416,36.271641,50.005695,402.703735,399.816376,399.286682,4910.022461,10.471844,9.974073,9.845161,1.57109,1.588374,1.529253,38.711018,76.620186,28.13785,17.304913,76.878784,45.957405,87.247765,0.57209712266922,669.098145,528.320202780899,2.17235291772385,0.0390963949619139,1.19128865551495,6.69962593572086,584.33823661452,2.22266122101854,0.01962424355226,1.22748275236516,39.9964044865781,566.455848518704,75.3095811835485,0.0181826052926817,1.29523898886902
10,10.024365,25,24.779715,16.624001,16.296297,89.50985,NaN,0.996000409126282,NaN,28.106915,400,400.655792,25,28.714664,9.061197,36.118649,50.005695,402.703735,399.816376,399.286682,4910.022461,10.471844,9.974073,9.845161,1.57109,1.588374,1.529253,38.711018,76.620186,28.13785,17.304913,76.878784,45.957405,87.247765,0.57209712266922,669.098145,528.321520011781,2.17233969402094,0.0390913273644369,1.19132410693974,6.70393838264641,584.322817244062,2.22262525719793,0.0196240285047794,1.22751101896649,39.9944003802684,566.449038701598,75.3025726665303,0.0181829903145226,1.29525264111759
10,10.024179,25,24.78109,16.624001,16.296297,89.50985,NaN,0.994941473007202,NaN,28.106915,400,400.655792,25,28.714664,9.067621,36.104412,50.005695,402.694733,399.766724,399.292633,4915.550781,10.444167,9.97738,9.817939,1.561785,1.577049,1.512436,38.675289,76.664276,28.171377,17.296179,76.847801,45.93943,87.250427,NaN,671.359009,528.322113239991,2.17234425560996,0.0390922039748664,1.19131265829237,6.7033288986388,584.320653495481,2.22261185080108,0.0196227102632988,1.22753514396963,39.9966758874949,566.45312832187,75.307718165748,0.0181822552843233,1.29525494343582
10,10.020244,25,24.780792,16.624001,16.306908,89.540649,NaN,0.99448162317276,NaN,28.104633,400,400.61377,25,28.719547,9.064842,36.189697,50.005695,402.78833,399.908569,399.41452,4911.382813,10.462146,9.961984,9.822878,1.560098,1.582854,1.517795,38.697468,76.772179,28.168018,17.292501,76.824043,45.940376,87.271042,0.231503456830978,590.367676,528.347300219859,2.17248443076759,0.0391133595153671,1.19096625430975,6.6904327035229,584.358927472091,2.2227189956434,0.0196259986305811,1.22742190610525,39.9961827311579,566.501434131294,75.3445852758668,0.0181864373209311,1.29501416495245
10,10.019096,25,24.782476,16.624001,16.310179,89.58046,NaN,0.996022820472717,NaN,28.111597,400,400.579926,25,28.716105,9.05876,36.298862,50.005695,402.78833,399.908569,399.41452,4911.382813,10.462146,9.961984,9.822878,1.560098,1.582854,1.517795,38.697468,76.772179,28.168018,17.292501,76.824043,45.940376,87.271042,0.231503456830978,590.367676,528.354855485429,2.17252604583268,0.0391195772417326,1.1908635549497,6.68666963609047,584.40514163306,2.2228372964525,0.0196282646558629,1.22731199327286,39.998969501748,566.518999697221,75.3605834631307,0.0181865636358163,1.29495572933186
10,10.019096,25,24.782476,16.624001,16.302208,89.604797,NaN,0.996022820472717,NaN,28.126024,400,400.662048,25,28.718987,9.041973,36.406509,50.005695,402.880859,399.988251,399.499786,4911.27832,10.455307,9.963232,9.811181,1.554911,1.570412,1.509271,38.692562,76.593697,28.194099,17.266527,76.950714,45.919041,87.273331,NaN,611.051086,528.345362800085,2.17249325093811,0.0391176220867033,1.19094183217902,6.68666963609047,584.435009688966,2.22291963597805,0.019630636458777,1.22722686332294,39.998969501748,566.507570473248,75.3517576958685,0.0181856291116676,1.29501149927618
10,10.01866,25,24.781553,16.624001,16.29287,89.634117,NaN,0.995398283004761,NaN,28.150505,400,400.742462,25,28.717184,9.053285,36.45113,50.005695,402.963715,400.025604,399.503448,4910.980957,10.475129,9.983831,9.84988,1.555846,1.574107,1.517938,38.721149,76.594597,28.171394,17.270203,76.982422,45.910667,87.284889,0.659382045269012,616.026367,528.335631678438,2.17246552363925,0.0391173884309352,1.19100676381992,6.68524037177309,584.472440962475,2.22302781309507,0.019634378538406,1.22710826613248,39.9974420912589,566.496229075905,75.341665995488,0.0181854197044585,1.29505190349006
10,10.015713,25,24.782331,16.624001,16.284107,89.637451,NaN,0.995851159095764,NaN,28.170826,400,400.79007,25,28.719051,9.058231,36.451027,50.005695,402.963715,400.025604,399.503448,4910.980957,10.475129,9.983831,9.84988,1.555846,1.574107,1.517938,38.721149,76.594597,28.171394,17.270203,76.982422,45.910667,87.284889,0.659382045269012,616.026367,528.334592784819,2.17250176876052,0.0391291463337392,1.19091159150554,6.67557849201268,584.475309550274,2.22303150962781,0.0196339573914835,1.22711023666487,39.9987295538814,566.510275263473,75.3536367629712,0.0181859630641144,1.294995950223
10,10.016005,25,24.780127,16.624001,16.29377,89.615829,NaN,0.995571255683899,NaN,28.172218,400,400.658081,25,28.723045,9.068192,36.367306,50.005695,402.816803,399.837219,399.371582,4904.745117,10.439879,9.967562,9.79988,1.550985,1.563838,1.507376,38.712399,76.680183,28.149918,17.277815,76.740822,45.904171,87.30513,0.0780986174941063,675.971985,528.345169118845,2.17253436198558,0.0391301388162869,1.19083463903356,6.67653592381583,584.452240389946,2.22297984743864,0.0196339639097881,1.22714718667534,39.9950822150403,566.51762572038,75.3561275842154,0.0181882787185937,1.29492438100024
10,10.017284,25,24.780571,16.624001,16.301113,89.597824,NaN,0.9952033162117,NaN,28.171932,400,400.662354,25,28.726013,9.079637,36.337578,50.010689,402.64917,399.958221,399.29007,4907.391113,10.438276,9.974426,9.859133,1.529253,1.54909,1.489797,38.708473,76.693428,28.158455,17.283777,76.643417,45.897312,87.288712,0.958674967288971,657.766541,528.349835735004,2.17253319473486,0.0391259034998086,1.1908411756219,6.68072935768134,584.429447029418,2.22291461073349,0.0196317834794785,1.22721788833282,39.9958169982143,566.518026478511,75.3570787603938,0.0181879660483543,1.29492961835712
10,10.019857,25,24.781467,16.624001,16.315166,89.594292,NaN,0.9968141913414,NaN,28.174629,400,400.704224,25,28.729488,9.079989,36.290821,50.010689,402.64917,399.958221,399.29007,4907.391113,10.438276,9.974426,9.859133,1.529253,1.54909,1.489797,38.708473,76.693428,28.158455,17.283777,76.643417,45.897312,87.288712,0.958674967288971,657.766541,528.358368490702,2.17252789786943,0.0391172103590208,1.19086137116422,6.6891641797485,584.423703812478,2.2228939291281,0.0196305801215906,1.22724592915915,39.9972997734553,566.517810090254,75.358206591502,0.01818725128562,1.29494518843945
10,10.015749,25,24.777405,16.624001,16.324167,89.610336,NaN,0.995834171772003,NaN,28.173876,400,400.567352,25,28.73888,9.083925,36.284992,50.010689,402.282471,399.693176,399.095062,4912.663086,10.414746,9.935649,9.84016,1.541896,1.557222,1.498839,38.69429,76.693733,28.186577,17.267529,76.889847,45.943462,87.275108,0.482662171125412,574.505188,528.382178115365,2.1726656788327,0.0391388041264281,1.19052072820816,6.67569653269061,584.449778175079,2.22298779321008,0.0196360391637549,1.22711873460984,39.9905773122636,566.558440668329,75.383716174496,0.0181937345783451,1.29468131471677
10,10.016176,25,24.776253,16.624001,16.321758,89.642853,NaN,0.995130836963654,NaN,28.16498,400,400.400085,25,28.753616,9.063343,36.264675,50.010689,402.316437,399.713654,399.051178,4908.546387,10.406536,9.960123,9.871804,1.574805,1.585166,1.527911,38.713932,76.67289,28.185749,17.249996,76.813255,45.9552,87.26889,NaN,619.32135,528.377949442568,2.17264529750234,0.0391361974484386,1.19057055935716,6.67709660182254,584.491488614619,2.22310900488184,0.0196403130628731,1.22698506758707,39.9886706421356,566.549241249525,75.3749460801693,0.0181938789283303,1.29470748607045
10,10.014701,25,24.773886,16.624001,16.315998,89.66787,NaN,0.99535059928894,NaN,28.156925,400,400.364624,25,28.756849,9.056343,36.302681,50.010689,402.316437,399.713654,399.051178,4908.546387,10.406536,9.960123,9.871804,1.574805,1.585166,1.527911,38.713932,76.67289,28.185749,17.249996,76.813255,45.9552,87.26889,NaN,619.32135,528.375792242039,2.17265778864813,0.0391417483848561,1.19053643539078,6.67226010617463,584.52590101405,2.22321667092809,0.0196450217536055,1.2268564746787,39.984752819578,566.549287994358,75.371561719082,0.0181957253586762,1.29466892864882
10,10.013154,25,24.776556,16.624001,16.303173,89.65937,NaN,0.995636343955994,NaN,28.160938,400,400.329773,25,28.759403,9.067961,36.385677,50.010689,402.23468,399.713165,399.047607,4909.625,10.390012,9.93911,9.836816,1.568707,1.572617,1.516521,38.68586,76.633018,28.182217,17.274799,77.00927,45.975719,87.257576,0.936378061771393,549.133667,528.36545378307,2.17264299242441,0.039145907724887,1.19056714250068,6.66718694540668,584.51127825622,2.22316191133536,0.0196416318261872,1.22693276796641,39.9891721426263,566.548989142749,75.3751892057261,0.0181936224642633,1.29471362116723
10,10.013174,25,24.776382,16.624001,16.303797,89.641289,NaN,0.995462894439697,NaN,28.143002,400,400.383881,25,28.764706,9.059542,36.351929,50.010689,402.23468,399.713165,399.047607,4909.625,10.390012,9.93911,9.836816,1.568707,1.572617,1.516521,38.68586,76.633018,28.182217,17.274799,77.00927,45.975719,87.257576,0.936378061771393,549.133667,528.366132949186,2.17264506831665,0.0391459663637221,1.1905622526347,6.66725253626845,584.489366913779,2.22310245826936,0.0196400369063486,1.22699277962052,39.988884152815,566.549396073059,75.3752520716948,0.0181937911792947,1.29470882051819
10,10.013338,25,24.772814,16.624001,16.313854,89.639091,NaN,0.996186673641205,NaN,28.133408,400,400.444122,25,28.778667,9.064132,36.348541,50.010689,402.362671,399.789734,399.099152,4916.033203,10.42837,9.968785,9.886827,1.557455,1.560633,1.506742,38.6745,76.685982,28.141794,17.307693,76.865364,45.942047,87.260246,0.219808951020241,631.678345,528.377583320927,2.17268240821809,0.0391476591880304,1.19047374362164,6.6677903775996,584.492276234871,2.22312979489259,0.0196432459851749,1.22693804563189,39.9829783678888,566.555917834106,75.3751335804668,0.0181971022498146,1.2946192692076
10,10.011505,25,24.771971,16.624001,16.313854,89.639091,NaN,0.996462404727936,NaN,28.133408,400,400.444122,25,28.778667,9.07128,36.374207,50.010689,402.273346,399.695709,399.084442,4912.935059,10.391929,9.944319,9.838802,1.559325,1.5683,1.503255,38.667164,76.635475,28.132013,17.330992,76.966141,45.959846,87.265732,1.150127,604.377991,528.383424296676,2.17272737941241,0.0391563181885348,1.1903611953073,6.6617786381355,584.493600772758,2.22313801040318,0.0196440549306731,1.22692330327033,39.9815829325537,566.570057552638,75.3848377157713,0.0181989151860983,1.29453675539036
10,10.01143,25,24.772331,16.624001,16.313257,89.680382,NaN,0.995958507061005,NaN,28.112221,400,400.429565,25,28.784901,9.067408,36.356434,50.013004,402.408386,399.897858,399.194458,4910.616211,10.415548,9.949981,9.87364,1.501015,1.509734,1.453103,38.694595,76.657951,28.084307,17.365892,76.829712,45.968185,87.245659,0.889265239238739,557.423035,528.382952633935,2.17272676451782,0.0391565260738809,1.19036243804474,6.6615326408986,584.543693314398,2.22327412937847,0.0196477331024248,1.22678572802103,39.982178852411,566.570498396813,75.3856984297298,0.0181986709081249,1.29454043698638
10,10.013052,25,24.771465,16.624001,16.301582,89.695526,NaN,0.995168328285217,NaN,28.093073,400,400.423645,25,28.790312,9.069954,36.380974,50.013004,402.408386,399.897858,399.194458,4910.616211,10.415548,9.949981,9.87364,1.501015,1.509734,1.453103,38.694595,76.657951,28.084307,17.365892,76.829712,45.968185,87.245659,0.889265239238739,557.423035,528.363884695241,2.17263895100277,0.0391459991254828,1.19057647701564,6.66685243047129,584.563631172037,2.22333376881523,0.0196500397688423,1.22671789762713,39.9807453229696,566.53831747577,75.3595894049644,0.0181967130119207,1.29468318203574
10,10.009926,25,24.772638,16.624001,16.295677,89.714539,NaN,0.995969474315643,NaN,28.081699,400,400.46698,25,28.796986,9.055769,36.444714,50.013004,402.349762,399.763733,399.125458,4908.413086,10.400999,9.954841,9.858895,1.501955,1.51418,1.462757,38.688217,76.597443,28.122023,17.344864,76.888969,45.911789,87.282906,NaN,620.312927,528.366818435126,2.17269137087766,0.0391593193231061,1.19044232124758,6.65659928221896,584.585112644436,2.22338661768988,0.0196507662936998,1.22667225674436,39.9826870344273,566.558721282762,75.3770447297568,0.018197468587838,1.29460276324447
10,10.009926,25,24.772638,16.624001,16.298164,89.722343,NaN,0.995969474315643,NaN,28.069302,400,400.473999,25,28.806061,9.058685,36.528625,50.013004,402.349762,399.763733,399.125458,4908.413086,10.400999,9.954841,9.858895,1.501955,1.51418,1.462757,38.688217,76.597443,28.122023,17.344864,76.888969,45.911789,87.282906,NaN,620.312927,528.369779034869,2.17270159934974,0.0391599296477073,1.19041794730959,6.65659928221896,584.594685488871,2.22341299872321,0.0196515265352597,1.22664512921612,39.9826870344273,566.562286196256,75.3797984218567,0.0181977601677586,1.29458539951657
10,10.012802,25,24.773174,16.624001,16.30201,89.714897,NaN,0.995051622390747,NaN,28.043854,400,400.465729,25,28.811262,9.064012,36.50943,50.013004,402.371307,399.793121,399.117554,4907.98584,10.409218,9.962329,9.871148,1.508797,1.521852,1.459903,38.701336,76.567169,28.138905,17.331453,76.957108,45.906292,87.309311,0.442079782485962,651.09906,528.365191103156,2.17264684549158,0.0391472849787978,1.19055692036539,6.66603253002978,584.584710324076,2.22338260630903,0.0196502867569108,1.22668036948176,39.9835742723471,566.544178554602,75.3665862908235,0.0181958617805191,1.29468229627247
10,10.012493,25,24.773994,16.624001,16.311329,89.71331,NaN,0.995944738388062,NaN,28.037016,400,400.4104,25,28.813858,9.064998,36.452625,50.013004,402.29245,399.751038,399.078796,4906.371094,10.388066,9.937852,9.822868,1.497299,1.509586,1.453496,38.693481,76.543182,28.14537,17.340445,76.882904,45.890793,87.30909,NaN,640.890991,528.377270184583,2.17269275492057,0.0391510310515635,1.19044659571075,6.66501911170121,584.581476223043,2.22336925313935,0.0196493452251439,1.22670020364623,39.9849315857314,566.561671183979,75.3812827523626,0.018196654072601,1.29461034991691
10,10.013555,25,24.772015,16.624001,16.322615,89.690361,NaN,0.995867371559143,NaN,28.053526,400,400.370148,25,28.815771,9.06708,36.370316,50.013004,402.29245,399.751038,399.078796,4906.371094,10.388066,9.937852,9.822868,1.497299,1.509586,1.453496,38.693481,76.543182,28.14537,17.340445,76.882904,45.890793,87.30909,NaN,640.890991,528.387321284389,2.17271311434056,0.0391487835425867,1.1904012354056,6.66850202327367,584.556431456695,2.22331094781424,0.0196490086653665,1.22674547474919,39.9816557675554,566.565165778545,75.3811225460161,0.0181984808111722,1.29456128858243
10,10.01203,25,24.771818,16.624001,16.326052,89.638718,NaN,0.9958336353302,NaN,28.061964,400,400.171478,25,28.804649,9.061766,36.35709,50.013004,401.91568,399.527954,398.7341,4902.931641,10.386869,9.948012,9.884017,1.514466,1.529264,1.474212,38.690033,76.491989,28.15163,17.334181,77.015793,45.954689,87.276939,0.541177809238434,652.296814,528.39627109064,2.17276465814793,0.039156830379287,1.19027398522622,6.66350057979196,584.493383526233,2.22313824003634,0.0196441654043081,1.22692192833701,39.9813296646227,566.58277221829,75.3944386830238,0.0182000742915153,1.29447238005767
10,10.013076,25,24.770691,16.624001,16.308783,89.630188,NaN,0.9959916472435,NaN,28.066338,400,400.110077,25,28.793047,9.077633,36.372601,50.013004,402.096649,399.689728,398.952759,4903.260254,10.368769,9.945135,9.843582,1.532598,1.544113,1.494375,38.6595,76.528023,28.178911,17.319626,76.842987,45.925823,87.273331,0.0767554864287376,632.386169,528.3723812949,2.17266798018513,0.0391476525556632,1.19050735204709,6.66693114009962,584.484688670658,2.22312037558823,0.0196444156271472,1.22693196628575,39.9794640531323,566.547026029671,75.3651973505033,0.0181980280671871,1.29462821035269
10,10.01364,25,24.768803,16.624001,16.298443,89.632172,NaN,0.995657086372375,NaN,28.072826,400,400.146637,25,28.785978,9.090973,36.385284,50.013004,402.096649,399.689728,398.952759,4903.260254,10.368769,9.945135,9.843582,1.532598,1.544113,1.494375,38.6595,76.528023,28.178911,17.319626,76.842987,45.925823,87.273331,0.0767554864287376,632.386169,528.358273089478,2.17261161196017,0.0391424518417811,1.19064339586453,6.66878077531413,584.490089492694,2.22314548680545,0.019646421076452,1.22689202735119,39.9763385542151,566.523945675771,75.3446413817775,0.0181976102873464,1.29471011825014
10,10.013336,25,24.76745,16.624001,16.307089,89.643021,NaN,0.996082782745361,NaN,28.083973,400,400.158051,25,28.789335,9.080446,36.320694,50.013004,402.039246,399.673065,398.87085,4909.122559,10.402288,9.955412,9.876398,1.519801,1.534436,1.483953,38.687485,76.633644,28.21867,17.278252,76.832123,45.902164,87.293854,0.253794193267822,675.138916,528.369535916016,2.1726546338712,0.0391460089162431,1.1905399282661,6.66778381859962,584.505525496537,2.22319536261209,0.0196487772561906,1.22683055197216,39.9740986124065,566.536476470822,75.352364526372,0.0181996891969886,1.29462712499049
10,10.012478,25,24.76997,16.624001,16.31304,89.66256,NaN,0.994945228099823,NaN,28.097715,400,400.197144,25,28.787882,9.086525,36.307697,50.008301,402.028595,399.660248,398.874237,4902.120117,10.376766,9.937568,9.837089,1.512861,1.523757,1.476117,38.712379,76.688995,28.166996,17.339243,76.754005,45.946468,87.273277,0.0859487354755402,658.222046,528.37935482375,2.17270015957029,0.0391515216947033,1.1904289100464,6.66496991603492,584.525537610678,2.22323687466087,0.0196482624872863,1.22680653090316,39.9782704914757,566.556929014137,75.3718048705256,0.0181993996225655,1.2945682927462
10,10.016505,25,24.767195,16.624001,16.312857,89.677032,NaN,0.995475590229034,NaN,28.104774,400,400.22229,25,28.783463,9.092705,36.334824,50.008301,402.028595,399.660248,398.874237,4902.120117,10.376766,9.937568,9.837089,1.512861,1.523757,1.476117,38.712379,76.688995,28.166996,17.339243,76.754005,45.946468,87.273277,0.0859487354755402,658.222046,528.366303194648,2.17260061623084,0.039132461098803,1.19067804810657,6.67817531284027,584.54764968324,2.22331284910049,0.0196523366515,1.22670766050767,39.9736764400183,566.517187531828,75.3370972310988,0.0181983097302636,1.29471701785423
10,10.015174,25,24.765406,16.624001,16.322266,89.676437,NaN,0.99595046043396,NaN,28.080444,400,400.230469,25,28.784159,9.080889,36.333607,50.008301,402.077881,399.712463,398.87677,4906.835938,10.3977,9.968038,9.88723,1.49339,1.511573,1.461545,38.717312,76.504951,28.147045,17.350885,76.801414,45.908169,87.284798,0.630644559860229,664.771729,528.381747154574,2.17267196468225,0.0391410525709626,1.19050405134272,6.6738111224077,584.549729328799,2.22332827132965,0.019653996369876,1.22667847902494,39.970714518176,566.538796090719,75.3512019666832,0.0182014711903214,1.29458271574316
10,10.012688,25,24.765886,16.624001,16.322266,89.676437,NaN,0.995792388916016,NaN,28.080444,400,400.230469,25,28.784159,9.08587,36.292343,50.008301,401.763,399.483673,398.666412,4905.483887,10.369205,9.941823,9.892519,1.505679,1.509634,1.459546,38.707275,76.59716,28.151604,17.35457,76.819939,45.860165,87.337242,0,614.20282,528.389668228523,2.17273294806797,0.0391527931217212,1.19035143400534,6.66565865029156,584.548975518157,2.22332359363466,0.0196535354761615,1.22668686392534,39.9715092364633,566.560923123071,75.3689883707215,0.0182029075691994,1.29448271246073
10,10.014054,25,24.766985,16.624001,16.33626,89.662857,NaN,0.995702862739563,NaN,28.06146,400,400.213562,25,28.789106,9.097754,36.364498,50.008301,401.763,399.483673,398.666412,4905.483887,10.369205,9.941823,9.892519,1.505679,1.509634,1.459546,38.707275,76.59716,28.151604,17.35457,76.819939,45.860165,87.337242,0,614.20282,528.401973885501,2.17275698292141,0.0391497738634309,1.19029826071238,6.67013843615325,584.530590600207,2.22326696850157,0.0196511568839234,1.22675333105829,39.9733287661614,566.571300341358,75.3785931197736,0.0182029003484003,1.29444998343679
10,10.014703,25,24.766403,16.624001,16.338558,89.656403,NaN,0.994515657424927,NaN,28.09173,400,400.107635,25,28.777321,9.095056,36.477551,50.008301,402.005707,399.681519,398.785492,4905.254883,10.389195,9.958712,9.875854,1.511248,1.515674,1.475132,38.710945,76.594025,28.164728,17.361166,76.770271,45.900841,87.320862,0.8856560587883,626.576294,528.402641880091,2.17275051374691,0.0391472726379286,1.19031558655039,6.67226666449909,584.523587272366,2.22325081779312,0.0196510866574594,1.2267656332431,39.9723652012016,566.567986245647,75.3751918747686,0.0182030826345504,1.2944566943658
10,10.013118,25,24.764755,16.624001,16.335093,89.634193,NaN,0.995430290699005,NaN,28.106277,400,400.145538,25,28.763939,9.091607,36.472153,50.008301,402.071289,399.731964,398.881287,4901.592773,10.367667,9.955304,9.861043,1.513544,1.505805,1.470605,38.68438,76.66716,28.133255,17.396496,76.721535,45.858635,87.343124,0,620.82135,528.403566367501,2.17277514304039,0.0391539084703408,1.19025225745363,6.66706888160599,584.498929246316,2.22319177740565,0.0196505042138481,1.22681419627467,39.9696366628096,566.57357018744,75.377124240786,0.0182048234786551,1.29440283174447
10,10.013843,25,24.76342,16.624001,16.339031,89.631485,NaN,0.995682060718536,NaN,28.124233,400,400.215698,25,28.759659,9.094407,36.397617,50.008301,402.071289,399.731964,398.881287,4901.592773,10.367667,9.955304,9.861043,1.513544,1.505805,1.470605,38.68438,76.66716,28.133255,17.396496,76.721535,45.858635,87.343124,0,620.82135,528.40594425141,2.17277355165551,0.039151450034759,1.19025819847531,6.66944649353889,584.497704565965,2.22319563296263,0.0196515221432241,1.22680029056198,39.967426246943,566.570585152558,75.3728889447913,0.0182056195220896,1.29439574713426
10,10.013843,25,24.76342,16.624001,16.345146,89.601242,NaN,0.995682060718536,NaN,28.142246,400,400.289825,25,28.760939,9.101797,36.382027,50.008301,401.463562,399.203186,398.411987,4902.975586,10.373656,9.908959,9.865284,1.533728,1.52889,1.485361,38.690327,76.708008,28.144495,17.379864,76.830711,45.821064,87.370918,0.25548928976059,598.782166,528.413222497369,2.17279869308855,0.0391529498377612,1.19019837413109,6.66944649353889,584.460600850483,2.22309335304018,0.0196485738846196,1.22690574455664,39.967426246943,566.579347603189,75.3796585861482,0.0182063364581481,1.29435310267161
10,10.014188,25,24.767149,16.624001,16.348038,89.525558,NaN,0.995950818061829,NaN,28.138752,400,400.013306,25,28.759531,9.090182,36.379848,50.008301,401.463562,399.203186,398.411987,4902.975586,10.373656,9.908959,9.865284,1.533728,1.52889,1.485361,38.690327,76.708008,28.144495,17.379864,76.830711,45.821064,87.370918,0.25548928976059,598.782166,528.415565787311,2.17280212155394,0.0391520297268108,1.19019124457664,6.67057786318145,584.3618677269,2.22280095128651,0.0196376143704893,1.22723558348503,39.9736002830795,566.587331268796,75.3912148057739,0.0182040840236635,1.29437461802452
10,10.014264,25,24.767305,16.624001,16.351885,89.464218,NaN,0.99581903219223,NaN,28.149393,400,399.908081,25,28.759754,9.087472,36.393757,49.999496,401.679199,399.3815,398.690216,4905.916504,10.375013,9.894931,9.853262,1.528781,1.536835,1.484607,38.677559,76.61882,28.141392,17.3894,76.80024,45.874718,87.338783,NaN,642.210266,528.419902358732,2.17281607324413,0.0391526142594525,1.19015828340161,6.67082708847568,584.286336930762,2.2225918290902,0.0196314817859474,1.22745336300288,39.9738585540024,566.592478023605,75.3954164835221,0.0182043835171816,1.29435210217595
10,10.014466,25,24.765661,16.624001,16.355539,89.450928,NaN,0.994775474071503,NaN,28.176702,400,399.86499,25,28.763294,9.093656,36.376854,49.999496,401.654694,399.236694,398.598267,4902.336914,10.39505,9.917664,9.8836,1.532802,1.544753,1.500765,38.680214,76.589195,28.167021,17.371759,76.715652,45.93502,87.291306,0.304965019226074,644.830994,528.42360790412,2.17282614103616,0.0391525563808565,1.19013494078314,6.67148949612442,584.27261208631,2.22256287932048,0.0196317629608955,1.22747115679064,39.9711367137224,566.592994186853,75.3934399723333,0.0182057066530621,1.29432298237102
10,10.013967,25,24.764484,16.624001,16.359793,89.469795,NaN,0.995668888092041,NaN,28.190119,400,399.894012,25,28.755657,9.099988,36.34581,49.999496,401.654694,399.236694,398.598267,4902.336914,10.39505,9.917664,9.8836,1.532802,1.544753,1.500765,38.680214,76.589195,28.167021,17.371759,76.715652,45.93502,87.291306,0.304965019226074,644.830994,528.430259472157,2.17285586517282,0.0391559562643204,1.19006277370359,6.66985313413574,584.297622812266,2.22263822620014,0.0196347332397339,1.22738427426916,39.9691879639872,566.60121150404,75.3980883066741,0.0182072960934738,1.29426396497724
10,10.012579,25,24.765209,16.624001,16.366867,89.456848,NaN,0.996159017086029,NaN,28.204847,400,399.992218,25,28.740757,9.105375,36.179665,49.999496,401.842194,399.468628,398.86618,4904.26416,10.372368,9.911088,9.858047,1.542146,1.544717,1.493138,38.69315,76.589325,28.172644,17.375879,76.766525,45.953838,87.292084,0.338753312826157,665.374878,528.443096347054,2.17291897900948,0.0391642475394529,1.18990862757864,6.66530116577837,584.280590228793,2.22258732892326,0.0196327743173409,1.22744243594397,39.9703883491607,566.624530392256,75.4171535025228,0.0182086388072571,1.29416233024127
10,10.013706,25,24.766537,16.624001,16.383646,89.429749,NaN,0.995214402675629,NaN,28.181055,400,399.939362,25,28.722435,9.097622,36.200569,49.999496,401.636444,399.266388,398.556702,4904.074219,10.39546,9.920019,9.886496,1.541745,1.550881,1.493479,38.705296,76.578445,28.16119,17.389866,76.683746,45.98246,87.264755,0.866828680038452,617.589966,528.459473892208,2.17296030114757,0.0391630378885688,1.18981386833394,6.66899721684132,584.24523518925,2.22248263307811,0.0196288559691498,1.22756094707624,39.972587054451,566.641352371809,75.4320703915492,0.0182089799902938,1.29410207733941
10,10.014137,25,24.765018,16.624001,16.393553,89.394424,NaN,0.99602210521698,NaN,28.154303,400,399.945068,25,28.707155,9.080162,36.299061,49.999496,401.636444,399.266388,398.556702,4904.074219,10.39546,9.920019,9.886496,1.541745,1.550881,1.493479,38.705296,76.578445,28.16119,17.389866,76.683746,45.98246,87.264755,0.866828680038452,617.589966,528.469889499729,2.17299044452787,0.03916343096312,1.18974361082277,6.67041061909003,584.204262412702,2.22237784742656,0.0196268666455702,1.22765848858696,39.9700721123452,566.64909378915,75.4358586653822,0.0182107970994007,1.29403990731731
10,10.012527,25,24.766201,16.624001,16.381052,89.339005,NaN,0.995552659034729,NaN,28.149651,400,399.95462,25,28.698637,9.078142,36.282528,49.999496,401.703888,399.330414,398.696838,4907.731445,10.372825,9.919199,9.874567,1.564683,1.577424,1.512828,38.730927,76.599236,28.167852,17.382843,76.592445,45.976772,87.272903,NaN,609.364746,528.460139707094,2.17297854929117,0.0391679715635725,1.18976700059385,6.66513062167144,584.134356569912,2.22217860884955,0.0196203225161667,1.22787456921234,39.9720307639826,566.647101549955,75.4360277531881,0.0182097121284128,1.29406871677152
10,10.012699,25,24.766354,16.624001,16.381052,89.339005,NaN,0.995662152767181,NaN,28.149651,400,399.95462,25,28.698637,9.07039,36.283607,49.999496,401.703888,399.330414,398.696838,4907.731445,10.372825,9.919199,9.874567,1.564683,1.577424,1.512828,38.730927,76.599236,28.167852,17.382843,76.592445,45.976772,87.272903,NaN,609.364746,528.459592321469,2.17297433189293,0.0391671589444923,1.18977752984409,6.6656947265468,584.13411538555,2.22217711535826,0.0196201757231836,1.22787726287312,39.9722840755317,566.645910032201,75.4353279829016,0.0182094954240294,1.29407697865653
10,10.013065,25,24.767649,16.624001,16.364655,89.269913,NaN,0.995608270168304,NaN,28.162279,400,399.875244,25,28.700199,9.066046,36.325596,49.999496,401.836578,399.538422,398.834137,4910.717773,10.394045,9.924567,9.90043,1.553862,1.562099,1.504058,38.762684,76.509995,28.189539,17.373007,76.636963,45.972515,87.280106,0,637.756348,528.438917059667,2.17289796944226,0.0391614091508905,1.18996000184598,6.66689506487069,584.047227470012,2.22193038584655,0.019612188038276,1.22814418262086,39.974428070134,566.621649780793,75.4184523654098,0.0182065018114969,1.2942158081986
10,10.013231,25,24.766481,16.624001,16.362289,89.246452,NaN,0.995841383934021,NaN,28.166967,400,399.976746,25,28.696766,9.068868,36.356186,49.999496,401.861847,399.51947,398.915009,4902.374512,10.380547,9.917767,9.897321,1.539845,1.545921,1.490448,38.729893,76.525383,28.1912,17.372993,76.807571,45.900154,87.32653,NaN,646.947266,528.43557309235,2.17288417376167,0.0391600447815894,1.18999328363404,6.6674394696812,584.02025612645,2.22186228388426,0.0196110173838071,1.22820662482562,39.9724943397712,566.614714550274,75.4114065036146,0.018206844584731,1.29423062388181
10,10.015756,25,24.767378,16.624001,16.368202,89.282082,NaN,0.995845258235931,NaN,28.158072,400,400.05426,25,28.682926,9.08078,36.322617,49.999496,401.861847,399.51947,398.915009,4902.374512,10.380547,9.917767,9.897321,1.539845,1.545921,1.490448,38.729893,76.525383,28.1912,17.372993,76.807571,45.900154,87.32653,NaN,646.947266,528.434570917251,2.17284656343188,0.0391495700512093,1.1900902329155,6.67571948500711,584.062599968655,2.22197426793193,0.0196136361858543,1.22809635884405,39.9739794111254,566.603238262956,75.4038353395993,0.0182052068706526,1.29430094319534
10,10.012589,25,24.766504,16.624001,16.376705,89.3246,NaN,0.995055198669434,NaN,28.171947,400,400.02243,25,28.676359,9.094652,36.338444,50.000389,401.84671,399.537048,398.881409,4903.622559,10.360367,9.911488,9.856891,1.518116,1.515572,1.469046,38.741608,76.464615,28.188507,17.376736,76.615074,45.927868,87.319069,0.575598180294037,654.517822,528.454770368342,2.17295916547014,0.0391666127446351,1.18981320897491,6.66533396264543,584.116190953756,2.22212685428947,0.0196186256398003,1.22793073684278,39.972532419034,566.640896405594,75.4316703861443,0.0182089684085311,1.29410375856638
10,10.012589,25,24.766504,16.624001,16.377083,89.396629,NaN,0.995055198669434,NaN,28.189623,400,400.054565,25,28.675375,9.086514,36.334949,50.000389,401.667969,399.385223,398.754517,4907.384766,10.348783,9.906574,9.868032,1.493407,1.496928,1.442949,38.740833,76.630219,28.156595,17.410881,76.738449,45.928745,87.335266,0,662.595398,528.455220117038,2.17296071886191,0.0391667054327425,1.18980952042335,6.66533396264543,584.204628428917,2.22237081259639,0.019625655874788,1.22767685558675,39.972532419034,566.64143788986,75.4320888107198,0.0182090127024814,1.29410112812524
10,10.011715,25,24.764896,16.624001,16.371902,89.428406,NaN,0.995172321796417,NaN,28.202692,400,399.998077,25,28.664576,9.072783,36.342743,50.000389,401.667969,399.385223,398.754517,4907.384766,10.348783,9.906574,9.868032,1.493407,1.496928,1.442949,38.740833,76.630219,28.156595,17.410881,76.738449,45.928745,87.335266,0,662.595398,528.451837496019,2.17296085934735,0.0391695645076279,1.18980656277534,6.66246742298841,584.246170794472,2.22249409766391,0.0196302997408243,1.22753683705003,39.9698701171801,566.638558768776,75.4275414207485,0.0182100303629815,1.29408910394806
10,10.012825,25,24.76355,16.624001,16.36875,89.414001,NaN,0.995532751083374,NaN,28.232971,400,399.954407,25,28.667597,9.078657,36.351147,50.000389,401.676575,399.332306,398.716675,4905.902344,10.380958,9.909295,9.885183,1.517482,1.524123,1.467969,38.754517,76.71347,28.153032,17.416529,76.756111,45.900284,87.343674,0.436733722686768,646.091248,528.444553850412,2.17292068554176,0.0391635471196512,1.18990531037537,6.66610796151679,584.230607725038,2.2224584609707,0.019630185964695,1.22756382147567,39.9676414974087,566.622104325362,75.4128823144592,0.018209733312037,1.29414727938175
10,10.01251,25,24.765589,16.624001,16.375687,89.420494,NaN,0.995114326477051,NaN,28.2397,400,399.928772,25,28.682039,9.104698,36.317856,50.000389,401.74411,399.385651,398.829315,4903.881836,10.362499,9.910183,9.883958,1.522328,1.53553,1.47971,38.758877,76.563988,28.159945,17.403397,76.640068,45.853508,87.366669,0.283028960227966,686.042847,528.45381057414,2.17295691911909,0.0391667363604306,1.18981830589672,6.66507486672185,584.235366996697,2.22246054833976,0.0196288626651131,1.2275768241017,39.9710175059026,566.638447228043,75.4284562063274,0.0182094811368588,1.29410085580144
10,10.010402,25,24.764729,16.624001,16.386282,89.439232,NaN,0.995164453983307,NaN,28.234262,400,399.956757,25,28.693903,9.095697,36.256168,50.000389,401.74411,399.385651,398.829315,4903.881836,10.362499,9.910183,9.883958,1.522328,1.53553,1.47971,38.758877,76.563988,28.159945,17.403397,76.640068,45.853508,87.366669,0.283028960227966,686.042847,528.473123774191,2.17305214509925,0.0391792959013298,1.18958595506376,6.65816069835847,584.259722856869,2.22253237818785,0.0196315163208131,1.22749586622177,39.9695936143756,566.670075904599,75.4516563812692,0.0182127387810411,1.29393336872151
