P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.011929,25,24.764465,16.624001,16.390018,89.442566,NaN,0.995451092720032,NaN,28.219702,400,399.965363,25,28.700829,9.087046,36.199226,50.000389,401.804718,399.456238,398.813812,4904.630859,10.371807,9.908978,9.867266,1.545647,1.5512,1.498388,38.740162,76.647758,28.17013,17.38735,76.700638,45.954594,87.318069,0.757236957550049,641.449219,528.472709523745,2.1730300531992,0.0391729954677599,1.18964296863925,6.6631693163182,584.264230980593,2.22254624065215,0.0196320949929427,1.22747951919307,39.9691565052586,566.661893894881,75.4449518470003,0.0182122752472586,1.29396881414329
10,10.010006,25,24.762909,16.624001,16.390558,89.445831,NaN,0.995951533317566,NaN,28.230202,400,399.984619,25,28.705227,9.086708,36.168179,50.000389,401.682312,399.251709,398.676636,4903.258789,10.377407,9.915982,9.892305,1.57611,1.597178,1.525219,38.734974,76.726776,28.146364,17.407965,76.758987,45.99411,87.275406,0.0897179394960403,590.976807,528.47947024386,2.17307942309437,0.0391822162329,1.18952006274138,6.6568617090233,584.27068851202,2.22257247501118,0.0196339070816748,1.22744072879874,39.96658013872,566.676270194896,75.4538153938661,0.0182146643228265,1.29387388222305
10,10.012491,25,24.763702,16.624001,16.398777,89.4114,NaN,0.995958268642426,NaN,28.241245,400,399.828369,25,28.6984,9.093297,36.247536,50.000389,401.682312,399.251709,398.676636,4903.258789,10.377407,9.915982,9.892305,1.57611,1.597178,1.525219,38.734974,76.726776,28.146364,17.407965,76.758987,45.99411,87.275406,0.0897179394960403,590.976807,528.481341324801,2.17305226151351,0.0391724874692675,1.18959198311092,6.66501255228184,584.227175412918,2.22244817119763,0.0196297862616453,1.22757563797399,39.9678931737882,566.668246004681,75.448759032308,0.0182133896642221,1.29392564344897
10,10.011708,25,24.763802,16.624001,16.398777,89.4114,NaN,0.995769858360291,NaN,28.241245,400,399.828369,25,28.6984,9.08525,36.321293,50.010002,401.282654,398.936584,398.316254,4901.959473,10.338531,9.884883,9.830222,1.531626,1.540234,1.488319,38.740318,76.662613,28.128881,17.441765,76.715897,45.964321,87.321983,0.398902714252472,564.346436,528.483832293997,2.17307145800216,0.0391761872988988,1.18954409228948,6.6624444636696,584.227017908251,2.22244719535727,0.0196296902839872,1.22757739542368,39.9680587497135,566.675120066024,75.4542160727157,0.0182138740463725,1.29389390141822
10,10.011731,25,24.765636,16.624001,16.412994,89.346703,NaN,0.995960235595703,NaN,28.253021,400,399.595673,25,28.683229,9.07698,36.261833,50.010002,401.282654,398.936584,398.316254,4901.959473,10.338531,9.884883,9.830222,1.531626,1.540234,1.488319,38.740318,76.662613,28.128881,17.441765,76.715897,45.964321,87.321983,0.398902714252472,564.346436,528.500669909152,2.17312929659875,0.0391795639802129,1.18940705790035,6.66251990138682,584.144699211519,2.22221019906228,0.0196216160374201,1.22783747203048,39.9710953221483,566.698623918253,75.4750300890879,0.0182143669802309,1.29380953530097
10,10.013535,25,24.767082,16.624001,16.421953,89.300278,NaN,0.99555915594101,NaN,28.248672,400,399.770508,25,28.664303,9.075699,36.227093,50.010002,401.871735,399.537628,398.877319,4904.079102,10.388152,9.918927,9.901373,1.51553,1.527725,1.473179,38.729767,76.54126,28.13162,17.437057,76.67424,45.997581,87.280594,0,567.441406,528.505588739758,2.17312187659429,0.0391732362570661,1.18943011343129,6.66843643429826,584.085412637061,2.22203881154296,0.0196156966932183,1.22802681876559,39.9734893586497,566.698670827521,75.4771540910856,0.0182132436781084,1.29383268011912
10,10.012073,25,24.76483,16.624001,16.432568,89.258842,NaN,0.995833218097687,NaN,28.252998,400,399.945923,25,28.646387,9.087367,36.263763,50.010002,401.803101,399.498779,398.842316,4904.250977,10.354988,9.905632,9.858114,1.527579,1.532392,1.464658,38.71954,76.453094,28.147057,17.435719,76.694817,46.003155,87.267166,0,589.692383,528.522862205734,2.17320130716907,0.0391827457372699,1.18923754208786,6.66364161198908,584.03807823151,2.22192039635897,0.0196138111525108,1.2281336408556,39.9697608407915,566.722261041868,75.4921367535393,0.0182169287655762,1.29368192576815
10,10.012073,25,24.76483,16.624001,16.439674,89.239624,NaN,0.995833218097687,NaN,28.245884,400,399.997223,25,28.63051,9.091069,36.316803,50.010002,401.803101,399.498779,398.842316,4904.250977,10.354988,9.905632,9.858114,1.527579,1.532392,1.464658,38.71954,76.453094,28.147057,17.435719,76.694817,46.003155,87.267166,0,589.692383,528.531312682284,2.17323048838992,0.0391844873281121,1.18916847217972,6.66364161198908,584.014475305555,2.22185526673446,0.0196119343125037,1.22820167392951,39.9697608407915,566.732434960566,75.5000012156928,0.0182177609463349,1.29363263206633
10,10.013144,25,24.766657,16.624001,16.444258,89.251724,NaN,0.996066272258759,NaN,28.246082,400,400.019012,25,28.617153,9.088731,36.290001,50.010002,401.756104,399.431641,398.77829,4904.265625,10.363944,9.918692,9.887846,1.525697,1.528643,1.470228,38.732098,76.527603,28.134956,17.433393,76.768684,45.991123,87.289993,NaN,615.437744,528.533359436992,2.1732230652108,0.0391805500154749,1.18918930880426,6.66715414993871,584.026453470026,2.22187843234274,0.0196113634085758,1.22819106280053,39.9727857282301,566.733175117855,75.503210621891,0.0182163970909486,1.29365856414363
10,10.010474,25,24.763813,16.624001,16.441345,89.28511,NaN,0.99581503868103,NaN,28.255232,400,400.011627,25,28.627567,9.084083,36.309715,50.010002,401.861664,399.54364,398.893433,4904.701172,10.375181,9.90474,9.859874,1.507437,1.515482,1.459401,38.754517,76.479691,28.125387,17.448359,76.792191,45.965611,87.308907,0.204393982887268,681.817627,528.538382338143,2.17327653925098,0.0391924544162329,1.18905463337509,6.65839687406424,584.071941719648,2.22201933735922,0.019617351985075,1.22802281052307,39.9680769630343,566.746637967592,75.5095127480681,0.0182197156931224,1.29354741350164
10,10.011352,25,24.764374,16.624001,16.432171,89.291336,NaN,0.995701670646667,NaN,28.225035,400,400.058289,25,28.646408,9.090985,36.346066,50.010002,401.861664,399.54364,398.893433,4904.701172,10.375181,9.90474,9.859874,1.507437,1.515482,1.459401,38.754517,76.479691,28.125387,17.448359,76.792191,45.965611,87.308907,0.204393982887268,681.817627,528.524682292897,2.17321734848562,0.0391860558273996,1.18919737184801,6.66127680229437,584.078702530922,2.22203495457483,0.0196174216374724,1.22801069450755,39.96900583425,566.727023036352,75.4951594803327,0.018217673815563,1.29365148361855
10,10.013011,25,24.764391,16.624001,16.428083,89.279953,NaN,0.994968712329865,NaN,28.216021,400,399.966461,25,28.651758,9.090155,36.43158,50.010002,401.642029,399.376709,398.684784,4903.970703,10.379484,9.903929,9.878916,1.522766,1.527932,1.475497,38.763515,76.608521,28.116606,17.450891,76.67411,45.900192,87.36219,NaN,655.370239,528.514545923916,2.17315989771241,0.0391772143001977,1.18933845097696,6.6667179678596,584.064697040878,2.22199621986726,0.0196162938477159,1.22805122889749,39.969033981613,566.707024512864,75.4797256303219,0.018216024717481,1.29374868105639
10,10.013932,25,24.76368,16.624001,16.436163,89.290794,NaN,0.996326982975006,NaN,28.215681,400,399.941101,25,28.643421,9.089951,36.391659,50.010002,401.642029,399.376709,398.684784,4903.970703,10.379484,9.903929,9.878916,1.522766,1.527932,1.475497,38.763515,76.608521,28.116606,17.450891,76.67411,45.900192,87.36219,NaN,655.370239,528.521227389352,2.17317051077494,0.0391748434484424,1.1893161202043,6.66973835693352,584.079131507704,2.22203989454242,0.0196180346090173,1.22800037893077,39.967856747016,566.709429360396,75.4805579515304,0.0182167757777929,1.29372553212681
10,10.012959,25,24.76675,16.624001,16.442692,89.287712,NaN,0.995370209217072,NaN,28.224989,400,399.963898,25,28.644566,9.095984,36.388222,50.010601,401.699493,399.347961,398.712036,4910.948242,10.384109,9.925169,9.8999,1.540442,1.545446,1.489374,38.732147,76.681511,28.127419,17.460415,76.702728,45.863712,87.376526,0.44788447022438,619.9328,528.532085227203,2.17322116818919,0.0391810403439202,1.18919323341614,6.66654742931445,584.070504631376,2.22199947641854,0.0196147883036357,1.22806538155395,39.9729396999053,566.732683127359,75.5029645557046,0.0182162843511677,1.29366245021949
10,10.012963,25,24.766468,16.624001,16.444075,89.277916,NaN,0.99558961391449,NaN,28.233438,400,399.949188,25,28.661175,9.102814,36.378834,50.010601,401.686798,399.373291,398.692169,4908.714844,10.401464,9.918577,9.907188,1.520368,1.517901,1.459229,38.740528,76.46254,28.109352,17.474541,76.806412,45.883579,87.362915,0.125705182552338,631.57843,528.533717157459,2.17322674931731,0.0391813603651063,1.18918003775628,6.66656054768805,584.058919174434,2.22196903676419,0.0196141023370403,1.22809504842614,39.9724728166977,566.73411530228,75.5036645730614,0.0182166213296329,1.29365095585275
10,10.012839,25,24.765614,16.624001,16.444075,89.277916,NaN,0.996104419231415,NaN,28.233438,400,399.949188,25,28.661175,9.09575,36.379406,50.010601,401.686798,399.373291,398.692169,4908.714844,10.401464,9.918577,9.907188,1.520368,1.517901,1.459229,38.740528,76.46254,28.109352,17.474541,76.806412,45.883579,87.362915,0.125705182552338,631.57843,528.534111311823,2.17322978807722,0.0391819462620297,1.18917246814373,6.66615387627076,584.060266308291,2.22197737556218,0.0196149215961699,1.22807999206487,39.9710588975366,566.733619048305,75.5020482370561,0.0182172465361023,1.29363956255345
10,10.015162,25,24.767551,16.624001,16.447098,89.290688,NaN,0.996139645576477,NaN,28.241978,400,400.032166,25,28.671022,9.091628,36.37368,50.010601,401.912476,399.576569,398.935486,4906.297363,10.369769,9.91908,9.876106,1.496968,1.497834,1.435551,38.761158,76.463661,28.134558,17.444414,76.895775,45.987255,87.325401,0.712780237197876,625.730103,528.530322152885,2.17318527795001,0.0391717132096198,1.18928490656256,6.67377177384293,584.072895972066,2.22200173946096,0.0196143105020321,1.22806897948815,39.9742658248713,566.72162908408,75.4955762648163,0.0182147558597746,1.29372895592448
10,10.013567,25,24.765503,16.624001,16.447206,89.309349,NaN,0.994827270507812,NaN,28.266685,400,400.083771,25,28.664845,9.095427,36.38168,50.010601,401.775085,399.491272,398.814697,4902.354004,10.37821,9.901468,9.875113,1.498855,1.503571,1.451113,38.757259,76.499969,28.142879,17.436432,76.854675,46.024059,87.301048,0.291808694601059,604.797485,528.535520602534,2.17322480506816,0.0391792739338762,1.18918648337408,6.6685413766113,584.099041833796,2.22208495992927,0.0196180971243018,1.22796695276027,39.9708751184396,566.731679504926,75.5003887214249,0.0182171744367827,1.29364716529298
10,10.014467,25,24.764549,16.624001,16.450785,89.331146,NaN,0.995546102523804,NaN,28.278522,400,400.049622,25,28.657036,9.112801,36.419052,50.010601,401.775085,399.491272,398.814697,4902.354004,10.37821,9.901468,9.875113,1.498855,1.503571,1.451113,38.757259,76.499969,28.142879,17.436432,76.854675,46.024059,87.301048,0.291808694601059,604.797485,528.536916062257,2.17321744826409,0.0391758993154525,1.18920664211367,6.67149277534503,584.127310955332,2.22216811388024,0.0196211404191398,1.22787320898235,39.969295585816,566.727376632058,75.4956854368812,0.0182175662911,1.2936525980344
10,10.013233,25,24.76561,16.624001,16.456995,89.326408,NaN,0.995066165924072,NaN,28.286921,400,400.095337,25,28.654119,9.113167,36.412884,50.010601,401.813324,399.421814,398.812592,4900.870605,10.375378,9.916761,9.884004,1.501189,1.512136,1.460264,38.720264,76.67041,28.083677,17.487915,76.829063,45.926441,87.354935,0.26498681306839,608.542542,528.54822251847,2.17327318375767,0.0391832506379707,1.18907101262064,6.66744602873382,584.119820514613,2.22214170636129,0.0196196598592201,1.2279086111484,39.9710522748771,566.748742008694,75.5137330373313,0.0182184865809334,1.29356625316963
10,10.013233,25,24.76561,16.624001,16.461378,89.300186,NaN,0.995066165924072,NaN,28.298494,400,400.047241,25,28.65143,9.112475,36.366219,50.010601,401.767395,399.421234,398.771088,4910.693359,10.391604,9.926271,9.91118,1.510301,1.515005,1.454931,38.709629,76.625015,28.091187,17.484541,76.782997,45.914421,87.360168,0.727529108524323,640.596985,528.553434123456,2.1732911790604,0.0391843245856295,1.18902845857763,6.66744602873382,584.08762108123,2.22205287134357,0.0196170998652852,1.22800120500261,39.9710522748771,566.755016362238,75.5185835250481,0.018218999759888,1.29353587433497
10,10.013945,25,24.767382,16.624001,16.461552,89.251984,NaN,0.995935201644897,NaN,28.318512,400,399.997955,25,28.644745,9.106852,36.36623,50.010601,401.767395,399.421234,398.771088,4910.693359,10.391604,9.926271,9.91118,1.510301,1.515005,1.454931,38.709629,76.625015,28.091187,17.484541,76.782997,45.914421,87.360168,0.727529108524323,640.596985,528.551378492883,2.17327444824402,0.0391810033440769,1.18907020365188,6.66978098850103,584.025628810318,2.22187223353542,0.019610693385777,1.22820293248056,39.9739860334258,566.752411113129,75.519126984318,0.0182174051374779,1.293577109419
10,10.013127,25,24.766184,16.624001,16.453833,89.223396,NaN,0.99432647228241,NaN,28.310369,400,399.996735,25,28.634758,9.097198,36.333763,50.010601,401.748016,399.38266,398.81897,4906.24707,10.361154,9.895453,9.853293,1.500743,1.513555,1.449243,38.729599,76.628975,28.117434,17.476074,76.904289,45.889843,87.383087,NaN,624.720398,528.544799506997,2.17326279834937,0.0391829766735764,1.18909525127313,6.6670983975863,583.99240644005,2.22178703994721,0.019609050519785,1.22828306500374,39.9720026181815,566.746166721621,75.5125706919403,0.0182178284173031,1.29358799587786
10,10.012916,25,24.767086,16.624001,16.453621,89.206902,NaN,0.99568897485733,NaN,28.293333,400,399.977051,25,28.623283,9.107479,36.28149,50.010311,401.899292,399.51181,398.890472,4906.406738,10.392385,9.915368,9.895423,1.501812,1.525791,1.466914,38.735344,76.56591,28.121199,17.489531,76.803871,45.906673,87.378876,0.433828681707382,644.33252,528.545217997533,2.17326709822951,0.0391839216946541,1.1890844349811,6.66640640655055,583.970722665419,2.22172231959708,0.0196065743503402,1.22835747447334,39.9734959810102,566.749309165249,75.5163018202086,0.018217382206025,1.29358734862565
10,10.015741,25,24.767799,16.624001,16.456285,89.219543,NaN,0.995264291763306,NaN,28.289694,400,399.996216,25,28.621058,9.111334,36.275356,50.010311,401.899292,399.51181,398.890472,4906.406738,10.392385,9.915368,9.895423,1.501812,1.525791,1.466914,38.735344,76.56591,28.121199,17.489531,76.803871,45.906673,87.378876,0.433828681707382,644.33252,528.539407471531,2.17320881818009,0.0391712297139975,1.18923095808635,6.67567030145653,583.985124580617,2.22175820609439,0.0196071252073414,1.22832523515479,39.9746764037761,566.730288097165,75.5026274207275,0.0182152707374691,1.29369100235205
10,10.014744,25,24.766779,16.624001,16.462917,89.265167,NaN,0.996235132217407,NaN,28.327293,400,400.096283,25,28.623453,9.115657,36.331123,50.010311,401.912109,399.46167,398.898743,4904.438477,10.364208,9.911611,9.872195,1.499926,1.516293,1.46172,38.737164,76.561043,28.172028,17.460007,76.81147,45.908131,87.377876,NaN,621.691467,528.550462561593,2.17326047661041,0.039177563412632,1.18910569447918,6.67240110993833,584.042771245932,2.22192279805823,0.0196125591193021,1.22814563306828,39.9729877124884,566.746441164653,75.5136416378421,0.018217386982661,1.29359627817568
10,10.012605,25,24.766958,16.624001,16.471876,89.335106,NaN,0.996333003044128,NaN,28.345245,400,400.024902,25,28.62068,9.097525,36.427906,50.010311,401.83429,399.490234,398.858368,4908.166992,10.379229,9.90051,9.881309,1.481692,1.481022,1.427024,38.712872,76.332527,28.100842,17.488054,76.914253,45.904621,87.38253,NaN,594.500305,528.567911147075,2.17334966317897,0.0391898641715686,1.18888829433377,6.66538643758082,584.128375692946,2.2221580119941,0.0196192156497476,1.22790165358939,39.9732840650744,566.777864488575,75.5381928148457,0.0182198173690658,1.29344706335892
10,10.005733,25,24.768442,16.624001,16.479156,89.363113,NaN,0.996241211891174,NaN,28.347437,400,400.00946,25,28.615242,9.094743,36.415962,50.010311,401.83429,399.490234,398.858368,4908.166992,10.379229,9.90051,9.881309,1.481692,1.481022,1.427024,38.712872,76.332527,28.100842,17.488054,76.914253,45.904621,87.38253,NaN,594.500305,528.598391320021,2.17354793032192,0.0392241439367322,1.18839907526264,6.64284261768336,584.160425409837,2.22223839323461,0.0196205256304516,1.22782899914911,39.9757409143805,566.849707795724,75.5958847430155,0.0182245352146074,1.29312377317363
10,10.004326,25,24.766735,16.624001,16.479156,89.363113,NaN,0.996029853820801,NaN,28.347437,400,400.00946,25,28.615242,9.101057,36.328243,50.010311,401.805573,399.32193,398.733398,4911.860352,10.383373,9.916033,9.891545,1.476131,1.474821,1.416798,38.699692,76.359238,28.060633,17.5114,76.615494,45.918396,87.377174,0.474985986948013,558.627075,528.602859069732,2.17358241253815,0.039230802656919,1.18831341368571,6.63822546497403,584.163115589149,2.2222550534397,0.0196221632968526,1.22779896163846,39.9729148657935,566.858622299607,75.600316733404,0.0182265954571152,1.29305320256252
10,10.001081,25,24.767746,16.624001,16.47851,89.329453,NaN,0.996148228645325,NaN,28.344048,400,400.016449,25,28.608728,9.092507,36.242245,50.010311,401.805573,399.32193,398.733398,4911.860352,10.383373,9.916033,9.891545,1.476131,1.474821,1.416798,38.699692,76.359238,28.060633,17.5114,76.615494,45.918396,87.377174,0.474985986948013,558.627075,528.612394526719,2.17365929825111,0.0392460083956861,1.1881221564945,6.62757493609394,584.120191981487,2.22213117025679,0.0196179078769751,1.22793547970751,39.9745886593531,566.887279914094,75.623938498142,0.0182281502103873,1.29293124125844
10,10.001342,25,24.768766,16.624001,16.47471,89.287788,NaN,0.99551260471344,NaN,28.359137,400,399.992798,25,28.610443,9.091971,36.272598,50.010311,401.777954,399.412628,398.737518,4908.571777,10.351719,9.896379,9.853175,1.482342,1.482782,1.427761,38.707207,76.45385,28.049152,17.516956,76.684822,45.950779,87.366188,NaN,617.456726,528.60705089544,2.17363731158418,0.0392438408172454,1.18817476802784,6.62843166998812,584.06741812953,2.2219800506027,0.0196128619560264,1.22810064991495,39.9762773005756,566.881470777104,75.6209163918651,0.0182268796701576,1.29297570789727
10,10.000467,25,24.771025,16.624001,16.477718,89.242279,NaN,0.995819449424744,NaN,28.372335,400,400.003357,25,28.616364,9.101254,36.335594,50.010311,401.898834,399.491943,398.75354,4905.860352,10.385666,9.920877,9.896611,1.511869,1.511097,1.462612,38.736538,76.628014,28.035984,17.544479,76.681831,45.940128,87.36631,0.528270125389099,622.266968,528.613402881764,2.17367110008635,0.0392487224367328,1.18809244814223,6.62555941116642,584.007959808663,2.22180376619375,0.0196062519802468,1.22830159019122,39.9800169562484,566.897372888228,75.636472662688,0.0182264180861185,1.29293543581544
10,10.000467,25,24.771025,16.624001,16.488804,89.291313,NaN,0.995819449424744,NaN,28.382042,400,400.052582,25,28.627884,9.10465,36.358822,50.010311,401.898834,399.491943,398.75354,4905.860352,10.385666,9.920877,9.896611,1.511869,1.511097,1.462612,38.736538,76.628014,28.035984,17.544479,76.681831,45.940128,87.36631,0.528270125389099,622.266968,528.626573481026,2.17371657345229,0.0392514398271077,1.18798536738048,6.62555941116642,584.068184091665,2.22196994028904,0.0196110396043681,1.2281280064676,39.9800169562484,566.91323366325,75.6487402853671,0.0182277147585189,1.29285897237159
10,10.001637,25,24.773973,16.624001,16.496372,89.386093,NaN,0.995307207107544,NaN,28.40468,400,400.034393,25,28.641232,9.100279,36.39698,50.022388,401.712921,399.417389,398.742523,4908.432129,10.388551,9.916107,9.889571,1.518547,1.520893,1.460211,38.782223,76.561577,28.045166,17.525997,76.511963,45.961575,87.368759,NaN,593.209595,528.63185059684,2.17371893813573,0.0392477531485064,1.18798344874,6.62939998871786,584.179925157885,2.22226224949766,0.0196174631976484,1.22784531802424,39.9848968256925,566.919431739511,75.657784103988,0.0182259226172445,1.29287661459821
10,10.00163,25,24.773983,16.624001,16.497835,89.453102,NaN,0.996305704116821,NaN,28.42071,400,400.010468,25,28.642611,9.083492,36.437111,50.022388,401.700562,399.36496,398.773468,4902.334961,10.357591,9.906643,9.870147,1.484205,1.499922,1.432368,38.785812,76.449417,28.036028,17.545246,76.634521,45.937584,87.393311,0.700574398040771,630.157715,528.633610822476,2.17372511012633,0.0392481448470759,1.18796889959583,6.62937701191328,584.262178194973,2.22248905675731,0.0196239908976758,1.22760967049395,39.9849133780946,566.921602809275,75.6594777809084,0.0182260922879645,1.29286631261325
10,10.002604,25,24.771088,16.624001,16.494833,89.511902,NaN,0.995671093463898,NaN,28.410892,400,399.951599,25,28.632141,9.101349,36.457321,50.022388,401.700562,399.36496,398.773468,4902.334961,10.357591,9.906643,9.870147,1.484205,1.499922,1.432368,38.785812,76.449417,28.036028,17.545246,76.634521,45.937584,87.393311,0.700574398040771,630.157715,528.626953026685,2.17368892701813,0.0392427968321304,1.18805711551466,6.63257395332363,584.338910709461,2.22271632511272,0.0196325027772601,1.22735249024021,39.9801212457226,566.903705553745,75.6414614471336,0.018226886676934,1.29290591785348
10,10.002392,25,24.773056,16.624001,16.497555,89.558365,NaN,0.994911015033722,NaN,28.416996,400,399.903351,25,28.62706,9.095028,36.485249,50.022388,401.697052,399.428986,398.780304,4906.896484,10.369645,9.902539,9.861415,1.504434,1.516528,1.45379,38.795753,76.47599,28.028732,17.555191,76.717476,45.90807,87.414864,NaN,657.067383,528.630859745694,2.17370528726768,0.0392444677460571,1.18801793724997,6.63187812984927,584.392838478897,2.22285436174109,0.0196351451089502,1.22722427712905,39.9833789488325,566.912998927085,75.6514866477557,0.0182261117793023,1.2928928401578
10,10.003438,25,24.771692,16.624001,16.498528,89.603088,NaN,0.99572229385376,NaN,28.407869,400,399.952179,25,28.629013,9.092668,36.490959,50.022388,401.697052,399.428986,398.780304,4906.896484,10.369645,9.902539,9.861415,1.504434,1.516528,1.45379,38.795753,76.47599,28.028732,17.555191,76.717476,45.90807,87.414864,NaN,657.067383,528.628695798569,2.17368364489142,0.0392397536776511,1.1880721516201,6.63531118842997,584.4498641349,2.22301895843002,0.0196408136103473,1.22704405863477,39.981121090141,566.902964080182,75.6417587581245,0.0182263550494196,1.29291922944677
10,10.003996,25,24.77256,16.624001,16.497902,89.65609,NaN,0.995639801025391,NaN,28.39225,400,399.986542,25,28.630812,9.110703,36.418827,50.022388,401.738434,399.439941,398.772919,4900.967773,10.374585,9.921502,9.892158,1.518637,1.532034,1.476965,38.76614,76.42778,28.065197,17.528046,76.693222,45.944244,87.403648,0.923871517181396,618.462646,528.62618094894,2.1736674032933,0.0392369587133908,1.18811213517605,6.63714247963003,584.513531466579,2.22318975723762,0.0196451462914766,1.22687434284986,39.982557920231,566.898881163647,75.6398523177465,0.0182253444343421,1.29295290921916
10,10.002888,25,24.768635,16.624001,16.492014,89.746758,NaN,0.99607926607132,NaN,28.407108,400,400.037292,25,28.634249,9.118542,36.385017,50.022388,401.70636,399.483551,398.804962,4903.189941,10.358756,9.906438,9.853842,1.499664,1.509754,1.460421,38.736263,76.300125,28.057522,17.529119,76.493149,45.892647,87.41433,0,614.972107,528.622702366372,2.1736704038051,0.0392407612859337,1.18810161856497,6.63350607673505,584.630914924591,2.22353451722504,0.0196577475210733,1.22649048946658,39.9760604290207,566.892773744827,75.6294695146238,0.01822790600765,1.29291908107315
10,10.005571,25,24.771011,16.624001,16.492014,89.746758,NaN,0.995943188667297,NaN,28.407108,400,400.037292,25,28.634249,9.128309,36.393387,50.022388,401.70636,399.483551,398.804962,4903.189941,10.358756,9.906438,9.853842,1.499664,1.509754,1.460421,38.736263,76.300125,28.057522,17.529119,76.493149,45.892647,87.41433,0,614.972107,528.614185254055,2.17360465469474,0.0392280614570586,1.18826485365964,6.64231103021939,584.627186290911,2.22351137278158,0.0196554664965941,1.22653193399621,39.9799937807825,566.874172713856,75.6185094513116,0.0182245322523173,1.29304712081654
10,10.004436,25,24.775017,16.624001,16.489296,89.803391,NaN,0.99530154466629,NaN,28.419041,400,400.04953,25,28.632994,9.122356,36.384617,50.022388,401.623596,399.384918,398.655579,4910.394043,10.394457,9.925544,9.904444,1.531116,1.542675,1.494379,38.747227,76.539841,28.040173,17.527042,76.539803,45.95499,87.393219,0.128582403063774,630.356567,528.614558857902,2.17362131760367,0.0392327670415998,1.18822206286371,6.63858645408772,584.690360048317,2.22366374429564,0.0196571367831697,1.22640535670048,39.9866248691123,566.88728468256,75.6344260951039,0.0182224809093325,1.29304845411757
10,10.004436,25,24.775017,16.624001,16.4937,89.810623,NaN,0.99530154466629,NaN,28.424465,400,399.999878,25,28.628139,9.101513,36.355484,50.01606,401.672211,399.435364,398.749664,4902.039063,10.352156,9.908328,9.861973,1.553528,1.559835,1.507112,38.730888,76.361389,28.054798,17.516291,76.874657,45.921883,87.423172,0.437707960605621,614.52417,528.619791694137,2.17363938420072,0.0392338462723287,1.18817949866749,6.63858645408772,584.699229321251,2.22368818044858,0.0196578409579168,1.22638030125988,39.9866248691123,566.893586074741,75.639299436262,0.0182229960013605,1.29301805706952
10,10.00445,25,24.773972,16.624001,16.497282,89.77887,NaN,0.995909333229065,NaN,28.406319,400,399.981201,25,28.623245,9.111431,36.291073,50.01606,401.672211,399.435364,398.749664,4902.039063,10.352156,9.908328,9.861973,1.553528,1.559835,1.507112,38.730888,76.361389,28.054798,17.516291,76.874657,45.921883,87.423172,0.437707960605621,614.52417,528.624003252532,2.17365373495215,0.0392346577699121,1.18814573937897,6.63863239794159,584.661925735761,2.22359105974181,0.0196557519324439,1.22647214772747,39.9848951704519,566.896687110889,75.6401911427003,0.0182240641672129,1.29298625328646
10,10.003508,25,24.773201,16.624001,16.50082,89.786659,NaN,0.995282530784607,NaN,28.394865,400,400.006012,25,28.608477,9.099825,36.260109,50.01606,401.711945,399.454559,398.716034,4905.50293,10.378005,9.911341,9.880356,1.53875,1.541995,1.490088,38.75317,76.396103,28.059999,17.497532,76.691818,45.952236,87.415039,NaN,654.880249,528.631196666659,2.17369133068984,0.0392399839381427,1.18805427412825,6.63554092453666,584.672688063266,2.22362488926879,0.0196572504756303,1.22643170104146,39.9836189649163,566.908395150121,75.6481348818463,0.018225622377828,1.29291737024067
10,10.000605,25,24.771326,16.624001,16.514786,89.806389,NaN,0.995391607284546,NaN,28.399456,400,399.982178,25,28.603191,9.10161,36.300987,50.01606,401.711945,399.454559,398.716034,4905.50293,10.378005,9.911341,9.880356,1.53875,1.541995,1.490088,38.75317,76.396103,28.059999,17.497532,76.691818,45.952236,87.415039,NaN,654.880249,528.656998647616,2.17381974373424,0.0392571537830744,1.18774308277865,6.626012420032,584.699825442699,2.22370981490036,0.0196609716880107,1.2263306673946,39.9805152263625,566.949769506256,75.67743576331,0.0182304667938985,1.29268782216054
10,10.003114,25,24.772259,16.624001,16.530386,89.833214,NaN,0.995410621166229,NaN,28.393566,400,400.011292,25,28.603661,9.106895,36.357262,50.01606,401.775269,399.476471,398.776855,4906.022949,10.367583,9.927198,9.889199,1.542179,1.546072,1.494391,38.710655,76.531326,28.091837,17.479277,76.52317,45.933716,87.409416,0.0920263156294823,698.6828,528.66756823207,2.17382223266772,0.0392490935845302,1.18774510657928,6.63424782262086,584.731257740511,2.2237913584585,0.0196626879280218,1.22625406281956,39.9820596689657,566.952338597394,75.6807678559427,0.0182299491166963,1.29269048429305
10,10.003769,25,24.773359,16.624001,16.532394,89.80999,NaN,0.995592474937439,NaN,28.387781,400,400.020691,25,28.603109,9.111379,36.386948,50.01606,401.551758,399.310944,398.578461,4911.170898,10.373788,9.923383,9.908528,1.558216,1.562067,1.506307,38.699146,76.478622,28.078102,17.494604,76.612198,45.992695,87.384483,0.340594857931137,705.956055,528.667875607617,2.17381441941252,0.0392464843436576,1.18776552977869,6.6363975013079,584.701053214054,2.22370218553277,0.0196593707219568,1.22635361091067,39.9838804984689,566.951618333625,75.6817960268474,0.0182290323702941,1.29271167334306
10,10.005266,25,24.773329,16.624001,16.521969,89.725082,NaN,0.99561595916748,NaN,28.376875,400,399.921173,25,28.584488,9.105716,36.354836,50.01606,401.551758,399.310944,398.578461,4911.170898,10.373788,9.923383,9.908528,1.558216,1.562067,1.506307,38.699146,76.478622,28.078102,17.494604,76.612198,45.992695,87.384483,0.340594857931137,705.956055,528.650743104889,2.17373499658834,0.0392368442503184,1.18795699891603,6.64131018431442,584.596960574681,2.22341552626651,0.0196511301722654,1.22664767074394,39.9838308402967,566.92385929584,75.6602803974872,0.0182267866865314,1.29284489870463
10,10.004165,25,24.770164,16.624001,16.519323,89.66674,NaN,0.995887041091919,NaN,28.357054,400,399.897919,25,28.560949,9.103984,36.302483,50.01606,401.620087,399.37323,398.624969,4910.102539,10.350059,9.911213,9.852487,1.554597,1.556355,1.498471,38.732433,76.507668,28.083302,17.491177,76.86982,45.939651,87.425232,0.542189121246338,667.016846,528.651093082033,2.17375111905347,0.0392414073875562,1.18791562316013,6.63769710277046,584.530360917317,2.22324911818025,0.0196484836132019,1.22679536357237,39.9785916465823,566.923713772652,75.6556054236382,0.0182292430488272,1.29279459219486
10,10.004552,25,24.772766,16.624001,16.523327,89.629166,NaN,0.994881689548492,NaN,28.354485,400,399.855743,25,28.545412,9.099546,36.369812,50.01606,401.600159,399.315582,398.563812,4907.418945,10.381851,9.922066,9.889478,1.556906,1.561199,1.506802,38.756054,76.437622,28.066236,17.518627,76.571777,45.932117,87.441681,0.378480702638626,632.811035,528.654621627109,2.17375805767287,0.0392405564232202,1.18790051366889,6.63896713026679,584.4801741302,2.22309669581697,0.0196423247815605,1.22697182590109,39.9828989134644,566.930877096297,75.6648971310922,0.0182277993721696,1.29280201275761
10,10.004695,25,24.772989,16.624001,16.524038,89.61705,NaN,0.995516657829285,NaN,28.328243,400,399.8367,25,28.532297,9.110337,36.384293,50.01606,401.600159,399.315582,398.563812,4907.418945,10.381851,9.922066,9.889478,1.556906,1.561199,1.506802,38.756054,76.437622,28.066236,17.518627,76.571777,45.932117,87.441681,0.378480702638626,632.811035,528.655012542431,2.17375747004254,0.0392400537271486,1.18790234388768,6.63943640751671,584.464957413502,2.2230535428802,0.0196409299523774,1.22701800897278,39.9832680444886,566.931078600157,75.6653744350747,0.0182276419460443,1.29280463553124
10,10.006563,25,24.773346,16.624001,16.518377,89.600853,NaN,0.995546698570251,NaN,28.316183,400,399.886444,25,28.524837,9.107889,36.376606,50.01606,401.740234,399.462952,398.74762,4902.403809,10.352473,9.914534,9.86904,1.560456,1.561072,1.505251,38.776306,76.430428,28.06374,17.518213,76.623833,45.923695,87.432457,0,659.865234,528.642360369305,2.17368849094011,0.0392298265936787,1.18807049539104,6.64556608103305,584.444521775457,2.22299527613069,0.0196390087200849,1.22708081463517,39.9838589799334,566.907668921447,75.6477822231743,0.0182254499532177,1.2929232086711
10,10.005405,25,24.775755,16.624001,16.516699,89.591782,NaN,0.996181130409241,NaN,28.319937,400,399.881836,25,28.526829,9.098412,36.439415,50.011192,401.642487,399.348694,398.638336,4904.788086,10.375547,9.908832,9.875274,1.556944,1.561808,1.500031,38.746414,76.344482,28.034805,17.528524,76.634315,45.976059,87.420738,0.636709690093994,647.232361,528.64404137191,2.17370997802159,0.0392348953110066,1.18801630370766,6.64176631039044,584.4296036215,2.2229411093333,0.0196358134837313,1.22715468434497,39.9878463836866,566.919554106752,75.6604474945395,0.0182245432866773,1.29290474474276
10,10.00302,25,24.774868,16.624001,16.516699,89.591782,NaN,0.995261251926422,NaN,28.319937,400,399.881836,25,28.526829,9.095125,36.514748,50.011192,401.642487,399.348694,398.638336,4904.788086,10.375547,9.908832,9.875274,1.556944,1.561808,1.500031,38.746414,76.344482,28.034805,17.528524,76.634315,45.976059,87.420738,0.636709690093994,647.232361,528.651608905293,2.17376841208459,0.0392461852762409,1.18787136020596,6.63393931038388,584.43099807643,2.22294975512344,0.0196366643660949,1.22713915388851,39.9863782456086,566.938320290768,75.6736843115052,0.0182267687235936,1.29280002755448
10,10.00556,25,24.776114,16.624001,16.521397,89.588509,NaN,0.995562314987183,NaN,28.310356,400,399.864532,25,28.530403,9.099384,36.49815,50.011192,401.468323,399.130554,398.433868,4909.925781,10.36373,9.924838,9.888073,1.543414,1.54905,1.486444,38.745823,76.525627,28.027887,17.534939,76.635796,45.982273,87.420532,NaN,581.977112,528.649130771195,2.1737254482805,0.039235312707895,1.18798038440099,6.6422749345387,584.425022715874,2.22292653741594,0.0196351500950396,1.22717241179055,39.9884405792957,566.925604600345,75.6656447822162,0.0182247579548335,1.29288137022795
10,10.00556,25,24.776114,16.624001,16.520006,89.558479,NaN,0.995562314987183,NaN,28.309954,400,399.806213,25,28.530354,9.123695,36.484558,50.011192,401.702332,399.402832,398.728912,4909.195801,10.363272,9.904517,9.853981,1.5278,1.540128,1.47945,38.735592,76.3853,28.053127,17.518274,76.729752,45.963387,87.436783,0.719184041023254,601.309998,528.647478281144,2.17371974356117,0.0392349719366496,1.1879938076441,6.6422749345387,584.388169151365,2.22282493505172,0.0196322227887919,1.22727746038924,39.9884405792957,566.923614709234,75.6641056744701,0.0182245953115035,1.29289095992994
10,10.003448,25,24.773565,16.624001,16.519384,89.506447,NaN,0.995701491832733,NaN,28.308167,400,399.820679,25,28.528793,9.12702,36.423717,50.011192,401.702332,399.402832,398.728912,4909.195801,10.363272,9.904517,9.853981,1.5278,1.540128,1.47945,38.735592,76.3853,28.053127,17.518274,76.729752,45.963387,87.436783,0.719184041023254,601.309998,528.653440404892,2.17376893610566,0.0392448167111103,1.18787146817743,6.63534400794799,584.328317787697,2.22267370787429,0.0196295945469664,1.2274150619184,39.9842214833503,566.936128077986,75.6701105321874,0.0182276055424814,1.29278959211771
10,10.004316,25,24.77537,16.624001,16.517263,89.490013,NaN,0.996312201023102,NaN,28.308153,400,399.835693,25,28.529654,9.121809,36.381302,50.011192,401.617157,399.243225,398.578156,4901.824219,10.381286,9.915343,9.885311,1.534521,1.545096,1.487624,38.706913,76.414757,28.062077,17.517239,76.699867,45.925278,87.456139,NaN,580.633667,528.648166841473,2.1737389714464,0.0392401878883141,1.18794467401492,6.63819264763299,584.305305138854,2.22260048129386,0.0196262606552954,1.22750438684556,39.9872091471457,566.928965748878,75.6671721426691,0.0182256127153643,1.29285318416196
10,10.004276,25,24.771927,16.624001,16.518496,89.537216,NaN,0.995514154434204,NaN,28.289427,400,399.82547,25,28.534634,9.10355,36.408585,50.011192,401.617157,399.243225,398.578156,4901.824219,10.381286,9.915343,9.885311,1.534521,1.545096,1.487624,38.706913,76.414757,28.062077,17.517239,76.699867,45.925278,87.456139,NaN,580.633667,528.64975848484,2.17374500803252,0.0392406793241705,1.18793034678683,6.63806137802106,584.368659052423,2.22279380809441,0.01963416625694,1.22727851986702,39.9815100974536,566.924795906403,75.6589838845162,0.0182279565386753,1.29281779104775
10,10.007885,25,24.774467,16.624001,16.522821,89.628563,NaN,0.995818853378296,NaN,28.282316,400,399.855896,25,28.540062,9.103776,36.426811,50.011192,401.764862,399.406158,398.672089,4911.117188,10.396261,9.933032,9.892773,1.53446,1.541008,1.485068,38.712349,76.40329,28.069578,17.500847,76.620331,46.027897,87.406548,0.12685851752758,669.229553,528.643445304113,2.17367433380159,0.0392246607989398,1.18810795130204,6.64990358213845,584.476761268811,2.22307807875383,0.0196406339244198,1.22700368531674,39.9857145083027,566.904773957943,75.6471592493857,0.0182243393003934,1.29295523638409
10,10.00629,25,24.775238,16.624001,16.522587,89.728294,NaN,0.99597030878067,NaN,28.279816,400,399.941406,25,28.538618,9.104583,36.463181,50.011192,401.858795,399.479218,398.778931,4907.041504,10.360902,9.933131,9.870639,1.533148,1.542718,1.478622,38.732792,76.417168,28.090616,17.476254,76.617027,45.999195,87.403915,0.898153603076935,650.269348,528.648228271816,2.1737124454295,0.0392321497013973,1.18801326480623,6.6446703101268,584.597903998137,2.2234077885628,0.0196496110880503,1.22666982668967,39.9869906643155,566.919472544208,75.6596391637058,0.0182249396771796,1.29289680558037
10,10.004651,25,24.7775,16.624001,16.512484,89.779442,NaN,0.995175302028656,NaN,28.291264,400,399.924194,25,28.540281,9.088507,36.438896,50.011192,401.858795,399.479218,398.778931,4907.041504,10.360902,9.933131,9.870639,1.533148,1.542718,1.478622,38.732792,76.417168,28.090616,17.476254,76.617027,45.999195,87.403915,0.898153603076935,650.269348,528.641426499676,2.1737111639949,0.039237431286148,1.18801115607246,6.63929201505658,584.657092438377,2.22355863672194,0.0196524220010028,1.22653167007867,39.9907345433407,566.92314788,75.6657424068847,0.0182234767186823,1.29291554609076
10,10.004694,25,24.777407,16.624001,16.50548,89.774208,NaN,0.996263921260834,NaN,28.303076,400,399.874512,25,28.53323,9.091241,36.399017,50.010345,401.720459,399.389709,398.700378,4906.970215,10.367109,9.909853,9.859633,1.538673,1.551646,1.486102,38.72971,76.389107,28.053749,17.512415,76.612495,45.940002,87.470299,0.897048056125641,569.178101,528.632968962823,2.17368138327268,0.0392355116543779,1.18808139275495,6.63943312587486,584.650818636955,2.22354185362564,0.0196520015558898,1.22654820931864,39.9905806223961,566.912590543388,75.657442980616,0.0182226863444628,1.29296493833022
10,10.004875,25,24.779396,16.624001,16.50548,89.774208,NaN,0.995310723781586,NaN,28.303076,400,399.874512,25,28.53323,9.106284,36.422241,50.010345,401.867249,399.484161,398.835083,4906.466309,10.374792,9.930135,9.895559,1.551569,1.568788,1.502596,38.742249,76.417526,28.057703,17.508793,76.706276,45.925556,87.476509,NaN,638.359131,528.632394516708,2.17367694834494,0.0392346549655435,1.18809239907414,6.64002709894476,584.647697948825,2.22352248516992,0.019650093242239,1.22658289254383,39.993872448889,566.914667953085,75.6619167655599,0.01822130589464,1.2929869802193
10,10.005485,25,24.780107,16.624001,16.507875,89.750282,NaN,0.995362401008606,NaN,28.304817,400,399.966827,25,28.530384,9.108997,36.494041,50.010345,401.867249,399.484161,398.835083,4906.466309,10.374792,9.930135,9.895559,1.551569,1.568788,1.502596,38.742249,76.417526,28.057703,17.508793,76.706276,45.925556,87.476509,NaN,638.359131,528.633304045308,2.17367182602148,0.0392323548096336,1.18810636223094,6.64202882682349,584.617233877803,2.22343469236039,0.0196470812442477,1.22667838382837,39.9950491164635,566.914176737738,75.6625617239447,0.0182207116535753,1.29300080783943
10,10.005485,25,24.780107,16.624001,16.515377,89.699371,NaN,0.995362401008606,NaN,28.297775,400,400.035675,25,28.541039,9.113829,36.579796,50.010345,401.884216,399.522766,398.918762,4905.666504,10.362268,9.907952,9.86018,1.536955,1.550559,1.492783,38.751286,76.440987,28.058321,17.489235,76.653412,45.937828,87.471825,0.547270894050598,665.878052,528.642216947512,2.17370259606972,0.0392341928207518,1.18803392726645,6.64202882682349,584.554777948533,2.22326257810799,0.0196421226157199,1.22685546266067,39.9950491164635,566.924909845609,75.6708628190212,0.018221588792423,1.29294906613827
10,10.003893,25,24.77685,16.624001,16.527176,89.622055,NaN,0.996134340763092,NaN,28.266474,400,400.07312,25,28.558178,9.124698,36.508629,50.010345,401.884216,399.522766,398.918762,4905.666504,10.362268,9.907952,9.86018,1.536955,1.550559,1.492783,38.751286,76.440987,28.058321,17.489235,76.653412,45.937828,87.471825,0.547270894050598,665.878052,528.661284353413,2.17378998588484,0.0392446189749848,1.18782336125588,6.63680445140227,584.465030781618,2.2230328427582,0.0196377136113107,1.22706809399441,39.9896587426109,566.949458350717,75.6851563736293,0.0182261337821607,1.29277831516005
10,10.005986,25,24.779285,16.624001,16.532446,89.542587,NaN,0.996264815330505,NaN,28.245962,400,400.09964,25,28.573715,9.123837,36.427982,50.010345,401.963257,399.579132,398.895355,4910.583984,10.394308,9.93536,9.910918,1.540338,1.549626,1.483665,38.76997,76.63134,28.063688,17.493206,76.533073,45.940201,87.462509,0.354382783174515,645.069336,528.660904803022,2.17376032366079,0.0392360033403864,1.18789967944399,6.64367279990603,584.363676801905,2.22274024535124,0.0196276324950934,1.22738869359998,39.993688747418,566.943548913418,75.6840946195553,0.0182237526737873,1.29284600746119
10,10.003902,25,24.778805,16.624001,16.5249,89.521797,NaN,0.99563854932785,NaN,28.220203,400,400.124908,25,28.588884,9.119631,36.389568,50.010345,401.972809,399.553467,398.978912,4908.27002,10.361338,9.910236,9.869933,1.524195,1.529605,1.469608,38.72776,76.642403,28.044939,17.51856,76.659966,45.96534,87.45237,0,673.533081,528.658552290638,2.17378043251383,0.0392440187693592,1.18784585376084,6.63683398795439,584.338913865491,2.22267456567854,0.019626065871009,1.22745314978521,39.9928943554847,566.94968884701,75.6881520994905,0.0182246285902402,1.29280870033393
10,10.006275,25,24.780453,16.624001,16.515221,89.56572,NaN,0.995323479175568,NaN,28.206846,400,400.155457,25,28.599918,9.11714,36.372952,50.010345,401.972809,399.553467,398.978912,4908.27002,10.361338,9.910236,9.869933,1.524195,1.529605,1.469608,38.72776,76.642403,28.044939,17.51856,76.659966,45.96534,87.45237,0,673.533081,528.639524704675,2.17368260197685,0.0392304161675704,1.18808345806465,6.64462109140987,584.390232197323,2.22280713959943,0.0196287675747667,1.22732814427105,39.9956217189769,566.918565985852,75.6664550935385,0.0182208007189232,1.29298522255746
10,10.004474,25,24.780273,16.624001,16.511431,89.584763,NaN,0.996211767196655,NaN,28.196447,400,400.118958,25,28.607643,9.131965,36.356476,50.010345,401.8638,399.458832,398.79422,4906.230469,10.379001,9.907352,9.878968,1.517817,1.524617,1.46297,38.734966,76.566132,28.021212,17.540628,76.855881,45.984383,87.451889,0.489275246858597,675.041321,528.640737199974,2.17371118197436,0.0392380110933532,1.18801056073992,6.63871115872081,584.413886590388,2.22287332669204,0.0196307962825374,1.22725834815743,39.995323834034,566.928207280053,75.6736524105607,0.0182217288950432,1.29293584827044
10,10.006017,25,24.782608,16.624001,16.508394,89.594452,NaN,0.9949871301651,NaN,28.194355,400,400.146027,25,28.61537,9.130838,36.393097,50.010345,402.059967,399.690857,399.00766,4913.037109,10.382397,9.914122,9.879876,1.52344,1.514513,1.460055,38.747589,76.43161,28.011456,17.530062,76.746483,45.943806,87.489487,0.231090664863586,656.38147,528.632232263168,2.17366092047644,0.0392299644204623,1.18813370011776,6.64377452074694,584.422106310478,2.2228833506327,0.0196295017510707,1.22726535110098,39.9991879361202,566.914929488135,75.6667488413702,0.0182188243427224,1.29303748661444
10,10.004793,25,24.783234,16.624001,16.510698,89.622726,NaN,0.995977103710175,NaN,28.173519,400,400.224518,25,28.615789,9.141312,36.440575,50.010345,402.059967,399.690857,399.00766,4913.037109,10.382397,9.914122,9.879876,1.52344,1.514513,1.460055,38.747589,76.43161,28.011456,17.530062,76.746483,45.943806,87.489487,0.231090664863586,656.38147,528.638854072268,2.17370035969378,0.0392363215792344,1.1880370293192,6.63975800717901,584.455820726001,2.22297290203761,0.0196316568255999,1.22717746840839,40.0002238325524,566.929827315137,75.6791729414859,0.0182195539512684,1.29297575323025
10,10.005619,25,24.783812,16.624001,16.508553,89.639069,NaN,0.996086120605469,NaN,28.166866,400,400.214325,25,28.613537,9.134105,36.424667,50.022064,402.016663,399.645203,398.987061,4914.316406,10.395274,9.936134,9.907529,1.528444,1.53244,1.476303,38.749569,76.455215,28.03207,17.521185,76.706932,45.965214,87.498466,0.293265372514725,617.302551,528.63368430868,2.17367132388814,0.0392318867821583,1.1881079625044,6.64246853829457,584.474967733943,2.22302255257958,0.0196326950695816,1.22713049757567,40.0011802815831,566.920751924033,75.67298713521,0.0182183620624797,1.29302881655982
10,10.006366,25,24.780313,16.624001,16.516104,89.660835,NaN,0.995693922042847,NaN,28.164043,400,400.271667,25,28.614573,9.119021,36.410076,50.022064,402.178619,399.855194,399.18692,4907.609375,10.36134,9.916119,9.858392,1.517538,1.518422,1.468413,38.741428,76.507645,28.027058,17.521633,76.599106,45.918427,87.506371,0.675339818000793,605.996338,528.640285007061,2.17368399429436,0.0392302018957352,1.18808046470817,6.64491968410294,584.507173636418,2.22313026025775,0.0196381708920566,1.22699334518062,39.9953900308298,566.918796556987,75.6664316244636,0.0182209286627515,1.29298185472687
10,10.004478,25,24.783983,16.624001,16.518553,89.668068,NaN,0.996425986289978,NaN,28.161974,400,400.306427,25,28.614349,9.117105,36.42979,50.022064,402.178619,399.855194,399.18692,4907.609375,10.36134,9.916119,9.858392,1.517538,1.518422,1.468413,38.741428,76.507645,28.027058,17.521633,76.599106,45.918427,87.506371,0.675339818000793,605.996338,528.649185274833,2.17374029277319,0.0392397371004035,1.18794207225163,6.63872428550354,584.510283194456,2.22311896761446,0.0196353563274756,1.22703228599964,40.0014632416308,566.945122066719,75.6920817433616,0.0182202200936229,1.29291411683849
10,10.006979,25,24.783848,16.624001,16.518553,89.668068,NaN,0.995929658412933,NaN,28.161974,400,400.306427,25,28.614349,9.120041,36.436451,50.022064,401.258636,399.046295,398.483154,4905.506836,10.374189,9.874125,9.911974,1.534231,1.532688,1.474215,38.766876,76.494209,28.085386,17.493364,76.688759,45.946609,87.507294,0.312714755535126,628.408752,528.641249405666,2.17367902189285,0.0392279014399451,1.18809408465474,6.64693102974934,584.51049527013,2.22312028274703,0.0196354857641178,1.22702992568813,40.0012398522427,566.923502760091,75.6751664676827,0.018218558787794,1.29301613449022
10,10.007377,25,24.78511,16.624001,16.514866,89.683228,NaN,0.995573699474335,NaN,28.167326,400,400.063904,25,28.623978,9.110611,36.347366,50.022064,401.258636,399.046295,398.483154,4905.506836,10.374189,9.874125,9.911974,1.534231,1.532688,1.474215,38.766876,76.494209,28.085386,17.493364,76.688759,45.946609,87.507294,0.312714755535126,628.408752,528.635605778545,2.17365414902373,0.0392251152768584,1.18815388730353,6.64823687803732,584.527114449264,2.22315925784174,0.0196357525765519,1.22699912470418,40.0033280932819,566.917125602968,75.6720534623336,0.0182170545726629,1.2930672197841
10,10.007377,25,24.78511,16.624001,16.514132,89.654472,NaN,0.995573699474335,NaN,28.181831,400,399.78656,25,28.638189,9.105446,36.340832,50.022064,401.275848,399.055603,398.578339,4906.867188,10.354261,9.863885,9.892098,1.538082,1.54344,1.481894,38.776264,76.366463,28.042299,17.520594,76.789948,45.923565,87.517296,0.600837171077728,644.10376,528.634733670989,2.17365113827317,0.0392249354649068,1.18816097688189,6.64823687803732,584.491829420518,2.22306200537324,0.0196329513304276,1.22709943050443,40.0033280932819,566.916075387917,75.6712412748628,0.01821696876254,1.29307228414093
10,10.00695,25,24.785128,16.624001,16.508747,89.594063,NaN,0.995344996452332,NaN,28.203751,400,399.644684,25,28.649372,9.092681,36.37394,50.022064,401.232086,399.042847,398.484436,4910.527832,10.375706,9.867478,9.893652,1.551854,1.548535,1.495519,38.796715,76.45755,28.028111,17.528946,76.765373,45.952637,87.506378,1.150295,623.308899,528.629690532557,2.17363951015059,0.0392256363522611,1.18818702983308,6.64683587846537,584.417666896982,2.22285747637399,0.0196270480764662,1.22731084609042,40.0033578774353,566.91205205964,75.6681557936232,0.0182166260049268,1.29309197703422
10,10.007533,25,24.78429,16.624001,16.499964,89.530579,NaN,0.995439112186432,NaN,28.2094,400,399.608978,25,28.662558,9.09971,36.394085,50.022064,401.232086,399.042847,398.484436,4910.527832,10.375706,9.867478,9.893652,1.551854,1.548535,1.495519,38.796715,76.45755,28.028111,17.528946,76.765373,45.952637,87.506378,1.150295,623.308899,528.617403620633,2.17358919630885,0.0392207264609089,1.18830737983107,6.64874870736065,584.341063708978,2.22265081488773,0.0196216637360611,1.22751855524633,40.0019712422071,566.892975562831,75.6521956853799,0.0182157200338367,1.2931704970097
