P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.0065,25,24.784573,16.624001,16.492657,89.492195,NaN,0.995478272438049,NaN,28.22123,400,399.661591,25,28.679264,9.097314,36.425518,50.022064,401.349365,399.139893,398.658356,4911.963867,10.371942,9.877501,9.921152,1.536348,1.535729,1.476551,38.790874,76.461189,28.054775,17.520603,76.568962,45.923233,87.515961,NaN,575.589844,528.612000011752,2.17358452872687,0.0392238231792345,1.18831517081226,6.64535936630961,584.293498603301,2.22251812818937,0.0196176503786418,1.22765826304592,40.0024395251496,566.891863001467,75.6517433118141,0.0182154086803284,1.29318042796369
10,10.005811,25,24.787676,16.624001,16.497372,89.499893,NaN,0.995772004127502,NaN,28.209564,400,399.730133,25,28.685068,9.107084,36.450478,50.025608,401.550598,399.336395,398.82251,4910.649414,10.362269,9.869894,9.877053,1.509709,1.518778,1.453617,38.776836,76.557213,28.033295,17.539846,76.682526,45.96735,87.494736,0.255818486213684,616.065063,528.619789991755,2.17362075463447,0.0392282386475599,1.18822766419487,6.64309856488262,584.298065141747,2.2225139354687,0.0196154274256331,1.22768569061782,40.0075738240944,566.910151098279,75.6703582418876,0.0182144860875478,1.293142211907
10,10.006639,25,24.788622,16.624001,16.507568,89.522926,NaN,0.995964527130127,NaN,28.210678,400,399.790344,25,28.677711,9.123459,36.510681,50.025608,401.550598,399.336395,398.82251,4910.649414,10.362269,9.869894,9.877053,1.509709,1.518778,1.453617,38.776836,76.557213,28.033295,17.539846,76.682526,45.96735,87.494736,0.255818486213684,616.065063,528.629276736822,2.17364229322409,0.0392268189303463,1.18817950589712,6.64581544986623,584.32485291311,2.22258268303312,0.0196167663748837,1.22762140393103,40.0091390015205,566.919387380469,75.6788642634007,0.0182145039391573,1.29311291014387
10,10.006279,25,24.787853,16.624001,16.508244,89.556931,NaN,0.994677245616913,NaN,28.223881,400,399.782227,25,28.683195,9.122799,36.459164,50.025608,401.252167,399.096466,398.625397,4907.692383,10.35546,9.856057,9.893876,1.513252,1.514228,1.457219,38.76012,76.642509,28.033066,17.540197,76.716591,45.930851,87.54567,0.501339614391327,527.676331,528.631222516208,2.17365388613573,0.0392286879197542,1.1881510817817,6.64463421640676,584.367805755491,2.22270527129396,0.0196208176883465,1.22748863335401,40.0078666778657,566.922030601516,75.6798000775383,0.0182153187786596,1.29308777157378
10,10.007526,25,24.792877,16.624001,16.498568,89.63073,NaN,0.994662165641785,NaN,28.248186,400,399.686859,25,28.690964,9.124982,36.476154,50.025608,401.286957,399.105286,398.616516,4910.591797,10.398552,9.866446,9.913654,1.526821,1.535216,1.474651,38.720871,76.358444,28.040634,17.531149,76.751472,45.881626,87.576065,0.269115388393402,551.453735,528.615766956007,2.17358364058883,0.0392204175465215,1.18832045123749,6.64872574078959,584.450487400915,2.22290602880828,0.019623194903336,1.22731827459828,40.0161784300944,566.906677101918,75.6751679340485,0.0182101526315438,1.29324279674638
10,10.008922,25,24.78948,16.624001,16.501226,89.671318,NaN,0.995826244354248,NaN,28.268946,400,399.664337,25,28.683586,9.123762,36.498863,50.025608,401.286957,399.105286,398.616516,4910.591797,10.398552,9.866446,9.913654,1.526821,1.535216,1.474651,38.720871,76.358444,28.040634,17.531149,76.751472,45.881626,87.576065,0.269115388393402,551.453735,528.614493880549,2.17356034408374,0.0392144658382021,1.18837969838635,6.65330569101945,584.505635642943,2.22307641274264,0.0196304035983208,1.22711706257184,40.0105585418198,566.892364639616,75.6592046511877,0.018211628163645,1.29325711183221
10,10.008461,25,24.789558,16.624001,16.501226,89.671318,NaN,0.996033906936646,NaN,28.268946,400,399.664337,25,28.683586,9.126259,36.489342,50.025608,401.36618,399.130524,398.72052,4913.880371,10.383105,9.869033,9.908589,1.545299,1.549371,1.496988,38.763966,76.53685,28.058922,17.519472,76.752586,45.909744,87.546883,NaN,617.383179,528.615957354902,2.17357163805107,0.0392166461215907,1.18835164518352,6.65179331100074,584.505513106487,2.22307565299314,0.0196303288453142,1.22711842648953,40.0106875890876,566.896446149914,75.6624730977522,0.0182119008730924,1.29323867064327
10,10.00875,25,24.786741,16.624001,16.515194,89.71814,NaN,0.995579540729523,NaN,28.286411,400,399.692841,25,28.680363,9.127028,36.515877,50.025608,401.191071,399.041138,398.496613,4907.602539,10.361437,9.85562,9.872576,1.54954,1.550777,1.502349,38.787071,76.660301,28.067223,17.527992,76.614944,45.931999,87.531517,0,628.004333,528.631638107619,2.17362186055972,0.0392187010679454,1.18823421071615,6.65274142523975,584.567388495919,2.22326142467594,0.0196375892589511,1.22690598902431,40.0060268018316,566.908833782537,75.667991902571,0.0182151066666407,1.29313349660337
10,10.011147,25,24.788111,16.624001,16.518726,89.753654,NaN,0.995536208152771,NaN,28.310993,400,399.672729,25,28.684614,9.126325,36.495941,50.025608,401.191071,399.041138,398.496613,4907.602539,10.361437,9.85562,9.872576,1.54954,1.550777,1.502349,38.787071,76.660301,28.067223,17.527992,76.614944,45.931999,87.531517,0,628.004333,528.628227570708,2.17357763734302,0.0392082320012922,1.18834586303966,6.66060439877873,584.608808422394,2.22336815086781,0.0196397341356037,1.22680633385808,40.0082935466201,566.89590342968,75.6599676965067,0.0182129832893346,1.29321796447847
10,10.011147,25,24.788111,16.624001,16.514454,89.733124,NaN,0.995536208152771,NaN,28.336884,400,399.605713,25,28.682058,9.124933,36.339699,50.025608,401.154114,398.942963,398.419769,4905.089355,10.378654,9.870904,9.911437,1.56313,1.566523,1.51205,38.753204,76.444344,28.073526,17.516773,76.53241,45.962399,87.51487,0.504103064537048,532.391602,528.623150868966,2.17356011132547,0.0392071856668652,1.18838716406825,6.66060439877873,584.583621355341,2.22329874462391,0.0196377350870988,1.22687775338437,40.0082935466201,566.889790221026,75.6552406210318,0.0182124838362773,1.29324746817872
10,10.01071,25,24.791353,16.624001,16.511408,89.668335,NaN,0.995752811431885,NaN,28.35467,400,399.570984,25,28.676826,9.126134,36.268013,50.025608,401.154114,398.942963,398.419769,4905.089355,10.378654,9.870904,9.911437,1.56313,1.566523,1.51205,38.753204,76.444344,28.073526,17.516773,76.53241,45.962399,87.51487,0.504103064537048,532.391602,528.620918153652,2.17355831843999,0.0392085055242373,1.18839003035555,6.65917099654263,584.499032561744,2.2230480800559,0.0196283181491918,1.22716022747949,40.0136572455089,566.895068994084,75.6639955215917,0.0182103908196411,1.29327425193695
10,10.011444,25,24.794352,16.624001,16.513176,89.596046,NaN,0.995310544967651,NaN,28.353922,400,399.517548,25,28.67692,9.128922,36.259026,50.018337,401.172485,398.899628,398.47226,4908.736328,10.364554,9.851525,9.872609,1.564722,1.571484,1.515807,38.773651,76.648003,28.058895,17.521952,76.5839,45.953091,87.541534,0.152488395571709,584.773682,528.620689359532,2.17354759358192,0.0392054686565329,1.18841759188418,6.66157856048852,584.405597736007,2.22277430732147,0.0196184029226326,1.22746548188467,40.0186184408993,566.896788950871,75.669648001309,0.018208196811384,1.29331429189412
10,10.009378,25,24.796371,16.624001,16.518602,89.574951,NaN,0.996431946754456,NaN,28.322765,400,399.502441,25,28.689119,9.130752,36.319393,50.018337,401.212982,398.991394,398.527496,4909.692383,10.400456,9.862082,9.923648,1.57464,1.580094,1.52712,38.790897,76.542854,28.083084,17.508209,76.887024,45.918285,87.564293,0.518081247806549,607.663696,528.63369455667,2.17362045750561,0.0392165658608205,1.1882394734591,6.65480161598362,584.376528132997,2.22268324880633,0.0196144138853282,1.22757478501637,40.0219581820691,566.925882563277,75.6950539877992,0.018209001619306,1.29320645078099
10,10.011826,25,24.795225,16.624001,16.52121,89.552193,NaN,0.996567010879517,NaN,28.299572,400,399.534668,25,28.697742,9.129166,36.396866,50.018337,401.212982,398.991394,398.527496,4909.692383,10.400456,9.862082,9.923648,1.57464,1.580094,1.52712,38.790897,76.542854,28.083084,17.508209,76.887024,45.918285,87.564293,0.518081247806549,607.663696,528.629024410905,2.17357119790972,0.0392056306606672,1.1883631513042,6.66283149057057,584.350392948425,2.2226173912295,0.0196132937765835,1.22763451511499,40.0200625445189,566.90661229047,75.6785017812257,0.0182083196897458,1.29328095206073
10,10.010609,25,24.793983,16.624001,16.520113,89.531792,NaN,0.995167136192322,NaN,28.300034,400,399.55188,25,28.695499,9.133425,36.452469,50.018337,401.218689,398.916565,398.526093,4907.11377,10.369305,9.860069,9.88924,1.557523,1.571736,1.511575,38.772133,76.562729,28.091202,17.521112,76.668045,45.957909,87.553696,NaN,594.86261,528.631583266576,2.17359650428561,0.039211115200456,1.18829973513403,6.65883970005223,584.327301558973,2.22256044079112,0.0196124950670926,1.22768433801204,40.018008034976,566.913178350953,75.681789009502,0.0182098227148777,1.29322925367162
10,10.011479,25,24.794361,16.624001,16.513781,89.543922,NaN,0.995469927787781,NaN,28.299292,400,399.529877,25,28.689024,9.127554,36.504807,50.018337,400.904297,398.623688,398.179138,4906.751953,10.360026,9.861225,9.90223,1.573281,1.58269,1.526762,38.789162,76.38073,28.08729,17.511127,76.702477,46.028568,87.49604,0.28494530916214,637.513062,528.621297253215,2.17354921848325,0.039205451392559,1.18841387066046,6.66169335925099,584.341598404439,2.2225978158435,0.0196133152126075,1.22764838664114,40.0186333287624,566.897372136202,75.6701118965698,0.0182082374410997,1.29331162198309
10,10.010792,25,24.793547,16.624001,16.512947,89.57666,NaN,0.996170699596405,NaN,28.282471,400,399.376892,25,28.684269,9.130016,36.573051,50.018337,400.904297,398.623688,398.179138,4906.751953,10.360026,9.861225,9.90223,1.573281,1.58269,1.526762,38.789162,76.38073,28.08729,17.511127,76.702477,46.028568,87.49604,0.28494530916214,637.513062,528.622486793961,2.17356262390582,0.0392084948183889,1.18838013795094,6.659439968073,584.383067472631,2.22271654904396,0.0196172851142918,1.22751929445214,40.0172867876495,566.900566039099,75.6714082707109,0.0182091319138327,1.29328308595428
10,10.011274,25,24.799162,16.624001,16.515377,89.618477,NaN,0.995644986629486,NaN,28.262104,400,399.43335,25,28.688786,9.125588,36.546741,50.018337,401.147339,398.889282,398.426788,4912.621094,10.361836,9.85825,9.874955,1.56758,1.565559,1.508581,38.796165,76.648056,28.087849,17.506348,76.693565,45.997807,87.510887,0.511628210544586,583.836975,528.623844639098,2.17356078742133,0.0392068113691518,1.18838596580505,6.66102096218333,584.425568610869,2.22280334879498,0.0196159816579033,1.22747119175265,40.0265745917192,566.910148841572,75.6869100055327,0.0182055447828012,1.2933273345285
10,10.010862,25,24.798241,16.624001,16.509794,89.585152,NaN,0.995594382286072,NaN,28.250759,400,399.642242,25,28.698811,9.119771,36.475067,50.018337,401.147339,398.889282,398.426788,4912.621094,10.361836,9.85825,9.874955,1.56758,1.565559,1.508581,38.796165,76.648056,28.087849,17.506348,76.693565,45.997807,87.510887,0.511628210544586,583.836975,528.618517578446,2.17354797344998,0.0392073915790463,1.18841488702798,6.65966957659811,584.386109610991,2.22269955199674,0.0196136170916563,1.22757180027193,40.0250512697749,566.904002153222,75.6808301569247,0.0182057594336231,1.29334215766798
10,10.010041,25,24.799416,16.624001,16.509794,89.585152,NaN,0.996113181114197,NaN,28.250759,400,399.642242,25,28.698811,9.103334,36.420013,50.018337,401.360809,399.088226,398.618561,4913.728516,10.400688,9.876524,9.930445,1.58073,1.579154,1.527545,38.797333,76.472145,28.071854,17.5194,76.811852,45.996624,87.522835,0,603.378357,528.621123679153,2.17356808389338,0.0392112732283991,1.1883649338246,6.6569765202517,584.384261729278,2.22268810448304,0.0196124920477943,1.22759239450424,40.0269946968363,566.913156551859,75.6896016017255,0.0182055927715466,1.29331691306655
10,10.010358,25,24.796783,16.624001,16.509594,89.558609,NaN,0.995264172554016,NaN,28.263891,400,399.695038,25,28.703022,9.110625,36.383404,50.018337,401.320801,399.018616,398.598999,4912.757813,10.363172,9.866475,9.887344,1.565102,1.563333,1.501548,38.822006,76.549469,28.097454,17.505205,76.65303,46.008862,87.506653,NaN,652.582275,528.619879760526,2.17355949833071,0.0392097254039469,1.18838615479107,6.65801636812859,584.355818525398,2.22262392516398,0.0196124269947439,1.22763932590096,40.0226396690132,566.905367890274,75.6797849394882,0.018207005527679,1.29331206752226
10,10.010358,25,24.796783,16.624001,16.51618,89.513817,NaN,0.995264172554016,NaN,28.292767,400,399.650726,25,28.697945,9.126876,36.416973,50.018337,401.320801,399.018616,398.598999,4912.757813,10.363172,9.866475,9.887344,1.565102,1.563333,1.501548,38.822006,76.549469,28.097454,17.505205,76.65303,46.008862,87.506653,NaN,652.582275,528.627706262051,2.17358651767588,0.0392113386126909,1.18832248160957,6.65801636812859,584.300826582862,2.22247230114105,0.019608061851396,1.22779662732263,40.0226396690132,566.914793141803,75.6870727530839,0.0182077752966933,1.29326658550213
10,10.012075,25,24.798615,16.624001,16.519196,89.476517,NaN,0.995586276054382,NaN,28.309275,400,399.613281,25,28.692974,9.135875,36.451702,50.01981,401.30777,399.052032,398.60025,4911.021484,10.38306,9.856331,9.901581,1.583674,1.585826,1.522989,38.823421,76.516861,28.087046,17.505558,76.728951,46.061058,87.500244,0.459224939346313,671.025513,528.625840715009,2.17355683711161,0.0392039604597787,1.18839776859978,6.66364817161497,584.252142746276,2.2223281504817,0.0196026722429967,1.22796002644714,40.02566986606,566.907774983034,75.6842862677527,0.0182057765354332,1.29332997573853
10,10.014567,25,24.799683,16.624001,16.519093,89.454964,NaN,0.995020806789398,NaN,28.318241,400,399.621643,25,28.680828,9.150654,36.322178,50.01981,401.352081,399.017609,398.59317,4908.151855,10.377575,9.872442,9.907101,1.586785,1.590086,1.532271,38.814911,76.675507,28.077009,17.522131,76.59623,46.073532,87.478882,0.216776072978973,666.189941,528.617808318731,2.17349538578675,0.0391921594457349,1.18855038548494,6.67182069616138,584.22399365205,2.2222447495438,0.019599548899623,1.22805472603828,40.0274362998734,566.88828331597,75.6707551858814,0.0182033538102068,1.2934412909413
10,10.013615,25,24.800192,16.624001,16.514996,89.423897,NaN,0.995360016822815,NaN,28.30755,400,399.616119,25,28.67124,9.153659,36.252277,50.01981,401.352081,399.017609,398.59317,4908.151855,10.377575,9.872442,9.907101,1.586785,1.590086,1.532271,38.814911,76.675507,28.077009,17.522131,76.59623,46.073532,87.478882,0.216776072978973,666.189941,528.615960885412,2.17350188920725,0.0391956540380418,1.18853209233734,6.66869878960574,584.185038035536,2.22213456115781,0.01959603289831,1.22817325073751,40.0282781473471,566.891478402014,75.6739590084248,0.0182032187516282,1.29343406650051
10,10.012297,25,24.800123,16.624001,16.517616,89.416321,NaN,0.995487570762634,NaN,28.295389,400,399.59436,25,28.663218,9.142016,36.272373,50.01981,401.300842,399.060638,398.617828,4914.116211,10.378563,9.859689,9.884072,1.583181,1.586665,1.533849,38.812439,76.509712,28.067886,17.53816,76.732468,46.050396,87.498764,0,676.700256,528.623258389171,2.17354491783513,0.0392025242220282,1.18842655198056,6.66437628393794,584.175842013928,2.22210957064955,0.0195953602528011,1.22819877889548,40.0281640273384,566.9063624583,75.6853672880544,0.018204487887739,1.29336109651872
10,10.012068,25,24.800449,16.624001,16.518913,89.40757,NaN,0.995576739311218,NaN,28.287815,400,399.62085,25,28.650511,9.152081,36.26878,50.01981,401.300842,399.060638,398.617828,4914.116211,10.378563,9.859689,9.884072,1.583181,1.586665,1.533849,38.812439,76.509712,28.067886,17.53816,76.732468,46.050396,87.498764,0,676.700256,528.625526615929,2.17355584751221,0.0392039242354776,1.18840007905795,6.66362521291984,584.164580196497,2.2220767469974,0.0195941949893641,1.22823541647519,40.0287032009095,566.910768605812,75.6892438363641,0.0182045940674861,1.29334508403453
10,10.013853,25,24.799673,16.624001,16.516649,89.412437,NaN,0.995765030384064,NaN,28.289757,400,399.651215,25,28.644857,9.149794,36.316864,50.01981,401.379333,399.056183,398.623535,4917.978027,10.415771,9.884261,9.927773,1.601711,1.606149,1.546461,38.801189,76.540657,28.108706,17.503241,76.834084,46.018467,87.509766,0.359567582607269,680.901489,528.617170017391,2.17350284300973,0.0391949343038779,1.18853058253443,6.66947928727654,584.171780736773,2.2221008012145,0.0195954122081309,1.22820457297971,40.0274197604992,566.890866354243,75.6727378109304,0.0182035725319706,1.29342865605133
10,10.015018,25,24.802933,16.624001,16.515862,89.466644,NaN,0.995400905609131,NaN,28.284367,400,399.672791,25,28.64278,9.134835,36.416676,50.01981,401.333405,399.106964,398.610046,4912.219238,10.391668,9.868595,9.915524,1.578192,1.578737,1.525038,38.798725,76.648857,28.079933,17.518293,76.802849,46.041042,87.509003,0.419467329978943,661.893555,528.612536332957,2.1734710838308,0.0391892376628088,1.18860910055812,6.67329958828964,584.233219015125,2.22225262528848,0.0195975771137898,1.22807069222138,40.0328113283119,566.885721901862,75.6734589724523,0.0182006165978028,1.29350605229874
10,10.014257,25,24.801786,16.624001,16.518105,89.538818,NaN,0.995181322097778,NaN,28.274704,400,399.670135,25,28.639471,9.122441,36.490841,50.01981,401.333405,399.106964,398.610046,4912.219238,10.391668,9.868595,9.915524,1.578192,1.578737,1.525038,38.798725,76.648857,28.079933,17.518293,76.802849,46.041042,87.509003,0.419467329978943,661.893555,528.617618081936,2.17349892341251,0.0391933820717755,1.18854108028682,6.67080413357434,584.323649475228,2.2225081831853,0.0196057087793303,1.22779657592072,40.0309144178129,566.893345362927,75.6776996855905,0.01820213123691,1.29345074475644
10,10.013262,25,24.805738,16.624001,16.515747,89.56881,NaN,0.99617201089859,NaN,28.265966,400,399.678375,25,28.648989,9.128989,36.498421,50.01981,401.404266,399.07254,398.723938,4910.804199,10.392713,9.865178,9.901952,1.568269,1.572567,1.509908,38.801167,76.531273,28.070589,17.526922,76.613365,45.991497,87.535027,NaN,679.119934,528.6179740245,2.17351361576727,0.0391975059882638,1.18850334496453,6.66754113488395,584.354255294436,2.22257120378831,0.0196048486709748,1.22776056981985,40.0374499613114,566.905663650082,75.692918372413,0.0182000633785368,1.29345496106839
10,10.014977,25,24.805109,16.624001,16.515747,89.56881,NaN,0.996083676815033,NaN,28.265966,400,399.678375,25,28.648989,9.140246,36.474976,50.018288,401.333771,399.100494,398.715973,4911.861328,10.401621,9.847574,9.896114,1.583458,1.579767,1.526327,38.760014,76.587502,28.050369,17.558649,76.520081,45.986103,87.565063,0.182276055216789,705.044861,528.612529801541,2.17347161597782,0.0391894031794683,1.18860771811141,6.67316514563083,584.355244759978,2.22257733148114,0.0196054505928437,1.22774953845731,40.0364098176507,566.889867836372,75.679800152223,0.0181992628603052,1.29352110270635
10,10.014977,25,24.805109,16.624001,16.510487,89.613777,NaN,0.996083676815033,NaN,28.265867,400,399.695129,25,28.661156,9.141706,36.406574,50.018288,401.333771,399.100494,398.715973,4911.861328,10.401621,9.847574,9.896114,1.583458,1.579767,1.526327,38.760014,76.587502,28.050369,17.558649,76.520081,45.986103,87.565063,0.182276055216789,705.044861,528.606277591034,2.17345003155737,0.0391881150444071,1.18865863728671,6.67316514563083,584.410449426444,2.22272951891499,0.0196098308012464,1.22759182519721,40.0364098176507,566.88233860955,75.6739795119886,0.018198648117724,1.2935574741072
10,10.017142,25,24.807737,16.624001,16.514566,89.632523,NaN,0.995435655117035,NaN,28.274439,400,399.749054,25,28.670284,9.14126,36.388287,50.018288,401.360321,399.029999,398.629395,4916.688477,10.419156,9.879441,9.920795,1.57005,1.565898,1.513224,38.783752,76.592682,28.022245,17.567738,76.749916,46.00388,87.547859,0.320676654577255,680.755798,528.604252543494,2.17341375390774,0.0391788889178829,1.18875095134744,6.68026380485583,584.429330084961,2.22276735877596,0.0196091415280704,1.22757218613656,40.04075546773,566.874466388618,75.6716815106279,0.0181959621025344,1.29363787979647
10,10.014611,25,24.805918,16.624001,16.514982,89.636063,NaN,0.995205163955688,NaN,28.265408,400,399.742767,25,28.680155,9.118572,36.430538,50.018288,401.42746,399.156281,398.770508,4913.64502,10.390555,9.853718,9.879042,1.604426,1.596529,1.538406,38.765869,76.548508,28.037254,17.583424,76.594261,45.973484,87.565643,0.713108062744141,651.928345,528.612782424404,2.17347743988168,0.0391909448409113,1.18859284536688,6.67196498053659,584.436535000584,2.22279705137386,0.0196112270226004,1.22752793458208,40.0377476139985,566.893371705725,75.6836747992012,0.0181989198502512,1.29351721900815
10,10.015902,25,24.809042,16.624001,16.52367,89.649727,NaN,0.995363593101501,NaN,28.249802,400,399.733459,25,28.679117,9.126369,36.488804,50.018288,401.42746,399.156281,398.770508,4913.64502,10.390555,9.853718,9.879042,1.604426,1.596529,1.538406,38.765869,76.548508,28.037254,17.583424,76.594261,45.973484,87.565643,0.713108062744141,651.928345,528.619010715917,2.17348147550696,0.0391869740660289,1.18858733678412,6.67619820199275,584.448397629743,2.22281286298718,0.0196095680987918,1.22753479736863,40.0429132805015,566.900464542384,75.6936598782383,0.0181970699882715,1.29353331352803
10,10.014827,25,24.807051,16.624001,16.530041,89.665466,NaN,0.996168732643127,NaN,28.249924,400,399.698914,25,28.675251,9.13348,36.570286,50.018288,401.524353,399.172852,398.794373,4915.98584,10.437122,9.869978,9.917586,1.600423,1.595594,1.547812,38.7575,76.467323,28.051857,17.568033,76.801468,45.987762,87.558044,0,649.140625,528.629994829572,2.17353393765525,0.0391936119981345,1.18846030761908,6.67267327870002,584.47084609081,2.22288549947155,0.0196130058908879,1.22744487623934,40.0396211346482,566.915142543448,75.7021387108225,0.018199816234132,1.29343036033215
10,10.017156,25,24.810705,16.624001,16.52879,89.693924,NaN,0.995995283126831,NaN,28.260382,400,399.797394,25,28.687445,9.130251,36.508736,50.018288,401.623901,399.251923,398.898499,4911.501465,10.404036,9.870763,9.895904,1.593202,1.580161,1.538337,38.778706,76.517822,28.053719,17.568243,76.808586,45.994259,87.575035,0.567484021186829,640.442993,528.621115919807,2.17347178002753,0.0391823055588031,1.18861409905703,6.68030970465207,584.500035044563,2.22294619597558,0.0196122799271519,1.22740930901196,40.0456629200666,566.900108388574,75.6957808217014,0.018195748166996,1.29356183499799
10,10.016754,25,24.812738,16.624001,16.528807,89.726616,NaN,0.995735883712769,NaN,28.249907,400,399.872131,25,28.706728,9.139303,36.477776,50.018288,401.623901,399.251923,398.898499,4911.501465,10.404036,9.870763,9.895904,1.593202,1.580161,1.538337,38.778706,76.517822,28.053719,17.568243,76.808586,45.994259,87.575035,0.567484021186829,640.442993,528.622412111806,2.17348169224388,0.0391842080572763,1.18858947399483,6.67899170550135,584.53696695107,2.22303698740964,0.0196135169809655,1.22733066246186,40.049024135369,566.907265360509,75.7042428630678,0.0181947521954531,1.29356003256865
10,10.019121,25,24.810768,16.624001,16.530796,89.785728,NaN,0.996133208274841,NaN,28.262854,400,399.882294,25,28.723669,9.139208,36.536274,50.018288,401.604614,399.222961,398.802032,4913.105957,10.424356,9.86574,9.888408,1.613059,1.602752,1.548537,38.781025,76.633575,28.062231,17.556009,76.863045,45.965408,87.58886,NaN,655.420837,528.617263064817,2.17343190387795,0.03917351958956,1.18871426224042,6.68675158789455,584.61260254846,2.22325605288458,0.0196211545444663,1.22709016052694,40.0457670828549,566.886312601346,75.6852069210721,0.0181945730652823,1.29362949566258
10,10.019701,25,24.811775,16.624001,16.532305,89.883842,NaN,0.996563017368317,NaN,28.273806,400,399.875732,25,28.727322,9.130669,36.586143,50.018288,401.604614,399.222961,398.802032,4913.105957,10.424356,9.86574,9.888408,1.613059,1.602752,1.548537,38.781025,76.633575,28.062231,17.556009,76.863045,45.965408,87.58886,NaN,655.420837,528.617215764847,2.17342389751571,0.0391711513865023,1.18873495223195,6.68865282635824,584.731401879844,2.22357789295964,0.0196297352114717,1.2267667575371,40.0474320068235,566.885351847682,75.6859153778961,0.0181937119758159,1.29365036995235
10,10.017106,25,24.810541,16.624001,16.52783,89.949387,NaN,0.995108723640442,NaN,28.265987,400,399.842285,25,28.726099,9.132309,36.495598,50.009033,401.478455,399.046234,398.733551,4911.005371,10.415584,9.870721,9.912875,1.570757,1.566494,1.50397,38.791943,76.4384,28.049572,17.565165,76.706627,45.992443,87.571465,0.284971535205841,640.789856,528.620133554743,2.1734690651072,0.0391823066190123,1.18862034648557,6.68014577658653,584.813735972978,2.22381134011702,0.019637290059335,1.2265182679437,40.0453917652001,566.898862891103,75.6945816676102,0.0181957739777938,1.29356520757008
10,10.019891,25,24.811836,16.624001,16.518124,89.936829,NaN,0.994565308094025,NaN,28.276905,400,399.844666,25,28.722879,9.134889,36.489944,50.009033,401.5672,399.118286,398.849182,4911.228516,10.432821,9.868061,9.913662,1.551755,1.554969,1.499094,38.81089,76.517471,28.03768,17.575956,76.632919,45.960659,87.595116,0.195879146456718,644.721497,528.59975406053,2.17336104811129,0.0391667829705292,1.18888387967192,6.68927562776531,584.796304131591,2.22375632747512,0.0196348293672002,1.22658423731122,40.0475328595566,566.863539219684,75.6691426802272,0.0181918840542851,1.29375679004845
10,10.017885,25,24.812551,16.624001,16.518124,89.936829,NaN,0.995283186435699,NaN,28.276905,400,399.844666,25,28.722879,9.133224,36.626461,50.009033,401.5672,399.118286,398.849182,4911.228516,10.432821,9.868061,9.913662,1.551755,1.554969,1.499094,38.81089,76.517471,28.03768,17.575956,76.632919,45.960659,87.595116,0.195879146456718,644.721497,528.606123162928,2.17341016262395,0.039176251986136,1.18876172893122,6.68269970560135,584.795183885791,2.22374937566242,0.0196341449568652,1.22659667415607,40.0487149718152,566.881972432188,75.684421349061,0.018192833052613,1.2936792096546
10,10.019417,25,24.814365,16.624001,16.515799,89.833557,NaN,0.995395481586456,NaN,28.276443,400,399.813141,25,28.71357,9.133281,36.673256,50.009033,401.617859,399.21106,398.96936,4907.870605,10.401298,9.856235,9.883954,1.546596,1.543988,1.493743,38.803719,76.536652,28.074753,17.552807,76.825272,45.993027,87.589806,NaN,646.079285,528.598494961886,2.17336311063991,0.0391684508436329,1.18887754328741,6.68772188550497,584.665646871247,2.22338275120129,0.0196223657108684,1.22698650409612,40.051713948946,566.868859211741,75.6768994865043,0.018190353147083,1.29377184171228
10,10.019417,25,24.814365,16.624001,16.519188,89.701248,NaN,0.995395481586456,NaN,28.288128,400,399.842072,25,28.695786,9.141477,36.566952,50.009033,401.514465,399.101532,398.81842,4916.09082,10.437859,9.864789,9.911349,1.558992,1.566265,1.517882,38.799328,76.450554,28.093521,17.551546,76.684731,45.951351,87.600426,0.326817244291305,712.483093,528.602524012233,2.17337701986492,0.0391692805841051,1.18884470416238,6.68772188550497,584.503275029414,2.22293534403821,0.0196094913957947,1.22744772586961,40.051713948946,566.873711150023,75.6806497476506,0.0181907491622819,1.29374838391944
10,10.020057,25,24.813446,16.624001,16.527943,89.648369,NaN,0.99515426158905,NaN,28.297688,400,399.838898,25,28.685507,9.144234,36.522369,50.009033,401.514465,399.101532,398.81842,4916.09082,10.437859,9.864789,9.911349,1.558992,1.566265,1.517882,38.799328,76.450554,28.093521,17.551546,76.684731,45.951351,87.600426,0.326817244291305,712.483093,528.61090026284,2.17339728213743,0.0391684033916351,1.18879886035473,6.68981975221453,584.439808455445,2.22276538692223,0.0196052226537325,1.22761666326861,40.0501946423104,566.879107497943,75.6834965574564,0.0181919037047975,1.29370748359481
10,10.020327,25,24.816206,16.624001,16.535236,89.657219,NaN,0.995923757553101,NaN,28.286711,400,399.822571,25,28.682377,9.151598,36.495911,50.009033,401.53067,398.975677,398.882874,4912.294922,10.433944,9.852405,9.899861,1.547524,1.553568,1.49447,38.766945,76.510216,28.057053,17.578093,76.815392,46.010223,87.56842,0.789036571979523,653.694214,528.618712888162,2.17342060109098,0.0391689144685248,1.18874467359975,6.69070475935445,584.446334815707,2.22276846177229,0.0196034445710161,1.22763399439989,40.0547573933293,566.892262913952,75.6976424813004,0.0181908328911591,1.29368839415463
10,10.019325,25,24.816967,16.624001,16.534472,89.706734,NaN,0.996104717254639,NaN,28.267622,400,399.820007,25,28.685385,9.155107,36.456276,50.009033,401.420959,398.934814,398.769043,4913.290039,10.418096,9.836092,9.864825,1.61511,1.605247,1.560377,38.789249,76.594101,28.053076,17.585018,76.853813,45.994141,87.588425,0.999975800514221,625.301392,528.620985200735,2.17344199421965,0.0391734565665413,1.18869109287138,6.68742030883857,584.50592138768,2.22292857608985,0.0196075366491833,1.227474058491,40.056015388422,566.901110269451,75.7055778921938,0.018190963684434,1.2936579121186
10,10.01842,25,24.81584,16.624001,16.535881,89.762642,NaN,0.99609386920929,NaN,28.280031,400,399.79425,25,28.689482,9.145176,36.443268,50.009033,401.420959,398.934814,398.769043,4913.290039,10.418096,9.836092,9.864825,1.61511,1.605247,1.560377,38.789249,76.594101,28.053076,17.585018,76.853813,45.994141,87.588425,0.999975800514221,625.301392,528.625532475306,2.17346993034466,0.0391780735933359,1.1886223916626,6.68445360070967,584.576310817557,2.22312863844933,0.0196140553538817,1.22725916268354,40.0541523550329,566.908805797004,75.7099029505389,0.0181924673444179,1.29360257912961
10,10.019247,25,24.81818,16.624001,16.528936,89.863487,NaN,0.99492746591568,NaN,28.297846,400,399.683655,25,28.686897,9.146951,36.4884,50.009033,401.396729,398.878143,398.699371,4916.144043,10.437539,9.861508,9.913059,1.657301,1.646898,1.609824,38.781094,76.666321,28.058264,17.575092,76.632401,46.035843,87.548996,NaN,616.708862,528.614652063738,2.17342118659596,0.0391724694965478,1.18873993888833,6.68716462263438,584.696386601184,2.22344681189839,0.0196216268651743,1.22694899534415,40.0580205158324,566.896057917816,75.7034201562041,0.0181896090429547,1.2937018707828
10,10.019681,25,24.820297,16.624001,16.52453,89.952171,NaN,0.995597183704376,NaN,28.302038,400,399.67688,25,28.688269,9.147526,36.561752,50.009033,401.396729,398.878143,398.699371,4916.144043,10.437539,9.861508,9.913059,1.657301,1.646898,1.609824,38.781094,76.666321,28.058264,17.575092,76.632401,46.035843,87.548996,NaN,616.708862,528.608036552985,2.173392480362,0.0391693424037279,1.18880902749198,6.68858726779609,584.801867118905,2.22372590220791,0.0196282241852126,1.22667829775966,40.0615198055806,566.889894187246,75.701706046439,0.0181874617092983,1.29376577669569
10,10.020668,25,24.822884,16.624001,16.52825,90.017601,NaN,0.99528706073761,NaN,28.316578,400,399.67923,25,28.692543,9.140522,36.565811,50.014683,401.484039,398.860596,398.818848,4908.92627,10.435849,9.833792,9.850945,1.660996,1.635458,1.610111,38.790707,76.793877,28.092186,17.538263,76.746788,46.080849,87.533318,NaN,682.147461,528.609325527712,2.17338358473044,0.0391655951660719,1.18883308311118,6.69182246483592,584.878071198487,2.22392176814814,0.0196321082690829,1.22649700228295,40.0657956729066,566.891495762722,75.7066712399251,0.0181855833633137,1.29379972973409
10,10.020557,25,24.821692,16.624001,16.526665,90.043518,NaN,0.995473861694336,NaN,28.31394,400,400.126038,25,28.694769,9.135981,36.542175,50.014683,403.094452,400.264984,399.936615,4910.665527,10.513904,9.940006,9.872117,1.674487,1.642251,1.613622,38.788696,76.564812,28.071413,17.558794,76.952072,46.055164,87.552605,0.340502619743347,645.369019,528.607793613256,2.17337979715372,0.0391657309552961,1.18884167923304,6.69145864010818,584.911722776162,2.22402087021216,0.0196357667438792,1.22638684256565,40.0638255433811,566.88800668953,75.7022570727311,0.0181862243141974,1.2937973835843
10,10.024961,25,24.822117,16.624001,16.526665,90.043518,NaN,0.996240735054016,NaN,28.31394,400,400.126038,25,28.694769,9.140529,36.556728,50.014683,403.094452,400.264984,399.936615,4910.665527,10.513904,9.940006,9.872117,1.674487,1.642251,1.613622,38.788696,76.564812,28.071413,17.558794,76.952072,46.055164,87.552605,0.340502619743347,645.369019,528.593810596894,2.1732719975512,0.0391449576556121,1.18910989150585,6.7058912953288,584.911057606275,2.22401674105991,0.0196353601426132,1.22639421964711,40.064527988744,566.851174897173,75.6744035458399,0.0181828889641064,1.29398237297374
10,10.021964,25,24.824635,16.624001,16.531937,90.07386,NaN,0.995559573173523,NaN,28.310347,400,400.863495,25,28.700119,9.149571,36.565414,50.014683,403.392792,400.573639,400.251312,4923.558594,10.516987,9.949914,9.868402,1.644138,1.624475,1.593392,38.783508,76.616333,28.071817,17.562593,76.83651,46.039177,87.576263,NaN,618.86145,528.609594485695,2.17336699206328,0.0391603828140638,1.188876266804,6.69607013895393,584.944327592699,2.22409472855243,0.019635898957551,1.2263332834058,40.0686895835611,566.888891453886,75.7071810862181,0.0181840113262049,1.29384053908387
10,10.021964,25,24.824635,16.624001,16.53792,90.089035,NaN,0.995559573173523,NaN,28.31218,400,401.230286,25,28.709221,9.145325,36.560993,50.014683,402.563293,400.164764,399.475983,4917.299805,10.412395,9.962412,9.911612,1.656016,1.637499,1.617154,38.79715,76.590225,28.109941,17.54887,76.720726,46.082096,87.531052,0.327417016029358,628.789185,528.616707359023,2.17339154588928,0.0391618472618241,1.18881831448579,6.69607013895393,584.962936803498,2.22414596093039,0.0196373729450464,1.22628099532967,40.0686895835611,566.897457314334,75.7138016837789,0.0181847101693233,1.293799134156
10,10.023035,25,24.823769,16.624001,16.537828,90.082367,NaN,0.995832562446594,NaN,28.330517,400,400.99176,25,28.713638,9.137693,36.484852,50.014683,402.563293,400.164764,399.475983,4917.299805,10.412395,9.962412,9.911612,1.656016,1.637499,1.617154,38.79715,76.590225,28.109941,17.54887,76.720726,46.082096,87.531052,0.327417016029358,628.789185,528.613198254314,2.17336495497028,0.0391567725390778,1.18888439637429,6.6995800563252,584.956114720188,2.22413186132792,0.0196375537090411,1.22628894732358,40.0672583484385,566.886606045739,75.7041670188062,0.0181844972385288,1.29383763027185
10,10.022174,25,24.82342,16.624001,16.529652,90.067841,NaN,0.996088266372681,NaN,28.327053,400,400.851532,25,28.7055,9.13638,36.506546,50.014683,402.762878,400.399811,399.632202,4914.192383,10.409663,9.954643,9.879224,1.680972,1.647723,1.622744,38.794636,76.499832,28.14517,17.51054,76.853111,46.167606,87.488861,0.193287223577499,663.766724,528.606211172426,2.17335247378967,0.0391588328076326,1.18891119197115,6.69675838039177,584.93884736898,2.22408620914364,0.0196364765547517,1.22633295221595,40.0666815466587,566.881617324075,75.6998084521012,0.0181843611896899,1.29385612457642
10,10.022404,25,24.823448,16.624001,16.521338,90.075592,NaN,0.994853734970093,NaN,28.330498,400,400.879913,25,28.705357,9.128028,36.554504,50.014683,402.762878,400.399811,399.632202,4914.192383,10.409663,9.954643,9.879224,1.680972,1.647723,1.622744,38.794636,76.499832,28.14517,17.51054,76.853111,46.167606,87.488861,0.193287223577499,663.766724,528.59559590448,2.1733127193561,0.0391557126847454,1.18900578567088,6.69751215612575,584.94830876398,2.22411210630624,0.0196372026991416,1.2263067236507,40.0667278232465,566.867800122573,75.6891699881635,0.0181832120932201,1.29392339742492
10,10.025228,25,24.827076,16.624001,16.518211,90.087791,NaN,0.995640397071838,NaN,28.314657,400,400.855896,25,28.709108,9.127675,36.495781,50.014683,402.713135,400.300262,399.551971,4918.23877,10.435988,9.973914,9.931719,1.662706,1.637907,1.596246,38.789383,76.799919,28.146343,17.524862,76.754227,46.119308,87.532257,0.620111107826233,639.435425,528.582909542316,2.17323075724334,0.0391416296247465,1.18920818503204,6.70676614553253,584.957592579084,2.224118052518,0.019634917289879,1.22632761415182,40.0727236115276,566.845805041239,75.6774003627887,0.0181786013573765,1.29408832819664
10,10.026352,25,24.826172,16.624001,16.515823,90.1008,NaN,0.995700418949127,NaN,28.281475,400,400.933167,25,28.710308,9.142333,36.46426,50.011463,402.782471,400.356598,399.760468,4924.339844,10.421693,9.951864,9.892388,1.650948,1.637466,1.595434,38.804249,76.729271,28.141363,17.527264,77.033813,46.103207,87.547432,0,619.402039,528.576499663995,2.17319344175274,0.03913574653962,1.18929987928936,6.71044884241212,584.97495962045,2.22417075020471,0.0196370453930974,1.22626712664321,40.0712296846329,566.831145286899,75.6647695401983,0.0181781069326393,1.29414473131664
10,10.02586,25,24.828014,16.624001,16.512671,90.117371,NaN,0.995717465877533,NaN,28.277908,400,400.921844,25,28.707237,9.146308,36.559265,50.011463,402.782471,400.356598,399.760468,4924.339844,10.421693,9.951864,9.892388,1.650948,1.637466,1.595434,38.804249,76.729271,28.141363,17.527264,77.033813,46.103207,87.547432,0,619.402039,528.574313738281,2.17319254275013,0.039137294195579,1.18930049158325,6.70883688182715,584.992398876591,2.22420880053016,0.0196368928815486,1.22624200769858,40.074273682268,566.834179998157,75.6697692078771,0.0181769250291802,1.29415974251416
10,10.024612,25,24.83268,16.624001,16.50631,90.110542,NaN,0.996021389961243,NaN,28.269512,400,400.857971,25,28.697048,9.138074,36.596214,50.011463,402.64035,400.225952,399.583466,4920.658691,10.441365,9.956008,9.91829,1.652297,1.63448,1.608425,38.844311,76.585403,28.110985,17.527136,76.895172,46.112438,87.538185,NaN,628.471436,528.570712891291,2.17319697470329,0.039141620776111,1.1892861714516,6.70474773798111,584.976726695151,2.22414043822909,0.0196317680284787,1.2263464085877,40.0819837145038,566.844206683831,75.6842408826379,0.0181741227435039,1.29418643258117
10,10.024925,25,24.832914,16.624001,16.512886,90.064354,NaN,0.995230317115784,NaN,28.26424,400,400.874908,25,28.690084,9.145235,36.483063,50.011463,402.504333,400.265472,399.581085,4917.763672,10.384889,9.948947,9.921777,1.667223,1.646825,1.614406,38.8307,76.715858,28.102413,17.547913,76.578697,46.127148,87.543404,0.691123843193054,631.536011,528.577539274965,2.17321631205267,0.0391417547522458,1.18924140436424,6.70577333665017,584.919714332691,2.22398221750815,0.0196270588987083,1.22650972772738,40.0823703438134,566.851377550015,75.690118961094,0.0181745261088511,1.29415548506559
10,10.025963,25,24.832968,16.624001,16.512886,90.064354,NaN,0.995954394340515,NaN,28.26424,400,400.874908,25,28.690084,9.134048,36.425804,50.011463,402.504333,400.265472,399.581085,4917.763672,10.384889,9.948947,9.921777,1.667223,1.646825,1.614406,38.8307,76.715858,28.102413,17.547913,76.578697,46.127148,87.543404,0.691123843193054,631.536011,528.574242271291,2.17319090436603,0.0391368612904089,1.18930468336606,6.70917435006874,584.919629825361,2.2239816930429,0.0196270072790726,1.22651066498442,40.0824595655688,566.84261255438,75.6834241329448,0.0181737693099248,1.29419879624827
10,10.025963,25,24.832968,16.624001,16.531729,90.016998,NaN,0.995954394340515,NaN,28.273422,400,400.742065,25,28.68416,9.153386,36.467949,50.011463,402.143555,399.561584,398.732727,4920.65332,10.412652,9.978712,9.839622,1.671025,1.648454,1.612546,38.786751,76.635056,28.096182,17.564024,76.990822,46.036415,87.612419,0,651.461487,528.596650616193,2.17326826193301,0.0391414731100045,1.18912181407568,6.70917435006874,584.861543313785,2.22382175911403,0.0196224073797105,1.2266742671195,40.0824595655688,566.869598267903,75.7042764747837,0.0181759703442461,1.29406816539122
10,10.025958,25,24.830347,16.624001,16.541489,89.937653,NaN,0.995793700218201,NaN,28.256119,400,400.444763,25,28.677364,9.148816,36.52663,50.011463,402.143555,399.561584,398.732727,4920.65332,10.412652,9.978712,9.839622,1.671025,1.648454,1.612546,38.786751,76.635056,28.096182,17.564024,76.990822,46.036415,87.612419,0,651.461487,528.608271856423,2.17330844608792,0.0391438851448771,1.18902687589281,6.70915796817553,584.768309391358,2.22357916769804,0.0196172028561968,1.226903469381,40.0781288359257,566.878852463148,75.707651825073,0.0181787587822161,1.29398114698613
10,10.02634,25,24.832386,16.624001,16.533785,89.800354,NaN,0.99573689699173,NaN,28.237694,400,400.332123,25,28.666027,9.138796,36.513847,50.011463,402.349609,399.806854,399.015533,4921.32373,10.408315,9.969995,9.838305,1.681081,1.677228,1.633356,38.809998,76.680954,28.104712,17.569237,76.781532,45.986031,87.627243,0.642586171627045,654.999268,528.597898404594,2.17326747548261,0.039140199126709,1.18912483754136,6.71040952701162,584.596623776158,2.22309521505048,0.0196019061120541,1.22741659137771,40.0814979455521,566.86826606043,75.7024084839075,0.0181763132100323,1.29406522994743
10,10.029009,25,24.83407,16.624001,16.539242,89.660019,NaN,0.995820224285126,NaN,28.244041,400,400.337585,25,28.655369,9.137197,36.508278,50.011463,402.315521,399.691101,398.851166,4915.085449,10.417888,9.995069,9.865734,1.681946,1.665718,1.623279,38.792728,76.644699,28.101807,17.579865,76.62915,45.993816,87.631752,0,613.410767,528.59591317448,2.17322456617118,0.0391289566504512,1.18923448619748,6.71915305167107,584.421692592866,2.22260405882123,0.0195866453637093,1.22793705649586,40.0842803180965,566.856357887835,75.6956329557472,0.0181740355870433,1.29415001250041
10,10.029341,25,24.835819,16.624001,16.549835,89.63903,NaN,0.996071398258209,NaN,28.251408,400,400.30188,25,28.662106,9.14592,36.499256,50.011463,402.315521,399.691101,398.851166,4915.085449,10.417888,9.995069,9.865734,1.681946,1.665718,1.623279,38.792728,76.644699,28.101807,17.579865,76.62915,45.993816,87.631752,0,613.410767,528.607456224428,2.1732599273885,0.0391299842624195,1.18915195531129,6.72024054582107,584.393168508918,2.2225159951348,0.019582932645187,1.22804140054988,40.0871699345681,566.871872382803,75.7101412173974,0.0181739442616816,1.29410311728024
10,10.028278,25,24.83651,16.624001,16.562365,89.691856,NaN,0.995846569538116,NaN,28.256721,400,400.300018,25,28.671465,9.137734,36.486217,50.006859,402.328918,399.719666,398.980896,4917.308105,10.402112,9.972841,9.833996,1.700492,1.67973,1.641033,38.787735,76.777763,28.106979,17.566908,76.792091,45.986893,87.642624,0.341361165046692,608.623169,528.625729268051,2.1733373610017,0.039138058268446,1.18896580871922,6.71675850326756,584.456950216138,2.22268806160326,0.0195874132480842,1.22786812508009,40.0883115300463,566.900142651275,75.7329831249053,0.0181757137038238,1.29397750671623
10,10.030617,25,24.836336,16.624001,16.565222,89.758621,NaN,0.995748281478882,NaN,28.285109,400,400.290131,25,28.672916,9.135381,36.618557,50.006859,402.299896,399.671143,398.84787,4912.397949,10.421095,9.98315,9.858351,1.678507,1.664775,1.624107,38.772167,76.740387,28.121363,17.564619,76.877907,46.003548,87.64698,0,625.510132,528.621702815661,2.1732918690803,0.0391277375464504,1.18908047144884,6.7244199387643,584.539194264722,2.22291564651191,0.0195940742140084,1.22763134753613,40.0880240683342,566.883955335927,75.7202231168519,0.0181745286317901,1.29405298962103
10,10.030125,25,24.835972,16.624001,16.558098,89.831154,NaN,0.994926989078522,NaN,28.307016,400,400.29483,25,28.671524,9.145288,36.678444,50.006859,402.299896,399.671143,398.84787,4912.397949,10.421095,9.98315,9.858351,1.678507,1.664775,1.624107,38.772167,76.740387,28.121363,17.564619,76.877907,46.003548,87.64698,0,625.510132,528.614793301326,2.17327466433436,0.0391283124007681,1.18911957424134,6.72280849630124,584.628800003245,2.22316449723625,0.0196014753902338,1.22737179118011,40.0874227067023,566.877291612545,75.7145493056328,0.0181742675361641,1.29407936136022
10,10.031382,25,24.837984,16.624001,16.558098,89.831154,NaN,0.99538242816925,NaN,28.307016,400,400.29483,25,28.671524,9.137294,36.63258,50.006859,402.278015,399.572083,398.843262,4916.791504,10.410264,9.983041,9.85062,1.671889,1.663121,1.612597,38.786659,76.678864,28.146376,17.535337,76.804062,45.981831,87.65509,0.783906877040863,614.558838,528.610803173542,2.17324391550615,0.0391223919329096,1.18919610458426,6.72692541661081,584.625643003934,2.22314493527621,0.0195995536856365,1.22740690576069,40.0907466328492,566.870220923239,75.7119840844236,0.0181721305149849,1.29414600689976
10,10.032234,25,24.837938,16.624001,16.538704,89.903336,NaN,0.995487153530121,NaN,28.322292,400,400.305115,25,28.668249,9.143969,36.407211,50.006859,402.278015,399.572083,398.843262,4916.791504,10.410264,9.983041,9.85062,1.671889,1.663121,1.612597,38.786659,76.678864,28.146376,17.535337,76.804062,45.981831,87.65509,0.783906877040863,614.558838,528.585032416148,2.17314345374281,0.0391136355821033,1.18943622293155,6.72971566116348,584.714302736529,2.22338941376476,0.0196066142186707,1.22715482012076,40.0906706407981,566.835091412013,75.684774647055,0.0181693014583873,1.29431537172033
10,10.032234,25,24.837938,16.624001,16.533236,89.946838,NaN,0.995487153530121,NaN,28.336452,400,400.30835,25,28.662628,9.154945,36.369324,50.006859,402.402679,399.74295,398.931976,4921.012695,10.414177,9.982312,9.843456,1.660075,1.655727,1.61705,38.827309,76.84433,28.106546,17.560211,76.859612,45.999744,87.657707,0.68488484621048,606.624695,528.578528433675,2.17312100190479,0.0391122978321492,1.18948933726643,6.72971566116348,584.767683138312,2.22353643680166,0.0196108417127739,1.22700373597287,40.0906706407981,566.827259497497,75.6787237263279,0.0181686627631345,1.29435332000908
10,10.028909,25,24.840054,16.624001,16.540543,89.995819,NaN,0.995131433010101,NaN,28.363041,400,400.382233,25,28.661587,9.159168,36.415504,50.006859,402.384155,399.643616,398.963531,4918.967773,10.429171,9.98534,9.873941,1.660228,1.654465,1.625362,38.833389,76.700577,28.138247,17.553707,76.756828,46.000893,87.648834,0,632.543884,528.59777787362,2.17323235378377,0.0391297461204865,1.18921577174233,6.71882548785936,584.824464653838,2.22368137891271,0.0196135791151923,1.22687073612413,40.0941661645319,566.869948924624,75.7147559641489,0.018170503224417,1.29418068945833
10,10.032764,25,24.840599,16.624001,16.548199,90.001648,NaN,0.995471119880676,NaN,28.36853,400,400.376984,25,28.6576,9.153777,36.581509,50.006859,402.384155,399.643616,398.963531,4918.967773,10.429171,9.98534,9.873941,1.660228,1.654465,1.625362,38.833389,76.700577,28.138247,17.553707,76.756828,46.000893,87.648834,0,632.543884,528.594642827871,2.17316947225849,0.0391134629908082,1.18937632582908,6.73145128630574,584.83076245738,2.22369577759224,0.019613624741628,1.2268600231198,40.0950664400228,566.849002493685,75.6993567335401,0.0181683727302435,1.29429089332619
10,10.035929,25,24.84297,16.624001,16.549608,89.975731,NaN,0.995379745960236,NaN,28.359476,400,400.297119,25,28.647024,9.152509,36.69421,50.006859,401.928802,399.53891,398.655426,4912.628418,10.348174,9.962612,9.852269,1.676559,1.657059,1.626395,38.819317,76.642174,28.109304,17.572149,76.8526,45.945,87.674896,0.40293824672699,634.827393,528.586268608902,2.17309784158717,0.0390989111378037,1.1895555138194,6.74181447327112,584.795250220419,2.22358518056235,0.0196088426234547,1.22699107826584,40.0989828768002,566.82832193208,75.686795545738,0.0181648486337903,1.29442932436336
10,10.034195,25,24.843716,16.624001,16.542875,89.900558,NaN,0.995149493217468,NaN,28.354311,400,400.133636,25,28.640156,9.160205,36.612091,50.006859,401.812012,399.284424,398.529114,4919.40918,10.367883,9.972127,9.854269,1.675691,1.654206,1.625995,38.837833,76.706345,28.106583,17.596226,76.927162,45.999275,87.667076,0,655.857788,528.583766093002,2.17311260808858,0.0391054243880073,1.18951523439178,6.73613712803848,584.701834087575,2.22332387031124,0.0196008263613112,1.22726517161077,40.1002150668618,566.834828172671,75.6928968220319,0.0181648009428171,1.29440982274091
10,10.035738,25,24.844204,16.624001,16.540735,89.870689,NaN,0.995023727416992,NaN,28.335739,400,400.044067,25,28.632652,9.156124,36.52227,50.006859,401.812012,399.284424,398.529114,4919.40918,10.367883,9.972127,9.854269,1.675691,1.654206,1.625995,38.837833,76.706345,28.106583,17.596226,76.927162,45.999275,87.667076,0,655.857788,528.576319940498,2.17306607753912,0.039097639582984,1.18963009676825,6.7411891503607,584.664409910502,2.2232181489639,0.0195974576282172,1.22737765542307,40.1010210955591,566.819482981887,75.6817453934568,0.0181631716378779,1.29449207338763
