P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.033873,25,24.846149,16.624001,16.542665,89.861641,NaN,0.995491087436676,NaN,28.318243,400,400.08725,25,28.62114,9.169203,36.471992,49.997295,402.09845,399.705627,398.878021,4919.893066,10.373033,9.968153,9.858361,1.657787,1.63211,1.598309,38.858112,76.792419,28.109892,17.57913,76.738617,46.00301,87.658005,0.542504549026489,666.535339,528.584538884703,2.17311962245052,0.0391068886236559,1.18949764753949,6.73508277583039,584.650253318188,2.22316865245804,0.0195947215790134,1.22744310957181,40.1042335290001,566.841694449519,75.7017068033875,0.0181634752995506,1.29441578178831
10,10.034407,25,24.846483,16.624001,16.552389,89.820938,NaN,0.995828211307526,NaN,28.312315,400,400.181976,25,28.620317,9.163808,36.487946,49.997295,402.09845,399.705627,398.878021,4919.893066,10.373033,9.968153,9.858361,1.657787,1.63211,1.598309,38.858112,76.792419,28.109892,17.57913,76.738617,46.00301,87.658005,0.542504549026489,666.535339,528.594409560621,2.1731464862341,0.0391067537289812,1.18943575276404,6.73683128385375,584.599765619691,2.22302776177445,0.0195904463889985,1.22759092337299,40.1047851564534,566.851672706406,75.7098968121848,0.0181640299356823,1.29437282366901
10,10.036266,25,24.848377,16.624001,16.564072,89.831131,NaN,0.995859384536743,NaN,28.298586,400,400.225586,25,28.619335,9.172925,36.522312,49.997295,402.176331,399.744476,398.857422,4915.760254,10.408172,9.983354,9.882006,1.649653,1.634029,1.595703,38.858974,76.580551,28.121195,17.575075,76.742554,46.038815,87.644485,NaN,622.789551,528.602403435502,2.17314898694644,0.0391008628745055,1.18943558233089,6.74291776976753,584.609306051015,2.22304382365613,0.0195896297304991,1.2275884124321,40.1079131409513,566.85598527437,75.7159570455724,0.0181629139520207,1.29438246689532
10,10.035403,25,24.847282,16.624001,16.564072,89.831131,NaN,0.995886266231537,NaN,28.298586,400,400.225586,25,28.619335,9.157393,36.509499,49.997295,402.265137,399.893402,399.026611,4918.604492,10.385818,9.968746,9.854877,1.661424,1.644794,1.604361,38.838783,76.708862,28.114912,17.609009,76.772797,46.016838,87.667549,NaN,635.397949,528.605143205561,2.17317009171951,0.0391049236804676,1.18938301714883,6.74009235808461,584.611024423935,2.22305446744517,0.0195906746930825,1.22756929415079,40.1061047453857,566.861359129151,75.7185314123367,0.0181642004359508,1.29433878738271
10,10.036072,25,24.848278,16.624001,16.563057,89.84919,NaN,0.994777858257294,NaN,28.280594,400,400.292938,25,28.618801,9.144367,36.562519,49.997295,402.265137,399.893402,399.026611,4918.604492,10.385818,9.968746,9.854877,1.661424,1.644794,1.604361,38.838783,76.708862,28.114912,17.609009,76.772797,46.016838,87.667549,NaN,635.397949,528.601812067553,2.17314956405176,0.0391015274556283,1.1894336180557,6.74228264108001,584.631629830575,2.22310585764082,0.0195914795063122,1.22752367167057,40.1077496446626,566.856006793485,75.7158310568421,0.0181629924096436,1.2943807667156
10,10.036072,25,24.848278,16.624001,16.551071,89.864799,NaN,0.994777858257294,NaN,28.273155,400,400.275696,25,28.626062,9.142818,36.676956,49.997295,402.111847,399.693451,398.841003,4919.421387,10.411527,9.986358,9.897549,1.641667,1.626893,1.586607,38.839005,76.669899,28.102631,17.609734,76.692703,46.027397,87.661507,0.432797610759735,674.089172,528.587554818721,2.17310035141385,0.0390985961195533,1.18955001626953,6.74228264108001,584.650789822751,2.22315863897141,0.0195929965476853,1.22746924544608,40.1077496446626,566.838838510738,75.7025677794496,0.0181615929271404,1.29446394957302
10,10.037613,25,24.846893,16.624001,16.541855,89.876068,NaN,0.996782243251801,NaN,28.270872,400,400.22644,25,28.638254,9.140907,36.694729,49.997295,402.178131,399.754669,398.90332,4918.92627,10.378363,9.981907,9.850689,1.643801,1.622528,1.579059,38.817204,76.689217,28.094711,17.604748,76.90741,46.049057,87.664139,1.209931,611.913696,528.571696979668,2.17302481648938,0.0390890927070736,1.18973354390005,6.74732740224363,584.666794327049,2.22321020163833,0.0195954135783391,1.22740581734093,40.1054622962264,566.809973581581,75.678274446544,0.0181603128401288,1.29458155928685
10,10.033967,25,24.84803,16.624001,16.543932,89.909111,NaN,0.996090650558472,NaN,28.274616,400,400.234314,25,28.633469,9.153201,36.609398,49.997295,402.178131,399.754669,398.90332,4918.92627,10.378363,9.981907,9.850689,1.643801,1.622528,1.579059,38.817204,76.689217,28.094711,17.604748,76.90741,46.049057,87.664139,1.209931,611.913696,528.585747459157,2.17312252541835,0.0391067560986192,1.18949106955032,6.73539057073322,584.705566867967,2.22331086316578,0.0195975393027014,1.22731060249275,40.1073400760307,566.846123610846,75.7078384666147,0.018162378921933,1.29442464860278
10,10.03437,25,24.85075,16.624001,16.549059,89.899788,NaN,0.996599674224854,NaN,28.302872,400,400.203369,25,28.616888,9.159003,36.585705,49.997295,402.136688,399.685242,398.84082,4921.287109,10.418542,9.989355,9.894596,1.646891,1.634032,1.586938,38.82605,76.882912,28.126326,17.582731,77.014565,46.025105,87.66362,0.71907252073288,565.049255,528.590566175817,2.17313371895155,0.0391061133706881,1.18946583407882,6.73671013481658,584.689859208291,2.22325291672233,0.0195940376259832,1.22739046447607,40.1118319494015,566.854968602348,75.7185899669342,0.0181609927119978,1.29442564606848
10,10.034544,25,24.849062,16.624001,16.551519,89.844826,NaN,0.995837032794952,NaN,28.332008,400,400.236237,25,28.605911,9.164426,36.587002,49.997303,401.748016,399.480804,398.630463,4912.104004,10.351249,9.952784,9.878242,1.64675,1.628586,1.592019,38.830154,76.67086,28.125751,17.583429,76.89949,46.021545,87.678169,NaN,581.478516,528.592939735758,2.17313956332079,0.0391058961366025,1.18945254805039,6.73727985978121,584.625042735431,2.22308347998755,0.0195903072003136,1.22755257892141,40.1090443895953,566.85394183063,75.7153651296601,0.0181622166772304,1.2944034084052
10,10.037691,25,24.85383,16.624001,16.552736,89.76046,NaN,0.995547711849213,NaN,28.339544,400,400.09198,25,28.600101,9.163837,36.511379,49.997303,401.748016,399.480804,398.630463,4912.104004,10.351249,9.952784,9.878242,1.64675,1.628586,1.592019,38.830154,76.67086,28.125751,17.583429,76.89949,46.021545,87.678169,NaN,581.478516,528.58439419324,2.17306759324256,0.0390913869497736,1.18963251950732,6.74758273474401,584.513978013384,2.22275174981697,0.0195775574761194,1.22793082411359,40.1169178846495,566.837492717239,75.7095266894602,0.0181571829090985,1.29455999301239
10,10.035971,25,24.852146,16.624001,16.556646,89.692955,NaN,0.995240807533264,NaN,28.342381,400,400.09314,25,28.607048,9.152712,36.431282,49.997303,401.951263,399.639587,398.812897,4921.847168,10.393069,9.976575,9.909772,1.643761,1.632259,1.586716,38.831234,76.678665,28.132208,17.59215,76.819588,46.04987,87.656052,NaN,674.726013,528.594507102724,2.17312571244683,0.0391004348229314,1.18948971130375,6.74195197762634,584.433725473527,2.2225396775195,0.0195725991114075,1.22813810715426,40.1141371923555,566.854710574873,75.7204015520754,0.018159890364988,1.29444940033872
10,10.038248,25,24.853466,16.624001,16.563553,89.648628,NaN,0.995566248893738,NaN,28.351822,400,400.127045,25,28.604813,9.151577,36.322678,49.997303,401.951263,399.639587,398.812897,4921.847168,10.393069,9.976575,9.909772,1.643761,1.632259,1.586716,38.831234,76.678665,28.132208,17.59215,76.819588,46.04987,87.656052,NaN,674.726013,528.595493377894,2.17309838904125,0.0390914123149448,1.18956137044902,6.7494060270858,584.377206540435,2.22237678126307,0.0195670286676556,1.22831706397064,40.1163168445181,566.847575296017,75.716790911995,0.0181582865144215,1.29450525450489
10,10.037209,25,24.851198,16.624001,16.562376,89.598053,NaN,0.995762705802917,NaN,28.375813,400,400.128082,25,28.594017,9.153243,36.268684,49.997303,401.95929,399.620239,398.805908,4923.890625,10.383775,9.974605,9.895913,1.65243,1.634585,1.591728,38.81105,76.866112,28.11154,17.592609,76.868073,46.050045,87.629196,0.0665742158889771,672.125854,528.597392170485,2.17311896329918,0.0390960116687201,1.18950949649203,6.74600488682853,584.318648500918,2.22222759568556,0.019564270608149,1.22845538654096,40.1125717515533,566.850634435171,75.7158870229128,0.0181602924264327,1.29445386700978
10,10.037628,25,24.853161,16.624001,16.562376,89.598053,NaN,0.995818734169006,NaN,28.375813,400,400.128082,25,28.594017,9.158908,36.227657,49.997303,401.971069,399.661835,398.835144,4918.083496,10.37171,9.956127,9.854596,1.6621,1.641427,1.603472,38.849323,76.701614,28.130953,17.595394,76.952187,46.092461,87.612579,0.594267308712006,656.440247,528.596061828965,2.17310871719524,0.0390940406937164,1.189535025261,6.74737650476396,584.315559811633,2.22220849435108,0.0195623989164016,1.22848985031835,40.115813220579,566.850624620917,75.718707167425,0.0181587712387644,1.29448556060091
10,10.036495,25,24.855503,16.624001,16.559708,89.570137,NaN,0.995965838432312,NaN,28.377975,400,400.073212,25,28.594227,9.180992,36.341148,49.997303,401.971069,399.661835,398.835144,4918.083496,10.37171,9.956127,9.854596,1.6621,1.641427,1.603472,38.849323,76.701614,28.130953,17.595394,76.952187,46.092461,87.612579,0.594267308712006,656.440247,528.596485559671,2.17312546957878,0.0390987182297515,1.18949190340039,6.74366747158535,584.277577642182,2.22209115466792,0.0195574498213526,1.22862948098756,40.1196802715862,566.860721766138,75.7298807826127,0.0181577804588576,1.29447439068941
10,10.036495,25,24.855503,16.624001,16.558792,89.573181,NaN,0.995965838432312,NaN,28.383591,400,400.090698,25,28.60619,9.183123,36.552887,49.997303,401.891235,399.547974,398.699738,4919.406738,10.398129,9.979155,9.905681,1.65154,1.632326,1.591953,38.84333,76.755844,28.130524,17.596231,76.927483,46.115608,87.605766,NaN,663.097412,528.595395981013,2.17312170864033,0.0390984942182903,1.1895007986691,6.74366747158535,584.281317573965,2.22210146541637,0.0195577460410243,1.22861873391648,40.1196802715862,566.859409652187,75.7288671582894,0.0181576735331853,1.29448074765481
10,10.038139,25,24.85672,16.624001,16.563231,89.607498,NaN,0.995607733726501,NaN,28.392275,400,400.088837,25,28.610661,9.177661,36.633133,49.997303,401.975494,399.682922,398.797791,4922.48291,10.387648,9.974169,9.882066,1.672328,1.655006,1.621422,38.863331,76.562614,28.136822,17.611467,76.755875,46.138832,87.583099,0.277023673057556,673.654663,528.595456424598,2.17309973224965,0.0390918462378864,1.1895578565202,6.74904923083238,584.321563223042,2.2222058523144,0.0195599251524324,1.22851903231766,40.1216896418604,566.85395228517,75.7264042910173,0.0181562864992139,1.29452680844647
10,10.040174,25,24.858667,16.624001,16.56164,89.638283,NaN,0.995762944221497,NaN,28.379278,400,400.13269,25,28.614971,9.167022,36.652672,49.997303,401.975494,399.682922,398.797791,4922.48291,10.387648,9.974169,9.882066,1.672328,1.655006,1.621422,38.863331,76.562614,28.136822,17.611467,76.755875,46.138832,87.583099,0.277023673057556,673.654663,528.587102012131,2.17304343991339,0.0390818877795676,1.18969733290923,6.75571003570286,584.356319167825,2.2222911605535,0.0195610642863442,1.22844471315132,40.1249041487,566.837848242017,75.7167692548955,0.0181534669567528,1.29463625839633
10,10.038554,25,24.859928,16.624001,16.564795,89.665497,NaN,0.995755314826965,NaN,28.380737,400,400.101196,25,28.618908,9.16749,36.596283,50.001736,401.849335,399.482361,398.62674,4926.29541,10.379627,9.986102,9.90203,1.665557,1.649499,1.607876,38.887707,76.782127,28.123642,17.610817,76.943375,46.141609,87.62252,0.312018901109695,657.210815,528.59599924471,2.17309600630305,0.0390902768547549,1.18956795163009,6.75040765963263,584.387765955054,2.22237103898501,0.0195625094658474,1.22837102116775,40.1269859640482,566.858476573404,75.7345197594751,0.0181541716700858,1.2945565947716
10,10.039705,25,24.860622,16.624001,16.567657,89.70591,NaN,0.996580123901367,NaN,28.377005,400,400.061096,25,28.619867,9.168648,36.561321,50.001736,401.938812,399.603027,398.736237,4921.806641,10.376799,9.96353,9.869337,1.676676,1.661747,1.62488,38.851147,76.698029,28.149286,17.598293,76.89756,46.06181,87.638023,0.290650218725205,673.134583,528.595749360486,2.17307961473284,0.0390855640760661,1.18961028284424,6.75417503161282,584.4363144704,2.22250109995587,0.0195657781022352,1.22824108689955,40.1281316711905,566.854017696356,75.7320750342056,0.0181532711999171,1.2945893907447
10,10.040503,25,24.857868,16.624001,16.575081,89.728455,NaN,0.996050238609314,NaN,28.356247,400,400.097595,25,28.63135,9.175858,36.468605,50.001736,401.938812,399.603027,398.736237,4921.806641,10.376799,9.96353,9.869337,1.676676,1.661747,1.62488,38.851147,76.698029,28.149286,17.598293,76.89756,46.06181,87.638023,0.290650218725205,673.134583,528.602047382523,2.17309058759037,0.0390836272276987,1.18958678931487,6.75678679727218,584.468331637236,2.22260418518176,0.0195705953776374,1.2281136957851,40.1235850187967,566.852846211223,75.7272034284981,0.0181553075781169,1.29455067446974
10,10.040184,25,24.859499,16.624001,16.584681,89.726692,NaN,0.995681166648865,NaN,28.356197,400,400.103485,25,28.644753,9.16897,36.46093,50.001736,402.101013,399.743286,398.836609,4920.253906,10.391086,9.991455,9.914026,1.664285,1.646929,1.606333,38.859447,76.871628,28.161531,17.586975,77.015579,46.061508,87.65773,0.358315736055374,662.395508,528.614479508784,2.17313780037796,0.0390874739083784,1.18947415610458,6.75574276441097,584.463603641711,2.22258236013818,0.019568869178771,1.22814843931094,40.126277726591,566.872279244831,75.7445642972795,0.018155628358871,1.29448280740909
10,10.043092,25,24.861158,16.624001,16.5872,89.740433,NaN,0.995720088481903,NaN,28.349165,400,400.152679,25,28.649374,9.164341,36.54406,50.001736,402.101013,399.743286,398.836609,4920.253906,10.391086,9.991455,9.914026,1.664285,1.646929,1.606333,38.859447,76.871628,28.161531,17.586975,77.015579,46.061508,87.65773,0.358315736055374,662.395508,528.608245352795,2.17307705922424,0.0390744207794777,1.18962679397954,6.76525922752279,584.477872822856,2.22261273551816,0.0195686238481797,1.22812926221697,40.1290165234818,566.854099128613,75.7329099337639,0.0181528629794456,1.29459763609397
10,10.042562,25,24.861813,16.624001,16.594542,89.713943,NaN,0.995955646038055,NaN,28.35537,400,400.07962,25,28.651337,9.167642,36.56303,50.001736,401.883789,399.595459,398.736847,4923.333496,10.361748,9.960486,9.872709,1.657019,1.645427,1.600036,38.843575,76.704269,28.154909,17.590279,76.988869,46.146828,87.603157,0.0815118998289108,662.419617,528.618661482382,2.17312015700125,0.0390787059776416,1.18952323706479,6.76352495171113,584.444309050493,2.22251671015856,0.019565424109015,1.22823372962018,40.1300978065184,566.87032453739,75.7463867637314,0.0181536779440339,1.29452956884163
10,10.041199,25,24.863342,16.624001,16.594542,89.713943,NaN,0.995915234088898,NaN,28.35537,400,400.07962,25,28.651337,9.171355,36.57312,50.001736,401.29184,399.043427,398.361115,4921.664063,10.390528,9.916732,9.922018,1.630681,1.615137,1.58601,38.870117,76.80323,28.119678,17.627472,77.017448,46.158894,87.609001,0.457874000072479,679.526672,528.622987279545,2.17315347138676,0.0390851125065343,1.18944026123212,6.75906460012555,584.441906045431,2.2225018438509,0.0195639670524766,1.22826051235295,40.1326218166137,566.884723725919,75.759711872829,0.0181536676256853,1.29448446119039
10,10.04122,25,24.862463,16.624001,16.599573,89.680237,NaN,0.995373070240021,NaN,28.341608,400,400.113831,25,28.65131,9.153348,36.599709,50.001736,401.29184,399.043427,398.361115,4921.664063,10.390528,9.916732,9.922018,1.630681,1.615137,1.58601,38.870117,76.80323,28.119678,17.627472,77.017448,46.158894,87.609001,0.457874000072479,679.526672,528.628904590836,2.17317361043983,0.0390862434725316,1.18939273564624,6.75913332508117,584.401886277423,2.22239628918714,0.0195615271900883,1.22836360492149,40.1311708140973,566.8901547102,75.7626417199383,0.0181547903698014,1.29444399927603
10,10.04122,25,24.862463,16.624001,16.589848,89.664261,NaN,0.995373070240021,NaN,28.340546,400,399.905823,25,28.643179,9.151084,36.623821,50.001736,401.534485,399.282471,398.64975,4920.373047,10.369068,9.916364,9.907762,1.645044,1.625268,1.589113,38.848408,76.741852,28.114071,17.638754,76.999214,46.129337,87.647888,0,679.749512,528.617337287739,2.17313368804373,0.0390838664239481,1.18948708837512,6.75913332508117,584.382261491444,2.22234219992982,0.019559973534688,1.22841982368608,40.1311708140973,566.876225495259,75.7518812296943,0.0181536556088077,1.2945114577815
10,10.042758,25,24.867353,16.624001,16.58745,89.639793,NaN,0.996614634990692,NaN,28.345638,400,399.852509,25,28.63718,9.140938,36.555096,50.000511,401.536835,399.305817,398.5867,4917.682617,10.372634,9.916584,9.895061,1.644466,1.627147,1.589068,38.840809,76.631172,28.154303,17.61124,76.943596,46.098392,87.662186,0.685655236244202,653.197144,528.609602980974,2.17308624941424,0.0390760514475412,1.18960402357239,6.76416631460097,584.344511671991,2.22221179016872,0.0195529355046707,1.22859180646944,40.1392424496707,566.868550101312,75.752994072949,0.0181492465490671,1.29462744834114
10,10.042514,25,24.866726,16.624001,16.590282,89.655991,NaN,0.995979845523834,NaN,28.353912,400,399.790497,25,28.638033,9.148722,36.519394,50.000511,401.536835,399.305817,398.5867,4917.682617,10.372634,9.916584,9.895061,1.644466,1.627147,1.589068,38.840809,76.631172,28.154303,17.61124,76.943596,46.098392,87.662186,0.685655236244202,653.197144,528.613746381526,2.17310384069811,0.0390778903479702,1.1895616666756,6.76336788180583,584.365398034678,2.22227273980583,0.0195551079850872,1.228523718353,40.1382075650042,566.87354979352,75.7559531212237,0.0181501388686984,1.29459311743157
10,10.044867,25,24.866739,16.624001,16.583298,89.682205,NaN,0.995216906070709,NaN,28.34193,400,399.82431,25,28.640158,9.157352,36.454536,50.000511,401.537628,399.273956,398.590179,4926.093262,10.393764,9.937898,9.938544,1.666815,1.654285,1.605676,38.847073,76.723984,28.176567,17.607779,77.03302,46.045181,87.711105,0.161316707730293,660.510437,528.597968220485,2.17301765320706,0.0390651275680211,1.18977283768786,6.7710669116297,584.397580906103,2.22236137198737,0.0195576447007911,1.22843164332798,40.138229022144,566.843503055476,75.7327637434439,0.0181476813287226,1.29473897451228
10,10.044713,25,24.869175,16.624001,16.571518,89.716499,NaN,0.995852410793304,NaN,28.336296,400,399.844666,25,28.636333,9.164165,36.501278,50.000511,401.611023,399.410736,398.65744,4923.976563,10.393724,9.93679,9.940794,1.667757,1.645716,1.611389,38.839066,76.837448,28.153833,17.622282,76.986954,46.068092,87.677956,NaN,682.660278,528.584441058202,2.17297304032071,0.039062971677755,1.18987798306081,6.77056306441716,584.435878069683,2.22245378719407,0.0195586586037686,1.22835371447723,40.142249609716,566.832358936675,75.7276653903076,0.0181448893753945,1.29483230286252
10,10.045997,25,24.869408,16.624001,16.568995,89.70932,NaN,0.995174825191498,NaN,28.325882,400,399.853638,25,28.637119,9.172464,36.564373,50.000511,401.611023,399.410736,398.65744,4923.976563,10.393724,9.93679,9.940794,1.667757,1.645716,1.611389,38.839066,76.837448,28.153833,17.622282,76.986954,46.068092,87.677956,NaN,682.660278,528.577361242199,2.17293129289536,0.0390563241580187,1.18998081778007,6.77476379375253,584.426693392062,2.22242721962985,0.0195577387761377,1.22838303750699,40.1426341576326,566.81821717272,75.7170796115988,0.0181435573078254,1.29490468504025
10,10.046501,25,24.871662,16.624001,16.579855,89.669228,NaN,0.995844185352325,NaN,28.309893,400,399.873505,25,28.641758,9.164681,36.545593,50.000511,401.587036,399.319977,398.645172,4921.532715,10.373834,9.934454,9.913834,1.666828,1.655854,1.612897,38.832237,76.64325,28.158464,17.613008,76.865868,46.136772,87.648048,0.423604249954224,652.160828,528.588683526453,2.17296357818948,0.0390566116307285,1.18990589607899,6.77641256725332,584.373897695967,2.22226956489554,0.0195516943865594,1.22856366901219,40.1463540635933,566.833570196536,75.7321828474655,0.0181430647924593,1.294866523081
10,10.047569,25,24.873444,16.624001,16.585424,89.658051,NaN,0.99542111158371,NaN,28.281672,400,399.809357,25,28.650702,9.178467,36.606602,50.000511,401.587036,399.319977,398.645172,4921.532715,10.373834,9.934454,9.913834,1.666828,1.655854,1.612897,38.832237,76.64325,28.158464,17.613008,76.865868,46.136772,87.648048,0.423604249954224,652.160828,528.591919018004,2.17296034914545,0.0390529578086477,1.18991683327354,6.77990619021483,584.357363111581,2.2222143893284,0.0195489109924306,1.22863432221636,40.1492948195554,566.835676620875,75.7363760816141,0.0181418585218568,1.29488503217509
10,10.046709,25,24.87466,16.624001,16.587891,89.645485,NaN,0.995406210422516,NaN,28.282192,400,399.779297,25,28.649109,9.18257,36.626564,50.000511,401.466553,399.235291,398.554901,4921.158691,10.388433,9.913932,9.907036,1.648101,1.631399,1.592522,38.868401,76.771492,28.124271,17.639925,76.983528,46.103321,87.679466,0.282339543104172,654.844116,528.597584932114,2.17299149697506,0.0390575987908783,1.18984043469689,6.7770929952348,584.340011001327,2.22216000945789,0.0195465315615051,1.2286999772045,40.1513014388451,566.848749917478,75.7482235546086,0.0181419830335845,1.2948412130332
10,10.047794,25,24.872253,16.624001,16.587891,89.645485,NaN,0.994758427143097,NaN,28.282192,400,399.779297,25,28.649109,9.173921,36.620697,50.000511,401.514618,399.199982,398.559204,4919.280762,10.385257,9.931521,9.919398,1.641573,1.621608,1.576531,38.864513,76.763374,28.152185,17.632332,76.769974,46.087284,87.675926,0,654.933228,528.594140141621,2.17296498244653,0.0390525043025673,1.18990655557529,6.78064217049177,584.343797274091,2.22218341492744,0.01954882299313,1.22865773107491,40.1473293825479,566.835132363819,75.7342404645527,0.0181427350440497,1.29486847177909
10,10.047794,25,24.872253,16.624001,16.58511,89.63131,NaN,0.994758427143097,NaN,28.2736,400,399.784424,25,28.644085,9.163654,36.578476,50.000511,401.514618,399.199982,398.559204,4919.280762,10.385257,9.931521,9.919398,1.641573,1.621608,1.576531,38.864513,76.763374,28.152185,17.632332,76.769974,46.087284,87.675926,0,654.933228,528.590830973883,2.17295356114569,0.039051824708469,1.18993360125774,6.78064217049177,584.326380696367,2.22213540738958,0.0195474445433849,1.22870773740759,40.1473293825479,566.831147669223,75.7311631907327,0.018142410524142,1.29488780610309
10,10.048861,25,24.874382,16.624001,16.580627,89.646812,NaN,0.995653867721558,NaN,28.281038,400,399.740448,25,28.638062,9.159739,36.592159,50.000511,401.553162,399.243042,398.562439,4924.178711,10.41083,9.935097,9.919704,1.641063,1.626259,1.586663,38.866375,76.727165,28.173027,17.624254,76.993996,46.125202,87.65934,NaN,686.724243,528.582108121587,2.17290907411051,0.0390457203144008,1.19004226414841,6.78413218291553,584.342078783377,2.22216720683612,0.0195469252249421,1.22869041669447,40.1508426952809,566.819489354989,75.7252265798872,0.0181398151306284,1.29497871729673
10,10.04725,25,24.874376,16.624001,16.577593,89.686043,NaN,0.995245575904846,NaN,28.276285,400,399.766754,25,28.635714,9.148602,36.636082,50.001308,401.46228,399.225067,398.529358,4924.259766,10.397729,9.927135,9.926161,1.645388,1.62724,1.598401,38.873718,76.733177,28.152609,17.641918,77.070885,46.105175,87.696304,0.252112805843353,701.093933,528.583613488803,2.17293598263275,0.0390525417863909,1.18997356076867,6.77886271238197,584.39028825806,2.22230011483153,0.0195507452534621,1.22855203709575,40.1508327942978,566.828866285675,75.7324590577652,0.0181405833886869,1.2949331061291
10,10.046649,25,24.876772,16.624001,16.580769,89.752838,NaN,0.99563330411911,NaN,28.269505,400,399.757416,25,28.62735,9.152045,36.588192,50.001308,401.46228,399.225067,398.529358,4924.259766,10.397729,9.927135,9.926161,1.645388,1.62724,1.598401,38.873718,76.733177,28.152609,17.641918,77.070885,46.105175,87.696304,0.252112805843353,701.093933,528.589301158303,2.17296371485964,0.0390561400152363,1.18990602832742,6.77689671902522,584.468576985439,2.22250295325328,0.0195549567083871,1.22835907036621,40.1547864426513,566.842888171214,75.7467380669505,0.0181398730927166,1.29490369262963
10,10.048082,25,24.87818,16.624001,16.594454,89.818413,NaN,0.995912194252014,NaN,28.280016,400,399.743774,25,28.612911,9.158395,36.626839,50.001308,401.617828,399.421753,398.75235,4919.986328,10.362991,9.92541,9.897569,1.634016,1.600439,1.568381,38.876499,76.792007,28.136765,17.647066,76.950363,46.086239,87.713036,0.472071141004562,668.631104,528.601034997656,2.17298489725615,0.0390527559289643,1.18986029572532,6.78158420706882,584.546908422496,2.22271119333781,0.0195599877887398,1.2281536174222,40.1571096536811,566.852832818512,75.756445500001,0.0181395945492709,1.29487814511996
10,10.044827,25,24.880112,16.624001,16.605865,89.858925,NaN,0.99596118927002,NaN,28.27809,400,399.835327,25,28.608772,9.163198,36.633698,50.001308,401.617828,399.421753,398.75235,4919.986328,10.362991,9.92541,9.897569,1.634016,1.600439,1.568381,38.876499,76.792007,28.136765,17.647066,76.950363,46.086239,87.713036,0.472071141004562,668.631104,528.624942289517,2.17311128857671,0.0390708305392588,1.18955122874185,6.77093604278519,584.593628434371,2.22282949129999,0.0195620836834132,1.22804551428409,40.1602973062947,566.900438867803,75.7959947020576,0.0181419771166225,1.29467851216629
10,10.047196,25,24.88102,16.624001,16.602571,89.875015,NaN,0.996670126914978,NaN,28.282089,400,399.84259,25,28.611622,9.176757,36.586308,50.001308,401.457306,399.245331,398.575195,4923.078613,10.388384,9.919177,9.906194,1.668451,1.649611,1.618286,38.869968,76.849709,28.155497,17.634197,76.935898,46.106697,87.700378,0.0924573019146919,659.351196,528.613505012267,2.17303987721374,0.0390588991947317,1.18972744949378,6.77868607102283,584.611962452975,2.22287510280324,0.0195627819600641,1.22800508414572,40.1617953720854,566.877167925828,75.7793283889287,0.0181393809158749,1.29480590815013
10,10.047101,25,24.880634,16.624001,16.596066,89.893524,NaN,0.995725333690643,NaN,28.281902,400,399.846252,25,28.610699,9.162528,36.578987,50.001308,401.688812,399.495544,398.814117,4929.273926,10.378369,9.924814,9.891564,1.676362,1.654193,1.623312,38.904915,76.751869,28.155937,17.635818,77.02552,46.05822,87.730972,0.424680858850479,626.682556,528.606067198515,2.17301548799455,0.0390577557758672,1.18978486236408,6.7783753113344,584.635296566077,2.22294145818702,0.019564946788481,1.22793363608572,40.1611585342133,566.867957733341,75.7716595892728,0.0181389294128805,1.29484434190612
11,11.171224,27.5,27.840801,19.790001,20.492607,94.442474,NaN,0.995555877685547,NaN,28.883812,400,400.314026,25,29.397106,9.179815,41.707218,50.009995,401.74585,399.253387,398.71991,5448.929688,10.984848,10.488241,10.490637,1.625947,1.593035,1.566931,42.477894,85.199272,30.924145,21.576893,85.44738,51.817253,92.04023,0.11588054895401,608.812256,529.772838595009,2.16273455573483,0.0351866510613453,1.21844652130827,10.3096031162709,585.693210232689,2.21087074721309,0.0174526621387387,1.26257699705232,44.8382290224621,568.326405596877,81.0330884382704,0.0162042261937874,1.33422218355041
11,11.169744,27.5,27.838636,19.790001,20.490242,94.440041,NaN,0.996483445167542,NaN,28.900366,400,400.112732,25,29.41091,9.162058,41.866199,50.009995,401.74585,399.253387,398.71991,5448.929688,10.984848,10.488241,10.490637,1.625947,1.593035,1.566931,42.477894,85.199272,30.924145,21.576893,85.44738,51.817253,92.04023,0.11588054895401,608.812256,529.774543215679,2.16275809678825,0.0351918328381232,1.21838281212192,10.3051342744268,585.693480565184,2.21088176214065,0.017454114612334,1.26254891185327,44.8349500395054,568.331235049637,81.0337490249461,0.0162059180528754,1.33416344809323
11,11.170738,27.5,27.83687,19.790001,20.490242,94.440041,NaN,0.995922446250916,NaN,28.900366,400,400.112732,25,29.41091,9.144779,41.915081,50.00391,401.854584,399.315704,398.801636,5447.995605,10.982455,10.469692,10.453952,1.649179,1.614392,1.577396,42.485786,85.20192,30.929354,21.559347,85.665855,51.815163,92.041779,0.183051034808159,531.551453,529.771463006975,2.16273569493327,0.0351879945255666,1.21844196626159,10.3081356945179,585.696206745587,2.21089756424818,0.0174554771607303,1.26251803076743,44.8322752144946,568.320438801148,81.0232430453538,0.0162062242072058,1.33419258174631
11,11.167025,27.5,27.834072,19.790001,20.480461,94.434586,NaN,0.995265603065491,NaN,28.890293,400,400.041748,25,29.414261,9.156042,41.824879,50.00391,401.936096,399.36969,398.849487,5444.80957,10.985817,10.475474,10.448737,1.63247,1.611017,1.572985,42.48605,85.192978,30.900818,21.565838,85.524391,51.798393,92.028999,0.21701517701149,534.456238,529.771052253065,2.16277879873961,0.0352001308502963,1.21832175781315,10.2969231222665,585.693639085083,2.21090386646722,0.0174571481386227,1.26249101378002,44.8280370327474,568.331170254114,81.0274620831722,0.0162087386100872,1.3340931985661
11,11.164595,27.5,27.832382,19.790001,20.470221,94.418976,NaN,0.995498836040497,NaN,28.866476,400,400.03244,25,29.40963,9.150882,41.764721,50.00391,401.936096,399.36969,398.849487,5444.80957,10.985817,10.475474,10.448737,1.63247,1.611017,1.572985,42.48605,85.192978,30.900818,21.565838,85.524391,51.798393,92.028999,0.21701517701149,534.456238,529.76610760608,2.16279109279153,0.0352072126200184,1.21828260942785,10.2895834486932,585.676540455637,2.21086537551791,0.0174570554382385,1.26252416444416,44.825477001238,568.33278514818,81.0263624873868,0.0162099027484681,1.33405861948286
11,11.164631,27.5,27.826897,19.790001,20.462254,94.403435,NaN,0.996995329856873,NaN,28.859222,400,400.050446,25,29.402658,9.153103,41.780094,50.00391,401.780853,399.23822,398.730377,5442.695801,10.972588,10.468343,10.447436,1.629551,1.605308,1.56802,42.510136,84.945831,30.913385,21.55294,85.430954,51.862003,92.005356,0.183246061205864,587.846985,529.756289632512,2.16275722301602,0.0352052771818109,1.21836683713053,10.2896921933976,585.66538901165,2.21086108924016,0.0174598985001612,1.26249065926199,44.8171674419296,568.311898018588,81.0032074170479,0.0162117768246684,1.33408296028462
11,11.164768,27.5,27.823862,19.790001,20.463789,94.385345,NaN,0.995784044265747,NaN,28.863567,400,399.96521,25,29.399616,9.171455,41.821781,50.00391,401.68692,399.06427,398.513977,5442.847656,11.004201,10.492282,10.480648,1.631519,1.601891,1.573204,42.525692,84.998703,30.914619,21.545311,85.339081,51.863148,91.999336,0.382595360279083,657.196289,529.757735165981,2.16276050360086,0.0352050937860813,1.21835917542709,10.290106024992,585.647237269964,2.21082612053168,0.0174606225110699,1.26251025866793,44.8125689987042,568.308139318172,80.9962403153953,0.0162133828503421,1.33405565598079
11,11.164768,27.5,27.823862,19.790001,20.469013,94.378326,NaN,0.995784044265747,NaN,28.86367,400,399.865082,25,29.404085,9.168406,41.861301,50.00391,401.68692,399.06427,398.513977,5442.847656,11.004201,10.492282,10.480648,1.631519,1.601891,1.573204,42.525692,84.998703,30.914619,21.545311,85.339081,51.863148,91.999336,0.382595360279083,657.196289,529.764099733715,2.16278218007299,0.0352062716182049,1.218305350557,10.290106024992,585.638375611426,2.21080200926381,0.0174599941016388,1.26253847815886,44.8125689987042,568.315816022221,81.0019948125872,0.016213942679023,1.33401552289988
11,11.163747,27.5,27.818581,19.790001,20.474653,94.373497,NaN,0.995736360549927,NaN,28.860556,400,399.876862,25,29.41338,9.162166,41.806187,50.00391,401.786194,399.232971,398.671539,5438.492188,10.999152,10.481929,10.488283,1.630813,1.597679,1.563299,42.530315,85.183121,30.941231,21.512602,85.302673,51.782143,92.015228,0.137506708502769,633.621216,529.774134798623,2.16282859995764,0.0352114896873092,1.21818650374979,10.287021830209,585.640435649633,2.21083270539569,0.0174636404460863,1.26246546034219,44.8045666427207,568.323692087478,81.0006786446558,0.0162177896827446,1.33389266207977
11,11.164644,27.5,27.818811,19.790001,20.464705,94.370644,NaN,0.996471464633942,NaN,28.868164,400,399.916473,25,29.403828,9.163916,41.723721,50.00391,401.903473,399.333344,398.74588,5441.141602,11.002764,10.489041,10.481338,1.636792,1.607836,1.571633,42.498409,84.962303,30.958376,21.489101,85.37439,51.812435,92.007561,0.14166271686554,644.998352,529.759235524479,2.16276710037173,0.0352057795703442,1.21834235377847,10.2897314622535,585.636478566735,2.21082084558645,0.0174632073127204,1.26248095462885,44.8049151883519,568.302285439198,80.9849455780238,0.0162160857600155,1.33400810780848
11,11.161598,27.5,27.812603,19.790001,20.455215,94.365753,NaN,0.995826959609985,NaN,28.86631,400,399.97345,25,29.395077,9.158063,41.603893,50.00391,401.903473,399.333344,398.74588,5441.141602,11.002764,10.489041,10.481338,1.636792,1.607836,1.571633,42.498409,84.962303,30.958376,21.489101,85.37439,51.812435,92.007561,0.14166271686554,644.998352,529.757115319697,2.16279640776676,0.0352154153780403,1.21825878274406,10.2805295236501,585.639892653748,2.21085963713185,0.0174675657834332,1.2623919575846,44.7955067151022,568.302595942692,80.9766888454098,0.0162199567330562,1.33391042006667
11,11.15902,27.5,27.811169,19.790001,20.456566,94.347641,NaN,0.996554672718048,NaN,28.850306,400,400.042358,25,29.394499,9.151589,41.624828,49.999073,401.841003,399.285889,398.732178,5437.585938,11.000942,10.473074,10.472981,1.630373,1.605106,1.570823,42.523571,85.037376,30.962936,21.485563,85.171936,51.85918,91.967705,0.271086126565933,636.019226,529.766751546644,2.16286015337304,0.0352256912673895,1.21809141417287,10.2727399275976,585.619242876379,2.21081026397638,0.0174670518687619,1.26243965675854,44.7933332025161,568.32284427436,80.9899082669818,0.0162223231863851,1.33378242521192
11,11.161983,27.5,27.80925,19.790001,20.45373,94.25721,NaN,0.996256113052368,NaN,28.854229,400,400.023712,25,29.398783,9.159787,41.63385,49.999073,401.908661,399.32666,398.752777,5438.656738,10.995513,10.478182,10.460875,1.62978,1.602573,1.569168,42.539288,85.139763,30.952076,21.474974,85.43438,51.852821,91.954475,0.192417368292809,632.240479,529.754112764595,2.16278156360089,0.0352135917677161,1.21829700596469,10.2816927098363,585.508030300475,2.21051672588198,0.0174604332239049,1.26277023689761,44.7904244419371,568.291900550478,80.9640850655344,0.016221255594612,1.33391444042527
11,11.158372,27.5,27.805967,19.790001,20.447401,94.152733,NaN,0.996135354042053,NaN,28.87903,400,400.019165,25,29.39373,9.154201,41.655682,49.999073,401.908661,399.32666,398.752777,5438.656738,10.995513,10.478182,10.460875,1.62978,1.602573,1.569168,42.539288,85.139763,30.952076,21.474974,85.43438,51.852821,91.954475,0.192417368292809,632.240479,529.757595956889,2.16283674429852,0.0352261311489497,1.21814720990477,10.2707817394661,585.381160546775,2.21018696686086,0.0174536049725145,1.26313488235343,44.7854478170813,568.306115040804,80.9702516479074,0.0162243291000496,1.33378933855628
11,11.157445,27.5,27.803953,19.790001,20.441845,94.091026,NaN,0.995689630508423,NaN,28.884222,400,399.930878,25,29.385138,9.1574,41.725945,49.999073,401.741211,399.230103,398.682007,5434.783203,10.983535,10.457601,10.45904,1.644913,1.623051,1.583132,42.534084,85.032227,30.955439,21.481527,85.400597,51.894356,91.929756,0.420213580131531,669.868652,529.753701464679,2.16283460215543,0.0352284647455822,1.21814924114667,10.2679802933122,585.306328732028,2.20999278629996,0.0174496272576696,1.26334962976774,44.7823946183213,568.302088794075,80.9644784344966,0.0162252847496677,1.33377921016341
11,11.153497,27.5,27.799856,19.790001,20.440163,94.064003,NaN,0.995797157287598,NaN,28.895897,400,399.913391,25,29.380951,9.16467,41.762596,49.999073,401.909821,399.332947,398.832306,5429.776855,10.972415,10.472446,10.469288,1.647801,1.62075,1.581038,42.530487,84.985023,30.928787,21.477823,85.16243,51.845001,91.934723,0.961079120635986,641.97876,529.763890367652,2.16291668928351,0.0352433676428976,1.21793154488635,10.2560472472418,585.278536706365,2.20993657384174,0.0174503696035699,1.26338718420219,44.7761830963893,568.324509140632,80.9756858294315,0.0162294634064935,1.33359870277733
11,11.155313,27.5,27.797724,19.790001,20.438786,94.039421,NaN,0.996171057224274,NaN,28.886871,400,399.901611,25,29.375696,9.161994,41.846897,49.999073,401.909821,399.332947,398.832306,5429.776855,10.972415,10.472446,10.469288,1.647801,1.62075,1.581038,42.530487,84.985023,30.928787,21.477823,85.16243,51.845001,91.934723,0.961079120635986,641.97876,529.756584222212,2.16287000615775,0.0352360261395667,1.21805381134089,10.2615366025756,585.250783571993,2.20987112541317,0.017449812017163,1.26344949327041,44.7729504632983,568.304517755795,80.9577796793762,0.0162293275792063,1.3336701203385
11,11.151852,27.5,27.792238,19.790001,20.44751,94.020935,NaN,0.995015144348145,NaN,28.884876,400,399.837433,25,29.368149,9.14726,41.752121,49.999073,401.750641,399.239807,398.693665,5432.263672,10.972445,10.452083,10.446425,1.651936,1.634763,1.589046,42.527752,84.964455,30.975246,21.435297,85.368256,51.773678,91.977844,0.714554667472839,671.254089,529.777935985242,2.16298427861752,0.0352513959896849,1.21775810416076,10.2510742036409,585.235931657547,2.20985675034754,0.0174523948091623,1.26342791945274,44.7646314759498,568.336078472653,80.9739429756312,0.0162350376050909,1.33342045409668
11,11.153397,27.5,27.792034,19.790001,20.44751,94.020935,NaN,0.99640566110611,NaN,28.884876,400,399.837433,25,29.368149,9.153446,41.659641,49.999073,401.750641,399.239807,398.693665,5432.263672,10.972445,10.452083,10.446425,1.651936,1.634763,1.589046,42.527752,84.964455,30.975246,21.435297,85.368256,51.773678,91.977844,0.714554667472839,671.254089,529.773148137368,2.16294942230588,0.0352454124107039,1.2178500116391,10.2557449503674,585.236247906806,2.2098585813196,0.0174525525717415,1.26342432233258,44.7643221055383,568.323404001071,80.9641589520778,0.0162342390086154,1.33348344710664
11,11.149228,27.5,27.789686,19.790001,20.454983,94.042931,NaN,0.996313035488129,NaN,28.887379,400,399.928314,25,29.358248,9.157604,41.707455,49.999073,401.923737,399.294556,398.763306,5433.337402,11.000257,10.482057,10.479446,1.667005,1.646363,1.60538,42.521618,84.995682,30.949409,21.433275,85.220985,51.771133,91.976013,0.104203559458256,633.882507,529.795165683405,2.16307447312346,0.0352632481717408,1.21752529413926,10.2431403726151,585.267676207274,2.2099553360932,0.0174563427405492,1.26329355949363,44.7607611879126,568.363875648456,80.9913009011644,0.0162386520810318,1.33323599367062
11,11.148773,27.5,27.784853,19.790001,20.464365,94.08812,NaN,0.99642151594162,NaN,28.876488,400,399.978088,25,29.352058,9.148201,41.76915,49.999073,401.763031,399.175903,398.615143,5439.478516,11.000642,10.483456,10.49189,1.658776,1.635453,1.584603,42.554409,84.835037,30.936123,21.446623,85.267326,51.784027,91.95314,0.11465173214674,660.044556,529.807997385647,2.16312364135458,0.0352671281817839,1.21740194447043,10.2417645077592,585.332245207038,2.21015414994735,0.0174641372094276,1.26302514948576,44.753430858684,568.373439128859,80.9918653532874,0.0162423533400564,1.33311140417976
11,11.149094,27.5,27.783619,19.790001,20.450586,94.138565,NaN,0.996193408966064,NaN,28.883064,400,399.957397,25,29.357121,9.150365,41.765991,49.999073,401.763031,399.175903,398.615143,5439.478516,11.000642,10.483456,10.49189,1.658776,1.635453,1.584603,42.554409,84.835037,30.936123,21.446623,85.267326,51.784027,91.95314,0.11465173214674,660.044556,529.790227294044,2.16305926255586,0.035262775374511,1.21756248715031,10.2427351772587,585.397863625333,2.21033868737163,0.0174696182576852,1.2627992846467,44.7515590646818,568.348636310222,80.9715732913096,0.0162413091218292,1.33322161340938
11,11.14539,27.5,27.777052,19.790001,20.427618,94.15226,NaN,0.996014475822449,NaN,28.87149,400,399.944885,25,29.363199,9.161142,41.513306,49.995438,401.847839,399.255035,398.727417,5437.683594,10.99644,10.480993,10.4828,1.650867,1.632627,1.590891,42.557789,84.939041,30.899221,21.472441,85.290886,51.818005,91.918793,0.488181442022324,686.426819,529.773739699094,2.16304759807687,0.0352719503516221,1.2175781943139,10.2315333963408,585.425321137439,2.21044468347651,0.0174759309779643,1.26262854960299,44.7415968368466,568.333839128638,80.9514917138425,0.0162443104961299,1.33319718484446
11,11.144814,27.5,27.774286,19.790001,20.419823,94.176567,NaN,0.995678126811981,NaN,28.86237,400,399.96521,25,29.366869,9.149652,41.376328,49.995438,402.038361,399.463043,399.015289,5421.952637,10.956471,10.451374,10.431342,1.642907,1.62192,1.576133,42.539982,84.869598,30.896952,21.462248,85.280525,51.807079,91.932442,0.29361829161644,608.919373,529.766033703916,2.16302826965341,0.035272424420941,1.21762404569157,10.2297911822551,585.460290227759,2.21055304712693,0.0174802537888033,1.26248188588808,44.7374002391244,568.322501723022,80.9392038136537,0.0162452021870775,1.33321352115403
11,11.144814,27.5,27.774286,19.790001,20.426388,94.214333,NaN,0.995678126811981,NaN,28.847095,400,400.05072,25,29.374302,9.145841,41.44648,49.995438,402.038361,399.463043,399.015289,5421.952637,10.956471,10.451374,10.431342,1.642907,1.62192,1.576133,42.539982,84.869598,30.896952,21.462248,85.280525,51.807079,91.932442,0.29361829161644,608.919373,529.774027184278,2.16305549789814,0.0352739062943644,1.21755657182404,10.2297911822551,585.507966244181,2.21068283236454,0.0174836413530806,1.26232969838645,44.7374002391244,568.332143049691,80.9464355948832,0.0162459064821987,1.33316323221374
11,11.144167,27.5,27.770689,19.790001,20.430412,94.218246,NaN,0.996403455734253,NaN,28.842249,400,400.063751,25,29.365337,9.135743,41.508335,49.995438,401.994781,399.454834,399.030579,5431.296387,10.964331,10.456244,10.452162,1.656161,1.632862,1.589917,42.52911,84.993996,30.907124,21.439341,85.169067,51.734875,91.950302,0.249845191836357,609.631958,529.780931493932,2.16308678985268,0.0352773237337244,1.21747675128263,10.2278341350284,585.518468171248,2.21072853976238,0.017486779027568,1.26225086036442,44.7319423640462,568.33737927997,80.9454424981519,0.0162485261293719,1.33308027122511
11,11.145656,27.5,27.76708,19.790001,20.418413,94.220627,NaN,0.995733737945557,NaN,28.822706,400,400.05069,25,29.35997,9.141994,41.53326,49.995438,401.815948,399.341095,398.907318,5427.981934,10.949287,10.447463,10.460266,1.643795,1.629246,1.57347,42.554298,84.945724,30.866306,21.480141,85.088715,51.760555,91.937492,0.0629994347691536,593.103943,529.761706939173,2.16300341502267,0.0352688412319435,1.21768864577007,10.232337937543,585.527054213381,2.21076909175825,0.0174897893291968,1.26217799695252,44.7264657383276,568.301993910279,80.9139616823201,0.0162481857665827,1.33320898905858
11,11.145006,27.5,27.769287,19.790001,20.402288,94.214378,NaN,0.996667742729187,NaN,28.827677,400,400.025574,25,29.369228,9.163553,41.58564,49.995438,401.815948,399.341095,398.907318,5427.981934,10.949287,10.447463,10.460266,1.643795,1.629246,1.57347,42.554298,84.945724,30.866306,21.480141,85.088715,51.760555,91.937492,0.0629994347691536,593.103943,529.744085776896,2.16295119842062,0.0352677214272701,1.21781583647932,10.2303719278358,585.515753863454,2.21072782491856,0.017487518449649,1.2622418408639,44.7298149059512,568.287091808368,80.9058047840413,0.0162457240571557,1.33332094025716
11,11.144415,27.5,27.765011,19.790001,20.397427,94.183029,NaN,0.996676921844482,NaN,28.835022,400,399.980896,25,29.369827,9.167484,41.601948,49.995438,401.548279,399.006317,398.555115,5427.672852,10.972536,10.447528,10.456943,1.646172,1.632565,1.588671,42.554241,84.873306,30.866745,21.473648,85.123116,51.737076,91.941071,0.375024735927582,644.824951,529.739998441034,2.16294437512235,0.0352689157064293,1.21783067295603,10.228584296189,585.482796575444,2.21065846434194,0.0174880200462374,1.26229304829943,44.7233258039168,568.277728928703,80.8929303255137,0.0162476997776502,1.33330361722805
11,11.138837,27.5,27.763401,19.790001,20.393074,94.16687,NaN,0.996141016483307,NaN,28.827848,400,399.8396,25,29.372543,9.158197,41.651749,49.995438,401.67572,399.124298,398.761108,5427.839355,10.955486,10.448865,10.462023,1.640468,1.626108,1.577106,42.558937,84.813881,30.840305,21.473362,85.276268,51.762695,91.915924,0.611064255237579,568.339233,529.751992622515,2.16305227311534,0.0352895741991468,1.21754333650804,10.2117086730674,585.464889598693,2.21061737967889,0.0174878181197073,1.26232989407548,44.7208823287332,568.313314604197,80.917418912545,0.016251302106299,1.33309297963476
11,11.139826,27.5,27.758602,19.790001,20.387215,94.156441,NaN,0.996329665184021,NaN,28.837353,400,399.854675,25,29.375914,9.151756,41.59964,49.995438,401.67572,399.124298,398.761108,5427.839355,10.955486,10.448865,10.462023,1.640468,1.626108,1.577106,42.558937,84.813881,30.840305,21.473362,85.276268,51.762695,91.915924,0.611064255237579,568.339233,529.741792270681,2.16300563473989,0.0352844124365765,1.2176624737477,10.2147012485675,585.459150008134,2.21062460373906,0.0174906027803295,1.26228767774125,44.7135983094811,568.289002760803,80.8926143486293,0.0162525120411904,1.33314552817988
11,11.13832,27.5,27.754597,19.790001,20.384853,94.137772,NaN,0.996782779693604,NaN,28.845741,400,399.935638,25,29.375011,9.150517,41.585182,49.998142,401.848297,399.261322,398.931458,5427.165527,10.960898,10.453588,10.46948,1.647495,1.644197,1.585638,42.579594,84.762314,30.831572,21.464573,85.111099,51.743626,91.917694,0.129470512270927,619.20343,529.743585930696,2.16302984945863,0.0352897243974177,1.21759709517752,10.2101442236363,585.44178156733,2.21059638906541,0.0174920330535228,1.26229259971052,44.7075187033526,568.291066094613,80.8886802727066,0.0162551561860708,1.33307274973762
11,11.136796,27.5,27.754784,19.790001,20.383623,94.093071,NaN,0.996493101119995,NaN,28.850174,400,399.919006,25,29.37027,9.144472,41.578217,49.998142,401.848297,399.261322,398.931458,5427.165527,10.960898,10.453588,10.46948,1.647495,1.644197,1.585638,42.579594,84.762314,30.831572,21.464573,85.111099,51.743626,91.917694,0.129470512270927,619.20343,529.746813695191,2.16305916920076,0.0352953633883413,1.217519007979,10.2055322587531,585.385062265296,2.21044106171633,0.0174878752734504,1.26247622929231,44.7078025850137,568.301750517128,80.8969512672303,0.0162558208112481,1.33301990704765
11,11.131331,27.5,27.750452,19.790001,20.383081,94.084595,NaN,0.995902538299561,NaN,28.836885,400,399.850098,25,29.363724,9.1512,41.537659,49.998142,401.694885,399.092224,398.754181,5427.504883,10.955862,10.451541,10.478584,1.645748,1.65477,1.590216,42.583961,84.71666,30.859081,21.428757,85.368248,51.740829,91.921707,0.61023211479187,530.390808,529.763096500888,2.16318037344665,0.0353164711437016,1.21719933962358,10.1889900279512,585.381069065037,2.2104508186099,0.0174904742003772,1.26243430162281,44.7012258712017,568.337620610637,80.9179340994449,0.0162611411179113,1.33276586819838
11,11.128406,27.5,27.746296,19.790001,20.383081,94.084595,NaN,0.99605792760849,NaN,28.836885,400,399.850098,25,29.363724,9.156934,41.558002,49.998142,401.46109,398.894043,398.535675,5426.51416,10.947561,10.419391,10.443522,1.641658,1.63791,1.577699,42.594566,84.84198,30.847174,21.4244,85.051468,51.722775,91.916122,0.683410227298737,620.470764,529.772162962079,2.16324645864503,0.0353278422939307,1.21702535934807,10.1801337075163,585.38750392047,2.21048813689823,0.0174936985718015,1.2623612466972,44.6949156185177,568.354260564554,80.9247329384652,0.0162649471941202,1.3326148958519
11,11.131988,27.5,27.743341,19.790001,20.375765,94.073334,NaN,0.996635317802429,NaN,28.833344,400,399.695679,25,29.353733,9.146078,41.453377,49.998142,401.46109,398.894043,398.535675,5426.51416,10.947561,10.419391,10.443522,1.641658,1.63791,1.577699,42.594566,84.84198,30.847174,21.4244,85.051468,51.722775,91.916122,0.683410227298737,620.470764,529.752154281716,2.16313519101479,0.03531226495748,1.21731357443549,10.1909790521515,585.377863922049,2.21047596350906,0.0174949804496904,1.26235475455953,44.6904284622949,568.310059488223,80.8875223221916,0.0162635565797138,1.33279942852948
