P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.129219,27.5,27.74242,19.790001,20.372913,94.065208,NaN,0.996297597885132,NaN,28.824192,400,399.753632,25,29.351112,9.145615,41.467022,49.998142,401.813446,399.236267,398.813477,5430.873047,10.948875,10.434387,10.45113,1.633395,1.611779,1.551535,42.597782,84.918724,30.854858,21.425121,85.122246,51.714287,91.917,0,580.477356,529.757267332415,2.16318592758314,0.0353223836789158,1.21717808555867,10.1825954867423,585.369032127593,2.21045630084967,0.0174949654516463,1.26237136665344,44.6890298527144,568.326524464262,80.8986158325974,0.0162653346828758,1.33269936942902
11,11.128479,27.5,27.738848,19.790001,20.364674,94.078133,NaN,0.996368229389191,NaN,28.83338,400,399.831146,25,29.353134,9.14935,41.536503,49.998142,401.75885,399.128052,398.707825,5431.410156,10.953425,10.43049,10.439254,1.620857,1.59118,1.537903,42.564137,84.84185,30.877171,21.395144,84.982994,51.692474,91.930748,0.240366205573082,622.576416,529.749533097799,2.16316848290578,0.0353233991325647,1.21721866231144,10.1803547584315,585.390878478132,2.21053281118926,0.0174988989989576,1.2622564152217,44.6836051596191,568.314538101494,80.8847324973107,0.0162666846812613,1.33270653070377
11,11.128479,27.5,27.738848,19.790001,20.357389,94.096954,NaN,0.996368229389191,NaN,28.833752,400,399.867004,25,29.351105,9.140371,41.653503,49.998142,401.75885,399.128052,398.707825,5431.410156,10.953425,10.43049,10.439254,1.620857,1.59118,1.537903,42.564137,84.84185,30.877171,21.395144,84.982994,51.692474,91.930748,0.240366205573082,622.576416,529.740665387237,2.16313827037673,0.0353217528033239,1.21729350854624,10.1803547584315,585.41463469185,2.21059750014644,0.0175005892716012,1.26218052302315,44.6836051596191,568.303841937299,80.8767067690202,0.0162659023454776,1.3327622765983
11,11.128979,27.5,27.737301,19.790001,20.357183,94.11116,NaN,0.995890855789185,NaN,28.855415,400,399.828979,25,29.35059,9.146749,41.663559,49.998142,401.77417,399.209381,398.67804,5426.745605,10.939694,10.433483,10.439499,1.625627,1.593214,1.553231,42.563686,85.020027,30.880453,21.35804,85.066154,51.668564,91.921387,0.434681981801987,674.877625,529.738864109677,2.16312611628174,0.0353197621895477,1.2173253959138,10.1818687763709,585.434959077172,2.21066021400251,0.0175030661243858,1.26209611170808,44.6812556099334,568.29702273523,80.8694723363781,0.0162663679925156,1.33277387116906
11,11.126383,27.5,27.734007,19.790001,20.356726,94.11293,NaN,0.996210038661957,NaN,28.844273,400,399.790222,25,29.364998,9.145432,41.610054,49.998142,401.651062,399.085419,398.539581,5427.166016,10.944385,10.434255,10.435345,1.620286,1.587716,1.562333,42.611809,84.814896,30.904884,21.336742,84.943161,51.657658,91.937508,0.472884088754654,625.949341,529.746357761414,2.16318289162768,0.0353297542825753,1.21717554319539,10.1740074363484,585.442290781053,2.21069587698896,0.0175057831128908,1.26203114591127,44.6762524215785,568.311763842419,80.8760237729168,0.0162695002625823,1.33264604086425
11,11.125372,27.5,27.732502,19.790001,20.356968,94.1259,NaN,0.996582269668579,NaN,28.845797,400,399.756592,25,29.378826,9.132597,41.527058,49.998142,401.651062,399.085419,398.539581,5427.166016,10.944385,10.434255,10.435345,1.620286,1.587716,1.562333,42.611809,84.814896,30.904884,21.336742,84.943161,51.657658,91.937508,0.472884088754654,625.949341,529.749787076021,2.16320674577078,0.0353337418024624,1.21711288394592,10.1709454997999,585.460987719261,2.21075395896723,0.0175081168022977,1.26195252504692,44.6739663572482,568.317760195774,80.8784631350762,0.0162708775655961,1.33259150110452
11,11.117146,27.5,27.73015,19.790001,20.356768,94.120583,NaN,0.99619060754776,NaN,28.838503,400,399.785278,25,29.385571,9.127859,41.476574,50.014431,401.713928,399.155914,398.647369,5424.223145,10.971947,10.451137,10.458252,1.616885,1.596235,1.553902,42.600311,84.808571,30.853432,21.360584,85.142113,51.638157,91.949631,0.30931892991066,630.983704,529.775044498103,2.16339187298305,0.0353657215949056,1.21662562974083,10.146024246973,585.457917320568,2.21075681152759,0.0175094664262122,1.26193263726207,44.6703935274766,568.37947687785,80.9215633983535,0.0162768598447665,1.33223390167312
11,11.113059,27.5,27.726032,19.790001,20.355621,94.129677,NaN,0.996840953826904,NaN,28.828262,400,399.779785,25,29.384516,9.144272,41.524273,50.014431,401.659454,399.087189,398.637848,5424.933594,10.975495,10.440439,10.449751,1.635213,1.609604,1.571622,42.587299,84.733665,30.781586,21.392298,85.267143,51.552853,91.991982,0.498803704977036,598.123657,529.786315673418,2.16347953160071,0.0353813904702234,1.21639446091651,10.1336372128413,585.475764421739,2.21082503919767,0.0175134828657078,1.26182379951435,44.6641374800084,568.40381114999,80.934195362568,0.0162812102289341,1.33204373155385
11,11.11142,27.5,27.724045,19.790001,20.354527,94.12545,NaN,0.996342658996582,NaN,28.816578,400,399.80719,25,29.37693,9.150436,41.582169,50.014431,401.659454,399.087189,398.637848,5424.933594,10.975495,10.440439,10.449751,1.635213,1.609604,1.571622,42.587299,84.733665,30.781586,21.392298,85.267143,51.552853,91.991982,0.498803704977036,598.123657,529.790064073048,2.16351206225794,0.0353875338852953,1.21630827344642,10.1286687035644,585.473504924437,2.21082836242666,0.0175146474956089,1.26180592986198,44.6611185846026,568.412094538952,80.9376952302289,0.0162830567597229,1.33196997624337
11,11.110952,27.5,27.7208,19.790001,20.339926,94.151505,NaN,0.996756315231323,NaN,28.789024,400,399.85675,25,29.371555,9.154001,41.579025,50.014431,401.782257,399.251221,398.792328,5422.551758,10.948492,10.452943,10.450667,1.624639,1.605872,1.554958,42.593357,84.663177,30.744944,21.424185,85.075493,51.599571,91.94342,0.0612284764647484,589.733276,529.773754301275,2.16346213446157,0.0353860567761265,1.21642992521193,10.1272498940649,585.511398911713,2.21094701106942,0.0175195099785692,1.26164434612288,44.65618802526,568.389132351657,80.9160158263477,0.0162834026967957,1.33203907822219
11,11.105518,27.5,27.713682,19.790001,20.325323,94.186874,NaN,0.996431946754456,NaN,28.778193,400,399.922363,25,29.371651,9.155002,41.594299,50.014431,401.762115,399.225586,398.760162,5420.194336,10.951049,10.449474,10.454669,1.649957,1.632267,1.576519,42.592384,84.691933,30.779308,21.37727,84.8591,51.571762,91.959595,0.604777753353119,614.461487,529.7728357032,2.16352454036197,0.0354039552686823,1.21625640696091,10.1107726354021,585.567023740338,2.21113240382384,0.0175282217630779,1.26137778225934,44.6453711590743,568.39963572035,80.9141598566671,0.0162886174187975,1.33187441352216
11,11.104517,27.5,27.713604,19.790001,20.315281,94.210068,NaN,0.995802164077759,NaN,28.779816,400,399.933624,25,29.368792,9.131175,41.587864,50.014431,401.762115,399.225586,398.760162,5420.194336,10.951049,10.449474,10.454669,1.649957,1.632267,1.576519,42.592384,84.691933,30.779308,21.37727,84.8591,51.571762,91.959595,0.604777753353119,614.461487,529.763724910551,2.16350557157761,0.0354055907348873,1.21629969851506,10.107736687089,585.596399608677,2.21121274333572,0.0175303651649503,1.26128354875614,44.6452526146526,568.392792553425,80.9089151714563,0.0162881652580294,1.33190875026363
11,11.10512,27.5,27.709774,19.790001,20.313961,94.207542,NaN,0.995325088500977,NaN,28.773775,400,399.926971,25,29.368311,9.121649,41.542767,50.014431,401.802765,399.265808,398.767426,5423.205566,10.955153,10.442431,10.430343,1.643604,1.615898,1.574979,42.609173,84.741982,30.777834,21.381918,84.976128,51.554264,91.961647,0,645.455811,529.760249892274,2.16348645548996,0.0354029379944109,1.21634907420743,10.1095655598139,585.599132904256,2.21123846193155,0.0175331182649362,1.26122662007918,44.6394314662176,568.379785830924,80.8939073417191,0.0162896063061126,1.33191707056646
11,11.105492,27.5,27.706602,19.790001,20.308102,94.2061,NaN,0.994936227798462,NaN,28.760796,400,399.946533,25,29.363867,9.116526,41.419262,50.014431,401.792297,399.29248,398.828186,5422.400879,10.953363,10.435346,10.429223,1.643189,1.618666,1.570012,42.613152,84.676674,30.745358,21.378819,84.841377,51.520897,91.965942,0.506710410118103,617.30249,529.751969653199,2.16345375207905,0.035400160053049,1.21643122089596,10.1106937822148,585.60221645574,2.21126199607347,0.0175354573368004,1.26117687351982,44.6346099351152,568.363040479394,80.8769927939746,0.01629036273877,1.33195500754756
11,11.107958,27.5,27.703838,19.790001,20.308102,94.2061,NaN,0.995979130268097,NaN,28.760796,400,399.946533,25,29.363867,9.132094,41.429413,50.014431,401.792297,399.29248,398.828186,5422.400879,10.953363,10.435346,10.429223,1.643189,1.618666,1.570012,42.613152,84.676674,30.745358,21.378819,84.841377,51.520897,91.965942,0.506710410118103,617.30249,529.744322756462,2.16339795062251,0.0353905363942515,1.21657794510457,10.1181720835805,585.606487999386,2.21128681842263,0.0175376088284294,1.26112850346742,44.6304082320957,568.338783219537,80.8549971201641,0.0162903142069775,1.3320383414734
11,11.108051,27.5,27.70467,19.790001,20.300829,94.202431,NaN,0.996845841407776,NaN,28.749138,400,399.986267,25,29.366449,9.1414,41.444828,50.011787,401.848694,399.346313,398.885956,5421.512695,10.952747,10.433672,10.42627,1.660317,1.633942,1.591773,42.598263,84.697014,30.757851,21.356602,84.747963,51.513165,91.978035,0.161568775773048,645.125977,529.735185870646,2.16336569345972,0.0353885278099232,1.216658068908,10.1184540874524,585.600575062725,2.21126675053243,0.017536631652945,1.26115773639719,44.6316730331002,568.328719427398,80.8485814384815,0.0162890572182497,1.33210356749431
11,11.107016,27.5,27.701839,19.790001,20.309216,94.204956,NaN,0.996252596378326,NaN,28.744699,400,399.980408,25,29.363426,9.136459,41.426762,50.011787,401.741516,399.192261,398.719421,5417.812012,10.968211,10.456068,10.465377,1.636848,1.626052,1.575825,42.595886,84.573456,30.789129,21.338066,84.821098,51.580151,91.948738,0.201611995697022,690.280273,529.748599131327,2.1634238839121,0.0353944641749994,1.21651047278967,10.1153155568005,585.6081345169,2.2113008441563,0.0175390623627483,1.26109809756048,44.6273692467087,568.344707153942,80.8567072091165,0.0162919976720079,1.33197659334527
11,11.105706,27.5,27.699276,19.790001,20.318817,94.208038,NaN,0.996450424194336,NaN,28.73336,400,399.908203,25,29.36179,9.128209,41.343468,50.011787,401.741516,399.192261,398.719421,5417.812012,10.968211,10.456068,10.465377,1.636848,1.626052,1.575825,42.595886,84.573456,30.789129,21.338066,84.821098,51.580151,91.948738,0.201611995697022,690.280273,529.764339695787,2.16349332246434,0.0354017493500074,1.21633419144382,10.1113428004542,585.615981814859,2.21133444326494,0.0175413348594302,1.26104093353355,44.6234725937642,568.365113242577,80.8685188006692,0.0162950946854312,1.33183086315815
11,11.102574,27.5,27.697542,19.790001,20.315819,94.228821,NaN,0.995586037635803,NaN,28.728024,400,399.938538,25,29.36298,9.133173,41.245079,50.011787,401.884583,399.310364,398.80545,5414.975586,10.969933,10.463109,10.456863,1.638621,1.626456,1.582737,42.62101,84.579369,30.77434,21.324354,84.570824,51.613121,91.917976,0.430467694997787,662.012634,529.770402648826,2.16355177050424,0.0354132994194877,1.21617867235667,10.1018431427148,585.64486802463,2.2114213537167,0.0175445518300374,1.26092758862235,44.6208361535172,568.382979477982,80.879560125154,0.0162974876539344,1.33171122885006
11,11.102574,27.5,27.697542,19.790001,20.31064,94.256302,NaN,0.995586037635803,NaN,28.735889,400,399.979858,25,29.37068,9.143561,41.223236,50.011787,401.818817,399.279785,398.768402,5413.836426,10.971213,10.455239,10.45727,1.639617,1.624061,1.579287,42.631351,84.476227,30.727083,21.326588,84.867165,51.595127,91.910591,0.50896543264389,637.361328,529.764103922223,2.16353030707724,0.0354121273666948,1.21623168140661,10.1018431427148,585.679518068701,2.21151566712349,0.0175470196529735,1.2608179334865,44.6208361535172,568.375380851029,80.8738542977874,0.0162969311366236,1.33175069125608
11,11.099045,27.5,27.691689,19.790001,20.305599,94.285698,NaN,0.995705306529999,NaN,28.753029,400,399.958801,25,29.375975,9.152492,41.244629,50.011787,401.818817,399.279785,398.768402,5413.836426,10.971213,10.455239,10.45727,1.639617,1.624061,1.579287,42.631351,84.476227,30.727083,21.326588,84.867165,51.595127,91.910591,0.50896543264389,637.361328,529.768913616864,2.16358928948141,0.035424772607446,1.21607346378461,10.0911369214911,585.725615443155,2.21166908718377,0.0175542191828214,1.26059857544924,44.6119360966799,568.386722135614,80.8743572630983,0.0163014235890119,1.33160123747739
11,11.102998,27.5,27.691185,19.790001,20.296648,94.300537,NaN,0.995958089828491,NaN,28.752621,400,400.007751,25,29.372913,9.152224,41.249516,50.011787,401.757843,399.202789,398.635498,5412.160645,10.968872,10.45924,10.443353,1.64992,1.621562,1.586698,42.631523,84.586205,30.738508,21.313934,84.715393,51.586079,91.904472,0.695189476013184,578.659302,529.745770551493,2.16346271635852,0.0354073048187942,1.21640020827762,10.1031292939511,585.745098963135,2.21172451969872,0.0175559442981411,1.26053072434627,44.6111696484097,568.341092860409,80.8394035870332,0.0162983963117684,1.33183045524302
11,11.096224,27.5,27.684961,19.790001,20.291403,94.303513,NaN,0.995324850082397,NaN,28.765686,400,399.963989,25,29.368006,9.132584,41.292854,50.011787,401.757843,399.202789,398.635498,5412.160645,10.968872,10.45924,10.443353,1.64992,1.621562,1.586698,42.631523,84.586205,30.738508,21.313934,84.715393,51.586079,91.904472,0.695189476013184,578.659302,529.760396218083,2.16359432283967,0.0354325850958525,1.21605099505654,10.0825767705068,585.758456478561,2.21179061248462,0.0175610631009752,1.26041028433734,44.6017037425746,568.377535237058,80.8582456500732,0.0163049616560427,1.33154482139893
11,11.097015,27.5,27.68288,19.790001,20.283121,94.329193,NaN,0.996763288974762,NaN,28.790848,400,399.957031,25,29.357634,9.133369,41.390785,50.011787,401.823486,399.318726,398.713623,5415.010254,10.971318,10.457105,10.453759,1.654158,1.617332,1.584144,42.624866,84.471481,30.706671,21.331041,84.952774,51.552856,91.915985,NaN,574.813416,529.747871617334,2.16354208979445,0.0354276177648995,1.21618281525902,10.0849771770843,585.794033257275,2.2118973750342,0.0175649915223988,1.26027196788798,44.5985384460118,568.355651778867,80.8389616415868,0.0163046609940608,1.33162624481807
11,11.094265,27.5,27.682289,19.790001,20.267239,94.316559,NaN,0.996141910552979,NaN,28.8346,400,399.983673,25,29.355125,9.140532,41.463524,50.011787,401.89212,399.404907,398.843109,5418.764648,10.95126,10.444817,10.421444,1.667729,1.627866,1.593684,42.610466,84.475777,30.712917,21.327492,84.682716,51.546505,91.926888,0.57690966129303,562.514099,529.737084973991,2.16353853500527,0.0354347732045144,1.21618184263465,10.0766313388818,585.77902262807,2.21185935166154,0.0175643180310287,1.26031183498311,44.5976394747505,568.35342981531,80.836483598566,0.0163048681951683,1.33162863742415
11,11.097864,27.5,27.682423,19.790001,20.249718,94.292801,NaN,0.996706247329712,NaN,28.872663,400,399.966492,25,29.3605,9.143842,41.49913,50.011787,401.89212,399.404907,398.843109,5418.764648,10.95126,10.444817,10.421444,1.667729,1.627866,1.593684,42.610466,84.475777,30.712917,21.327492,84.682716,51.546505,91.926888,0.57690966129303,562.514099,529.704607186998,2.16338438978094,0.0354167354343922,1.21657579958158,10.0875534495291,585.748872189625,2.21177665905483,0.0175620801538799,1.2604085875461,44.5978433036984,568.299086074361,80.7958615356645,0.0163008017851106,1.33191320373446
11,11.097639,27.5,27.67944,19.790001,20.233456,94.266678,NaN,0.996028363704681,NaN,28.893364,400,399.862549,25,29.359377,9.141607,41.49651,49.997223,401.675476,399.117157,398.626617,5417.730469,10.940712,10.441016,10.421861,1.66382,1.633668,1.595898,42.595081,84.581001,30.66227,21.351669,84.867912,51.535332,91.934464,0,574.647339,529.685520306248,2.16332204976653,0.0354139314708522,1.21672937447909,10.086870706305,585.720550712465,2.21171383694455,0.0175620603395376,1.26046042365303,44.5933056496675,568.272159326072,80.7715582384232,0.0163006956348412,1.33200711326895
11,11.09832,27.5,27.677721,19.790001,20.224367,94.267288,NaN,0.995532035827637,NaN,28.889225,400,399.75708,25,29.357277,9.147732,41.525375,49.997223,401.664917,399.114197,398.634827,5422.925781,10.951558,10.446176,10.437095,1.647673,1.620134,1.574942,42.592495,84.459808,30.688967,21.31974,84.941872,51.512627,91.94194,0.501478552818298,555.963135,529.672346715708,2.16326892693476,0.0354092114386989,1.21686340104668,10.0889371104149,585.723973512008,2.2117313697151,0.0175634558867371,1.26042798662412,44.5906905866101,568.250556456221,80.7529845981656,0.0163001883056915,1.33209296017619
11,11.098149,27.5,27.676077,19.790001,20.233618,94.276283,NaN,0.995778858661652,NaN,28.88958,400,399.786987,25,29.343428,9.15034,41.552464,49.997223,401.664917,399.114197,398.634827,5422.925781,10.951558,10.446176,10.437095,1.647673,1.620134,1.574942,42.592495,84.459808,30.688967,21.31974,84.941872,51.512627,91.94194,0.501478552818298,555.963135,529.68413429758,2.16331116957428,0.0354119751490874,1.21675812093692,10.0884182426124,585.737848722118,2.21177699252449,0.0175655462505106,1.26036351769539,44.5881895027958,568.262826490595,80.7599427901882,0.0163021170998376,1.33200358333577
11,11.095353,27.5,27.67358,19.790001,20.243946,94.278343,NaN,0.995328426361084,NaN,28.917503,400,399.849731,25,29.341043,9.142191,41.575878,49.997223,401.728455,399.186096,398.667969,5414.295898,10.939004,10.446635,10.435555,1.648657,1.618777,1.573871,42.625336,84.528816,30.707487,21.287189,84.912285,51.528992,91.915184,NaN,645.524414,529.70537748194,2.16341732982744,0.0354252432583484,1.21648541858893,10.0799334426495,585.744299466495,2.21180648714073,0.017567679409904,1.26031175280391,44.5843904985398,568.296327674859,80.7816738682657,0.0163061368072443,1.33179056263216
11,11.094633,27.5,27.67334,19.790001,20.237013,94.276306,NaN,0.995341002941132,NaN,28.944944,400,399.87851,25,29.344666,9.145597,41.603539,49.997223,401.749786,399.202332,398.684875,5416.550293,10.944961,10.45065,10.443481,1.653694,1.626313,1.58293,42.645847,84.574142,30.705185,21.286781,84.751892,51.592487,91.881874,0.760023832321167,648.572144,529.699177899882,2.16340489275128,0.0354264879131737,1.21651366066062,10.0777482542795,585.742102673206,2.21180165579365,0.017567683701607,1.26031566115914,44.5840253421748,568.291534478845,80.7777459617388,0.0163059357451387,1.33181177518848
11,11.095463,27.5,27.669577,19.790001,20.237013,94.276306,NaN,0.996021330356598,NaN,28.944944,400,399.87851,25,29.344666,9.148157,41.623734,49.997223,401.749786,399.202332,398.684875,5416.550293,10.944961,10.45065,10.443481,1.653694,1.626313,1.58293,42.645847,84.574142,30.705185,21.286781,84.751892,51.592487,91.881874,0.760023832321167,648.572144,529.696601944821,2.16338609090036,0.0354232427494916,1.21656312640174,10.080267281446,585.74791119933,2.2118354579406,0.0175706202381896,1.26024999840612,44.5782996785049,568.278743928773,80.7629852188679,0.0163073552720446,1.33182000840135
11,11.097096,27.5,27.666786,19.790001,20.223097,94.240707,NaN,0.996281802654266,NaN,28.941319,400,399.871094,25,29.344025,9.146394,41.645397,49.997223,401.685608,399.13208,398.581024,5414.287109,10.943424,10.454588,10.443086,1.639583,1.607695,1.564086,42.639744,84.622047,30.670382,21.292511,84.763985,51.51638,91.914116,0.34381490945816,674.035034,529.67460151247,2.1632913868848,0.0354137070330647,1.21680343999013,10.0852229762825,585.707354768924,2.21173841986985,0.0175696004105344,1.26034280574193,44.5740525957921,568.240677241918,80.7305787792869,0.0163063125602386,1.33197489778574
11,11.092452,27.5,27.665302,19.790001,20.221327,94.230957,NaN,0.996186554431915,NaN,28.94549,400,399.838562,25,29.340397,9.14347,41.677975,49.997223,401.794281,399.27417,398.67392,5416.196289,10.951428,10.442706,10.431363,1.648544,1.621047,1.57247,42.654659,84.583275,30.699972,21.266165,84.707489,51.535191,91.898315,0.499938696622849,634.171265,529.686864856215,2.16338926115723,0.035431463568251,1.21654467883364,10.0711283011368,585.697357954851,2.21171830623513,0.0175698827326985,1.2603556784409,44.5717942502174,568.272894031383,80.7527335168606,0.0163096050203671,1.33178419554249
11,11.09477,27.5,27.664024,19.790001,20.222679,94.225029,NaN,0.996127605438232,NaN,28.971174,400,399.854828,25,29.341677,9.143234,41.721313,49.997223,401.794281,399.27417,398.67392,5416.196289,10.951428,10.442706,10.431363,1.648544,1.621047,1.57247,42.654659,84.583275,30.699972,21.266165,84.707489,51.535191,91.898315,0.499938696622849,634.171265,529.68131404011,2.16334234865697,0.0354227049333171,1.21666900739224,10.0781640553137,585.691860192063,2.21170945349457,0.0175703477247049,1.26035694469562,44.5698493205433,568.254207606822,80.7369509963473,0.0163090355460227,1.33186163260394
11,11.091659,27.5,27.662443,19.790001,20.210478,94.226196,NaN,0.996740162372589,NaN,28.97032,400,399.867767,25,29.350134,9.142498,41.658253,49.997223,401.83609,399.341095,398.742188,5414.804688,10.944075,10.439255,10.430786,1.657064,1.631291,1.584352,42.635124,84.460526,30.679596,21.271441,84.885941,51.571693,91.866699,0.503023624420166,643.14679,529.676128009907,2.16336223993335,0.0354321071824025,1.21660880844139,10.0687210777949,585.695772590696,2.21172766476457,0.0175716869504687,1.26032468879043,44.5674431741251,568.258668319153,80.7381330031612,0.0163103535767941,1.33181390817241
11,11.091659,27.5,27.662443,19.790001,20.20005,94.243065,NaN,0.996740162372589,NaN,28.983709,400,399.90863,25,29.359049,9.14759,41.583099,49.989029,401.812775,399.355133,398.826721,5415.46582,10.943057,10.431585,10.435484,1.652746,1.626286,1.585456,42.590557,84.516685,30.681662,21.230843,84.800797,51.542629,91.875481,0.391127377748489,628.700134,529.663440654616,2.16331899081921,0.0354297439668296,1.21671596170995,10.0687210777949,585.717032441965,2.21178553286658,0.0175732028362353,1.26025760207862,44.5674431741251,568.243363218257,80.7266414253448,0.0163092310514946,1.33189357873672
11,11.089436,27.5,27.659843,19.790001,20.18442,94.264656,NaN,0.995682954788208,NaN,28.978331,400,399.946716,25,29.360765,9.155806,41.518326,49.989029,401.812775,399.355133,398.826721,5415.46582,10.943057,10.431585,10.435484,1.652746,1.626286,1.585456,42.590557,84.516685,30.681662,21.230843,84.800797,51.542629,91.875481,0.391127377748489,628.700134,529.651326938877,2.16330454656188,0.035434898795291,1.21674397983414,10.0619722672215,585.748255118153,2.21188295216166,0.0175771732496192,1.26012643781443,44.5634859687896,568.234011285661,80.7160552469983,0.0163101747686921,1.33190196253303
11,11.090332,27.5,27.657417,19.790001,20.166607,94.240997,NaN,0.996214270591736,NaN,28.969336,400,399.911957,25,29.363548,9.145132,41.535961,49.989029,401.82843,399.325623,398.819641,5416.246094,10.945193,10.433337,10.426602,1.676953,1.650231,1.611228,42.630215,84.610199,30.693508,21.231834,84.835304,51.448692,91.930565,0.262952148914337,659.56543,529.626867529518,2.16321033710148,0.0354273547457436,1.21698078558165,10.0646925584402,585.722186360508,2.21182360432356,0.017576942060973,1.26017808538024,44.5597933356972,568.196718527,80.6847305438634,0.0163089598212665,1.33205863281079
11,11.091726,27.5,27.655781,19.790001,20.163183,94.251709,NaN,0.996255159378052,NaN,28.984653,400,399.849304,25,29.370148,9.131606,41.653343,49.989029,401.82843,399.325623,398.819641,5416.246094,10.945193,10.433337,10.426602,1.676953,1.650231,1.611228,42.630215,84.610199,30.693508,21.231834,84.835304,51.448692,91.930565,0.262952148914337,659.56543,529.618368793664,2.16316452669388,0.0354211252457874,1.21709935720006,10.0689244673895,585.738210739417,2.21187504781165,0.0175791826567957,1.2601069779936,44.5573030280214,568.177841471714,80.6683157152075,0.0163086004610284,1.33213167105914
11,11.087084,27.5,27.651796,19.790001,20.160967,94.248337,NaN,0.996867537498474,NaN,28.985664,400,399.818207,25,29.374283,9.133738,41.582001,49.989029,401.702942,399.171844,398.675171,5416.573242,10.939529,10.431922,10.416011,1.679965,1.650956,1.611849,42.640526,84.499245,30.683334,21.220432,84.891655,51.454456,91.923538,0.433869242668152,565.487549,529.630095859929,2.16326058019374,0.0354387870512573,1.21684479720194,10.0548307132408,585.740113524221,2.21189929563009,0.0175819931131674,1.26005083227651,44.5512366184482,568.205327812375,80.6834849103283,0.0163131158287411,1.33192656880678
11,11.087891,27.5,27.651272,19.790001,20.160967,94.248337,NaN,0.996279060840607,NaN,28.985664,400,399.818207,25,29.374283,9.142418,41.489086,49.989029,401.75473,399.283112,398.747589,5411.261719,10.924025,10.430323,10.416787,1.665901,1.641977,1.599976,42.638363,84.569511,30.701437,21.188267,84.595879,51.513603,91.863594,0.266783207654953,513.651001,529.627588465547,2.16324228160406,0.0354356282006233,1.21689300894419,10.0572811967359,585.740922433917,2.21190400500596,0.017582402580105,1.26004168920769,44.5504388778029,568.197998413139,80.6772634328191,0.0163129066437324,1.3319566311056
11,11.087858,27.5,27.651218,19.790001,20.151939,94.190178,NaN,0.99555230140686,NaN,28.97514,400,399.842834,25,29.371544,9.148032,41.452389,49.989029,401.75473,399.283112,398.747589,5411.261719,10.924025,10.430323,10.416787,1.665901,1.641977,1.599976,42.638363,84.569511,30.701437,21.188267,84.595879,51.513603,91.863594,0.266783207654953,513.651001,529.616704488299,2.16320557241225,0.0354337102262894,1.21698399702714,10.0571809937318,585.667716365182,2.21170499233247,0.0175772169863445,1.26027191264823,44.5503566672334,568.184921793632,80.6673720113288,0.0163119809654025,1.33202395044399
11,11.084496,27.5,27.650909,19.790001,20.145395,94.172211,NaN,0.99624228477478,NaN,28.964211,400,399.699432,25,29.378515,9.153341,41.451881,49.989029,401.927826,399.030487,398.95575,5414.670898,11.00277,10.406019,10.382513,1.684973,1.663869,1.618267,42.666424,84.528648,30.672701,21.190184,84.599251,51.496422,91.883148,0.0951076820492744,557.856812,529.619188767764,2.16325466590439,0.03544538870571,1.2168504537944,10.0469712530332,585.645549835212,2.21164612606812,0.017575843074836,1.26033803395204,44.5498862377268,568.201788163316,80.6796108344922,0.0163134123859119,1.3319312518635
11,11.083046,27.5,27.647144,19.790001,20.134892,94.144707,NaN,0.996603548526764,NaN,28.950115,400,399.904541,25,29.384514,9.168487,41.498089,49.989029,402.182373,399.236237,399.162415,5408.272461,11.037066,10.424317,10.427503,1.706763,1.687363,1.637266,42.68821,84.533455,30.697073,21.167984,84.800644,51.375977,91.946098,0.624336302280426,589.911316,529.610914366473,2.16324397825945,0.0354486855425813,1.21687193186204,10.042567163233,585.616702746728,2.21158560555799,0.0175763119372365,1.26038176749513,44.5441539830045,568.19186431704,80.666995926704,0.0163150457120253,1.33192455266579
11,11.081882,27.5,27.644547,19.790001,20.11413,94.11396,NaN,0.996627330780029,NaN,28.95636,400,400.113495,25,29.385002,9.17384,41.593544,49.989029,402.182373,399.236237,399.162415,5408.272461,11.037066,10.424317,10.427503,1.706763,1.687363,1.637266,42.68821,84.533455,30.697073,21.167984,84.800644,51.375977,91.946098,0.624336302280426,589.911316,529.589266516005,2.16318423344162,0.0354485352204084,1.21701623366527,10.0390314274214,585.581962780377,2.21150344603814,0.0175755762389707,1.26045891709153,44.5401996740714,568.166489271278,80.6443824998614,0.0163148125585882,1.33201652978289
11,11.080239,27.5,27.643881,19.790001,20.11348,94.131012,NaN,0.996071934700012,NaN,28.963619,400,400.170593,25,29.381241,9.150896,41.587017,49.98991,402.107849,399.153229,399.069672,5409.038086,11.033565,10.423038,10.423285,1.697668,1.675908,1.624685,42.691433,84.483574,30.685631,21.154486,84.826851,51.374126,91.965912,0,644.658875,529.593583552127,2.16321881577672,0.035454825464834,1.21692465149565,10.0340402166012,585.604484941842,2.2115679560795,0.0175776305502031,1.26037927449339,44.5391855468466,568.177637829167,80.6518386909434,0.0163160486985546,1.33194806902496
11,11.080373,27.5,27.64341,19.790001,20.115475,94.139038,NaN,0.995860815048218,NaN,28.961939,400,400.093933,25,29.369112,9.138481,41.478512,49.98991,402.107849,399.153229,399.069672,5409.038086,11.033565,10.423038,10.423285,1.697668,1.675908,1.624685,42.691433,84.483574,30.685631,21.154486,84.826851,51.374126,91.965912,0,644.658875,529.595594719304,2.16322405361874,0.0354547530218639,1.21691211039653,10.0344473113246,585.615328542727,2.21159973394182,0.0175787205812139,1.26033905290476,44.5384683375048,568.178722493036,80.6520068777827,0.0163164238386419,1.33193510581705
11,11.080373,27.5,27.64341,19.790001,20.114737,94.159515,NaN,0.995860815048218,NaN,28.956829,400,400.052704,25,29.360287,9.138626,41.423962,49.98991,402.060699,399.119141,398.995331,5411.998047,11.031383,10.426909,10.422194,1.69925,1.681678,1.627875,42.695473,84.422256,30.655025,21.160524,84.666252,51.280445,92.012543,0.147021666169167,629.040833,529.59469663536,2.16322099125664,0.0354545855672335,1.2169197142836,10.0344473113246,585.641135670429,2.21166999579467,0.0175805621598936,1.26025750081687,44.5384683375048,568.177639024346,80.651193424944,0.0163163443119321,1.33194075348296
11,11.081099,27.5,27.638657,19.790001,20.116877,94.203568,NaN,0.995324492454529,NaN,28.956202,400,400.085205,25,29.362608,9.131523,41.507469,49.98991,402.059204,399.128754,399.021271,5408.058105,11.026551,10.416892,10.418586,1.710266,1.69005,1.637642,42.674129,84.436562,30.67606,21.129574,84.922256,51.297195,91.983322,0.866876840591431,661.535706,529.595043860803,2.16321339851391,0.0354522262883228,1.21694108607258,10.0366528494639,585.703990059046,2.21186385950235,0.0175882398726381,1.25999929095835,44.5312302442551,568.167197070933,80.6368326343895,0.0163185605467891,1.33192142034703
11,11.079226,27.5,27.636881,19.790001,20.115295,94.194122,NaN,0.995759606361389,NaN,28.956127,400,400.117462,25,29.356707,9.143931,41.547844,49.98991,402.047913,399.129547,399.009033,5413.064453,11.025355,10.422708,10.420842,1.722533,1.701528,1.647854,42.697124,84.401276,30.66003,21.128397,84.830879,51.434803,91.887764,0.333643704652786,617.217102,529.598941381759,2.16324933303614,0.0354592074428689,1.21684536976078,10.0309625817571,585.694830819661,2.21184742956076,0.0175887795108726,1.26000580446693,44.5285254235721,568.177011981541,80.6417650632476,0.0163203959058516,1.3318426969543
11,11.0791,27.5,27.635204,19.790001,20.108887,94.177071,NaN,0.99618524312973,NaN,28.958895,400,400.121094,25,29.354269,9.141394,41.596359,49.98991,402.047913,399.129547,399.009033,5413.064453,11.025355,10.422708,10.420842,1.722533,1.701528,1.647854,42.697124,84.401276,30.66003,21.128397,84.830879,51.434803,91.887764,0.333643704652786,617.217102,529.591535361595,2.16322560259019,0.0354582472039478,1.21690384956465,10.0305797613837,585.675936324062,2.21180402272511,0.0175885578495437,1.26004427293195,44.525971256561,568.165879520481,80.6311054662431,0.0163206313469844,1.33187469248735
11,11.077494,27.5,27.631126,19.790001,20.09339,94.184578,NaN,0.995366871356964,NaN,28.949642,400,400.146088,25,29.362726,9.136633,41.516327,49.98991,402.131012,399.181915,399.111816,5409.413574,11.029927,10.414519,10.414866,1.708095,1.69181,1.636513,42.718925,84.352997,30.664209,21.128229,84.884804,51.420441,91.894196,0.116418033838272,635.361938,529.577670147205,2.16319774115776,0.0354610257633729,1.21696748669622,10.0257000327966,585.691693855239,2.21186644855949,0.0175924233431237,1.25994322281113,44.5197597353531,568.149367092728,80.6131115575492,0.0163219793368413,1.33189747590142
11,11.075228,27.5,27.631615,19.790001,20.079723,94.205742,NaN,0.996147751808167,NaN,28.943241,400,400.078064,25,29.367266,9.144192,41.430355,49.98991,402.131012,399.181915,399.111816,5409.413574,11.029927,10.414519,10.414866,1.708095,1.69181,1.636513,42.718925,84.352997,30.664209,21.128229,84.884804,51.420441,91.894196,0.116418033838272,635.361938,529.568085004247,2.16319245866725,0.0354668089413107,1.21697277762659,10.0188140278073,585.717603337845,2.21193463831306,0.0175939440427959,1.25986773171398,44.5205046064797,568.148296478141,80.6129788311447,0.0163215936565598,1.33191065081488
11,11.074356,27.5,27.630974,19.790001,20.079723,94.205742,NaN,0.995470583438873,NaN,28.943241,400,400.078064,25,29.367266,9.160883,41.289997,49.98991,402.080139,399.099121,399.021332,5408.724609,11.028378,10.414383,10.404392,1.715775,1.705574,1.648438,42.724728,84.480797,30.688129,21.102407,84.820168,51.449043,91.866638,0.527505159378052,668.333801,529.570797063798,2.16321225514064,0.0354702291459118,1.21692057949036,10.0161638784069,585.718593107137,2.21194040263613,0.01759444560954,1.25985654403175,44.5195281987196,568.154253532393,80.6165717770513,0.0163224336208943,1.33186963778834
11,11.074977,27.5,27.630032,19.790001,20.077089,94.218628,NaN,0.996453285217285,NaN,28.942125,400,400.049866,25,29.366947,9.162498,41.225655,49.992676,401.907013,398.989807,398.891846,5408.822266,11.026464,10.404823,10.402747,1.704853,1.684465,1.630455,42.712303,84.592743,30.670811,21.102264,84.828697,51.433334,91.854057,0.162994831800461,662.142761,529.565660162711,2.16318722513684,0.0354671953901781,1.21698491537053,10.0180512142515,585.736281607918,2.21199306452582,0.0175963415297692,1.25978898365104,44.5180932592129,568.143861301525,80.6074763537545,0.0163222620059253,1.33190920149449
11,11.07324,27.5,27.627079,19.790001,20.05241,94.213615,NaN,0.995819568634033,NaN,28.941772,400,400.027802,25,29.366249,9.141167,41.230202,49.992676,401.907013,398.989807,398.891846,5408.822266,11.026464,10.404823,10.402747,1.704853,1.684465,1.630455,42.712303,84.592743,30.670811,21.102264,84.828697,51.433334,91.854057,0.162994831800461,662.142761,529.541028074741,2.16312422922308,0.0354684053076322,1.21713554153697,10.0127719436073,585.734525418182,2.21200242925595,0.0175982018760409,1.2597573420252,44.5135947407682,568.116756848422,80.5830737164979,0.0163221258961239,1.33200474030699
11,11.074208,27.5,27.625162,19.790001,20.044008,94.177261,NaN,0.997315347194672,NaN,28.938673,400,399.990631,25,29.367373,9.130347,41.293137,49.992676,402.099762,399.135864,399.086731,5400.212402,11.004427,10.409122,10.391225,1.695242,1.677523,1.625377,42.705986,84.467529,30.675009,21.089655,84.719429,51.418243,91.865852,0.434993147850037,702.61792,529.527788774724,2.16306736541899,0.0354627000534327,1.21728034291279,10.0157140667701,585.691686396742,2.21189499464079,0.0175964327039555,1.25986813845749,44.5106742395504,568.09351390588,80.5629929327882,0.0163216226437628,1.33209628917249
11,11.07409,27.5,27.623274,19.790001,20.052755,94.127449,NaN,0.995479106903076,NaN,28.931681,400,400.015015,25,29.370741,9.133579,41.390968,49.992676,401.961243,399.017731,398.974548,5400.701172,11.005158,10.404243,10.394317,1.699564,1.679121,1.628891,42.689198,84.48967,30.656673,21.107138,84.674286,51.440861,91.856316,0.841330826282501,634.045898,529.538803109645,2.16310635884446,0.0354651492847094,1.21718291516311,10.0153554299166,585.631842522533,2.21174111065226,0.0175934293033334,1.26003311420502,44.5077977678835,568.104224785326,80.5684416612452,0.0163235953696357,1.33201103913449
11,11.071719,27.5,27.622164,19.790001,20.051445,94.084213,NaN,0.995420694351196,NaN,28.90943,400,400.007996,25,29.381001,9.139096,41.433292,49.992676,401.961243,399.017731,398.974548,5400.701172,11.005158,10.404243,10.394317,1.699564,1.679121,1.628891,42.689198,84.48967,30.656673,21.107138,84.674286,51.440861,91.856316,0.841330826282501,634.045898,529.544586176281,2.16315476545873,0.0354741539352821,1.21705436941913,10.0081486491488,585.579076150507,2.21160275023724,0.017590407447156,1.26018582123719,44.5061065518788,568.119535319614,80.5784124891198,0.0163254174372806,1.33191390015466
11,11.071462,27.5,27.620106,19.790001,20.036652,94.061142,NaN,0.99593585729599,NaN,28.894335,400,400.007111,25,29.382044,9.143767,41.418152,49.992676,401.945892,399.020538,398.921539,5409.695801,11.007089,10.420959,10.407244,1.695658,1.680231,1.627052,42.691685,84.491714,30.640841,21.079586,84.609718,51.391609,91.874466,0.192231416702271,546.660278,529.527381021572,2.1630991930511,0.0354718025854352,1.2171917149918,10.0073674139748,585.553183931023,2.21154209994818,0.0175899419378474,1.26024175281454,44.502970808721,568.096518606806,80.5583066206133,0.0163250195616131,1.33200204526139
11,11.071756,27.5,27.618927,19.790001,20.021151,94.069359,NaN,0.995574235916138,NaN,28.873919,400,399.954224,25,29.381863,9.133674,41.434513,49.992676,401.92984,399.003662,398.937286,5403.326172,11.008228,10.409946,10.406369,1.695387,1.675244,1.620339,42.683884,84.435097,30.651064,21.061258,84.590858,51.419193,91.857674,0.165855437517166,494.867004,529.507596802042,2.16302815444048,0.0354671278017009,1.21736955878853,10.0082611215678,585.565362260213,2.21158091173865,0.0175916046125941,1.26018836153664,44.5011743040744,568.069467790476,80.5363801776456,0.0163237728655353,1.33212498430595
11,11.069704,27.5,27.615992,19.790001,20.02223,94.051468,NaN,0.995535135269165,NaN,28.86908,400,399.950806,25,29.37982,9.140691,41.516891,49.992676,401.92984,399.003662,398.937286,5403.326172,11.008228,10.409946,10.406369,1.695387,1.675244,1.620339,42.683884,84.435097,30.651064,21.061258,84.590858,51.419193,91.857674,0.165855437517166,494.867004,529.515298300206,2.16307925147551,0.0354754260445435,1.21723531493777,10.0020230334464,585.547354717696,2.21154593368467,0.0175922921991001,1.26020829787345,44.4967018350935,568.082748827021,80.5423198159124,0.0163265930602108,1.3320100070754
11,11.069704,27.5,27.615992,19.790001,20.020634,94.021225,NaN,0.995535135269165,NaN,28.847206,400,400.001831,25,29.376535,9.153662,41.496471,49.992676,402.047455,399.14444,398.996063,5408.251465,11.014031,10.407521,10.381996,1.69303,1.669872,1.623949,42.697029,84.546753,30.667698,21.029825,84.683975,51.437878,91.83844,0.213769465684891,509.472656,529.513355579481,2.1630726249065,0.0354750634541868,1.21725181003146,10.0020230334464,585.509240414157,2.21144213270201,0.017589569336806,1.26032894428615,44.4967018350935,568.080405066111,80.5405602569517,0.0163264208377376,1.33202224519166
11,11.069579,27.5,27.614162,19.790001,20.020634,94.021225,NaN,0.996158301830292,NaN,28.847206,400,400.001831,25,29.376535,9.150041,41.328514,49.992676,401.97052,399.133301,398.982727,5405.488281,11.001585,10.396469,10.387428,1.723876,1.697179,1.64461,42.708508,84.4403,30.676477,21.02883,84.723679,51.426228,91.830605,0.169759303331375,532.984009,529.513744702828,2.16307546477043,0.0354755541111026,1.2172443126347,10.0016430047438,585.512071492212,2.21145861030143,0.0175910023570814,1.26029688300757,44.4939130251246,568.078421666195,80.5365580818791,0.0163274252637469,1.33200416141257
11,11.069324,27.5,27.612549,19.790001,20.011827,94.013237,NaN,0.996012210845947,NaN,28.843256,400,400.021454,25,29.377182,9.140017,41.144325,49.992676,401.97052,399.133301,398.982727,5405.488281,11.001585,10.396469,10.387428,1.723876,1.697179,1.64461,42.708508,84.4403,30.676477,21.02883,84.723679,51.426228,91.830605,0.169759303331375,532.984009,529.503817970894,2.16304469001837,0.0354745541262064,1.21732006178882,10.0008677361442,585.504499660086,2.21144571601463,0.017591546304808,1.26030050422907,44.491454793127,568.064903623749,80.5241943001051,0.0163274457180194,1.33204968895915
11,11.068679,27.5,27.611423,19.790001,19.999897,93.998878,NaN,0.9962557554245,NaN,28.869814,400,400.039825,25,29.381964,9.149044,41.036053,49.992016,402.248779,399.340057,399.219391,5406.33252,11.013636,10.405598,10.381402,1.724784,1.696582,1.650746,42.707466,84.303085,30.678391,21.017279,84.633148,51.475025,91.790192,0,558.751221,529.491303228251,2.16300980536826,0.035474375322373,1.21740475057467,9.99890670244321,585.488144935682,2.21140656661441,0.017591135124849,1.26033809892931,44.4897386901966,568.050727583045,80.5120056265732,0.0163271116624247,1.33210624453792
11,11.068738,27.5,27.60924,19.790001,20.000856,93.994446,NaN,0.995306193828583,NaN,28.884655,400,400.140106,25,29.390549,9.152715,41.028797,49.992016,402.248779,399.340057,399.219391,5406.33252,11.013636,10.405598,10.381402,1.724784,1.696582,1.650746,42.707466,84.303085,30.678391,21.017279,84.633148,51.475025,91.790192,0,558.751221,529.492286986056,2.16301244721727,0.0354743616269375,1.21739837007495,9.99908608740537,585.48593709794,2.21141101293053,0.0175924459052664,1.26031753533023,44.4864114929859,568.048097560458,80.5070325761407,0.0163282907062669,1.33208604642023
11,11.069525,27.5,27.605883,19.790001,20.007982,93.989136,NaN,0.996156275272369,NaN,28.881641,400,400.125122,25,29.38402,9.143705,41.100475,49.992016,402.045715,399.124451,399.026886,5398.212891,11.010724,10.411881,10.412961,1.73703,1.716895,1.664574,42.69183,84.440666,30.674395,21.029926,84.718307,51.446671,91.799988,0.601014792919159,642.325745,529.498511441955,2.16302415668255,0.0354728915049881,1.21737188815188,10.001478831342,585.484439592477,2.21142302093369,0.0175945976519473,1.26027989812833,44.4812945637592,568.046756916852,80.50141451787,0.0163303029602536,1.33204085523946
11,11.066289,27.5,27.608162,19.790001,19.993624,94.007919,NaN,0.995787560939789,NaN,28.897429,400,400.099548,25,29.376244,9.151241,41.156429,49.992016,402.14563,399.269592,399.126312,5407.722168,11.003284,10.404202,10.379736,1.733017,1.709123,1.655951,42.708111,84.329758,30.662968,21.019028,84.768631,51.406864,91.818413,0.397583335638046,612.894287,529.491109440668,2.16303806950162,0.035482334128636,1.21732618278528,9.9916394843093,585.504584827322,2.2114669689153,0.0175945038012667,1.26024486261165,44.4847683961993,568.055398857973,80.5110329714521,0.0163295051512526,1.33203114004502
11,11.067639,27.5,27.604769,19.790001,19.974043,94.015602,NaN,0.995919466018677,NaN,28.902199,400,400.118927,25,29.378366,9.142056,41.326019,49.992016,402.14563,399.269592,399.126312,5407.722168,11.003284,10.404202,10.379736,1.733017,1.709123,1.655951,42.708111,84.329758,30.662968,21.019028,84.768631,51.406864,91.818413,0.397583335638046,612.894287,529.463065187048,2.16292606021857,0.0354725824766254,1.21760996929159,9.99574454391978,585.519516075973,2.21152389649989,0.0175978542626031,1.26015477404802,44.4795964370025,568.010247294835,80.4724769474034,0.0163283194877222,1.33221437967737
11,11.066231,27.5,27.603134,19.790001,19.959068,93.99498,NaN,0.995717585086823,NaN,28.904055,400,400.132813,25,29.379696,9.145563,41.455719,49.992016,402.165497,399.296509,399.206146,5407.960938,11.006426,10.397893,10.385034,1.727427,1.701742,1.649406,42.734825,84.250275,30.686945,20.968489,84.46196,51.357395,91.834885,0.0678646713495255,636.699341,529.449218076979,2.16289585919195,0.0354747070130097,1.21768053563966,9.99146311031501,585.49605814597,2.21146784194086,0.0175972781804393,1.26020839471239,44.4771040287644,567.996898032974,80.4602099652369,0.0163283661751132,1.33225877096439
11,11.067373,27.5,27.600849,19.790001,19.94607,93.977257,NaN,0.996519148349762,NaN,28.910181,400,400.160919,25,29.36438,9.135794,41.359123,49.992016,402.018036,399.128723,398.991943,5406.056641,10.99502,10.402608,10.370728,1.728897,1.706409,1.659536,42.757839,84.436478,30.694393,20.959509,84.519737,51.311649,91.84832,0.328359097242355,615.07312,529.429830094451,2.16281589138624,0.0354672676936652,1.21788403616051,9.99493572504196,585.477259047498,2.21142758957271,0.0175974725416133,1.26023908753573,44.4736205660586,567.964890756903,80.4330457807943,0.0163274496795389,1.3323907320466
11,11.065354,27.5,27.599049,19.790001,19.939812,93.963211,NaN,0.995558559894562,NaN,28.901951,400,400.090546,25,29.355244,9.110415,41.309616,49.992016,402.018036,399.128723,398.991943,5406.056641,10.99502,10.402608,10.370728,1.728897,1.706409,1.659536,42.757839,84.436478,30.694393,20.959509,84.519737,51.311649,91.84832,0.328359097242355,615.07312,529.428502375921,2.16283579558275,0.0354737730232387,1.2178275061367,9.98879612882871,585.462343341729,2.21139558875517,0.0175976180158932,1.26026361818107,44.4708763266399,567.96898947945,80.4336478033014,0.0163288831384986,1.3323412559627
11,11.065859,27.5,27.598364,19.790001,19.934202,93.98539,NaN,0.995918273925781,NaN,28.885332,400,400.038605,25,29.354389,9.118013,41.321125,49.992016,402.009674,399.090424,398.949524,5401.390137,11.011889,10.418884,10.41454,1.696609,1.675063,1.622917,42.753185,84.360214,30.706078,20.942707,84.627419,51.334145,91.845032,0.733480453491211,621.402527,529.420095803006,2.16280100074053,0.0354705140548664,1.21791612147039,9.99033186741593,585.491353695033,2.21147789296916,0.0176001531135992,1.26016307347457,44.4698319551946,567.955568273302,80.4226329943257,0.0163283269984693,1.33240086602871
11,11.065859,27.5,27.598364,19.790001,19.925325,94.035347,NaN,0.995918273925781,NaN,28.895123,400,399.970154,25,29.364992,9.123724,41.29073,49.993553,401.870361,398.968903,398.838318,5400.916016,11.010761,10.40961,10.415413,1.708971,1.683607,1.630419,42.734135,84.530113,30.674994,20.964342,84.738716,51.295052,91.872757,0.742707908153534,608.043945,529.409283952474,2.16276411026947,0.0354684953531533,1.21800830578535,9.99033186741593,585.554302686047,2.21164934118804,0.0176046529491422,1.25996394262392,44.4698319551946,567.942524991899,80.4128439380665,0.0163273677776424,1.332469185007
11,11.064617,27.5,27.59761,19.790001,19.913118,94.065796,NaN,0.996537268161774,NaN,28.899248,400,399.98056,25,29.367653,9.131474,41.280197,49.993553,401.870361,398.968903,398.838318,5400.916016,11.010761,10.40961,10.415413,1.708971,1.683607,1.630419,42.734135,84.530113,30.674994,20.964342,84.738716,51.295052,91.872757,0.742707908153534,608.043945,529.398288545852,2.16274162381058,0.035470596865285,1.21806034128181,9.98655476785012,585.593831128818,2.21176060452066,0.0176079862402899,1.25982957887474,44.4686823614123,567.933343627933,80.4049168865918,0.0163271667660552,1.33250554976972
11,11.063508,27.5,27.596033,19.790001,19.913118,94.065796,NaN,0.996242344379425,NaN,28.899248,400,399.98056,25,29.367653,9.147719,41.354431,49.993553,402.021179,399.136353,399.021545,5403.78418,11.01874,10.410593,10.424944,1.724893,1.704403,1.650484,42.725243,84.471848,30.652929,20.97706,84.764992,51.304455,91.843292,0,609.192627,529.40174715357,2.16276684888329,0.0354749531679281,1.21799354936069,9.98318186978918,585.596269058097,2.21177480545175,0.0176092228573373,1.25980199758356,44.4662778947838,567.939687200197,80.4075093895819,0.0163286252288418,1.33244775685599
11,11.063586,27.5,27.593542,19.790001,19.900078,94.067245,NaN,0.996597707271576,NaN,28.896935,400,400.021332,25,29.361609,9.153065,41.421894,49.993553,402.09729,399.178619,399.053955,5407.169922,11.02724,10.417452,10.422969,1.727145,1.705479,1.655605,42.743427,84.605339,30.640186,20.973194,84.706871,51.340435,91.82502,0.818763434886932,593.624817,529.385620322044,2.16271087497409,0.0354716804673736,1.21813377917895,9.98341910631109,585.601945260785,2.2118022086842,0.0176113069665369,1.25975267398045,44.4624796301227,567.915830361946,80.3861802551073,0.0163284374749845,1.33253398153154
11,11.062318,27.5,27.596386,19.790001,19.882511,94.060928,NaN,0.995612323284149,NaN,28.918127,400,400.129028,25,29.358879,9.145602,41.425732,49.993553,402.09729,399.178619,399.053955,5407.169922,11.02724,10.417452,10.422969,1.727145,1.705479,1.655605,42.743427,84.605339,30.640186,20.973194,84.706871,51.340435,91.82502,0.818763434886932,593.624817,529.368176379797,2.1626666966587,0.0354726653584284,1.21824007689639,9.97956233548922,585.589590555916,2.2117549257418,0.0176085076636278,1.25982753027451,44.4668161262917,567.904855262576,80.3818553100811,0.0163258413132588,1.33263582422006
11,11.060648,27.5,27.592445,19.790001,19.867254,94.035225,NaN,0.996008276939392,NaN,28.924992,400,400.147522,25,29.359364,9.144215,41.373322,49.993553,401.952423,399.063934,398.906342,5401.469727,11.013144,10.409685,10.414961,1.730157,1.71019,1.65849,42.75555,84.386726,30.656912,20.941246,84.445892,51.326069,91.822937,0.21008762717247,533.703857,529.354800677563,2.16264126704668,0.0354757558741884,1.21829816233942,9.97448232522697,585.563302336354,2.21170223332578,0.0176092835606635,1.25986083692326,44.4608068468558,567.889431020131,80.3648610885486,0.0163271856278217,1.33265532330304
