P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.058003,27.5,27.589397,19.790001,19.861032,93.955185,NaN,0.996901750564575,NaN,28.905201,400,400.094452,25,29.362877,9.139922,41.283463,49.993553,401.952423,399.063934,398.906342,5401.469727,11.013144,10.409685,10.414961,1.730157,1.71019,1.65849,42.75555,84.386726,30.656912,20.941246,84.445892,51.326069,91.822937,0.21008762717247,533.703857,529.35547566753,2.16267559820548,0.0354847371165582,1.21820337793083,9.96643525574319,585.46716788377,2.211455007223,0.0176044632234058,1.26012643903799,44.4561587741665,567.896590716696,80.3660415240684,0.0163296299902821,1.33257028233587
11,11.060355,27.5,27.589895,19.790001,19.858099,93.893036,NaN,0.996866464614868,NaN,28.899153,400,400.133118,25,29.365934,9.138005,41.360115,49.993553,402.013977,399.096863,398.902618,5399.597168,11.022685,10.417895,10.417329,1.73798,1.715068,1.666343,42.749706,84.414574,30.661486,20.911377,84.464104,51.275398,91.827629,0,596.865784,529.344561318602,2.16260986931646,0.0354748237955,1.2183758237311,9.97359098228111,585.38807325586,2.21123714609056,0.0175984711594756,1.26038353539637,44.4569182301544,567.874168195573,80.3499007933445,0.0163276670087868,1.33269566342955
11,11.058391,27.5,27.589417,19.790001,19.859169,93.884109,NaN,0.996570527553558,NaN,28.899382,400,400.06543,25,29.375824,9.132564,41.412495,49.993553,402.020294,399.152191,398.970367,5403.844727,11.018029,10.410016,10.419862,1.73344,1.713447,1.656935,42.761261,84.484413,30.661469,20.889019,84.378906,51.24337,91.836685,0.630181074142456,631.087097,529.351995147871,2.16265902099661,0.0354827875698605,1.21824617660507,9.96761578636534,585.377562066677,2.21121080010607,0.0175980412986085,1.26041086703002,44.4561892746087,567.890763101837,80.3616958694514,0.016329188664674,1.33260115617438
11,11.059205,27.5,27.588654,19.790001,19.857752,93.915215,NaN,0.996213316917419,NaN,28.913662,400,400.032623,25,29.39378,9.137564,41.366955,49.993553,402.020294,399.152191,398.970367,5403.844727,11.018029,10.410016,10.419862,1.73344,1.713447,1.656935,42.761261,84.484413,30.661469,20.889019,84.378906,51.24337,91.836685,0.630181074142456,631.087097,529.347728165176,2.16263460143474,0.0354792649901417,1.21831004258293,9.97009236497399,585.417947920723,2.21132448694133,0.0176014437020028,1.26027305403654,44.4550256707809,567.880884695907,80.3532335939791,0.0163289419795288,1.33264108384426
11,11.061481,27.5,27.584633,19.790001,19.857574,93.964279,NaN,0.995771706104279,NaN,28.929207,400,400.10791,25,29.395863,9.140503,41.414116,49.990318,402.19397,399.311951,399.14624,5399.103027,11.025608,10.405077,10.420671,1.730223,1.712572,1.657933,42.746216,84.364952,30.652752,20.902508,84.474014,51.304676,91.818077,0.0857192575931549,640.000183,529.340406768748,2.16258205859559,0.0354702793426897,1.21844925094583,9.9770163188889,585.485999738269,2.21152915319036,0.0176090202415453,1.26000665788376,44.44889308799,567.855745266484,80.3288380025704,0.016329622556302,1.33271033471686
11,11.059767,27.5,27.58284,19.790001,19.855299,94.027802,NaN,0.995738089084625,NaN,28.940708,400,400.178284,25,29.387459,9.139799,41.485519,49.990318,402.19397,399.311951,399.14624,5399.103027,11.025608,10.405077,10.420671,1.730223,1.712572,1.657933,42.746216,84.364952,30.652752,20.902508,84.474014,51.304676,91.818077,0.0857192575931549,640.000183,529.342985325782,2.16261160980918,0.0354764975575292,1.21836950511184,9.971802158353,585.568803722222,2.21176328868846,0.0176161510807329,1.25972229752553,44.4461582942911,567.863262990277,80.3320121928008,0.0163313042850768,1.33264292936304
11,11.057705,27.5,27.582005,19.790001,19.847601,94.054985,NaN,0.996598720550537,NaN,28.920568,400,400.124054,25,29.381815,9.130309,41.435226,49.990318,401.915253,398.989746,398.87735,5400.095215,11.025281,10.408762,10.41664,1.727554,1.712583,1.665286,42.753078,84.349937,30.654423,20.875122,84.543579,51.28199,91.823257,0.358602672815323,624.06427,529.340043321894,2.16262653773858,0.0354828514833032,1.21832524368471,9.96552853831122,585.604336076808,2.21186406292636,0.017619255285426,1.25959965455512,44.4448846547062,567.867176060455,80.3337997471473,0.0163321178635638,1.33260938118197
11,11.057705,27.5,27.582005,19.790001,19.846962,94.047661,NaN,0.996598720550537,NaN,28.913433,400,399.963776,25,29.380928,9.130064,41.307404,49.990318,401.879669,398.92215,398.774231,5397.473633,11.022709,10.408558,10.403766,1.735581,1.717826,1.66178,42.784042,84.210503,30.649046,20.892607,84.710449,51.230907,91.838112,0.215829342603683,578.69812,529.339264809937,2.16262388067653,0.0354827060160841,1.21833189978453,9.96552853831122,585.595110662393,2.21183893933927,0.0176185955278657,1.25962875078715,44.4448846547062,567.866236832932,80.3330949451252,0.0163320487432874,1.33261430926824
11,11.058262,27.5,27.580021,19.790001,19.845394,94.046974,NaN,0.995915174484253,NaN,28.90032,400,399.911774,25,29.383907,9.138616,41.254665,49.990318,401.93158,399.06189,398.933533,5397.608398,10.981886,10.400159,10.387463,1.725547,1.702753,1.649209,42.768547,84.205902,30.664669,20.871199,84.716835,51.247169,91.83493,0.22455158829689,555.572021,529.335615550907,2.16260468051201,0.0354801590990106,1.2183818563392,9.96722329382948,585.597312508041,2.21185445558377,0.0176200910928172,1.25959678522708,44.4418583079934,567.856209667625,80.3228408336483,0.0163325597661948,1.33263600082528
11,11.059247,27.5,27.579718,19.790001,19.836903,94.019852,NaN,0.996863186359406,NaN,28.891258,400,399.962585,25,29.387043,9.12666,41.258614,49.990318,401.93158,399.06189,398.933533,5397.608398,10.981886,10.400159,10.387463,1.725547,1.702753,1.649209,42.768547,84.205902,30.664669,20.871199,84.716835,51.247169,91.83493,0.22455158829689,555.572021,529.322194205892,2.16254694547507,0.0354743539314287,1.21852983663749,9.97022014539471,585.563616829891,2.2117641415291,0.0176178854425069,1.25969928646372,44.4413961043267,567.835307507155,80.3067396892588,0.0163312121066767,1.33274100613587
11,11.056149,27.5,27.576801,19.790001,19.826912,93.999176,NaN,0.996151208877563,NaN,28.878288,400,400.068481,25,29.39119,9.133455,41.34409,49.990318,402.154541,399.23465,399.154755,5394.663086,10.993221,10.398191,10.386376,1.722357,1.708397,1.650934,42.771877,84.317337,30.632977,20.866623,84.557663,51.273071,91.809006,0,660.567017,529.319694353234,2.16257592895924,0.0354842598551383,1.21844689454505,9.96079383487961,585.542082337051,2.21171948711393,0.0176183125062341,1.25973048047725,44.4369462423649,567.840787775191,80.3068376478911,0.0163334520121264,1.33266674716539
11,11.056415,27.5,27.579567,19.790001,19.817385,94.006187,NaN,0.995683968067169,NaN,28.856153,400,400.102051,25,29.386587,9.143803,41.47213,49.990318,402.154541,399.23465,399.154755,5394.663086,10.993221,10.398191,10.386376,1.722357,1.708397,1.650934,42.771877,84.317337,30.632977,20.866623,84.557663,51.273071,91.809006,0,660.567017,529.307254922796,2.16253024793101,0.0354810443492569,1.21856232227126,9.96160327355511,585.546636213814,2.21171861789648,0.017616772714018,1.25975100099884,44.4411657637586,567.829159088836,80.3019185779204,0.0163308546237773,1.33277094079485
11,11.056475,27.5,27.576107,19.790001,19.817385,94.006187,NaN,0.997335910797119,NaN,28.856153,400,400.102051,25,29.386587,9.139612,41.480076,49.990318,402.215302,399.340332,399.230286,5393.398926,10.986865,10.402807,10.391651,1.700852,1.676581,1.632584,42.792213,84.266685,30.656948,20.837982,84.779572,51.296722,91.806694,0.685375332832336,576.995728,529.307067519851,2.16252888160655,0.0354808083981499,1.21856594794604,9.9617858516753,585.551987553616,2.21174979594414,0.0176194892146917,1.25969044250004,44.4358874975817,567.823025389897,80.2925545088749,0.0163325814931352,1.3327491962108
11,11.056561,27.5,27.574764,19.790001,19.805309,94.026054,NaN,0.996141195297241,NaN,28.859371,400,400.18161,25,29.381958,9.13953,41.489777,49.990318,402.14563,399.201202,399.136078,5395.865723,10.996781,10.404032,10.384015,1.714867,1.697827,1.649437,42.790462,84.296799,30.677351,20.836885,84.70314,51.270596,91.816353,0.0614205598831177,572.847656,529.292082682025,2.16247669055929,0.0354777201118415,1.21869718147202,9.96204754567674,585.579089638104,2.21183005545418,0.0176223340260613,1.25958796111333,44.4338386008521,567.802385883012,80.27522008167,0.0163319077361988,1.33283668242598
11,11.056843,27.5,27.576,19.790001,19.787868,94.015526,NaN,0.996277034282684,NaN,28.859032,400,400.163086,25,29.382921,9.145286,41.524815,49.990318,402.14563,399.201202,399.136078,5395.865723,10.996781,10.404032,10.384015,1.714867,1.697827,1.649437,42.790462,84.296799,30.677351,20.836885,84.70314,51.270596,91.816353,0.0614205598831177,572.847656,529.269944488547,2.16239770485175,0.0354726388545599,1.21889644645595,9.96290564778388,585.563917097718,2.21178280076307,0.0176204147771578,1.25965143175099,44.4357242599046,567.776489498132,80.257493186822,0.0163292230970585,1.33299211072994
11,11.053906,27.5,27.575937,19.790001,19.773716,93.96608,NaN,0.995599567890167,NaN,28.864899,400,400.088013,25,29.390226,9.151082,41.555458,49.983662,401.969025,399.051117,398.955872,5392.0625,10.984701,10.399203,10.384604,1.73325,1.726206,1.662481,42.793449,84.36248,30.646711,20.839886,84.759224,51.316319,91.762253,0.23323392868042,649.47644,529.261874309304,2.16240572503123,0.0354809659818006,1.21886664245187,9.95396779544114,585.501724989246,2.21161370728876,0.0176160081521008,1.25984711639517,44.4356281477758,567.779221022862,80.2594556340297,0.0163294638482918,1.33297676230955
11,11.055296,27.5,27.571432,19.790001,19.755167,93.926186,NaN,0.995369255542755,NaN,28.876034,400,400.05127,25,29.391521,9.14812,41.709473,49.983662,402.01178,399.079346,399.007751,5399.940918,10.998791,10.406217,10.395502,1.730794,1.722299,1.6579,42.791199,84.484985,30.63168,20.836401,84.579926,51.322147,91.752419,0.218786716461182,632.439148,529.234917378289,2.16229686009632,0.0354712723463914,1.21914488881241,9.9581980545434,585.458435021037,2.21151740017295,0.0176159494318328,1.2599271854476,44.4287549331975,567.733393028115,80.2188745279044,0.0163289260256878,1.33314758129432
11,11.052148,27.5,27.568184,19.790001,19.75008,93.911324,NaN,0.996101379394531,NaN,28.880413,400,400.076294,25,29.385546,9.140229,41.731998,49.983662,402.01178,399.079346,399.007751,5399.940918,10.998791,10.406217,10.395502,1.730794,1.722299,1.6579,42.791199,84.484985,30.63168,20.836401,84.579926,51.322147,91.752419,0.218786716461182,632.439148,529.238559477539,2.16234742373476,0.0354824968079833,1.21900742022805,9.94861700766643,585.444737924878,2.21149567334654,0.0176171604413997,1.25992951702654,44.42379897386,567.745956652268,80.2238259497774,0.0163318965631146,1.33303073925881
11,11.055532,27.5,27.569744,19.790001,19.753424,93.884842,NaN,0.995176136493683,NaN,28.873768,400,400.093781,25,29.377705,9.143492,41.622387,49.983662,402.176666,399.28949,399.13974,5393.856934,11.014593,10.40026,10.403708,1.721187,1.707911,1.651987,42.788246,84.413559,30.686903,20.800821,84.623726,51.267269,91.764801,0.379300624132156,632.965088,529.232054395343,2.16228422767887,0.0354699470740849,1.21917744068194,9.95891624570942,585.408955261474,2.21139069892924,0.0176135471219416,1.26006259115482,44.4261793547782,567.726172805564,80.211133859533,0.0163294572325849,1.33315923888971
11,11.052035,27.5,27.567741,19.790001,19.758753,93.881279,NaN,0.995389878749847,NaN,28.858391,400,400.165955,25,29.384043,9.138772,41.642361,49.983662,402.100708,399.200989,399.068359,5391.065918,11.009667,10.394332,10.393475,1.71863,1.704815,1.656822,42.802879,84.265862,30.666946,20.794838,84.682533,51.188362,91.802704,0.285645633935928,627.959778,529.249484809304,2.16238609265548,0.0354849179339686,1.21890983717288,9.94827304995562,585.407567589196,2.21139653068342,0.0176147989924512,1.26004167335501,44.4231229879714,567.758897883252,80.2329243003909,0.0163331286010383,1.33295573569356
11,11.051752,27.5,27.56715,19.790001,19.758703,93.878136,NaN,0.995662748813629,NaN,28.869387,400,400.194336,25,29.394812,9.145844,41.645264,49.983662,402.100708,399.200989,399.068359,5391.065918,11.009667,10.394332,10.393475,1.71863,1.704815,1.656822,42.802879,84.265862,30.666946,20.794838,84.682533,51.188362,91.802704,0.285645633935928,627.959778,529.250308604792,2.16239233362438,0.0354860201813819,1.21889322378338,9.94741162209192,585.404522532375,2.21139107058899,0.0176149797555628,1.26004385541203,44.4222211519015,567.760138033875,80.2330408555555,0.016333592195793,1.33293998695966
11,11.051752,27.5,27.56715,19.790001,19.749048,93.842491,NaN,0.995662748813629,NaN,28.878397,400,400.169464,25,29.407095,9.147154,41.639446,49.983662,402.149445,399.290985,399.15155,5390.770508,11.007862,10.392631,10.397155,1.711045,1.695626,1.642105,42.793411,84.329567,30.635889,20.789978,84.449318,51.164745,91.807014,0.146407499909401,639.753418,529.238539703152,2.1623521535427,0.0354838198799245,1.21899423123029,9.94741162209192,585.359605730522,2.21126868492222,0.0176117646751458,1.26018632878566,44.4222211519015,567.745939287357,80.2223889516167,0.0163325465478691,1.33301468741794
11,11.051249,27.5,27.56571,19.790001,19.736826,93.837891,NaN,0.995401263237,NaN,28.88809,400,400.148621,25,29.425211,9.152556,41.624763,49.983662,402.105103,399.188293,399.068298,5390.854004,11.010273,10.395844,10.385888,1.713524,1.699761,1.64598,42.781681,84.404335,30.642534,20.791904,84.567589,51.258842,91.751587,0.123691491782665,597.621765,529.225213538201,2.16231274887419,0.0354830137122336,1.21909169563509,9.94588049188576,585.356039931093,2.21126587925117,0.0176124808059676,1.26017943575315,44.4200237230407,567.729663178033,80.2081960096355,0.0163322548919396,1.33307786753779
11,11.050813,27.5,27.566193,19.790001,19.734451,93.851318,NaN,0.995898127555847,NaN,28.901642,400,400.146729,25,29.420799,9.16361,41.524429,49.983662,402.105103,399.188293,399.068298,5390.854004,11.010273,10.395844,10.385888,1.713524,1.699761,1.64598,42.781681,84.404335,30.642534,20.791904,84.567589,51.258842,91.751587,0.123691491782665,597.621765,529.223681817453,2.1623128013324,0.035484188250275,1.21909014048115,9.9445532668733,585.372211769825,2.21130762682902,0.0176133126095489,1.26013422343875,44.4207607870696,567.730470556724,80.2094669050913,0.0163320101192358,1.33308115967629
11,11.050762,27.5,27.567001,19.790001,19.726259,93.848701,NaN,0.996366560459137,NaN,28.901428,400,400.176392,25,29.411442,9.154322,41.400169,49.983185,402.191254,399.270691,399.155151,5391.518555,11.012115,10.396853,10.386416,1.708143,1.690457,1.638541,42.774609,84.372498,30.671497,20.774593,84.516624,51.284145,91.717819,0.739827454090118,634.037476,529.213854212862,2.16227986419845,0.035482521606354,1.2191728565833,9.94439801549322,585.367662240831,2.21129135258019,0.0176124418765978,1.26015887611002,44.4219937831176,567.720151592258,80.2028393112863,0.0163307412311536,1.33314810839906
11,11.048861,27.5,27.560688,19.790001,19.715666,93.831772,NaN,0.996115148067474,NaN,28.906601,400,400.184143,25,29.407982,9.148126,41.331909,49.983185,402.191254,399.270691,399.155151,5391.518555,11.012115,10.396853,10.386416,1.708143,1.690457,1.638541,42.774609,84.372498,30.671497,20.774593,84.516624,51.284145,91.717819,0.739827454090118,634.037476,529.206886411584,2.16227910587045,0.0354875894155602,1.21916857513211,9.93861071051754,585.356110025611,2.21129017435459,0.0176158743034874,1.2601156991056,44.4123595042083,567.709573033403,80.1862080318414,0.016333938900997,1.33310521392239
11,11.050401,27.5,27.561666,19.790001,19.715666,93.831772,NaN,0.996158719062805,NaN,28.906601,400,400.184143,25,29.407982,9.142221,41.240181,49.983185,402.054718,399.124084,399.031921,5389.449219,11.007575,10.38903,10.375949,1.718034,1.704505,1.654221,42.757454,84.316139,30.676098,20.753237,84.622658,51.321445,91.694992,0.562021255493164,647.467163,529.202068393653,2.16224399543892,0.0354815275017137,1.21926198060494,9.9432990637892,585.354594724722,2.21128135076698,0.0176151058335491,1.26013287722984,44.4138521417499,567.698764754807,80.1794479886471,0.0163325265326635,1.33317742122451
11,11.049835,27.5,27.558195,19.790001,19.70372,93.770508,NaN,0.995414733886719,NaN,28.909084,400,400.136841,25,29.406813,9.128664,41.129623,49.983185,402.078583,399.175781,399.048981,5390.87793,11.004852,10.396601,10.374093,1.717355,1.702561,1.651392,42.785564,84.27948,30.692562,20.717266,84.393791,51.343697,91.651787,0,611.045288,529.189273568912,2.1622071635205,0.0354810315698202,1.21935291048052,9.94157599907663,585.282768015787,2.2111022724515,0.0176123049532562,1.26031713750484,44.4085544691882,567.68008213706,80.1606522917105,0.016333337140904,1.33322163092668
11,11.047153,27.5,27.555799,19.790001,19.7006,93.699539,NaN,0.995652914047241,NaN,28.899712,400,400.13028,25,29.405096,9.115683,41.233875,49.983185,402.078583,399.175781,399.048981,5390.87793,11.004852,10.396601,10.374093,1.717355,1.702561,1.651392,42.785564,84.27948,30.692562,20.717266,84.393791,51.343697,91.651787,0,611.045288,529.193862018346,2.16225533042679,0.0354908790789935,1.21922288335988,9.93341032348962,585.197032190702,2.21088008715093,0.017607781148261,1.26055975030785,44.4048972364643,567.693186411915,80.1671803212898,0.0163358125666507,1.33311514576624
11,11.047747,27.5,27.559927,19.790001,19.706322,93.636017,NaN,0.99575674533844,NaN,28.905544,400,400.129028,25,29.403681,9.114739,41.333263,49.983185,402.107178,399.230347,399.10849,5390.292969,11.000639,10.393529,10.373979,1.729386,1.71227,1.660608,42.817894,84.247246,30.660286,20.748137,84.361801,51.285763,91.684532,0.579639613628387,631.102783,529.198979707567,2.16226560710821,0.0354898448966242,1.21919893581825,9.93521895784028,585.110540952275,2.21062448918574,0.0175988015525572,1.26088814671458,44.4111980271921,567.703560454764,80.1806494777366,0.016333975472861,1.33312499268051
11,11.044926,27.5,27.558081,19.790001,19.704077,93.578773,NaN,0.996294558048248,NaN,28.920879,400,400.148041,25,29.407318,9.127846,41.277996,49.983185,402.125488,399.167694,399.088623,5398.075195,11.011146,10.420259,10.401228,1.728142,1.705201,1.660744,42.78801,84.324821,30.657763,20.752321,84.341644,51.230759,91.743126,0.469478875398636,634.934509,529.205068986132,2.16232059147806,0.0355004433896649,1.21905135357612,9.9266288133997,585.041224387167,2.21044434784183,0.0175950806348703,1.26108648857097,44.4083804661186,567.719972916601,80.1904181994342,0.016336347848171,1.33300973560808
11,11.044926,27.5,27.558081,19.790001,19.695402,93.558083,NaN,0.996294558048248,NaN,28.938068,400,400.132568,25,29.412132,9.14184,41.256874,49.983185,402.125488,399.167694,399.088623,5398.075195,11.011146,10.420259,10.401228,1.728142,1.705201,1.660744,42.78801,84.324821,30.657763,20.752321,84.341644,51.230759,91.743126,0.469478875398636,634.934509,529.194493321386,2.16228447853916,0.0354984649393814,1.21914225609902,9.9266288133997,585.015131643087,2.21037319585681,0.0175932112456826,1.26117007975498,44.4083804661186,567.707212927545,80.1808461256583,0.0163354078008336,1.33307691939594
11,11.045887,27.5,27.55776,19.790001,19.68191,93.542931,NaN,0.995936334133148,NaN,28.950117,400,400.153168,25,29.408842,9.119793,41.398335,49.983185,402.058533,399.119354,399.0448,5398.381836,11.009968,10.417898,10.40148,1.71937,1.693914,1.652088,42.826225,84.252411,30.637995,20.750778,84.669601,51.216526,91.735252,0.116312906146049,611.104309,529.1750357352,2.16220638550582,0.0354916023017431,1.21934207768442,9.92955531234264,584.996520898388,2.21032398397898,0.017592094230209,1.26122566391022,44.4078905071553,567.679096752028,80.1593137955457,0.0163335386475794,1.33322002659386
11,11.044272,27.5,27.555285,19.790001,19.659866,93.579018,NaN,0.996171116828918,NaN,28.953972,400,400.144257,25,29.405329,9.116712,41.364193,49.983185,402.058533,399.119354,399.0448,5398.381836,11.009968,10.417898,10.40148,1.71937,1.693914,1.652088,42.826225,84.252411,30.637995,20.750778,84.669601,51.216526,91.735252,0.116312906146049,611.104309,529.153211103784,2.16215142825826,0.0354929351364888,1.21947540690846,9.92463710065226,585.045877661317,2.21047045205388,0.0175972992824857,1.26103609998899,44.404112639895,567.65563788981,80.1383080274596,0.0163333698376012,1.33330501540899
11,11.043647,27.5,27.55559,19.790001,19.644535,93.625801,NaN,0.995139300823212,NaN,28.933331,400,400.206085,25,29.404118,9.134662,41.357941,49.983185,402.259308,399.299713,399.256897,5400.126953,11.022387,10.424439,10.409346,1.720703,1.695862,1.657656,42.851276,84.323723,30.673803,20.725683,84.588081,51.242802,91.730896,0.530543863773346,611.742188,529.13647165564,2.16210183446405,0.0354918993381068,1.21959850987681,9.92273362223494,585.104394660461,2.21062854296039,0.0176012860338319,1.26085278319775,44.4045782092455,567.638615432794,80.1259617337761,0.0163319233259923,1.33339957127022
11,11.04426,27.5,27.554155,19.790001,19.640327,93.629776,NaN,0.996540188789368,NaN,28.929632,400,400.309814,25,29.407047,9.150618,41.359417,49.990547,402.223083,399.277802,399.252777,5397.231445,11.016299,10.417783,10.409221,1.704835,1.68135,1.644484,42.859322,84.342911,30.663176,20.713173,84.488632,51.230354,91.713577,0.338060826063156,679.255859,529.129419356855,2.1620703177724,0.0354885241552647,1.21968002932418,9.92460055463221,585.111634828083,2.21065516959684,0.0176027726746857,1.26081144490807,44.4023877093299,567.625137907871,80.1138762735149,0.016331834445261,1.33344825178314
11,11.043905,27.5,27.553833,19.790001,19.644716,93.62751,NaN,0.996147215366364,NaN,28.913385,400,400.300415,25,29.403759,9.136079,41.376667,49.990547,402.223083,399.277802,399.252777,5397.231445,11.016299,10.417783,10.409221,1.704835,1.68135,1.644484,42.859322,84.342911,30.663176,20.713173,84.488632,51.230354,91.713577,0.338060826063156,679.255859,529.13588432988,2.16209670115882,0.0354909241947003,1.21961229406221,9.92351938798208,585.109277837669,2.21065028877734,0.0176028210217004,1.26081489224938,44.4018961705582,567.633932388227,80.1200278358259,0.0163326854421354,1.33339680799336
11,11.04259,27.5,27.550394,19.790001,19.643286,93.604195,NaN,0.996094346046448,NaN,28.909311,400,400.254547,25,29.382137,9.146929,41.372116,49.990547,402.185028,399.239868,399.196655,5398.739258,11.014045,10.422349,10.414567,1.702585,1.678756,1.643466,42.862652,84.354515,30.601721,20.753725,84.621559,51.178772,91.741837,0.496562302112579,656.524597,529.1382589559,2.162120752204,0.0354957790675854,1.21954737388244,9.9195142744519,585.085222401816,2.21060120644586,0.0176034174934406,1.2608481554951,44.3966462019349,567.636811650669,80.117446841416,0.0163350651842534,1.33332784521186
11,11.043324,27.5,27.549711,19.790001,19.643286,93.604195,NaN,0.99568247795105,NaN,28.909311,400,400.254547,25,29.382137,9.155475,41.367683,49.990547,402.229401,399.270905,399.267303,5401.955078,11.023479,10.421049,10.421761,1.689686,1.667443,1.630008,42.849796,84.260048,30.652782,20.706219,84.431992,51.175156,91.741982,0.204377144575119,647.946472,529.135960040906,2.16210400250628,0.0354928869157124,1.21959200024135,9.92174987271329,585.08628323238,2.21060737723366,0.0176039543329184,1.26083609856243,44.3956034763442,567.629778897208,80.1112308046145,0.0163349774089861,1.33335426786812
11,11.042542,27.5,27.549742,19.790001,19.641024,93.569023,NaN,0.996406137943268,NaN,28.905472,400,400.225372,25,29.364311,9.15294,41.391708,49.990547,402.229401,399.270905,399.267303,5401.955078,11.023479,10.421049,10.421761,1.689686,1.667443,1.630008,42.849796,84.260048,30.652782,20.706219,84.431992,51.175156,91.741982,0.204377144575119,647.946472,529.135650654566,2.16211242574327,0.0354954520168211,1.21956823009727,9.91936807338232,585.04188644268,2.21048616938045,0.0176007519206591,1.26097851963704,44.3956508039945,567.632805148991,80.1135432046345,0.0163351809085856,1.33333878637427
11,11.041592,27.5,27.550877,19.790001,19.633722,93.549576,NaN,0.996561408042908,NaN,28.885008,400,400.250977,25,29.363071,9.132568,41.396774,49.990547,402.224762,399.255554,399.232361,5396.237305,11.0102,10.416056,10.413952,1.698771,1.685005,1.639123,42.815441,84.32991,30.668802,20.685238,84.547691,51.250023,91.677238,0.379257470369339,589.116882,529.129720955007,2.1621036906229,0.0354975293531785,1.21958722271109,9.91647441182624,585.015599455901,2.21040903874367,0.0175981024929651,1.26107711153722,44.3973835786931,567.631573343948,80.114183943895,0.0163343746634629,1.33336303314451
11,11.040648,27.5,27.549946,19.790001,19.631807,93.550697,NaN,0.996132016181946,NaN,28.863865,400,400.209686,25,29.368252,9.147056,41.395508,49.990547,402.224762,399.255554,399.232361,5396.237305,11.0102,10.416056,10.413952,1.698771,1.685005,1.639123,42.815441,84.32991,30.668802,20.685238,84.547691,51.250023,91.677238,0.379257470369339,589.116882,529.130342482718,2.1621172592135,0.0355008129945714,1.21954994697936,9.91359883983938,585.018460029041,2.21042130761082,0.0175989354684833,1.26105612651925,44.3959622494543,567.634845880281,80.11535496111,0.0163352027148606,1.33333121025659
11,11.040648,27.5,27.549946,19.790001,19.624126,93.564606,NaN,0.996132016181946,NaN,28.858963,400,399.931946,25,29.37258,9.141641,41.433632,49.990547,401.598419,399.017578,398.587555,5396.284668,10.931604,10.4314,10.444979,1.700726,1.689232,1.642409,42.844849,84.266624,30.637573,20.685198,84.681343,51.269485,91.692657,0.224030300974846,542.890015,529.120974809433,2.16208526338608,0.0354990598119537,1.21963070915135,9.91359883983938,585.035999668026,2.21046913764359,0.0176001924369963,1.26099995525963,44.3959622494543,567.623542997713,80.1068779752531,0.0163343696707095,1.33339084735859
11,11.039454,27.5,27.547958,19.790001,19.620291,93.591148,NaN,0.996018886566162,NaN,28.863907,400,399.841217,25,29.374599,9.134574,41.452515,49.990547,401.787842,399.219879,398.790375,5401.532715,10.91522,10.415313,10.402101,1.696319,1.684362,1.631013,42.854813,84.314697,30.659643,20.679907,84.43367,51.202091,91.701805,NaN,588.114197,529.120038279504,2.16209654275771,0.0355028912482164,1.21959840551271,9.90996146278263,585.072555872196,2.21057836172691,0.0176041534538113,1.26085774915836,44.392927107906,567.624280098125,80.1046901579175,0.0163356772403703,1.33335586801744
11,11.037973,27.5,27.54715,19.790001,19.6133,93.591179,NaN,0.996277689933777,NaN,28.898331,400,399.840851,25,29.373152,9.12254,41.285603,49.990547,401.787842,399.219879,398.790375,5401.532715,10.91522,10.415313,10.402101,1.696319,1.684362,1.631013,42.854813,84.314697,30.659643,20.679907,84.43367,51.202091,91.701805,NaN,588.114197,529.116152168957,2.16210122970271,0.0355071347838936,1.21958182664205,9.90544936212609,585.073850087277,2.21058576928495,0.0176047914399719,1.26084335748351,44.3916934613455,567.62461583703,80.1038280447589,0.0163362114066766,1.33334146036044
11,11.037704,27.5,27.546345,19.790001,19.613264,93.584831,NaN,0.996637940406799,NaN,28.906244,400,399.800323,25,29.366943,9.129437,41.022293,49.999516,401.629913,399.153656,398.689117,5394.793457,10.912727,10.395648,10.395878,1.709053,1.685629,1.641101,42.863529,84.406029,30.668573,20.64991,84.626801,51.197113,91.720131,0,609.751221,529.116951078393,2.16210722111497,0.0355081873714587,1.21956583923332,9.9046297620477,585.06709671915,2.21057121889759,0.017604850683777,1.2608547396988,44.3904643676918,567.625417236958,80.1033193076202,0.0163367780378033,1.33332464276269
11,11.038366,27.5,27.543396,19.790001,19.612995,93.57914,NaN,0.996008217334747,NaN,28.898087,400,399.799164,25,29.36882,9.139756,40.893696,49.999516,401.609955,399.132813,398.563538,5401.047852,10.906189,10.417355,10.394632,1.710178,1.676107,1.633885,42.848358,84.286537,30.666317,20.629108,84.572998,51.192528,91.700325,0.305768042802811,661.873047,529.114548847553,2.16209098688354,0.0355055154390017,1.2196089458887,9.90664674330998,585.064502520367,2.21057830237499,0.0176066550675241,1.26082561197588,44.3859615283088,567.614864661557,80.0913390753195,0.0163378597338523,1.33333420264935
11,11.03738,27.5,27.544378,19.790001,19.603441,93.609131,NaN,0.996093213558197,NaN,28.898514,400,399.780579,25,29.373135,9.134907,40.876698,49.999516,401.609955,399.132813,398.563538,5401.047852,10.906189,10.417355,10.394632,1.710178,1.676107,1.633885,42.848358,84.286537,30.666317,20.629108,84.572998,51.192528,91.700325,0.305768042802811,661.873047,529.105986092801,2.1620736967565,0.035507222367354,1.21964945130325,9.90364256572559,585.10078908939,2.21067253019497,0.0176085929768541,1.26072208269024,44.3874609887286,567.610361422325,80.0893156619405,0.0163369084990163,1.33337332881167
11,11.035864,27.5,27.542675,19.790001,19.590586,93.624054,NaN,0.996093273162842,NaN,28.892933,400,399.759033,25,29.367151,9.122711,41.029873,49.999516,401.609344,399.108673,398.608978,5396.722656,10.909315,10.405704,10.391086,1.718544,1.68778,1.641749,42.82056,84.173355,30.651766,20.631315,84.663795,51.228683,91.683746,0.143127903342247,666.992859,529.095058299761,2.16205475662339,0.0355102663782445,1.21969245000063,9.89902317125063,585.122246684273,2.21073921175109,0.0176112805322537,1.26063195201588,44.384860574671,567.600888903749,80.07986336532,0.0163372841001224,1.33339669002217
11,11.037398,27.5,27.541544,19.790001,19.583961,93.602264,NaN,0.996941924095154,NaN,28.884783,400,399.749451,25,29.362846,9.114131,41.350128,49.999516,401.623138,399.141418,398.58783,5393.693848,10.901721,10.407848,10.387615,1.696787,1.669005,1.623618,42.802959,84.186501,30.636765,20.64242,84.472031,51.233364,91.667862,0.383842617273331,627.675659,529.082168896844,2.16199211992038,0.0355027031501168,1.21985563927245,9.90369741053951,585.096533093879,2.21067453291126,0.0176102011386206,1.26069972784528,44.3831335143142,567.576916672413,80.0603261022013,0.0163362299510442,1.33350558623753
11,11.037842,27.5,27.54229,19.790001,19.583961,93.602264,NaN,0.996467232704163,NaN,28.884783,400,399.749451,25,29.362846,9.118192,41.558388,49.999516,401.623138,399.141418,398.58783,5393.693848,10.901721,10.407848,10.387615,1.696787,1.669005,1.623618,42.802959,84.186501,30.636765,20.64242,84.472031,51.233364,91.667862,0.383842617273331,627.675659,529.080777004785,2.1619819804299,0.0355009522735638,1.21988268775484,9.905050227912,585.095374497426,2.21066779186064,0.017609614444685,1.26071289360672,44.3842726777968,567.574553962068,80.0595831566871,0.0163355853195915,1.33352974202505
11,11.035873,27.5,27.5382,19.790001,19.576906,93.588997,NaN,0.995721459388733,NaN,28.873947,400,399.762146,25,29.361839,9.137053,41.592205,49.999516,401.75412,399.281036,398.722443,5396.196777,10.905493,10.414028,10.396283,1.702277,1.670902,1.626402,42.838505,84.296211,30.641941,20.640232,84.452629,51.259174,91.636719,0.132483035326004,595.429688,529.078343706151,2.16199754917236,0.0355071066044736,1.21983705876726,9.89905059650977,585.085001188429,2.21065914672963,0.0176116324549699,1.26069414720918,44.3780268406088,567.57337117564,80.0530552777307,0.0163380775867846,1.3334719833406
11,11.0385,27.5,27.537487,19.790001,19.565002,93.589752,NaN,0.99603259563446,NaN,28.879274,400,399.812897,25,29.364462,9.136662,41.53347,49.999516,401.75412,399.281036,398.722443,5396.196777,10.905493,10.414028,10.396283,1.702277,1.670902,1.626402,42.838505,84.296211,30.641941,20.640232,84.452629,51.259174,91.636719,0.132483035326004,595.429688,529.055583783888,2.16188793651652,0.035494027916939,1.22012268510687,9.90705500332803,585.087060460718,2.21066818585753,0.0176122615765252,1.26067852051619,44.3769379461548,567.53349252434,80.0221681097931,0.016335586584929,1.33367159243183
11,11.036928,27.5,27.537914,19.790001,19.547827,93.622955,NaN,0.996044814586639,NaN,28.88443,400,399.801361,25,29.361614,9.124939,41.380619,49.999516,401.70816,399.16571,398.604126,5398.087891,10.908588,10.423457,10.386629,1.715147,1.684317,1.644234,42.862484,84.316818,30.635061,20.633675,84.380768,51.200466,91.653297,0.244855612516403,623.529907,529.039558154618,2.16185224960046,0.0354963033183765,1.22020806488081,9.90226532936686,585.128253574514,2.21077845255913,0.017614926132723,1.26055239730808,44.3775900636508,567.521586551805,80.0138302394521,0.0163344392805876,1.33374125160264
11,11.036928,27.5,27.537914,19.790001,19.526752,93.659233,NaN,0.996044814586639,NaN,28.874905,400,399.836151,25,29.363522,9.13097,41.25695,49.997257,401.776703,399.256927,398.775452,5398.194824,10.912373,10.416653,10.401829,1.709339,1.683983,1.643971,42.860901,84.305634,30.609652,20.651882,84.341286,51.219818,91.641869,0.666512012481689,630.938965,529.013839923964,2.16176438028869,0.0354914883108818,1.22043071828209,9.90226532936686,585.173981248429,2.21090312209104,0.0176182038693066,1.26040656163228,44.3775900636508,567.490555308915,79.9905653574819,0.0163321508266745,1.33390548305309
11,11.035605,27.5,27.537897,19.790001,19.523287,93.697594,NaN,0.996051609516144,NaN,28.854376,400,399.885284,25,29.37244,9.137441,41.211365,49.997257,401.776703,399.256927,398.775452,5398.194824,10.912373,10.416653,10.401829,1.709339,1.683983,1.643971,42.860901,84.305634,30.609652,20.651882,84.341286,51.219818,91.641869,0.666512012481689,630.938965,529.013763172542,2.16178016252133,0.0354959142508774,1.22038654725556,9.89823392599499,585.222355122915,2.21103507432458,0.0176216824944777,1.2602522834344,44.3775641012748,567.496100923501,79.9946993714624,0.0163325705257033,1.33387585615481
11,11.036304,27.5,27.537109,19.790001,19.530355,93.725075,NaN,0.996189117431641,NaN,28.865883,400,399.860229,25,29.373251,9.147279,41.203922,49.997257,401.740387,399.11795,398.618835,5387.120605,10.939194,10.424692,10.411283,1.709337,1.693474,1.645739,42.890572,84.081863,30.612005,20.638145,84.503235,51.141811,91.718788,0.519515216350555,554.552307,529.020195191089,2.16179366169095,0.0354947723878618,1.22035452979792,9.90036394194408,585.258208659131,2.21113659019326,0.0176247845700745,1.26012825767498,44.3763606553739,567.499581057883,79.9962210663542,0.0163333241019172,1.33384508961493
11,11.0341,27.5,27.535759,19.790001,19.534622,93.724716,NaN,0.996048152446747,NaN,28.890091,400,399.81842,25,29.377123,9.137791,41.245049,49.997257,401.683167,399.127197,398.624695,5388.704102,10.936136,10.416889,10.421836,1.703677,1.685321,1.636697,42.865746,84.364494,30.613176,20.613062,84.448586,51.077728,91.739098,NaN,587.449646,529.032317524617,2.16186181215297,0.0355044413495516,1.22017491615648,9.89364749438664,585.259849881018,2.21114754934412,0.0176258145457671,1.26010594462889,44.3742988532105,567.52144346749,80.0107496583462,0.0163357878916427,1.33370826030894
11,11.034393,27.5,27.534752,19.790001,19.539526,93.742958,NaN,0.996679782867432,NaN,28.906212,400,399.838837,25,29.385218,9.1391,41.221325,49.997257,401.683167,399.127197,398.624695,5388.704102,10.936136,10.416889,10.421836,1.703677,1.685321,1.636697,42.865746,84.364494,30.613176,20.613062,84.448586,51.077728,91.739098,NaN,587.449646,529.037381958531,2.16187556115202,0.0355044059006323,1.22014102214184,9.89454043802681,585.284397399332,2.21121929565195,0.0176282545394088,1.26001519286407,44.3727608512839,567.52465402367,80.0117675314056,0.016336659870962,1.33367550858642
11,11.034332,27.5,27.53368,19.790001,19.534433,93.761383,NaN,0.996130168437958,NaN,28.916332,400,399.896362,25,29.389507,9.133149,41.142975,49.997257,401.838654,399.279785,398.746887,5388.882324,10.936617,10.424814,10.422211,1.714398,1.692685,1.644291,42.855373,84.30986,30.608608,20.610407,84.55233,51.147892,91.692017,0,661.022034,529.031359027825,2.16185572304151,0.0355034828466851,1.2201910707574,9.89435453655983,585.30927424572,2.21129224896716,0.017630762182043,1.25992263619698,44.3711235269815,567.515896748935,80.0037222055586,0.0163366902204611,1.33370504230308
11,11.032783,27.5,27.533089,19.790001,19.522789,93.787666,NaN,0.995113253593445,NaN,28.923639,400,399.936401,25,29.388941,9.128531,41.129566,49.997257,401.777405,399.228546,398.694061,5394.257813,10.940189,10.425595,10.425884,1.694897,1.677567,1.629445,42.86187,84.351326,30.62443,20.58901,84.531303,51.101772,91.718521,0.306795179843903,618.703735,529.0220112407,2.16184257541058,0.0355069339300747,1.22021949292779,9.88963359830802,585.343303260107,2.21138783013986,0.0176336006224178,1.25980720848291,44.3702208395134,567.510288149458,79.998701461664,0.0163366493701575,1.33372545804452
11,11.032996,27.5,27.533703,19.790001,19.504469,93.826752,NaN,0.995879948139191,NaN,28.939423,400,399.929443,25,29.387514,9.119305,41.174316,49.997257,401.777405,399.228546,398.694061,5394.257813,10.940189,10.425595,10.425884,1.694897,1.677567,1.629445,42.86187,84.351326,30.62443,20.58901,84.531303,51.101772,91.718521,0.306795179843903,618.703735,528.998986424347,2.16176131809613,0.0355019063042634,1.22042613365472,9.8902827950871,585.391589965705,2.21151646614417,0.0176366458590989,1.25966198039071,44.3711586566518,567.482596037151,79.9787870247724,0.0163342195033608,1.33388165155727
11,11.031857,27.5,27.531681,19.790001,19.504469,93.826752,NaN,0.996065020561218,NaN,28.939423,400,399.929443,25,29.387514,9.12398,41.139946,49.997257,401.764191,399.186737,398.629303,5390.123535,10.932207,10.426297,10.410252,1.705595,1.689677,1.643349,42.852196,84.24855,30.645288,20.55121,84.601669,51.172916,91.655975,0.132315710186958,603.892334,529.002561750402,2.16178735306215,0.035506401141889,1.22035654166552,9.88681115865643,585.394721963256,2.21153471876714,0.017638237858295,1.2596264973809,44.3680702148578,567.488486802413,79.9804127865605,0.0163359295031048,1.33381878200652
11,11.031157,27.5,27.530136,19.790001,19.494717,93.845222,NaN,0.995683431625366,NaN,28.9429,400,399.927582,25,29.386297,9.135462,41.105648,49.997257,401.78717,399.229919,398.726013,5391.390137,10.937289,10.416693,10.417341,1.708287,1.692055,1.643089,42.83812,84.268509,30.641951,20.54471,84.378464,51.127361,91.68177,0.313872992992401,591.317444,528.992857959245,2.16176268764461,0.0355069347031557,1.22041689488362,9.88467744625666,585.420379177745,2.21161205835512,0.0176411217370017,1.25952577547564,44.3657102353848,567.47725291007,79.9698581716226,0.0163360755139895,1.3338540523709
11,11.029907,27.5,27.532995,19.790001,19.496273,93.835266,NaN,0.995599389076233,NaN,28.940241,400,399.91214,25,29.38868,9.134804,41.281548,49.997257,401.78717,399.229919,398.726013,5391.390137,10.937289,10.416693,10.417341,1.708287,1.692055,1.643089,42.83812,84.268509,30.641951,20.54471,84.378464,51.127361,91.68177,0.313872992992401,591.317444,528.998680959767,2.16179775293062,0.0355122248344842,1.22032405444934,9.8808669912799,585.403411149737,2.21155208080863,0.0176379718074106,1.25961560673411,44.3700772634936,567.494305859859,79.9865889252955,0.0163355298177744,1.33380856477809
11,11.031116,27.5,27.52986,19.790001,19.498493,93.798355,NaN,0.995883166790009,NaN,28.928192,400,399.89325,25,29.388882,9.129658,41.477234,49.996758,401.688843,399.117401,398.597229,5385.731445,10.927024,10.411143,10.402361,1.71947,1.698018,1.648146,42.870758,84.258026,30.662367,20.51688,84.384125,51.210228,91.621544,0,683.218872,528.997594884669,2.16177937161044,0.0355079597474236,1.22037445469035,9.88455246850441,585.361772242197,2.21145368079597,0.0176371080710672,1.2597078216637,44.3652886361767,567.482693497317,79.973556128973,0.0163366509989832,1.33382092063049
11,11.031116,27.5,27.52986,19.790001,19.489992,93.745613,NaN,0.995883166790009,NaN,28.911394,400,399.809784,25,29.382887,9.128152,41.465336,49.996758,401.688843,399.117401,398.597229,5385.731445,10.927024,10.411143,10.402361,1.71947,1.698018,1.648146,42.870758,84.258026,30.662367,20.51688,84.384125,51.210228,91.621544,0,683.218872,528.987220099264,2.16174391974124,0.0355060163333243,1.22046437357137,9.88455246850441,585.295327176956,2.211272593076,0.0176323454140569,1.25991855567088,44.3652886361767,567.470174772611,79.9641707508833,0.0163357274812645,1.33388721146578
11,11.033776,27.5,27.532232,19.790001,19.478958,93.747147,NaN,0.996641635894775,NaN,28.899321,400,399.803619,25,29.386288,9.135381,41.355339,49.996758,401.649719,399.096741,398.585602,5391.376953,10.929947,10.412041,10.410354,1.710434,1.693224,1.638386,42.894169,84.276581,30.66028,20.500498,84.264191,51.236313,91.60717,0.589569866657257,659.779602,528.965398943364,2.16163708330448,0.0354929970828347,1.22074387225039,9.89266005463867,585.293582507797,2.21125643904244,0.017630616480466,1.25995412156066,44.3689118400434,567.436324852123,79.9420703040394,0.0163317341118669,1.33410376498179
11,11.030676,27.5,27.528706,19.790001,19.472382,93.744202,NaN,0.996032536029816,NaN,28.890408,400,399.793365,25,29.383808,9.133501,41.221928,49.996758,401.649719,399.096741,398.585602,5391.376953,10.929947,10.412041,10.410354,1.710434,1.693224,1.638386,42.894169,84.276581,30.66028,20.500498,84.264191,51.236313,91.60717,0.589569866657257,659.779602,528.96710800973,2.16168052979503,0.0355037267443687,1.22062387942774,9.88321122176819,585.29533852999,2.2112781700702,0.0176331266326841,1.25990391130197,44.3635258277343,567.445906427812,79.9443847902654,0.016334665143921,1.33399769748853
11,11.029954,27.5,27.529877,19.790001,19.462753,93.719597,NaN,0.995483875274658,NaN,28.896713,400,399.990112,25,29.386566,9.141902,41.172672,49.996758,402.073059,399.510681,398.992523,5389.070313,10.944405,10.424826,10.420286,1.59837,1.597473,1.538485,42.885345,84.265213,30.639242,20.521849,84.361191,51.288738,91.542336,0,674.208435,528.95762211716,2.16165687263678,0.0355043749042463,1.22068170518514,9.8810102702858,585.26252141829,2.21118309378869,0.0176299822671953,1.26002296734736,44.3653146043374,567.439465973933,79.9411735891275,0.0163334512672317,1.33405019168577
11,11.029326,27.5,27.530958,19.790001,19.449116,93.71032,NaN,0.996230483055115,NaN,28.903704,400,400.119629,25,29.379862,9.126384,41.183464,49.996758,401.983643,399.399902,398.9263,5391.694336,10.946198,10.418727,10.418808,1.603487,1.608604,1.544868,42.869934,84.269333,30.657782,20.494804,84.439949,51.274609,91.545952,0.667086541652679,678.776611,528.942947866971,2.16161434241416,0.035503735302595,1.22078780375377,9.87909578082304,585.249155419795,2.21114146618721,0.0176282932483826,1.26007913994446,44.3669658486971,567.426214662722,79.9327332289082,0.0163317917963959,1.3341373993809
11,11.029861,27.5,27.52853,19.790001,19.441246,93.738258,NaN,0.996380865573883,NaN,28.902166,400,400.055725,25,29.38155,9.12742,41.232067,49.996758,401.983643,399.399902,398.9263,5391.694336,10.946198,10.418727,10.418808,1.603487,1.608604,1.544868,42.869934,84.269333,30.657782,20.494804,84.439949,51.274609,91.545952,0.667086541652679,678.776611,528.931658717896,2.16156926821225,0.0354998231896661,1.22090403921154,9.88072676031766,585.288122468077,2.21125934780947,0.0176327283704735,1.25992459274351,44.3632569715766,567.406334782961,79.9144801320847,0.0163318565855631,1.33420477420223
11,11.030457,27.5,27.52833,19.790001,19.43218,93.773994,NaN,0.996326208114624,NaN,28.873936,400,399.909973,25,29.394711,9.133287,41.272346,49.996758,401.759521,399.069946,398.69632,5387.5,10.917683,10.415316,10.395982,1.614741,1.624152,1.553451,42.867191,84.265701,30.652161,20.492369,84.424278,51.270802,91.561272,0.386267006397247,646.534363,528.918716275376,2.16151780278538,0.035495396867479,1.22103677875064,9.88254363163344,585.33345454204,2.21138386130004,0.0176361132160606,1.2597782229187,44.3629514516234,567.387837906453,79.900340833119,0.0163306179760879,1.33429980093101
11,11.027452,27.5,27.526728,19.790001,19.43218,93.773994,NaN,0.996000826358795,NaN,28.873936,400,399.909973,25,29.394711,9.127941,41.321964,49.996758,401.998505,399.356262,398.954468,5390.050781,10.923163,10.42297,10.416529,1.616086,1.624959,1.549992,42.89159,84.159676,30.603443,20.53182,84.49868,51.255795,91.579445,0.671945154666901,616.40918,528.92816078817,2.16158654470929,0.0355072608137152,1.22085265229265,9.87338230867664,585.335937310559,2.21139832798796,0.0176373748559122,1.259750080256,44.3605041756627,567.409491375398,79.9143576859735,0.016333226260835,1.33415976501343
11,11.027554,27.5,27.524822,19.790001,19.417105,93.763145,NaN,0.995659351348877,NaN,28.88566,400,399.950256,25,29.407576,9.1284,41.249466,49.996758,401.998505,399.356262,398.954468,5390.050781,10.923163,10.42297,10.416529,1.616086,1.624959,1.549992,42.89159,84.159676,30.603443,20.53182,84.49868,51.255795,91.579445,0.671945154666901,616.40918,528.909434576348,2.16152130198664,0.0355034090547763,1.22101891219353,9.87369330627951,585.325224255203,2.21137829269232,0.0176378963111897,1.259759930241,44.3575923561659,567.383344174735,79.8921279725445,0.0163324993310147,1.33426861994333
11,11.027554,27.5,27.524822,19.790001,19.405872,93.748726,NaN,0.995659351348877,NaN,28.892105,400,400.051392,25,29.412346,9.141993,41.192097,49.999832,402.05954,399.419678,398.984741,5387.895508,10.924178,10.425612,10.410982,1.618031,1.620672,1.548129,42.873055,84.276215,30.645905,20.501898,84.496803,51.100697,91.623489,0.489032387733459,617.350647,528.895718200766,2.16147441825065,0.0355008387882966,1.22113824301234,9.87369330627951,585.307059361407,2.21132878437958,0.0176365940297736,1.25981754892159,44.3575923561659,567.36679253035,79.8797233494399,0.0163312778979396,1.33435650378414
11,11.026371,27.5,27.524433,19.790001,19.402853,93.743912,NaN,0.995357751846313,NaN,28.887861,400,400.088959,25,29.41028,9.150455,41.257381,49.999832,402.05954,399.419678,398.984741,5387.895508,10.924178,10.425612,10.410982,1.618031,1.620672,1.548129,42.873055,84.276215,30.645905,20.501898,84.496803,51.100697,91.623489,0.489032387733459,617.350647,528.895751415603,2.16148888803842,0.0355048198433289,1.22109776462773,9.87008621040815,585.301597608093,2.21131576791674,0.0176364656184261,1.25982995538052,44.3569980572025,567.371265518276,79.8825382288531,0.016331853399361,1.33432664551445
11,11.025244,27.5,27.522087,19.790001,19.398443,93.73217,NaN,0.995878100395203,NaN,28.88534,400,400.048096,25,29.397474,9.150447,41.312149,49.999832,401.980896,399.341125,398.890656,5394.664063,10.924927,10.430728,10.415625,1.600551,1.590118,1.528899,42.892155,84.183128,30.624477,20.497623,84.308578,51.233829,91.543594,0.382382273674011,601.906006,528.893910180508,2.1614962725788,0.0355082622176586,1.22107549810622,9.86664959287242,585.290441766557,2.21129663882676,0.0176372529757602,1.25983566113901,44.3534137943787,567.370040869737,79.8783798511675,0.0163332432151286,1.3342963350731
11,11.024557,27.5,27.522888,19.790001,19.398504,93.710991,NaN,0.996831953525543,NaN,28.861744,400,400.073547,25,29.386261,9.154745,41.275948,49.999832,401.944275,399.299713,398.858337,5390.785645,10.91849,10.423651,10.419254,1.606375,1.604667,1.531306,42.888451,84.322922,30.627146,20.482203,84.567871,51.237255,91.534157,0,598.772644,528.896144881208,2.16151225014301,0.0355109902206204,1.22103271320548,9.8645545592575,585.262516611877,2.21121667134406,0.0176347087442768,1.25993447508226,44.3546376034247,567.376989747494,79.8846942206039,0.0163332506317508,1.33427200927207
11,11.024159,27.5,27.523584,19.790001,19.391708,93.696419,NaN,0.995817601680756,NaN,28.871159,400,400.097809,25,29.386599,9.154711,41.222126,49.999832,401.944275,399.299713,398.858337,5390.785645,10.91849,10.423651,10.419254,1.606375,1.604667,1.531306,42.888451,84.322922,30.627146,20.482203,84.567871,51.237255,91.534157,0,598.772644,528.8890981109,2.16149299351405,0.0355110072454064,1.2210805096772,9.86334079745785,585.243076870595,2.21116033539367,0.0176328440268597,1.26000506273751,44.355700965993,567.371328285057,79.8814125500588,0.016332393674671,1.33431298991769
11,11.022607,27.5,27.519728,19.790001,19.384266,93.683533,NaN,0.995953381061554,NaN,28.886152,400,400.122986,25,29.393824,9.136241,41.241009,49.999832,402.061981,399.439423,398.977234,5393.216797,10.921472,10.424346,10.426226,1.589395,1.572497,1.51208,42.915768,84.151978,30.63344,20.475071,84.432045,51.179024,91.570358,0.458498567342758,629.629333,528.884891690823,2.16149745526605,0.0355154365477724,1.22106438121325,9.85860742031304,585.232821837774,2.21115091589947,0.0176347172146696,1.25998881438951,44.3498094347813,567.366605230143,79.8725462845953,0.0163344782849322,1.3342775589268
