P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.023623,27.5,27.520512,19.790001,19.383131,93.611855,NaN,0.995724022388458,NaN,28.888895,400,400.112152,25,29.387699,9.131928,41.241673,49.999832,402.124634,399.498688,399.009186,5398.765625,10.928562,10.433127,10.433571,1.599729,1.590935,1.528998,42.896835,84.239136,30.609047,20.474756,84.313652,51.232334,91.542351,0.0800941437482834,626.591125,528.880310348554,2.16146946022308,0.0355111618331221,1.22113878875834,9.86170613129792,585.141280890726,2.21089757943384,0.0176276215985591,1.26029015492413,44.3510073489984,567.358003002133,79.8671823758937,0.0163333486063859,1.33433554665512
11,11.022596,27.5,27.520584,19.790001,19.383131,93.611855,NaN,0.995879948139191,NaN,28.888895,400,400.112152,25,29.387699,9.130596,41.267151,49.999832,402.124634,399.498688,399.009186,5398.765625,10.928562,10.433127,10.433571,1.599729,1.590935,1.528998,42.896835,84.239136,30.609047,20.474756,84.313652,51.232334,91.542351,0.0800941437482834,626.591125,528.883540371259,2.16149296944882,0.0355152202017544,1.22107576914602,9.85857387009673,585.141169109304,2.21089692860254,0.0176275648868026,1.26029142433332,44.3511173602224,567.366419840913,79.8735898304205,0.0163339243990085,1.33429197669907
11,11.02082,27.5,27.517643,19.790001,19.385509,93.574463,NaN,0.995527267456055,NaN,28.891972,400,400.177063,25,29.370798,9.123713,41.215446,49.999832,402.146027,399.531128,399.014038,5397.995117,10.929102,10.431642,10.435657,1.593738,1.580519,1.523333,42.906467,84.315323,30.611317,20.468851,84.356552,51.19315,91.540413,0.189593255519867,616.373291,528.892029150468,2.16154355139077,0.0355227844833421,1.22094154900675,9.8531567036564,585.098609305852,2.21079501615465,0.0176265011412894,1.26038985900606,44.3466235285175,567.379472383148,79.879310001472,0.0163367440027904,1.33417653237287
11,11.020505,27.5,27.5186,19.790001,19.380486,93.559898,NaN,0.995232760906219,NaN,28.876245,400,400.207092,25,29.348106,9.12744,41.074585,49.999832,402.146027,399.531128,399.014038,5397.995117,10.929102,10.431642,10.435657,1.593738,1.580519,1.523333,42.906467,84.315323,30.611317,20.468851,84.356552,51.19315,91.540413,0.189593255519867,616.373291,528.886886875939,2.16152979805235,0.0355228798612303,1.22097558574432,9.85219581984904,585.078764704623,2.21073630235707,0.017624430339354,1.2604653507611,44.3480858594459,567.376180445191,79.8781645921909,0.0163358969569485,1.33420902216525
11,11.021374,27.5,27.52091,19.790001,19.367523,93.556717,NaN,0.995647788047791,NaN,28.869223,400,400.223236,25,29.330486,9.131145,40.994617,50.012318,402.0979,399.505157,398.934479,5397.102539,10.922191,10.433941,10.430537,1.605486,1.597111,1.543109,42.898518,84.325058,30.587568,20.479239,84.488388,51.242512,91.524193,0.503411710262299,572.642883,528.868324817809,2.16145579141408,0.0355164767524374,1.22116671258308,9.85484658868751,585.071166609706,2.21070448116644,0.017622323311837,1.26051893408921,44.3516154638506,567.353827751199,79.8646031578392,0.0163327892914655,1.33436397127801
11,11.021374,27.5,27.52091,19.790001,19.353909,93.588211,NaN,0.995647788047791,NaN,28.849363,400,400.183899,25,29.318726,9.131882,40.988815,50.012318,401.993164,399.394226,398.866119,5397.270508,10.929284,10.426446,10.428611,1.612057,1.60525,1.559528,42.907574,84.234512,30.568844,20.477894,84.486839,51.258499,91.507278,0.451371431350708,588.579895,528.851698868296,2.16139895264334,0.0355133595053343,1.22131156789597,9.85484658868751,585.110863397024,2.21081272865948,0.0176251707342736,1.26039220690764,44.3516154638506,567.333763260909,79.8495670138286,0.0163313083536956,1.33447058671114
11,11.018958,27.5,27.519125,19.790001,19.325428,93.645515,NaN,0.996376514434814,NaN,28.852585,400,400.152985,25,29.315411,9.121335,41.09726,50.012318,401.993164,399.394226,398.866119,5397.270508,10.929284,10.426446,10.428611,1.612057,1.60525,1.559528,42.907574,84.234512,30.568844,20.477894,84.486839,51.258499,91.507278,0.451371431350708,588.579895,528.824516492237,2.16133535387515,0.0355163877951463,1.22146643027031,9.84747651170716,585.185852486254,2.21102576799933,0.0176317565873304,1.26013058889865,44.3488880621207,567.308398532006,79.8280938999421,0.0163305623637609,1.33457742014714
11,11.019014,27.5,27.51763,19.790001,19.32375,93.668983,NaN,0.99591863155365,NaN,28.854782,400,400.14743,25,29.310074,9.134018,41.416859,50.012318,402.012573,399.421631,398.872437,5394.21582,10.927144,10.425143,10.423571,1.610437,1.611239,1.560549,42.929276,84.207863,30.610304,20.441324,84.672066,51.285511,91.487053,0.329901665449143,559.162903,528.822290559502,2.16132706316238,0.0355157819907361,1.22148775794243,9.84764735511652,585.217743579941,2.21111989724024,0.0176350553584681,1.26001017496766,44.3466036637757,567.303030656687,79.8220056899439,0.0163311094587302,1.33458249172934
11,11.018985,27.5,27.518108,19.790001,19.338099,93.623573,NaN,0.995734930038452,NaN,28.880175,400,400.125763,25,29.310099,9.134872,41.541862,50.012318,402.210876,399.660431,399.099365,5388.005859,10.924326,10.406465,10.388268,1.614249,1.607331,1.560785,42.940025,84.291168,30.660067,20.381132,84.633362,51.22879,91.511284,0,618.339111,528.839907861573,2.16138764934527,0.0355191833927194,1.22133310560177,9.84755888271872,585.159780401701,2.21095957383869,0.0176305745498147,1.26020072037461,44.3473340703368,567.325197067018,79.8392761809346,0.0163324441436236,1.33447212747978
11,11.017529,27.5,27.519045,19.790001,19.342476,93.51841,NaN,0.996299266815186,NaN,28.903139,400,400.242737,25,29.303965,9.13284,41.456135,50.012318,402.210876,399.660431,399.099365,5388.005859,10.924326,10.406465,10.388268,1.614249,1.607331,1.560785,42.940025,84.291168,30.660067,20.381132,84.633362,51.22879,91.511284,0,618.339111,528.849835430058,2.16143927380728,0.0355259438891123,1.22119705014333,9.84311673218531,585.025775461076,2.21058965651558,0.0176203280355772,1.26064033751974,44.3487658224672,567.344950756254,79.8553739772935,0.0163333109674762,1.3343818570962
11,11.015558,27.5,27.513416,19.790001,19.334333,93.435081,NaN,0.995483577251434,NaN,28.933027,400,400.27063,25,29.273909,9.136168,41.376453,50.012318,402.117676,399.589081,399.002502,5388.157715,10.919647,10.405558,10.383468,1.589651,1.587758,1.532869,42.937134,84.287888,30.662569,20.369072,84.390732,51.199863,91.536613,0.194363236427307,667.512939,528.846093923841,2.1614504237941,0.0355318755554228,1.22116261825166,9.83710264782417,584.929469817938,2.2103540271301,0.0176172235040591,1.26087721676109,44.3401640538686,567.33969178366,79.8436551582989,0.0163364757584193,1.3343214311333
11,11.012403,27.5,27.512756,19.790001,19.334333,93.435081,NaN,0.995590448379517,NaN,28.933027,400,400.27063,25,29.273909,9.1373,41.451557,50.012318,402.12793,399.626953,399.030365,5387.229004,10.917226,10.407325,10.386082,1.588728,1.589244,1.536447,42.930687,84.232315,30.641336,20.366407,84.143456,51.141052,91.561432,0.452246844768524,666.321045,528.856022057725,2.16152270257192,0.0355443616404233,1.2209688248355,9.82747414976274,584.930496452053,2.21035999951724,0.0176177434449657,1.26086553449315,44.3391554089124,567.364128083623,79.861057865452,0.0163386965515863,1.33418129362833
11,11.009193,27.5,27.50946,19.790001,19.329037,93.41864,NaN,0.99660587310791,NaN,28.951385,400,400.23761,25,29.258526,9.129063,41.586578,50.012318,402.12793,399.626953,399.030365,5387.229004,10.917226,10.407325,10.386082,1.588728,1.589244,1.536447,42.930687,84.232315,30.641336,20.366407,84.143456,51.141052,91.561432,0.452246844768524,666.321045,528.859656445578,2.16157414501721,0.0355558589306023,1.22082801093359,9.81767566385423,584.914893803704,2.2103332775432,0.0176188524419222,1.26087366170868,44.3341180207306,567.376902232542,79.8660792174044,0.0163417211406475,1.33406176749693
11,11.006844,27.5,27.506689,19.790001,19.325155,93.41095,NaN,0.996236085891724,NaN,28.957434,400,400.212799,25,29.262091,9.124365,41.595173,50.021549,401.981049,399.430725,398.900391,5384.194336,10.912329,10.402207,10.374771,1.587898,1.586197,1.530702,42.925079,84.210548,30.6453,20.349607,84.166115,51.159637,91.550026,0.307972609996796,675.510864,528.86230824686,2.16161177141981,0.035564275169347,1.22072504183107,9.81050400313217,584.909508802711,2.21033190640532,0.0176203400783014,1.26085569681882,44.3298826513677,567.38565638642,79.8688132837904,0.0163441179132009,1.3339718415874
11,11.008457,27.5,27.506653,19.790001,19.313795,93.428665,NaN,0.99593186378479,NaN,28.980875,400,400.1427,25,29.264481,9.126509,41.617001,50.021549,401.981049,399.430725,398.900391,5384.194336,10.912329,10.402207,10.374771,1.587898,1.586197,1.530702,42.925079,84.210548,30.6453,20.349607,84.166115,51.159637,91.550026,0.307972609996796,675.510864,528.843363775031,2.1615273856423,0.035555281308311,1.22094485047894,9.81542872884665,584.931900225072,2.21039316311024,0.0176219718118614,1.26078344644906,44.3298276245776,567.355808728356,79.846389839609,0.0163419366213193,1.33412966984592
11,11.008457,27.5,27.506653,19.790001,19.303247,93.482422,NaN,0.99593186378479,NaN,28.98086,400,400.120972,25,29.262594,9.117835,41.585312,50.021549,402.144318,399.580902,399.059326,5384.519043,10.915235,10.407004,10.378279,1.582568,1.577921,1.527317,42.921383,84.208115,30.614056,20.377432,84.179977,51.082039,91.602234,0.408815294504166,663.614929,528.830484656964,2.16148334822452,0.0355528637623866,1.22105707103758,9.81542872884665,584.999670326024,2.21057802147482,0.017626836360911,1.26056644455062,44.3298276245776,567.340263934233,79.8347385633984,0.0163407887105284,1.33421221516614
11,11.006753,27.5,27.504555,19.790001,19.296709,93.560081,NaN,0.995938837528229,NaN,28.968754,400,400.19281,25,29.262569,9.109496,41.427925,50.021549,402.182373,399.609528,399.108551,5383.020508,10.916059,10.404341,10.376149,1.592654,1.590202,1.537099,42.878109,84.150093,30.596573,20.377865,84.38414,51.056908,91.610916,0.557397425174713,653.126221,528.827865676599,2.16149510980883,0.0355581158036832,1.22102190984424,9.81022615054093,585.10081103944,2.21086394444975,0.017635515471058,1.26021676650477,44.3266206906112,567.340987137831,79.8323813390192,0.0163421674025879,1.3341754354993
11,11.006738,27.5,27.505251,19.790001,19.2911,93.548569,NaN,0.996280193328857,NaN,28.945868,400,400.217896,25,29.262634,9.115864,41.353168,50.021549,402.182373,399.609528,399.108551,5383.020508,10.916059,10.404341,10.376149,1.592654,1.590202,1.537099,42.878109,84.150093,30.596573,20.377865,84.38414,51.056908,91.610916,0.557397425174713,653.126221,528.821064023475,2.16147203421461,0.0355568894283827,1.22108069047889,9.81018035049692,585.085222025478,2.21081808627638,0.0176339254907443,1.26027532595346,44.3276845940689,567.333979290235,79.8280907136541,0.0163412101926736,1.3342235847729
11,11.005672,27.5,27.50071,19.790001,19.284336,93.476639,NaN,0.996186017990112,NaN,28.963923,400,400.170471,25,29.254734,9.129992,41.27644,50.021549,402.030731,399.471069,398.987701,5384.271973,10.914387,10.398864,10.379206,1.590494,1.586756,1.531234,42.892376,84.140297,30.654488,20.317011,84.310196,51.087307,91.575203,0.235679104924202,684.275757,528.816160959043,2.16146822978904,0.0355595627860747,1.22108715600319,9.80692537334534,585.001619384521,2.21061191379118,0.0176309984854901,1.260484713488,44.3207428651323,567.325215386602,79.8152461178675,0.016343431845178,1.33419883533817
11,11.005083,27.5,27.500143,19.790001,19.285795,93.441238,NaN,0.996374130249023,NaN,28.980154,400,400.124695,25,29.240927,9.115376,41.179317,50.021549,401.919312,399.289734,398.831329,5386.174805,10.91753,10.40276,10.368855,1.583109,1.574272,1.524696,42.90889,84.075226,30.610342,20.347069,84.386314,51.189812,91.515076,0.680271625518799,651.622559,528.819797005604,2.16148782587747,0.035562231546818,1.22103540469258,9.80512678950419,584.957876217007,2.21049532206733,0.0176282417925474,1.26061747905719,44.3198760430075,567.331205466184,79.8189521611791,0.0163442325813168,1.33415811280963
11,11.003972,27.5,27.50028,19.790001,19.2799,93.456627,NaN,0.996280193328857,NaN,28.990801,400,400.057037,25,29.234612,9.12787,41.241108,50.021549,401.919312,399.289734,398.831329,5386.174805,10.91753,10.40276,10.368855,1.583109,1.574272,1.524696,42.90889,84.075226,30.610342,20.347069,84.386314,51.189812,91.515076,0.680271625518799,651.622559,528.816097115196,2.16148868502531,0.0355652835417775,1.2210298428937,9.80173401670982,584.977062361719,2.21054699878355,0.0176295265491857,1.26055780643673,44.3200854880508,567.331732634668,79.8195366423479,0.0163441849473657,1.33415746405535
11,11.002358,27.5,27.497545,19.790001,19.278891,93.461418,NaN,0.996347427368164,NaN,29.003944,400,400.119934,25,29.236294,9.147527,41.22398,50.021549,402.052338,399.42157,398.972931,5387.73584,10.940242,10.428222,10.427272,1.604056,1.595299,1.538374,42.937843,84.094818,30.599504,20.358866,84.422928,51.145905,91.516029,0.218465507030487,657.941528,528.819947011444,2.16152148142283,0.0355714509845852,1.22094133941137,9.7968047212787,584.987353973396,2.21058822428674,0.0176321170304073,1.26049012703829,44.3159040804196,567.338838346727,79.8210827460125,0.0163464383107393,1.33407678412404
11,11.004364,27.5,27.496756,19.790001,19.278891,93.461418,NaN,0.996129035949707,NaN,29.003944,400,400.119934,25,29.236294,9.140024,41.191055,50.021549,402.052338,399.42157,398.972931,5387.73584,10.940242,10.428222,10.427272,1.604056,1.595299,1.538374,42.937843,84.094818,30.599504,20.358866,84.422928,51.145905,91.516029,0.218465507030487,657.941528,528.813630763504,2.1614754836308,0.035563498348026,1.22106469232508,9.80293113618637,584.98858067002,2.21059536507691,0.0176327393349107,1.26047617833858,44.3146977579485,567.321313079462,79.8068559755543,0.016345642376933,1.33415747088093
11,11.000239,27.5,27.494516,19.790001,19.281279,93.419205,NaN,0.995679140090942,NaN,28.980007,400,400.176666,25,29.236675,9.138444,41.103771,50.021549,402.067535,399.388611,398.967773,5386.731934,10.946612,10.427405,10.420125,1.590229,1.582609,1.528226,42.927605,84.056358,30.605556,20.360153,84.484375,51.172375,91.517433,0.490108013153076,678.208496,528.829533699261,2.16158004320388,0.0355804022602106,1.22078567808211,9.79033228326557,584.938852842218,2.21047048909711,0.0176306851985001,1.26060686920338,44.3112728201472,567.354557383235,79.8286797789702,0.0163495143124815,1.33394578838422
11,11.002115,27.5,27.494055,19.790001,19.281733,93.343483,NaN,0.995574593544006,NaN,28.954601,400,400.187317,25,29.23288,9.136723,41.061432,50.016796,402.100677,399.554138,399.083649,5385.625,10.914624,10.403097,10.386385,1.59948,1.591323,1.531891,42.912521,84.205902,30.641552,20.330311,84.259163,51.104324,91.53141,0.297378480434418,641.105225,528.824181930816,2.16153891916798,0.035573066224992,1.22089615964756,9.79606253100195,584.844103259446,2.2102142028065,0.0176241923611694,1.26090488650876,44.3105679292935,567.339288029259,79.8165961946562,0.0163486777100371,1.33401959832094
11,11.002115,27.5,27.494055,19.790001,19.278366,93.239807,NaN,0.995574593544006,NaN,28.959326,400,400.230713,25,29.234404,9.121187,40.986977,50.016796,402.100677,399.554138,399.083649,5385.625,10.914624,10.403097,10.386385,1.59948,1.591323,1.531891,42.912521,84.205902,30.641552,20.330311,84.259163,51.104324,91.53141,0.297378480434418,641.105225,528.820071113135,2.16152486172865,0.0355722941402456,1.22093198587149,9.79606253100195,584.713355890569,2.20985740009981,0.0176148001991228,1.26132560044142,44.3105679292935,567.334326248512,79.8128768102009,0.0163483111372725,1.33404594217205
11,11.002031,27.5,27.491089,19.790001,19.274035,93.14962,NaN,0.995649576187134,NaN,28.963575,400,400.236084,25,29.239088,9.128462,40.928219,50.016796,402.031891,399.398956,398.947021,5381.296387,10.934978,10.420632,10.417926,1.589528,1.580174,1.518076,42.913609,84.02401,30.656183,20.313707,84.258484,51.125641,91.51915,0.133301541209221,638.344971,528.815047655389,2.16150870499153,0.0355716340493488,1.22097291517863,9.79580596852151,584.604211704802,2.20957373147135,0.017608964381624,1.26164018152832,44.3060325589738,567.323774544366,79.8008674416964,0.0163494068418126,1.33405539646981
11,10.999383,27.5,27.488441,19.790001,19.265396,93.088959,NaN,0.995820164680481,NaN,28.96373,400,400.216431,25,29.237835,9.140146,41.032494,50.016796,402.043518,399.4328,399.000031,5380.958984,10.93565,10.415484,10.421727,1.581551,1.568927,1.508977,42.936028,84.08532,30.641376,20.317043,84.354393,51.180138,91.470604,0.206029444932938,660.890869,528.81283816097,2.1615333647597,0.0355801552117216,1.22090202319367,9.78771738351082,584.531805963076,2.20938877646148,0.0176055516551413,1.26184075123303,44.3019831333244,567.328148638794,79.8004858187418,0.0163514046222441,1.33399058299043
11,10.997406,27.5,27.486399,19.790001,19.271025,93.03019,NaN,0.995963394641876,NaN,28.987354,400,400.221802,25,29.239059,9.14146,41.090614,50.016796,402.043518,399.4328,399.000031,5380.958984,10.93565,10.415484,10.421727,1.581551,1.568927,1.508977,42.936028,84.08532,30.641376,20.317043,84.354393,51.180138,91.470604,0.206029444932938,660.890869,528.825934933027,2.16160221092251,0.0355892906101984,1.22072059552307,9.78167747755913,584.460831853345,2.20920478499611,0.0176018307547831,1.26204485943965,44.2988602233814,567.349109123631,79.8133766302008,0.0163542451578055,1.33384726512241
11,10.99893,27.5,27.485184,19.790001,19.27466,92.986053,NaN,0.995559573173523,NaN,28.98575,400,400.221313,25,29.239311,9.137564,41.115223,50.016796,401.961182,399.308044,398.850555,5381.43457,10.933012,10.4213,10.411733,1.596467,1.590604,1.52528,42.956963,84.087479,30.694496,20.286467,84.290733,51.176464,91.476685,0.556583881378174,680.436707,528.82557433631,2.16158243132092,0.0355840771368468,1.22077561391577,9.78633350172981,584.407024017863,2.20906367274097,0.01759878380181,1.26220415143891,44.2970019926551,567.340140683718,79.8049734982238,0.0163543510311884,1.33387577893549
11,10.99789,27.5,27.483643,19.790001,19.260939,92.960983,NaN,0.996473789215088,NaN,28.980667,400,400.155243,25,29.235619,9.135077,41.100677,50.016796,401.961182,399.308044,398.850555,5381.43457,10.933012,10.4213,10.411733,1.596467,1.590604,1.52528,42.956963,84.087479,30.694496,20.286467,84.290733,51.176464,91.476685,0.556583881378174,680.436707,528.812098106675,2.16154900163672,0.0355850564619547,1.22085763986122,9.78315621518561,584.37778848719,2.20899122822844,0.0175977236835638,1.26227953589724,44.2946450847406,567.3258215251,79.7921084176101,0.0163542677059902,1.33392758527019
11,10.995736,27.5,27.482294,19.790001,19.257078,92.947716,NaN,0.99588268995285,NaN,28.991699,400,400.162476,25,29.234673,9.138035,41.083984,50.016796,401.991486,399.355713,398.963348,5387.405762,10.946651,10.418178,10.428239,1.59106,1.586074,1.525252,43.01088,84.040344,30.640974,20.326994,84.16272,51.156399,91.46032,0.429285794496536,599.497192,528.814167412723,2.1615822945661,0.035592719533945,1.22076626309463,9.77657484441841,584.363150789362,2.20895773019874,0.0175975833231208,1.26230991477202,44.2925817516121,567.335365794544,79.7973986914209,0.0163558266514175,1.33385573776572
11,10.993294,27.5,27.477732,19.790001,19.251881,92.945686,NaN,0.996362447738647,NaN,29.000517,400,400.236115,25,29.234602,9.140216,41.096283,50.016796,402.142517,399.531189,399.053406,5387.300293,10.931914,10.432267,10.424914,1.60199,1.600657,1.536978,43.028179,83.986366,30.618908,20.308413,84.222969,51.132256,91.463882,0,601.417358,528.815512972997,2.16161662489023,0.035601222789078,1.22067138883944,9.76911233581171,584.367721450792,2.20899214585364,0.0176009977136757,1.26223665395531,44.2856034726462,567.340020279437,79.7945815755689,0.0163590578781635,1.33375939900147
11,10.989761,27.5,27.47538,19.790001,19.242413,92.956299,NaN,0.996018707752228,NaN,29.01693,400,400.25769,25,29.229652,9.131152,41.152771,50.016796,402.142517,399.531189,399.053406,5387.300293,10.931914,10.432267,10.424914,1.60199,1.600657,1.536978,43.028179,83.986366,30.618908,20.308413,84.222969,51.132256,91.463882,0,601.417358,528.815081381321,2.16165817254423,0.0356130845250701,1.2205548421592,9.75831362445439,584.384794334667,2.20905008879978,0.0176038170453942,1.26215101367041,44.282005382338,567.350836480705,79.7994399003466,0.0163613464080809,1.33366509140937
11,10.991315,27.5,27.474972,19.790001,19.230354,92.955917,NaN,0.995276212692261,NaN,29.022884,400,400.2099,25,29.220325,9.14018,41.120796,50.014576,402.002167,399.471893,399.03833,5380.769531,10.911172,10.398952,10.382873,1.603262,1.603795,1.530772,42.97525,83.96743,30.62891,20.312477,84.237236,51.108532,91.469635,0.319169700145721,603.114624,528.795467114359,2.16157216359528,0.0356041429890885,1.22077869475465,9.76306379089783,584.384950031504,2.20905247591765,0.0176041043281803,1.26214528672587,44.2813811998911,567.31981319111,79.7756155135557,0.0163593112082384,1.33382328792643
11,10.987991,27.5,27.473005,19.790001,19.230354,92.955917,NaN,0.995490968227386,NaN,29.022884,400,400.2099,25,29.220325,9.131528,41.070137,50.014576,402.105743,399.527557,399.065002,5381.97168,10.9148,10.410151,10.375014,1.595247,1.593854,1.523693,42.978466,83.953842,30.626205,20.328831,84.158073,51.103722,91.506012,0.328694522380829,622.457214,528.80593669911,2.16164845667219,0.0356173509742197,1.22057422141336,9.75290258541429,584.388025059028,2.209070333885,0.0176056566673494,1.26211011843471,44.2783718681002,567.343521376726,79.7906715493345,0.0163623093946669,1.33366659612933
11,10.987991,27.5,27.473005,19.790001,19.216129,93.007393,NaN,0.995490968227386,NaN,29.007658,400,400.20755,25,29.223852,9.131053,41.067249,50.014576,402.105743,399.527557,399.065002,5381.97168,10.9148,10.410151,10.375014,1.595247,1.593854,1.523693,42.978466,83.953842,30.626205,20.328831,84.158073,51.103722,91.506012,0.328694522380829,622.457214,528.788572954575,2.16158906770603,0.0356140856072706,1.22072556028591,9.75290258541429,584.452988006006,2.20924776445219,0.0176103294986962,1.26189908377617,44.2783718681002,567.322561060214,79.7749558953591,0.016360759707346,1.33377780602009
11,10.988639,27.5,27.470713,19.790001,19.220333,93.043533,NaN,0.996145904064178,NaN,29.024124,400,400.160614,25,29.238108,9.134805,41.081417,50.014576,401.853973,399.308044,398.910248,5380.933594,10.912805,10.39412,10.37782,1.609221,1.615839,1.540344,42.940727,83.902657,30.641428,20.309263,84.150513,51.12476,91.46505,0.33965277671814,641.084778,528.79166351379,2.16159174521528,0.0356124752965941,1.22072069223985,9.75488365233423,584.502169791206,2.20939310094095,0.0176154188348054,1.26171029214859,44.2748651083262,567.319755983811,79.7696834963361,0.0163620036356646,1.33375669087741
11,10.986254,27.5,27.467497,19.790001,19.231651,93.069641,NaN,0.996160387992859,NaN,29.048651,400,400.040161,25,29.247965,9.141527,41.167175,50.014576,401.853973,399.308044,398.910248,5380.933594,10.912805,10.39412,10.37782,1.609221,1.615839,1.540344,42.940727,83.902657,30.641428,20.309263,84.150513,51.12476,91.46505,0.33965277671814,641.084778,528.812990024476,2.16169374239407,0.0356245537653083,1.22045362264123,9.74759179031753,584.540129909008,2.20951223049076,0.0176203275069589,1.26154627258983,44.2699442521797,567.350491032947,79.7882825924431,0.0163663132711749,1.33354314362466
11,10.98615,27.5,27.467911,19.790001,19.235289,93.151352,NaN,0.996527075767517,NaN,29.049974,400,400.025146,25,29.253944,9.135509,41.13068,50.014576,401.958313,399.393738,398.985229,5385.090332,10.920875,10.405758,10.376158,1.606279,1.613635,1.539445,42.948891,83.977135,30.626617,20.315405,84.164139,51.117027,91.463341,0.556924939155579,602.440369,528.817757449558,2.16171131495703,0.035625802349877,1.22040856830873,9.74727379513695,584.642552782968,2.20978988327502,0.0176274135872036,1.26122056855123,44.2705777452578,567.35737068454,79.7940139520318,0.0163665597249965,1.33351317162477
11,10.984975,27.5,27.466551,19.790001,19.22444,93.230568,NaN,0.996242165565491,NaN,29.039999,400,400.092255,25,29.256319,9.132963,41.092339,50.014576,401.864471,399.305176,398.876282,5382.577637,10.92887,10.416186,10.420254,1.624247,1.628118,1.563603,42.987099,83.936943,30.596842,20.341862,84.370483,51.057846,91.492317,0.137356281280518,624.621704,528.808217239609,2.1616930029915,0.0356279840976573,1.22045162632729,9.74368090322241,584.744568149665,2.21007489988205,0.0176356716005582,1.26087454516264,44.2684966778465,567.348681794947,79.7856179358427,0.0163667787884159,1.33353788139428
11,10.982655,27.5,27.462013,19.790001,19.21447,93.317955,NaN,0.996105790138245,NaN,29.038033,400,400.080383,25,29.255476,9.142428,41.12114,50.014576,401.993134,399.419098,398.99408,5378.225098,10.918819,10.400208,10.365168,1.60568,1.620005,1.552435,42.991959,83.894218,30.58602,20.345011,84.181183,51.049492,91.487839,0.405962377786636,634.890015,528.803356420696,2.16170465153473,0.0356349228077181,1.22041493340777,9.7365860006737,584.861800961195,2.21041668536136,0.0176471793626065,1.2604402994806,44.2615520765527,567.345365087924,79.7768561555333,0.0163694089518336,1.33348420293383
11,10.984023,27.5,27.462168,19.790001,19.211098,93.413895,NaN,0.995797514915466,NaN,29.033779,400,400.127838,25,29.252211,9.145264,41.231934,50.014576,401.993134,399.419098,398.99408,5378.225098,10.918819,10.400208,10.365168,1.60568,1.620005,1.552435,42.991959,83.894218,30.58602,20.345011,84.181183,51.049492,91.487839,0.405962377786636,634.890015,528.794931959586,2.16165916389369,0.0356287069694448,1.22053493430537,9.74076968354007,584.982468017001,2.21074516620319,0.0176557497993191,1.26005617595426,44.2617892909092,567.329565257222,79.765222340629,0.0163681421352066,1.33357042213729
11,10.981102,27.5,27.458252,19.790001,19.21299,93.503662,NaN,0.996352195739746,NaN,29.040638,400,400.130005,25,29.253281,9.149746,41.242302,50.008942,401.935852,399.466095,399.003693,5376.955078,10.909302,10.392324,10.378733,1.600664,1.613357,1.545283,42.943447,83.787666,30.625002,20.309196,84.237679,51.09729,91.450699,0.504137396812439,660.941284,528.80644159466,2.1617341344356,0.0356407620241087,1.22033515973834,9.73183606509656,585.101646114912,2.21108911402067,0.0176669764657359,1.25962647517325,44.2557958717789,567.349613323529,79.7748415368197,0.0163721070287155,1.33340262010461
11,10.9796,27.5,27.453526,19.790001,19.218657,93.549446,NaN,0.995141804218292,NaN,29.057835,400,400.110321,25,29.246717,9.137878,41.20829,50.008942,401.935852,399.466095,399.003693,5376.955078,10.909302,10.392324,10.378733,1.600664,1.613357,1.545283,42.943447,83.787666,30.625002,20.309196,84.237679,51.09729,91.450699,0.504137396812439,660.941284,528.818086978342,2.16179227793738,0.0356480411248319,1.22018262426423,9.72724163331662,585.166649495342,2.21128916678097,0.0176748607978421,1.25935986518891,44.2485618828785,567.362395309514,79.7778931130427,0.0163760491390945,1.33326067847494
11,10.980377,27.5,27.454988,19.790001,19.21703,93.600372,NaN,0.996085643768311,NaN,29.060133,400,400.07663,25,29.243608,9.142009,41.305832,50.008942,401.86908,399.342285,398.882538,5374.338867,10.897274,10.386444,10.361702,1.587796,1.586099,1.529614,42.973091,83.821411,30.616661,20.332748,84.356453,51.096958,91.456528,0.373190373182297,662.330566,528.813654856394,2.16176764513237,0.035644574942056,1.22024766386511,9.72961843922451,585.228510157416,2.21145080386571,0.0176783137417006,1.25918212855981,44.2507998370701,567.356095815085,79.7751899350069,0.0163746559879677,1.33331701036405
11,10.980572,27.5,27.45414,19.790001,19.21703,93.600372,NaN,0.996160507202148,NaN,29.060133,400,400.07663,25,29.243608,9.1369,41.277542,50.008942,401.849182,399.312317,398.870361,5381.487305,10.933365,10.414205,10.425069,1.596293,1.601595,1.544799,42.968227,83.831085,30.612492,20.33676,84.279243,51.047447,91.475533,0.558275759220123,647.993164,528.813040763251,2.16176316735392,0.0356437988816084,1.22025965145317,9.73021491498247,585.229825847501,2.2114584789487,0.0176789848067742,1.25916720958279,44.2495017734861,567.353126917237,79.7717906231912,0.016374974078053,1.33331942554539
11,10.980291,27.5,27.449511,19.790001,19.214899,93.606781,NaN,0.996395170688629,NaN,29.044954,400,399.989014,25,29.235996,9.14443,41.181053,50.008942,401.849182,399.312317,398.870361,5381.487305,10.933365,10.414205,10.425069,1.596293,1.601595,1.544799,42.968227,83.831085,30.612492,20.33676,84.279243,51.047447,91.475533,0.558275759220123,647.993164,528.811325324858,2.16176072576052,0.0356444278640457,1.2202650127497,9.7293553755797,585.245077008125,2.2115223794705,0.0176832287922218,1.25906021427987,44.2424154601029,567.344684729634,79.7590573941997,0.0163772853010789,1.33329146429138
11,10.980291,27.5,27.449511,19.790001,19.229109,93.554169,NaN,0.996395170688629,NaN,29.068644,400,400.12265,25,29.227152,9.138386,41.110386,50.008942,402.077454,399.506409,399.064636,5385.664063,10.944934,10.424993,10.428093,1.593295,1.592957,1.535163,42.994179,84.011383,30.614943,20.333048,84.373947,50.992126,91.504082,0.327091872692108,662.710938,528.828664218515,2.1618200299806,0.0356476907756817,1.22011413132968,9.7293553755797,585.178829808287,2.2113417367244,0.0176784660382231,1.25927027228317,44.2424154601029,567.365614193106,79.7747556375523,0.0163788339341115,1.33318058604895
11,10.979199,27.5,27.446568,19.790001,19.236118,93.509727,NaN,0.99583226442337,NaN,29.063732,400,400.190979,25,29.219751,9.124418,41.081841,50.008942,402.018158,399.519104,398.997528,5384.578613,10.932611,10.428572,10.431977,1.590938,1.593534,1.540685,42.981144,83.795227,30.65354,20.284811,84.182648,51.034985,91.480255,0.0759934931993484,671.516724,528.840653264332,2.16187434955401,0.035653646707095,1.21997269538729,9.72601494377716,585.127431844964,2.21121575441069,0.0176767714294056,1.25939618009176,44.237909688799,567.379964375996,79.7814505220007,0.0163817630118043,1.33305839895764
11,10.977757,27.5,27.446491,19.790001,19.236872,93.434128,NaN,0.996877908706665,NaN,29.062319,400,400.191742,25,29.226944,9.128655,41.111065,50.008942,402.018158,399.519104,398.997528,5384.578613,10.932611,10.428572,10.431977,1.590938,1.593534,1.540685,42.981144,83.795227,30.65354,20.284811,84.182648,51.034985,91.480255,0.0759934931993484,671.516724,528.846112089814,2.16191060467495,0.0356595609500198,1.21987615752145,9.7216034764059,585.032330984978,2.21095672796252,0.0176699843886263,1.25969787827757,44.237791795848,567.392633976356,79.7908484593617,0.0163827493893643,1.3329901375553
11,10.976826,27.5,27.447311,19.790001,19.239368,93.380905,NaN,0.996072471141815,NaN,29.050865,400,400.235565,25,29.236431,9.12245,41.061508,50.008942,401.971466,399.429626,398.917786,5383.292969,10.934798,10.424691,10.423961,1.593665,1.592487,1.538554,42.98027,83.9571,30.620583,20.293352,84.108154,51.05798,91.467812,0.202180147171021,680.371826,528.852087066114,2.16194239488817,0.0356638414936092,1.21979255071999,9.71875506359004,584.964005087636,2.21076637690201,0.0176645126663163,1.25992628387539,44.2390472662579,567.405197612308,79.8014074986259,0.0163831586706108,1.33293653896969
11,10.974089,27.5,27.443604,19.790001,19.237375,93.33477,NaN,0.996128499507904,NaN,29.044556,400,400.213043,25,29.246428,9.12885,40.999992,50.008942,401.971466,399.429626,398.917786,5383.292969,10.934798,10.424691,10.423961,1.593665,1.592487,1.538554,42.98027,83.9571,30.620583,20.293352,84.108154,51.05798,91.467812,0.202180147171021,680.371826,528.858269956645,2.16199693027605,0.0356742866391196,1.21964568677902,9.71038010176943,584.911642350858,2.21064137348168,0.01766326494119,1.26004647967361,44.2333713935711,567.418372230847,79.8061670557692,0.0163864863528139,1.33280869308635
11,10.973816,27.5,27.44294,19.790001,19.238947,93.295372,NaN,0.996308565139771,NaN,29.049181,400,400.053833,25,29.251791,9.132709,40.966709,50.002846,401.639099,399.424469,398.761841,5372.460938,10.855447,10.379832,10.401806,1.612118,1.601279,1.548069,42.980446,83.723206,30.621687,20.286541,84.057266,50.988266,91.504349,0.351186543703079,660.338257,528.861046334122,2.16200975673683,0.035675735414037,1.21961228923762,9.70954466102916,584.86302955898,2.21051192034665,0.0176602185195138,1.26019360094151,44.2323546661671,567.421811334981,79.8078294860823,0.016387162370193,1.33278009250411
11,10.974971,27.5,27.441586,19.790001,19.250423,93.277199,NaN,0.996614694595337,NaN,29.039549,400,399.935364,25,29.249466,9.132481,40.926636,50.002846,401.678925,399.226624,398.605438,5372.973633,10.887964,10.413979,10.419255,1.594391,1.59422,1.534726,42.984795,83.84156,30.650194,20.263411,84.051712,50.912804,91.533966,0.0827555507421494,662.556885,528.871407962084,2.16203110183789,0.0356737687399835,1.21956165859984,9.71307911077071,584.842235575848,2.2104616992597,0.017659642317823,1.26024297358093,44.2302813415727,567.42712637173,79.8099456927898,0.0163884153234296,1.33273075289494
11,10.974789,27.5,27.43894,19.790001,19.258566,93.328941,NaN,0.997026801109314,NaN,29.037384,400,399.868988,25,29.248901,9.137586,40.78598,50.002846,401.678925,399.226624,398.605438,5372.973633,10.887964,10.413979,10.419255,1.594391,1.59422,1.534726,42.984795,83.84156,30.650194,20.263411,84.051712,50.912804,91.533966,0.0827555507421494,662.556885,528.881911045364,2.16206924205015,0.0356763634637851,1.21946433885287,9.71252218581571,584.91155497365,2.21066361607623,0.017666428761349,1.25998742405918,44.226229405091,567.436251713836,79.8131352010639,0.0163907708501513,1.33264101694972
11,10.973648,27.5,27.438135,19.790001,19.262302,93.385025,NaN,0.995831429958344,NaN,29.049803,400,399.949768,25,29.251575,9.137152,40.787563,50.002846,401.830811,399.430756,398.78009,5376.507324,10.892766,10.423613,10.434929,1.603221,1.599295,1.542554,42.977654,83.847534,30.630819,20.278683,84.266808,50.879051,91.54969,0.496554970741272,672.604858,528.890055928504,2.16211101848179,0.0356817675855495,1.21935488789308,9.70903053585124,584.983465573423,2.2108637022446,0.0176721503148437,1.25974751262766,44.2249966139383,567.449677924623,79.8220976294663,0.0163922757997315,1.33255746770937
11,10.97378,27.5,27.434029,19.790001,19.263857,93.421745,NaN,0.995748460292816,NaN,29.05471,400,399.995667,25,29.246162,9.134775,40.906521,50.002846,401.896973,399.434113,398.781738,5375.439453,10.892883,10.429111,10.424451,1.593155,1.588699,1.531229,42.947796,83.736115,30.576273,20.313469,84.130577,50.883274,91.542198,0.318072617053986,656.395813,528.891536826058,2.1621144721554,0.0356815985919268,1.2193465389504,9.70943449184836,585.036102883566,2.21102710230728,0.0176787305972832,1.2595275403275,44.2187081839098,567.444165837029,79.8122851956199,0.0163944760327037,1.33252216656753
11,10.972818,27.5,27.431931,19.790001,19.265186,93.433693,NaN,0.995565235614777,NaN,29.050343,400,400.000061,25,29.244438,9.136041,41.011814,50.002846,401.896973,399.434113,398.781738,5375.439453,10.892883,10.429111,10.424451,1.593155,1.588699,1.531229,42.947796,83.736115,30.576273,20.313469,84.130577,50.883274,91.542198,0.318072617053986,656.395813,528.896183021816,2.16214210062125,0.0356857375018697,1.21927353999657,9.70649042544102,585.054411860752,2.21108716668566,0.0176814756134125,1.25944259386673,44.2154947731587,567.450477919143,79.8141219783355,0.0163962762945681,1.33245592341493
11,10.969847,27.5,27.429699,19.790001,19.265186,93.433693,NaN,0.996323525905609,NaN,29.050343,400,400.000061,25,29.244438,9.1359,41.082634,50.002846,401.798584,399.42868,398.752075,5373.473145,10.861543,10.398296,10.380652,1.593828,1.583448,1.528604,42.939625,83.729012,30.588772,20.317217,84.121155,50.961452,91.486855,0.780544400215149,566.2229,528.90552660986,2.16221031725606,0.0356975816911292,1.21909152944851,9.69739686515345,585.057880445596,2.21110739477469,0.0176832442799313,1.25940320397281,44.2120759148394,567.470896386622,79.8263613829847,0.016399206320347,1.33231314475408
11,10.969847,27.5,27.429699,19.790001,19.26071,93.424835,NaN,0.996323525905609,NaN,29.047295,400,399.982666,25,29.246132,9.136932,41.202709,50.002846,401.798584,399.42868,398.752075,5373.473145,10.861543,10.398296,10.380652,1.593828,1.583448,1.528604,42.939625,83.729012,30.588772,20.317217,84.121155,50.961452,91.486855,0.780544400215149,566.2229,528.900069850388,2.16219165611431,0.0356965538851172,1.21913880005951,9.69739686515345,585.046724494762,2.21107696219999,0.017682441464975,1.25943871137806,44.2120759148394,567.464309490336,79.8214174924318,0.0163987186795948,1.33234790238242
11,10.970847,27.5,27.428459,19.790001,19.259182,93.42025,NaN,0.995501637458801,NaN,29.018324,400,400.000885,25,29.25218,9.125459,41.329884,50.002846,401.919586,399.427032,398.798218,5373.348145,10.885514,10.422818,10.421297,1.54583,1.544567,1.486193,42.962688,83.778763,30.575846,20.318865,84.14241,51.022076,91.425514,0.381294429302216,568.335815,528.895061836733,2.16216232246048,0.0356922157701916,1.21921621124786,9.70045784698482,585.042877172582,2.21107244832051,0.0176830085905158,1.25943520646196,44.2101764573775,567.451922276248,79.8104062165247,0.016398589717862,1.33239383289793
11,10.969756,27.5,27.428177,19.790001,19.264698,93.411415,NaN,0.996551811695099,NaN,29.001255,400,400.037262,25,29.255075,9.119287,41.39875,50.002846,401.882172,399.488098,398.877472,5377.782715,10.872488,10.393689,10.39291,1.548657,1.539852,1.483263,42.971439,83.692924,30.564205,20.331968,83.970169,51.04594,91.397293,0.234857395291328,559.580627,528.905217863396,2.16221037232394,0.0356978325133303,1.21909110867745,9.69711830534879,585.032188239239,2.21104464900115,0.017682431274609,1.25946565726176,44.2097444748421,567.468419804923,79.8223986818568,0.0163999903807322,1.33230234174911
11,10.967899,27.5,27.425167,19.790001,19.259933,93.432762,NaN,0.995944082736969,NaN,28.999554,400,400.048798,25,29.253639,9.126162,41.365368,50.002846,401.882172,399.488098,398.877472,5377.782715,10.872488,10.393689,10.39291,1.548657,1.539852,1.483263,42.971439,83.692924,30.564205,20.331968,83.970169,51.04594,91.397293,0.234857395291328,559.580627,528.905248842391,2.162233150614,0.0357041446199806,1.21902767935509,9.69143346756772,585.063750577328,2.21114527150172,0.0176867519797675,1.25932696357678,44.2051333862642,567.471523171939,79.8205672664557,0.01640213368707,1.33223876104426
11,10.96764,27.5,27.424372,19.790001,19.257864,93.443832,NaN,0.995335876941681,NaN,28.98539,400,400.028503,25,29.258087,9.148389,41.262127,50.004753,401.885345,399.43158,398.828552,5375.250977,10.871801,10.393197,10.383393,1.549884,1.540634,1.481009,42.974926,83.703712,30.573574,20.31669,84.110893,51.053539,91.414963,NaN,581.598022,528.903541172692,2.16223047311297,0.0357047026293187,1.21903365958048,9.69064053260888,585.078926301633,2.21119050449513,0.0176883855608032,1.25926860298159,44.2039154429204,567.469274113241,79.8177801114686,0.0164024726307473,1.33223815705216
11,10.965575,27.5,27.421976,19.790001,19.259182,93.45623,NaN,0.996126353740692,NaN,28.965942,400,400.02066,25,29.260815,9.135604,41.223049,50.004753,402.057983,399.600098,398.984161,5374.805176,10.874454,10.393109,10.388377,1.53968,1.527469,1.469452,42.998657,83.731293,30.549612,20.350569,84.100746,51.027817,91.417435,0.630615055561066,650.526001,528.911641495392,2.16228339299887,0.0357132443612309,1.21889328433193,9.68431797784382,585.098260564235,2.21125480553165,0.0176914089445061,1.25917672490427,44.2002445978822,567.484022988206,79.8255392679622,0.0164050883897666,1.33212279373473
11,10.964643,27.5,27.418636,19.790001,19.259331,93.484825,NaN,0.995197653770447,NaN,28.966948,400,400.147797,25,29.25189,9.142859,41.302208,50.004753,402.057983,399.600098,398.984161,5374.805176,10.874454,10.393109,10.388377,1.53968,1.527469,1.469452,42.998657,83.731293,30.549612,20.350569,84.100746,51.027817,91.417435,0.630615055561066,650.526001,528.91475369043,2.16230541981296,0.0357169981046647,1.2188346487043,9.68146411390603,585.13945188054,2.21138327930368,0.0176966492845568,1.25900353428515,44.1951270682681,567.486318199993,79.8226453513298,0.0164073828183037,1.33205831682405
11,10.964892,27.5,27.42028,19.790001,19.264824,93.502037,NaN,0.995525598526001,NaN,28.95562,400,400.190826,25,29.238922,9.138907,41.303532,50.004753,402.068604,399.577057,398.941467,5374.824219,10.876337,10.391794,10.383123,1.548233,1.535797,1.48079,43.01059,83.882973,30.572069,20.32793,84.050812,51.003387,91.437843,0,623.665894,528.920665730511,2.16232259654361,0.0357172658939931,1.21879195571479,9.68222659119198,585.158568761371,2.21142748446133,0.0176969050519811,1.25896375062289,44.1976460554603,567.49507853402,79.8314944135899,0.0164069857933698,1.33203791735321
11,10.963205,27.5,27.418167,19.790001,19.271072,93.494041,NaN,0.995501399040222,NaN,28.933596,400,400.123932,25,29.240076,9.132891,41.288872,50.004753,401.974243,399.542786,398.836823,5368.813477,10.863642,10.380893,10.379271,1.548404,1.535536,1.492068,43.006172,83.674446,30.56879,20.312403,83.849152,51.036507,91.391174,0.456804424524307,631.444641,528.933583670393,2.16238738097903,0.0357254348846406,1.2186228598678,9.67706047524672,585.151782920171,2.21141917571746,0.0176978564667557,1.25895846239494,44.194408430964,567.514479529352,79.8431395411513,0.0164097667572388,1.33190256464361
11,10.962653,27.5,27.416138,19.790001,19.271072,93.494041,NaN,0.996488809585571,NaN,28.933596,400,400.123932,25,29.240076,9.129159,41.267937,50.004753,401.974243,399.542786,398.836823,5368.813477,10.863642,10.380893,10.379271,1.548404,1.535536,1.492068,43.006172,83.674446,30.56879,20.312403,83.849152,51.036507,91.391174,0.456804424524307,631.444641,528.935318810203,2.16240005874064,0.0357276387634683,1.21858909084138,9.6753699501358,585.154933373207,2.21143756279224,0.0176994660444684,1.25892272426952,44.1912993354911,567.515624998479,79.8411952721063,0.0164111426259648,1.33186472497615
11,10.959965,27.5,27.415359,19.790001,19.269058,93.466431,NaN,0.995139956474304,NaN,28.926882,400,400.105713,25,29.253685,9.141311,41.311905,50.004753,402.007141,399.558716,398.812195,5372.038086,10.873955,10.389853,10.372756,1.552846,1.538334,1.512592,43.015011,83.694649,30.588783,20.304901,83.973854,51.072865,91.391899,0.110860913991928,648.355774,528.941313636343,2.16245340595516,0.0357379111365899,1.21844589080136,9.66713690925127,585.121382916299,2.2113498129594,0.0176975817547728,1.25901928697233,44.1901056045816,567.5331779216,79.8532983759985,0.0164129383712846,1.33176009060042
11,10.959862,27.5,27.412352,19.790001,19.261433,93.441956,NaN,0.995497167110443,NaN,28.937035,400,400.113037,25,29.260622,9.142294,41.370647,50.004753,402.007141,399.558716,398.812195,5372.038086,10.873955,10.389853,10.372756,1.552846,1.538334,1.512592,43.015011,83.694649,30.588783,20.304901,83.973854,51.072865,91.391899,0.110860913991928,648.355774,528.93234646371,2.16242399887333,0.0357365710547483,1.2185198930688,9.66682140153893,585.095238806779,2.21129301485964,0.017697748966633,1.25906412629825,44.1854974685358,567.517861865626,79.8376419813464,0.0164137178399234,1.3317935961027
11,10.959101,27.5,27.412052,19.790001,19.266209,93.411476,NaN,0.995374739170074,NaN,28.976978,400,400.103943,25,29.261086,9.135813,41.326832,50.004753,401.858673,399.437653,398.645111,5372.427246,10.883494,10.418113,10.413509,1.545404,1.537583,1.499818,43.005806,83.811028,30.598959,20.299997,83.99585,51.07103,91.39679,0.41694563627243,636.616272,528.940557950387,2.16246138150154,0.035740708283202,1.21842304760289,9.66449025091106,585.057326896999,2.2111910416202,0.0176952236256299,1.25918080240321,44.1850377065001,567.53056521436,79.8467661259501,0.0164148497570311,1.33172201333404
11,10.959101,27.5,27.412052,19.790001,19.271769,93.429054,NaN,0.995374739170074,NaN,28.98934,400,400.159729,25,29.255497,9.145699,41.338234,50.019974,401.939056,399.478577,398.854828,5373.895996,10.888713,10.398653,10.374009,1.540471,1.546209,1.482642,43.020473,83.863258,30.554577,20.30854,84.047203,50.985046,91.411446,0.517726600170135,658.513245,528.947332219813,2.16248454781318,0.0357419854571641,1.21836451922188,9.66449025091106,585.079460158706,2.21125142093579,0.0176968173409305,1.2591104458007,44.1850377065001,567.538742919201,79.8529069247929,0.0164154554830957,1.33167897257605
11,10.957208,27.5,27.412159,19.790001,19.273396,93.493675,NaN,0.995006501674652,NaN,28.990023,400,400.141296,25,29.246964,9.150703,41.331326,50.019974,401.939056,399.478577,398.854828,5373.895996,10.888713,10.398653,10.374009,1.540471,1.546209,1.482642,43.020473,83.863258,30.554577,20.30854,84.047203,50.985046,91.411446,0.517726600170135,658.513245,528.955263323932,2.16253481005055,0.0357499234232565,1.21823167803893,9.65869094524317,585.160650656877,2.21147236638275,0.017702590036245,1.25885410780956,44.1852016887337,567.55666163046,79.8665109872897,0.0164167145830622,1.33158637477456
11,10.958422,27.5,27.409954,19.790001,19.277496,93.544945,NaN,0.995765566825867,NaN,29.005344,400,400.125366,25,29.244301,9.15019,41.259354,50.019974,401.826233,399.45105,398.762695,5373.317383,10.874472,10.396902,10.378411,1.524587,1.526014,1.466838,42.997311,83.888519,30.572899,20.302088,83.898529,51.014763,91.394249,0.389694690704346,643.104675,528.956443297978,2.16252400446101,0.0357460138779876,1.21826275193744,9.66241018547822,585.228608375491,2.21166835182034,0.0177089861425383,1.25861092586609,44.1818223300153,567.5492271451,79.8578807356764,0.0164175677789118,1.33159093163709
11,10.959154,27.5,27.406982,19.790001,19.283722,93.550774,NaN,0.995956540107727,NaN,29.03603,400,400.04422,25,29.252399,9.120861,40.991493,50.019974,401.781982,399.344513,398.695801,5368.69043,10.883569,10.410115,10.402429,1.517023,1.518413,1.451793,43.015511,83.800621,30.557508,20.333492,84.025482,51.021519,91.391335,0.584569990634918,630.490051,528.961728050412,2.16253312867319,0.0357445191811789,1.21824200251153,9.6646526083307,585.240555974399,2.21171528729656,0.0177118736829553,1.25853545852876,44.177267147313,567.547568474876,79.8525278212194,0.0164193374428957,1.33155308487433
11,10.959099,27.5,27.405783,19.790001,19.269712,93.521133,NaN,0.995807111263275,NaN,29.044756,400,400.002838,25,29.252733,9.119871,40.941517,50.019974,401.781982,399.344513,398.695801,5368.69043,10.883569,10.410115,10.402429,1.517023,1.518413,1.451793,43.015511,83.800621,30.557508,20.333492,84.025482,51.021519,91.391335,0.584569990634918,630.490051,528.944832307542,2.16247602323343,0.0357415209466878,1.21838604791083,9.66448412420431,585.205110870895,2.21162441511146,0.0177101396041359,1.25863238918667,44.1754293339962,567.525442004165,79.8342542127855,0.0164184617933494,1.33165071771392
11,10.956108,27.5,27.408051,19.790001,19.264801,93.475288,NaN,0.995439052581787,NaN,29.03264,400,400.042145,25,29.233242,9.126588,41.051968,50.019974,401.856018,399.451447,398.798309,5374.16748,10.888185,10.418053,10.416355,1.544723,1.541756,1.472994,43.019207,83.802902,30.558134,20.323118,84.033112,50.989231,91.411179,0.5203817486763,616.233582,528.948249377442,2.16252427270289,0.0357523455114145,1.2182548534388,9.65532068952763,585.143882802656,2.21144646782887,0.0177041838737865,1.25885514349249,44.1789056464039,567.546197478379,79.8529755869907,0.0164185551076029,1.33157704888463
11,10.957349,27.5,27.407429,19.790001,19.268362,93.461975,NaN,0.996163725852966,NaN,29.028019,400,400.16861,25,29.217968,9.139116,41.144562,50.019974,401.856018,399.451447,398.798309,5374.16748,10.888185,10.418053,10.416355,1.544723,1.541756,1.472994,43.019207,83.802902,30.558134,20.323118,84.033112,50.989231,91.411179,0.5203817486763,616.233582,528.948687487666,2.16251059872171,0.0357482035088866,1.2182932565405,9.65912293227711,585.128089341933,2.21140639271702,0.0177034707892141,1.2588973434354,44.1779522880378,567.540349324742,79.847724088233,0.0164185179677451,1.33159806861099
11,10.954379,27.5,27.403934,19.790001,19.266378,93.430054,NaN,0.996429800987244,NaN,29.02763,400,400.191925,25,29.214237,9.141379,41.148602,50.019974,402.029907,399.587036,398.948761,5371.491211,10.886511,10.412911,10.404703,1.527669,1.525758,1.469424,42.99369,83.672401,30.527338,20.318319,83.99649,51.010941,91.386147,0.314241886138916,675.721558,528.955604037435,2.1625705659577,0.0357596201557556,1.21813257743779,9.65002274389377,585.093331983219,2.2113284594732,0.0177033512425836,1.25896328689742,44.1725950879473,567.555778965143,79.8544817441243,0.01642188711338,1.3314621412268
