P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.955194,27.5,27.403313,19.790001,19.266378,93.430054,NaN,0.995686411857605,NaN,29.02763,400,400.191925,25,29.214237,9.139336,41.16954,50.019974,401.904663,399.556335,398.889771,5369.180664,10.871746,10.404416,10.405089,1.55464,1.543868,1.488062,43.033485,83.663239,30.518801,20.316761,83.988609,51.073715,91.362938,0,669.96991,528.953042904674,2.16255184125748,0.0357563616180423,1.21818239118132,9.65252011907427,585.094296764509,2.2113340903707,0.0177038442827619,1.25895233754537,44.1716431532151,567.548149329154,79.8478932873959,0.0164217174235184,1.33149253362875
11,10.951904,27.5,27.40259,19.790001,19.265493,93.423492,NaN,0.996006608009338,NaN,28.999222,400,400.188446,25,29.224207,9.147283,41.26199,50.019974,401.904663,399.556335,398.889771,5369.180664,10.871746,10.404416,10.405089,1.55464,1.543868,1.488062,43.033485,83.663239,30.518801,20.316761,83.988609,51.073715,91.362938,0,669.96991,528.962303212232,2.16262374664512,0.0357693152227584,1.21799063651339,9.64243783044179,585.087158755769,2.21131811003046,0.017703823304009,1.25896582178143,44.1705348413157,567.572345027043,79.8650669154106,0.0164239707228101,1.33135399563658
11,10.952084,27.5,27.399845,19.790001,19.275953,93.404922,NaN,0.996541857719421,NaN,28.997417,400,400.10907,25,29.235096,9.145526,41.278049,50.019974,401.835052,399.421875,398.828003,5366.902832,10.880161,10.405668,10.40324,1.573954,1.572304,1.50676,43.03056,83.701164,30.508581,20.337379,83.908699,51.036343,91.375404,0.582706034183502,663.936279,528.974477347537,2.16266317706703,0.0357709985423486,1.2178917430744,9.64298950414752,585.068044779949,2.2112792240508,0.0177043189413262,1.25899166907758,44.1663267319587,567.581755909296,79.8683425672763,0.0164264171415276,1.3312615429845
11,10.952084,27.5,27.399845,19.790001,19.291359,93.395699,NaN,0.996541857719421,NaN,29.002504,400,400.052094,25,29.24238,9.141092,41.24234,50.027191,401.885223,399.469849,398.846863,5366.806641,10.869453,10.401607,10.399381,1.574993,1.567243,1.512095,43.021088,83.760818,30.482529,20.353813,84.069008,51.03738,91.386261,0.482865869998932,645.939636,528.993238941793,2.16272733382152,0.0357745378954729,1.21773002241014,9.64298950414752,585.056432929642,2.21124754531537,0.0177034824586586,1.25902856668249,44.1663267319587,567.604404967916,79.8853565573453,0.0164280953396236,1.33114259050757
11,10.953245,27.5,27.397017,19.790001,19.293098,93.440712,NaN,0.995423913002014,NaN,28.993418,400,400.066925,25,29.246683,9.155219,41.146393,50.027191,401.885223,399.469849,398.846863,5366.806641,10.869453,10.401607,10.399381,1.574993,1.567243,1.512095,43.021088,83.760818,30.482529,20.353813,84.069008,51.03738,91.386261,0.482865869998932,645.939636,528.99171036847,2.16270790519521,0.0357702934587557,1.21778263207991,9.64654763508116,585.117494293103,2.21142778135963,0.0177098106987286,1.25879877578191,44.1619910464402,567.59290009689,79.8728061973869,0.0164290453921365,1.33115871035132
11,10.953392,27.5,27.394682,19.790001,19.28573,93.488533,NaN,0.996191799640656,NaN,29.002151,400,400.056,25,29.256298,9.155541,41.146374,50.027191,401.88208,399.417053,398.813232,5374.321289,10.880227,10.411491,10.396281,1.570777,1.557234,1.503672,43.018909,83.647751,30.49839,20.340702,83.765633,51.023121,91.399048,0.256769269704819,665.687866,528.982275719039,2.16267384529935,0.03576801299564,1.21786894650093,9.64699812747341,585.181311649865,2.21161313490643,0.017716001704816,1.25856691056074,44.1584109355617,567.577040214565,79.8576653018161,0.0164293585787536,1.3312054363048
11,10.955667,27.5,27.39735,19.790001,19.287918,93.512054,NaN,0.996169209480286,NaN,29.003103,400,400.056763,25,29.275343,9.148475,41.052227,50.027191,401.88208,399.417053,398.813232,5374.321289,10.880227,10.411491,10.396281,1.570777,1.557234,1.503672,43.018909,83.647751,30.49839,20.340702,83.765633,51.023121,91.399048,0.256769269704819,665.687866,528.977794293855,2.16263069864525,0.0357594188639689,1.21798488382091,9.65396945162826,585.206772537156,2.21166968540355,0.0177160142587662,1.25852017635834,44.1625015957468,567.566192229446,79.8532038536642,0.0164268539723665,1.33130423638903
11,10.952141,27.5,27.394667,19.790001,19.28837,93.521523,NaN,0.996053814888,NaN,28.985991,400,400.128235,25,29.285685,9.146294,41.003262,50.027191,402.045715,399.62796,399.002167,5371.891113,10.875214,10.413592,10.399437,1.55166,1.542063,1.487022,43.027924,83.719933,30.449003,20.370827,84.115631,50.921509,91.453239,0.306408375501633,673.854431,528.989420076006,2.16271357790608,0.0357736232296196,1.21776486545736,9.64316419939371,585.222852882338,2.21172650525625,0.0177190042856627,1.2584352907478,44.1583879362379,567.591041694084,79.8681627595593,0.0164304057945796,1.33113166114867
11,10.952029,27.5,27.39443,19.790001,19.28837,93.521523,NaN,0.996147036552429,NaN,28.985991,400,400.128235,25,29.285685,9.146989,41.019131,50.027191,402.045715,399.62796,399.002167,5371.891113,10.875214,10.413592,10.399437,1.55166,1.542063,1.487022,43.027924,83.719933,30.449003,20.370827,84.115631,50.921509,91.453239,0.306408375501633,673.854431,528.989771841784,2.16271615086827,0.0357740712629624,1.21775802928962,9.64282093790803,585.223220662954,2.21172865356393,0.0177191926088783,1.25843112247454,44.1580245456495,567.591560593692,79.8682250733526,0.0164305953513479,1.33112522407512
11,10.952541,27.5,27.392437,19.790001,19.282255,93.527771,NaN,0.996126055717468,NaN,28.972506,400,399.896423,25,29.286289,9.139308,41.004379,50.027191,401.49707,399.078125,398.589874,5365.247559,10.869346,10.377982,10.400358,1.552872,1.54656,1.485393,43.025558,83.685425,30.451303,20.371403,83.984009,50.874218,91.464081,0.692370533943176,621.15332,528.980716777364,2.16267892346101,0.0357706183766481,1.2178534729388,9.64439011163597,585.23417577471,2.21176816205251,0.0177213427663397,1.25837121952199,44.1549685965549,567.575144296742,79.8531384113703,0.0164306493982311,1.33118022472264
11,10.951157,27.5,27.390915,19.790001,19.281502,93.53997,NaN,0.996950209140778,NaN,28.97196,400,399.78833,25,29.285074,9.145128,41.11853,50.027191,401.591919,399.150726,398.651123,5369.113281,10.874988,10.384071,10.405678,1.551832,1.549603,1.485377,43.040104,83.648132,30.441105,20.36981,84.140663,50.965549,91.419891,0.532620251178741,618.357056,528.984147084432,2.16270758426173,0.0357759819416435,1.21777687987439,9.6401483114031,585.251887641559,2.21182382098128,0.0177236582219678,1.25829596056171,44.1526347369351,567.582760839929,79.8567567226845,0.0164321844469605,1.33111637499638
11,10.950165,27.5,27.388817,19.790001,19.278149,93.530594,NaN,0.996438920497894,NaN,28.969648,400,399.81485,25,29.29731,9.139952,41.148003,50.027191,401.591919,399.150726,398.651123,5369.113281,10.874988,10.384071,10.405678,1.551832,1.549603,1.485377,43.040104,83.648132,30.441105,20.36981,84.140663,50.965549,91.419891,0.532620251178741,618.357056,528.983179877037,2.16271641348654,0.0357791807731185,1.21775151151654,9.63710769688453,585.243344882548,2.21181066460449,0.0177244760177492,1.25829634825872,44.1494174673109,567.582429991678,79.8536086328867,0.0164334979371542,1.3310852458586
11,10.950835,27.5,27.385975,19.790001,19.282455,93.524864,NaN,0.995755136013031,NaN,28.962017,400,399.82901,25,29.306585,9.136895,41.156006,50.027191,401.617401,399.204407,398.667664,5367.339844,10.880105,10.369831,10.383999,1.550743,1.546634,1.491047,43.04372,83.732765,30.480246,20.344801,84.104286,50.991405,91.38871,0.611197113990784,539.255615,528.986319013961,2.16271895080389,0.0357774892192923,1.21774722100269,9.63916136053541,585.240544506286,2.21181676578516,0.0177262160377937,1.2582691614461,44.1450589785306,567.578655046689,79.8468446460532,0.0164350309233863,1.33106054572157
11,10.950835,27.5,27.385975,19.790001,19.270893,93.486053,NaN,0.995755136013031,NaN,28.950928,400,399.830475,25,29.311867,9.139918,41.190868,50.030643,401.796143,399.297455,398.796051,5368.990234,10.883204,10.387343,10.410143,1.538074,1.54367,1.480463,43.028763,83.638916,30.497768,20.323797,83.917847,51.033062,91.373627,NaN,637.373413,528.972238718964,2.16267080097266,0.0357748326856639,1.21786860370592,9.63916136053541,585.191706826634,2.21168356804156,0.0177226971246985,1.25842355086586,44.1450589785306,567.561658614312,79.8340759838673,0.0164337709011203,1.33114982245185
11,10.94945,27.5,27.38559,19.790001,19.261398,93.455185,NaN,0.995870649814606,NaN,28.935301,400,399.888824,25,29.318979,9.143342,41.263771,50.030643,401.796143,399.297455,398.796051,5368.990234,10.883204,10.387343,10.410143,1.538074,1.54367,1.480463,43.028763,83.638916,30.497768,20.323797,83.917847,51.033062,91.373627,NaN,637.373413,528.965026441631,2.16266308173294,0.0357781928408656,1.21788373425176,9.63491599595108,585.153457748574,2.21158110025794,0.0177202039456075,1.25853973499369,44.144468516317,567.558301156982,79.8310215750691,0.0164337675800949,1.33116142988327
11,10.950482,27.5,27.383057,19.790001,19.260401,93.448227,NaN,0.996115744113922,NaN,28.905388,400,399.862549,25,29.312834,9.132761,41.231956,50.030643,401.590149,399.081604,398.516724,5367.507324,10.866653,10.391933,10.399304,1.548311,1.555511,1.497458,43.032421,83.635521,30.492353,20.326256,83.865845,50.991764,91.394234,0.640151739120483,660.861755,528.96056948493,2.16263521327352,0.0357738341302675,1.21795726074604,9.63807936748151,585.148634280792,2.21158018710073,0.0177215868078244,1.25852286175088,44.140583577125,567.544301567138,79.8170031816014,0.0164343455321457,1.33119530166283
11,10.951561,27.5,27.38237,19.790001,19.266243,93.424171,NaN,0.996700406074524,NaN,28.882395,400,399.764648,25,29.317976,9.138172,41.169445,50.030643,401.590149,399.081604,398.516724,5367.507324,10.866653,10.391933,10.399304,1.548311,1.555511,1.497458,43.032421,83.635521,30.492353,20.326256,83.865845,50.991764,91.394234,0.640151739120483,660.861755,528.964294431188,2.16263475197454,0.0357708596760448,1.21796179907155,9.64138656659452,585.119425228656,2.21150382951988,0.0177199510314266,1.25860668714622,44.139529857048,567.543009692773,79.8150829184159,0.0164346880462916,1.33119132354961
11,10.948644,27.5,27.382439,19.790001,19.266243,93.424171,NaN,0.995835304260254,NaN,28.882395,400,399.764648,25,29.317976,9.127289,41.111115,50.030643,401.476257,398.952606,398.40918,5363.695313,10.86095,10.384315,10.392513,1.581825,1.589406,1.529557,43.05455,83.630943,30.45965,20.343399,83.788689,50.862328,91.457397,0.218622788786888,645.405212,528.973459162354,2.16270178242743,0.0357825320424283,1.21778362112346,9.63244522169532,585.1193180503,2.21150320360064,0.0177198961668143,1.25860790296879,44.1396356901071,567.566783110977,79.8330378913602,0.0164364067151865,1.33106749324188
11,10.945947,27.5,27.380386,19.790001,19.2733,93.357918,NaN,0.996346354484558,NaN,28.90485,400,399.69574,25,29.332018,9.128489,40.933952,50.030643,401.662994,399.197113,398.601563,5362.505859,10.868076,10.374493,10.384134,1.557166,1.562003,1.510113,43.046154,83.604774,30.451117,20.348372,83.948753,50.931744,91.422913,0.334910571575165,668.687805,528.99052408659,2.16279314816377,0.0357949512577917,1.21754492079959,9.62417663217957,585.039114043073,2.21129431413642,0.0177155174204135,1.25883633833165,44.1364866861134,567.595659780984,79.8518960495371,0.0164398579100437,1.33088372330783
11,10.941356,27.5,27.378515,19.790001,19.284088,93.288139,NaN,0.996736228466034,NaN,28.923367,400,399.764069,25,29.344917,9.137341,40.866528,50.030643,401.66098,399.116516,398.639893,5361.184082,10.864876,10.383915,10.392975,1.576167,1.562046,1.521648,43.049854,83.566811,30.447168,20.344391,83.856789,50.95805,91.377609,0.438860267400742,675.391663,529.018073295221,2.16294356931647,0.0358158228183731,1.2171518699116,9.61009778971135,584.954174589548,2.21107158196336,0.0177106715245354,1.25908271942113,44.1336166867926,567.64568501323,79.8869025872047,0.0164447614264924,1.33059210216876
11,10.941544,27.5,27.372799,19.790001,19.294598,93.213509,NaN,0.995901882648468,NaN,28.912148,400,399.863953,25,29.348782,9.142381,40.864986,50.030643,401.66098,399.116516,398.639893,5361.184082,10.864876,10.383915,10.392975,1.576167,1.562046,1.521648,43.049854,83.566811,30.447168,20.344391,83.856789,50.95805,91.377609,0.438860267400742,675.391663,529.030274875303,2.16298299023322,0.0358174847676356,1.217053353308,9.61067440144097,584.86909734824,2.210867012392,0.0177084400964652,1.25928120566396,44.1248477661118,567.650200997921,79.8823986261872,0.0164487465383118,1.33047896243023
11,10.940403,27.5,27.371548,19.790001,19.299925,93.196243,NaN,0.996184110641479,NaN,28.894535,400,399.832458,25,29.353201,9.153267,40.898254,50.030643,401.699463,399.15097,398.636963,5363.775391,10.873917,10.379951,10.379907,1.537146,1.524544,1.476338,43.045685,83.68119,30.454012,20.353392,83.774002,50.920979,91.396645,0,644.284546,529.040338976534,2.16303137915268,0.0358232823126309,1.21692813755279,9.60717474389668,584.849301992493,2.2108190259534,0.0177078667149239,1.25932847074467,44.1229284195568,567.66522622875,79.891963598685,0.0164506599480008,1.33038069635507
11,10.938861,27.5,27.369709,19.790001,19.29143,93.19474,NaN,0.996093094348907,NaN,28.902824,400,399.821533,25,29.349405,9.148174,40.927395,50.030643,401.699463,399.15097,398.636963,5363.775391,10.873917,10.379951,10.379907,1.537146,1.524544,1.476338,43.045685,83.68119,30.454012,20.353392,83.774002,50.920979,91.396645,0,644.284546,529.034840835919,2.16303146852182,0.0358275120438607,1.21692301986158,9.60244470745454,584.85027281008,2.21083056537813,0.01770919296705,1.25930194726639,44.120106812577,567.662232415151,79.887172285689,0.0164516128147006,1.33036758696199
11,10.938298,27.5,27.365515,19.790001,19.274794,93.230232,NaN,0.996221840381622,NaN,28.907614,400,399.785736,25,29.336634,9.145673,40.951931,50.021179,401.582001,399.174103,398.562775,5364.389648,10.869606,10.37833,10.386015,1.537536,1.530498,1.476447,43.033619,83.65519,30.446104,20.344501,83.761826,50.892006,91.42337,0.374439060688019,680.047974,529.016362292457,2.16297517702142,0.0358259456067482,1.21706272223064,9.60071759722211,584.901493229456,2.210990650084,0.0177157539041856,1.25908513379621,44.1136713504513,567.635460198021,79.8612532483873,0.0164523069202704,1.33044214151277
11,10.939325,27.5,27.364799,19.790001,19.282383,93.265282,NaN,0.996122241020203,NaN,28.901297,400,399.813202,25,29.327957,9.147722,40.991383,50.021179,401.582001,399.174103,398.562775,5364.389648,10.869606,10.37833,10.386015,1.537536,1.530498,1.476447,43.033619,83.65519,30.446104,20.344501,83.761826,50.892006,91.42337,0.374439060688019,680.047974,529.022374278481,2.16298315429648,0.0358235722446013,1.21704591432059,9.60386806579254,584.946735650753,2.21111759137345,0.0177195071915529,1.25893190416561,44.1125726126671,567.637098260979,79.8614949222952,0.0164528860066785,1.33042234919805
11,10.939325,27.5,27.364799,19.790001,19.282383,93.265282,NaN,0.996122241020203,NaN,28.901297,400,399.813202,25,29.327957,9.144203,41.094028,50.021179,401.741882,399.269318,398.700714,5365.991211,10.881536,10.387047,10.386312,1.524083,1.512272,1.460531,43.031612,83.581268,30.501116,20.296528,83.776207,50.90292,91.397575,0.341102421283722,674.240845,529.022374278481,2.16298315429648,0.0358235722446013,1.21704591432059,9.60386806579254,584.946735650753,2.21111759137345,0.0177195071915529,1.25893190416561,44.1125726126671,567.637098260979,79.8614949222952,0.0164528860066785,1.33042234919805
11,10.938595,27.5,27.363686,19.790001,19.283997,93.318794,NaN,0.996260523796082,NaN,28.892782,400,399.861298,25,29.334196,9.145708,41.228252,50.021179,401.495819,399.12207,398.50354,5363.362305,10.863541,10.379443,10.393439,1.543067,1.530138,1.473035,43.02639,83.446571,30.52615,20.295956,83.656754,50.915382,91.393669,0.418125033378601,637.126648,529.026630167332,2.16300665070602,0.0358268701631672,1.21698454201854,9.60162870991866,585.015828413671,2.21131152453808,0.0177252523436033,1.2586980349225,44.1108646149926,567.643561530509,79.8648148658348,0.0164540768166457,1.33037106905457
11,10.937755,27.5,27.359997,19.790001,19.278969,93.381111,NaN,0.996049046516418,NaN,28.881044,400,399.780609,25,29.340851,9.137714,41.208893,50.021179,401.495819,399.12207,398.50354,5363.362305,10.863541,10.379443,10.393439,1.543067,1.530138,1.473035,43.02639,83.446571,30.52615,20.295956,83.656754,50.915382,91.393669,0.418125033378601,637.126648,529.023148098975,2.16300503488023,0.0358290828261737,1.21698594378485,9.59905177723044,585.099990515244,2.2115590076068,0.0177338467926257,1.25838415259419,44.1052031367694,567.636920874238,79.854724725852,0.0164559422872299,1.33034808790347
11,10.936843,27.5,27.358604,19.790001,19.282532,93.418449,NaN,0.996366262435913,NaN,28.888264,400,399.785645,25,29.336975,9.140879,41.252628,50.021179,401.632507,399.181152,398.605316,5362.125,10.873795,10.385969,10.387186,1.538176,1.531399,1.476429,43.051128,83.59671,30.501322,20.31797,83.695786,50.885674,91.403023,0.188225671648979,671.183289,529.030346937929,2.16304082679139,0.0358335595810939,1.21689310853043,9.59625379540608,585.14913659846,2.21169982537373,0.0177383451154143,1.25821087096605,44.1030651595441,567.64726326503,79.8605738548756,0.0164576002827071,1.33027211801921
11,10.937025,27.5,27.357445,19.790001,19.277597,93.438492,NaN,0.996292114257812,NaN,28.873833,400,399.829742,25,29.334919,9.153315,41.278595,50.021179,401.673096,399.302185,398.709076,5359.764648,10.865818,10.38699,10.398962,1.559906,1.546215,1.492962,43.050766,83.504593,30.478016,20.345736,83.651573,50.865372,91.420349,0.811193764209747,657.412781,529.023770096543,2.16301610636732,0.0358316951403963,1.21695580585284,9.59681217865563,585.176153597871,2.21177913453909,0.0177410872327225,1.25811072655796,44.1012862623582,567.636629378501,79.8509782932833,0.0164575523421638,1.33030965371925
11,10.936819,27.5,27.355516,19.790001,19.2623,93.461845,NaN,0.996573746204376,NaN,28.881094,400,399.885101,25,29.336918,9.139249,41.12542,50.021179,401.673096,399.302185,398.709076,5359.764648,10.865818,10.38699,10.398962,1.559906,1.546215,1.492962,43.050766,83.504593,30.478016,20.345736,83.651573,50.865372,91.420349,0.811193764209747,657.412781,529.005799980181,2.16295717738093,0.0358290045717691,1.21710331628992,9.59618016192678,585.208527316894,2.2118767785951,0.0177447431253245,1.25798397396067,44.0983253991691,567.612653386963,79.8302895621955,0.0164570066881,1.33040504503292
11,10.935091,27.5,27.354376,19.790001,19.262125,93.474869,NaN,0.996337354183197,NaN,28.866671,400,399.887482,25,29.339729,9.131047,40.895893,50.021179,401.687408,399.231659,398.715729,5364.376465,10.887818,10.394522,10.393053,1.555508,1.557526,1.490678,43.036243,83.552628,30.467587,20.357946,83.904602,51.009724,91.306366,0,639.486145,529.011013029176,2.16299618018551,0.0358358960877163,1.21699978054828,9.59087823074714,585.226680148544,2.21193181089537,0.0177468332165459,1.25791221036218,44.0965755139985,567.624544561934,79.8376518927058,0.0164586181718109,1.33032488865842
11,10.936099,27.5,27.35404,19.790001,19.276764,93.50032,NaN,0.996701836585999,NaN,28.854969,400,399.879669,25,29.337282,9.126864,40.711296,50.021179,401.687408,399.231659,398.715729,5364.376465,10.887818,10.394522,10.393053,1.555508,1.557526,1.490678,43.036243,83.552628,30.467587,20.357946,83.904602,51.009724,91.306366,0,639.486145,529.025663327846,2.1630339275882,0.0358352179537288,1.2169080873156,9.59397110080658,585.259215276218,2.21202217660006,0.0177494101195412,1.25780532664999,44.096059747753,567.637316073226,79.8467879893537,0.0164597808521859,1.33025273902209
11,10.934177,27.5,27.351784,19.790001,19.285114,93.524643,NaN,0.996291100978851,NaN,28.864504,400,399.869537,25,29.333248,9.136496,40.604256,50.008701,401.670532,399.345673,398.761627,5356.279297,10.871529,10.381454,10.402803,1.551242,1.544747,1.484743,43.040073,83.519402,30.464264,20.350613,83.670921,51.023983,91.306602,0.827387750148773,636.877197,529.041856445866,2.16311285758272,0.0358448489667486,1.21670373118824,9.58807359699955,585.293306770533,2.21212607654865,0.0177534146538631,1.25766930711933,44.0925966206336,567.661465011222,79.8618245429267,0.0164630161207575,1.33009101583419
11,10.934476,27.5,27.351099,19.790001,19.280209,93.569221,NaN,0.996797621250153,NaN,28.873352,400,399.902985,25,29.33485,9.137076,40.701118,50.008701,401.700378,399.341766,398.79364,5362.891602,10.852086,10.396342,10.381106,1.543605,1.540478,1.485965,43.052193,83.398163,30.46513,20.345335,83.645935,50.980541,91.310287,0.182575583457947,632.807495,529.03494990602,2.16308557517865,0.0358425215031537,1.21677319151413,9.58899110607678,585.350429104397,2.21228516868995,0.017758004160488,1.25748089167231,44.0915450517592,567.650706418065,79.8527892952736,0.0164626559127327,1.33013659087461
11,10.93471,27.5,27.347025,19.790001,19.279816,93.57077,NaN,0.996611952781677,NaN,28.889479,400,399.907104,25,29.337967,9.151037,40.80127,50.008701,401.700378,399.341766,398.79364,5362.891602,10.852086,10.396342,10.381106,1.543605,1.540478,1.485965,43.052193,83.398163,30.46513,20.345335,83.645935,50.980541,91.310287,0.182575583457947,632.807495,529.033737234422,2.16307856025381,0.0358414922153105,1.21679155297846,9.58970914344491,585.358692150751,2.21232743076365,0.0177613927759377,1.25740331827709,44.0852904882937,567.641522894631,79.8402536354215,0.0164645810684174,1.33012086678118
11,10.93471,27.5,27.347025,19.790001,19.279816,93.57077,NaN,0.996611952781677,NaN,28.889479,400,399.907104,25,29.337967,9.158531,40.904793,50.008701,401.607788,399.416901,398.782715,5356.695313,10.837578,10.387745,10.38587,1.566232,1.567874,1.520795,43.063545,83.501854,30.479683,20.344021,83.662956,50.941422,91.339577,0.460341989994049,651.277222,529.033737234422,2.16307856025381,0.0358414922153105,1.21679155297846,9.58970914344491,585.358692150751,2.21232743076365,0.0177613927759377,1.25740331827709,44.0852904882937,567.641522894631,79.8402536354215,0.0164645810684174,1.33012086678118
11,10.934765,27.5,27.346514,19.790001,19.284103,93.53196,NaN,0.996318638324738,NaN,28.926498,400,399.916199,25,29.336754,9.15773,40.944668,50.008701,401.735199,399.574646,398.833984,5354.776855,10.849381,10.392528,10.377468,1.543187,1.540239,1.501127,43.051971,83.407623,30.483665,20.351612,83.740746,50.979984,91.321381,0.511655867099762,653.073303,529.038780903076,2.16309513347088,0.0358422570912749,1.21675010391113,9.58987791122814,585.3106817917,2.21219898065137,0.0177582797183692,1.25754782041272,44.0845059310184,567.646531746448,79.8433130164066,0.0164652798895332,1.33008664976125
11,10.933245,27.5,27.343563,19.790001,19.28599,93.478706,NaN,0.995786011219025,NaN,28.939348,400,399.984467,25,29.341167,9.146429,40.883556,50.008701,401.735199,399.574646,398.833984,5354.776855,10.849381,10.392528,10.377468,1.543187,1.540239,1.501127,43.051971,83.407623,30.483665,20.351612,83.740746,50.979984,91.321381,0.511655867099762,653.073303,529.045847167579,2.16313792856081,0.0358487906802871,1.21663782934185,9.58521354748092,585.248285700389,2.2120430958633,0.0177558007649349,1.25770692707941,44.0799749323191,567.65677890998,79.8469382317552,0.0164679293888934,1.32998682838016
11,10.933374,27.5,27.341549,19.790001,19.284288,93.457466,NaN,0.996221899986267,NaN,28.952442,400,400.013428,25,29.343845,9.144942,40.809193,50.008701,401.892822,399.763794,398.867767,5359.463867,10.854693,10.398086,10.391693,1.57075,1.529599,1.495245,43.052975,83.295166,30.502653,20.32773,83.749458,50.928452,91.351044,0.0636128336191177,584.465454,529.043371588481,2.16312788181114,0.0358478816461588,1.21666345982266,9.58560942367995,585.22469683341,2.21198850804601,0.0177554791787408,1.25775576106259,44.0768823997956,567.649915757736,79.8389938780916,0.0164687092113944,1.32999119991849
11,10.93401,27.5,27.34021,19.790001,19.283133,93.454773,NaN,0.996294379234314,NaN,28.973122,400,400.022949,25,29.345289,9.156122,40.79475,50.008701,401.85434,399.478394,398.576874,5357.622559,10.856109,10.39331,10.377949,1.596026,1.593267,1.49985,43.078552,83.382927,30.477423,20.358135,83.904106,50.840996,91.397415,0.26422181725502,630.056763,529.039970269086,2.16310845465602,0.0358450637025565,1.21671425595514,9.58756113385192,585.223387829765,2.21199142264588,0.0177563026709261,1.25774290377218,44.0748262454931,567.640853096599,79.8303287693958,0.01646889365042,1.33001765246633
11,10.937671,27.5,27.337589,19.790001,19.281942,93.473434,NaN,0.996431767940521,NaN,28.986263,400,399.966614,25,29.34795,9.158127,40.720673,50.008701,401.85434,399.478394,398.576874,5357.622559,10.856109,10.39331,10.377949,1.596026,1.593267,1.49985,43.078552,83.382927,30.477423,20.358135,83.904106,50.840996,91.397415,0.26422181725502,630.056763,529.027029837438,2.1630193381341,0.0358301031056987,1.21694972933399,9.59879407574363,585.250924754665,2.21207922981831,0.0177600871943537,1.25762284818592,44.070801243101,567.605081705333,79.7998107987076,0.0164679157354236,1.33016387619945
11,10.933627,27.5,27.334553,19.790001,19.28183,93.500343,NaN,0.996371209621429,NaN,28.983963,400,399.926178,25,29.352062,9.15661,40.756886,50.008701,401.944489,399.313293,398.653381,5354.318359,10.854638,10.387097,10.382578,1.53435,1.550792,1.497514,43.077518,83.310532,30.492443,20.339916,83.418457,50.879932,91.35585,0.240672633051872,624.046326,529.039586952354,2.16311183859238,0.0358463011645068,1.21670454292785,9.58638582179867,585.289473912471,2.2121990809848,0.0177649518399895,1.25746295959709,44.0661385678241,567.632730227512,79.8163999880023,0.0164719131722896,1.32997156471875
11,10.938742,27.5,27.336111,19.790001,19.285938,93.509071,NaN,0.996514022350311,NaN,28.996952,400,399.985992,25,29.353657,9.139665,41.037872,50.008701,401.944489,399.313293,398.653381,5354.318359,10.854638,10.387097,10.382578,1.53435,1.550792,1.497514,43.077518,83.310532,30.492443,20.339916,83.418457,50.879932,91.35585,0.240672633051872,624.046326,529.028530880866,2.16301134939034,0.0358267268819918,1.21697319871001,9.60207965777732,585.298032503677,2.21221487471864,0.0177645007203832,1.25745577667529,44.0685313866344,567.599828104037,79.7938172764925,0.0164684720046326,1.33016823768756
11,10.936129,27.5,27.335136,19.790001,19.288677,93.520012,NaN,0.997400999069214,NaN,28.981318,400,399.993378,25,29.359074,9.145575,41.167599,49.984196,401.873322,399.310364,398.764221,5357.081055,10.858705,10.391068,10.378979,1.567921,1.560987,1.515934,43.0746,83.503654,30.533842,20.313862,83.487076,50.862576,91.353432,0.161503210663795,632.576355,529.040065457775,2.16308280932869,0.0358378361884782,1.21678538433491,9.5940631472123,585.313302093913,2.21226124330208,0.0177662716000066,1.25739538525895,44.0670339672768,567.623444243377,79.8102241736539,0.0164708501743441,1.33002929781162
11,10.933377,27.5,27.334354,19.790001,19.288677,93.520012,NaN,0.99594783782959,NaN,28.981318,400,399.993378,25,29.359074,9.162388,41.209385,49.984196,401.939148,399.433594,399.000641,5347.67627,10.851213,10.376171,10.377455,1.554551,1.52249,1.486401,43.07058,83.30024,30.500778,20.341158,83.540863,50.916893,91.337097,0.367803573608398,645.354614,529.048702009557,2.16314607265558,0.0358488786283168,1.21661780717283,9.58561863006122,585.314514785676,2.21226833970625,0.0177668956469558,1.25738166114734,44.0658329307133,567.644486047991,79.8249642100557,0.0164729136452439,1.32990693935908
11,10.935466,27.5,27.330322,19.790001,19.277243,93.508217,NaN,0.994925796985626,NaN,28.973381,400,400.012421,25,29.361851,9.160469,41.190945,49.984196,401.939148,399.433594,399.000641,5347.67627,10.851213,10.376171,10.377455,1.554551,1.52249,1.486401,43.07058,83.30024,30.500778,20.341158,83.540863,50.916893,91.337097,0.367803573608398,645.354614,529.028233291544,2.16305047331343,0.0358378674700205,1.21686450766071,9.59202887719351,585.30593700353,2.2122644840334,0.0177690433135056,1.25735753584388,44.0596399578512,567.604101793163,79.7890242113396,0.0164724972367044,1.33005514926436
11,10.935945,27.5,27.329205,19.790001,19.277531,93.503571,NaN,0.995711982250214,NaN,28.959564,400,400.016235,25,29.357418,9.164287,41.179642,49.984196,401.74884,399.333923,398.903442,5346.541016,10.845396,10.38113,10.370206,1.535918,1.521045,1.451659,43.095028,83.394447,30.485544,20.347176,83.390419,50.8661,91.355034,0.6170973777771,602.26825,529.027080121015,2.16304065973211,0.0358360120559285,1.2168906829095,9.59349859292251,585.301827694306,2.21225868982452,0.0177695133062447,1.25735630185702,44.0579241721813,567.598798228044,79.7834918752683,0.0164728189133488,1.33006542080895
11,10.935945,27.5,27.329205,19.790001,19.281294,93.481674,NaN,0.995711982250214,NaN,28.957022,400,399.993042,25,29.358042,9.162601,41.17004,49.984196,401.755768,399.427032,398.912109,5349.495117,10.87163,10.414023,10.423544,1.54098,1.533014,1.455968,43.089218,83.369606,30.521797,20.337387,83.675842,50.870346,91.362869,0,603.390381,529.031659206629,2.16305631850452,0.0358368771320362,1.21685134051646,9.59349859292251,585.274294415016,2.21218359413838,0.0177675257312051,1.25744293351714,44.0579241721813,567.604324766218,79.7876470079524,0.0164732294225071,1.33003647995644
11,10.935046,27.5,27.327343,19.790001,19.286663,93.471321,NaN,0.996046960353851,NaN,28.981464,400,400.030212,25,29.360456,9.160029,41.170021,49.984196,401.755768,399.427032,398.912109,5349.495117,10.87163,10.414023,10.423544,1.54098,1.533014,1.455968,43.089218,83.369606,30.521797,20.337387,83.675842,50.870346,91.362869,0,603.390381,529.041013851342,2.16309932512649,0.0358417181233606,1.21674047032121,9.59074015117142,585.264164778176,2.21216498862921,0.0177680723547112,1.2574512116359,44.0550638984461,567.61643605316,79.794178148161,0.0164753221440141,1.32994390212772
11,10.934795,27.5,27.326744,19.790001,19.29093,93.468491,NaN,0.996126055717468,NaN,28.988026,400,400.020844,25,29.367781,9.140715,41.097713,49.984196,401.711243,399.538818,398.878662,5351.895996,10.853992,10.388678,10.372514,1.55442,1.560601,1.50614,43.073647,83.358307,30.51951,20.339972,83.7201,50.813976,91.412079,0.296091824769974,666.440247,529.046993268119,2.16312284823264,0.0358437061310464,1.21668061291944,9.58996996611222,585.261535536732,2.21216072010135,0.0177682936599979,1.2574518936704,44.0541437250716,567.62375155239,79.7988504704529,0.0164762494241645,1.32989623270617
11,10.933596,27.5,27.32736,19.790001,19.297483,93.47773,NaN,0.995252847671509,NaN,28.979362,400,400.020874,25,29.376619,9.135386,40.983219,49.984196,401.711243,399.538818,398.878662,5351.895996,10.853992,10.388678,10.372514,1.55442,1.560601,1.50614,43.073647,83.358307,30.51951,20.339972,83.7201,50.813976,91.412079,0.296091824769974,666.440247,529.058728014239,2.16317767163101,0.0358500240358005,1.21653921046387,9.58629069074266,585.27219732849,2.21218681571265,0.0177686405984733,1.25742614068984,44.0550900133259,567.644116823972,79.8150162755113,0.0164773674116681,1.32979934155037
11,10.933672,27.5,27.32604,19.790001,19.295055,93.486908,NaN,0.995532214641571,NaN,28.994648,400,400.038544,25,29.380693,9.150368,40.958134,49.984196,401.735199,399.620422,398.832947,5350.123047,10.855225,10.382307,10.376779,1.545879,1.532854,1.488691,43.050507,83.477806,30.478647,20.373507,83.715637,50.804222,91.399109,0.577695250511169,659.565308,529.055535758437,2.16316582428306,0.0358491608820538,1.2165691781731,9.58652391490443,585.285785392028,2.21223027518913,0.0177705276643929,1.25736664415708,44.0530622328545,567.637760125919,79.8084108529909,0.01647774122384,1.32981191577258
11,10.931345,27.5,27.322243,19.790001,19.297888,93.511948,NaN,0.995992660522461,NaN,29.004128,400,399.957733,25,29.371803,9.16362,41.012051,49.956921,401.750092,399.423767,398.770447,5348.345703,10.856136,10.37667,10.373862,1.556664,1.551738,1.493362,43.059597,83.369957,30.458265,20.3927,83.555138,50.816212,91.377838,NaN,629.920837,529.066282992639,2.16323110288383,0.0358591531189172,1.21639801392239,9.57938240421754,585.323156642796,2.21235060737558,0.0177758328871177,1.25720101335856,44.0472288749282,567.654543701368,79.8157821874289,0.0164814220833312,1.32966468970985
11,10.932603,27.5,27.322338,19.790001,19.300035,93.518402,NaN,0.996619939804077,NaN,28.999266,400,399.972046,25,29.370739,9.155312,41.009212,49.956921,401.750092,399.423767,398.770447,5348.345703,10.856136,10.37667,10.373862,1.556664,1.551738,1.493362,43.059597,83.369957,30.458265,20.3927,83.555138,50.816212,91.377838,NaN,629.920837,529.064947982566,2.16321111373813,0.0358545963524445,1.21645215682356,9.58324332045572,585.331123232771,2.21237187396339,0.0177763428393285,1.25717718756958,44.0473748316427,567.647644837735,79.8107251995694,0.0164808486429673,1.32970224413219
11,10.93196,27.5,27.320805,19.790001,19.294628,93.544952,NaN,0.996455132961273,NaN,28.996048,400,400.044983,25,29.377619,9.154119,40.970383,49.956921,401.924408,399.544067,398.904236,5344.783203,10.86853,10.402543,10.415193,1.552909,1.541122,1.488509,43.062366,83.441711,30.471367,20.391659,83.518639,50.836441,91.358009,0.433048039674759,660.115479,529.060387929882,2.16320340445556,0.0358559345824361,1.21646944253986,9.58126993697766,585.366876168703,2.21247681056184,0.017779977148317,1.25704551189775,44.0450195039042,567.642397227007,79.8046588699181,0.016481441676435,1.32970567333251
11,10.932564,27.5,27.320415,19.790001,19.294878,93.57132,NaN,0.996533155441284,NaN,28.985144,400,400.031982,25,29.380468,9.167736,40.98996,49.956921,401.749359,399.361084,398.707336,5354.740234,10.869693,10.407908,10.416047,1.5603,1.545996,1.481453,43.056168,83.482391,30.5126,20.341082,83.65081,50.790787,91.384361,0.402248829603195,656.090027,529.058796966315,2.16319055898479,0.0358535674006302,1.2165035905416,9.58312363095285,585.400624918272,2.21257073327058,0.0177826816734161,1.25693472446399,44.0444202850655,567.63722061268,79.8002265185974,0.0164813071313061,1.32972663488684
11,10.932611,27.5,27.318033,19.790001,19.294878,93.57132,NaN,0.995332479476929,NaN,28.985144,400,400.031982,25,29.380468,9.174582,41.060081,49.956921,401.749359,399.361084,398.707336,5354.740234,10.869693,10.407908,10.416047,1.5603,1.545996,1.481453,43.056168,83.482391,30.5126,20.341082,83.65081,50.790787,91.384361,0.402248829603195,656.090027,529.058649499262,2.16318947851322,0.0358533787379477,1.21650645085563,9.58326787210899,585.404316007463,2.21259234955029,0.0177845848616581,1.25689299471881,44.040760299118,567.632913271738,79.7936930108172,0.0164825145425236,1.32971185023961
11,10.929718,27.5,27.317719,19.790001,19.300735,93.572281,NaN,0.996750712394714,NaN,28.997519,400,399.987305,25,29.386688,9.160625,41.023315,49.956921,401.751068,399.358643,398.724487,5348.422363,10.857904,10.400751,10.409365,1.561906,1.548721,1.491969,43.061863,83.507561,30.528633,20.345469,83.639343,50.818939,91.372437,0.615812182426453,674.119202,529.074849851116,2.1632803480926,0.0358663410039115,1.21626936080234,9.5743884959154,585.406010433613,2.21259849281044,0.0177849229794252,1.25688370869252,44.0402778142943,567.664468586606,79.8169912477588,0.0164850606133897,1.32954198022427
11,10.928879,27.5,27.320158,19.790001,19.315161,93.555374,NaN,0.995924770832062,NaN,29.004122,400,399.960693,25,29.394955,9.173172,40.984512,49.956921,401.926971,399.457458,398.882568,5346.519043,10.86366,10.397963,10.403448,1.557161,1.544645,1.494522,43.083767,83.467827,30.512188,20.342594,83.636833,50.81451,91.366806,0.590517997741699,638.731201,529.095025686032,2.16335962547791,0.0358730272695722,1.21606806849552,9.57181305279477,585.380979653798,2.21251840829884,0.0177814398872196,1.25699307099986,44.0440254116481,567.696472782857,79.8444360941338,0.016485874119688,1.329413008371
11,10.928698,27.5,27.318871,19.790001,19.327753,93.529839,NaN,0.99631530046463,NaN,29.021053,400,400.004608,25,29.392962,9.165287,41.094776,49.956921,401.926971,399.457458,398.882568,5346.519043,10.86366,10.397963,10.403448,1.557161,1.544645,1.494522,43.083767,83.467827,30.512188,20.342594,83.636833,50.81451,91.366806,0.590517997741699,638.731201,529.110905035705,2.16341613931492,0.0358766488239457,1.21592602253571,9.57125742510755,585.35087629628,2.21244255465822,0.0177801505010384,1.25707122842046,44.0420479289863,567.71430031239,79.8560676745387,0.0164880240936288,1.329299820758
11,10.930614,27.5,27.315306,19.790001,19.320032,93.510979,NaN,0.99652886390686,NaN,29.050467,400,400.010284,25,29.38439,9.156177,41.167137,49.956921,401.463562,398.979431,398.42038,5338.84668,10.845961,10.374034,10.378503,1.58804,1.57043,1.515065,43.10397,83.348221,30.477018,20.352402,83.809219,50.822617,91.361969,NaN,632.2995,529.095508652556,2.1633399976751,0.0358671786460106,1.21612278701784,9.57713874472296,585.332695101194,2.21241025761822,0.0177812869788074,1.25708314154582,44.0365699155263,567.681545019871,79.826499297158,0.0164878773620763,1.32941500247083
11,10.930614,27.5,27.315306,19.790001,19.321976,93.483047,NaN,0.99652886390686,NaN,29.07202,400,399.855621,25,29.386898,9.162115,41.246342,49.959557,401.554047,399.107666,398.493835,5345.789063,10.86425,10.372776,10.376813,1.579261,1.57201,1.508476,43.120323,83.25634,30.459959,20.356407,83.593102,50.778812,91.379486,0.411325573921204,682.951538,529.097872775578,2.16334808094828,0.0358676254758945,1.21610254466212,9.57713874472296,585.297580714345,2.21231448597509,0.0177787510164441,1.25719346852135,44.0365699155263,567.684398234231,79.8286455271485,0.0164880893756256,1.32940010363488
11,10.929338,27.5,27.314775,19.790001,19.331768,93.462997,NaN,0.995926141738892,NaN,29.06996,400,399.751038,25,29.386042,9.162291,41.174809,49.959557,401.554047,399.107666,398.493835,5345.789063,10.86425,10.372776,10.376813,1.579261,1.57201,1.508476,43.120323,83.25634,30.459959,20.356407,83.593102,50.778812,91.379486,0.411325573921204,682.951538,529.113780592005,2.16341812066061,0.0358750008208943,1.21592312457026,9.5732220443432,585.273196983973,2.21225055186739,0.0177773547277074,1.25726341406592,44.0357539291237,567.70824578764,79.8458508961681,0.0164902020889966,1.32926731472995
11,10.927575,27.5,27.314938,19.790001,19.339582,93.458595,NaN,0.996936738491058,NaN,29.065422,400,399.722839,25,29.385479,9.15836,41.105694,49.959557,401.568085,399.181915,398.488892,5344.643066,10.855435,10.376794,10.384201,1.589092,1.579728,1.517787,43.131107,83.369194,30.416603,20.409698,83.432838,50.733074,91.387825,0.965969979763031,601.959778,529.128807258626,2.16349112325086,0.0358838794347259,1.21573484885423,9.56780992233649,585.267409581892,2.21223397524523,0.0177768247425748,1.2572836883075,44.0360044121128,567.734284929577,79.8656662846983,0.0164920323008876,1.32913404592323
11,10.928273,27.5,27.310886,19.790001,19.336779,93.421005,NaN,0.995705783367157,NaN,29.055597,400,399.784821,25,29.395164,9.153107,41.094593,49.959557,401.568085,399.181915,398.488892,5344.643066,10.855435,10.376794,10.384201,1.589092,1.579728,1.517787,43.131107,83.369194,30.416603,20.409698,83.432838,50.733074,91.387825,0.965969979763031,601.959778,529.123211709441,2.1634634294015,0.0358804307832284,1.21580635127826,9.5699527471487,585.226434596102,2.2121418508815,0.0177766488065575,1.25736127472678,44.0297773434191,567.717825963602,79.8476821572277,0.0164934097922264,1.32915647815578
11,10.927618,27.5,27.31077,19.790001,19.330215,93.382713,NaN,0.995943903923035,NaN,29.050041,400,399.830414,25,29.407618,9.152475,41.137966,49.959557,401.674988,399.228333,398.582458,5347.378906,10.871992,10.377729,10.385119,1.589612,1.585485,1.523203,43.162495,83.222404,30.422474,20.418903,83.479362,50.714893,91.388931,NaN,618.624329,529.11728422043,2.16345119868059,0.0358815536681791,1.21583483125358,9.56794193315574,585.178464930581,2.21201154605572,0.0177732629244207,1.25751098879325,44.0295990655273,567.713317246798,79.8441296606697,0.0164931491828713,1.32917818045751
11,10.927648,27.5,27.313425,19.790001,19.318491,93.382256,NaN,0.995961010456085,NaN,29.047266,400,399.804993,25,29.40996,9.153064,41.163074,49.959557,401.638428,399.230377,398.558899,5346.495605,10.868013,10.376272,10.392237,1.58984,1.581614,1.519351,43.14035,83.270172,30.384966,20.425987,83.666832,50.793114,91.365631,0.946536958217621,635.869507,529.102934994298,2.16340176916164,0.0358787381326886,1.21595860953027,9.56803403349534,585.173767655656,2.21198585723011,0.0177710998553461,1.25755951068389,44.0336793329273,567.700247644385,79.8379676763591,0.016490474027055,1.32928792365902
11,10.927324,27.5,27.31176,19.790001,19.306011,93.395958,NaN,0.995841324329376,NaN,29.030886,400,399.813507,25,29.414623,9.15452,41.057468,49.959557,401.638428,399.230377,398.558899,5346.495605,10.868013,10.376272,10.392237,1.58984,1.581614,1.519351,43.14035,83.270172,30.384966,20.425987,83.666832,50.793114,91.365631,0.946536958217621,635.869507,529.088775147761,2.16335732786785,0.035877170808711,1.2160688357028,9.56703933972636,585.193583331737,2.21204799187867,0.0177736750740798,1.25747588277335,44.0311205565475,567.681815121231,79.8217995516603,0.0164901726997933,1.32935807919843
11,10.926745,27.5,27.309242,19.790001,19.30526,93.407936,NaN,0.996209383010864,NaN,29.042454,400,399.796265,25,29.426996,9.156259,41.073074,49.959557,401.634949,399.233429,398.516357,5341.323242,10.861834,10.375629,10.386591,1.569617,1.560711,1.507668,43.134781,83.331734,30.384949,20.431925,83.77478,50.797848,91.377747,0.317551523447037,589.747681,529.089677723987,2.16336751719712,0.0358793246364346,1.21604146299044,9.56526172966426,585.212553746192,2.21211195611726,0.0177767755952982,1.25738413910969,44.0272506614459,567.681259223156,79.8178996777871,0.0164917474060914,1.32932156110126
11,10.928394,27.5,27.311052,19.790001,19.30526,93.407936,NaN,0.996007323265076,NaN,29.042454,400,399.796265,25,29.426996,9.149042,41.133438,49.959557,401.651306,399.258179,398.566681,5346.65625,10.844263,10.385537,10.378863,1.607518,1.593194,1.544938,43.158195,83.385361,30.400764,20.412991,83.607094,50.752132,91.398849,0.268778532743454,658.723999,529.084506041968,2.16332960494903,0.0358726993807595,1.21614170167607,9.57032420053918,585.209744122695,2.21209551372612,0.0177753289857964,1.25741596072873,44.0300324642249,567.670862348047,79.8125815618017,0.0164898130578233,1.32940418975782
11,10.928181,27.5,27.310627,19.790001,19.309221,93.404465,NaN,0.996138274669647,NaN,29.036034,400,399.814056,25,29.44276,9.147377,41.065559,49.959557,401.651306,399.258179,398.566681,5346.65625,10.844263,10.385537,10.378863,1.607518,1.593194,1.544938,43.158195,83.385361,30.400764,20.412991,83.607094,50.752132,91.398849,0.268778532743454,658.723999,529.089991089929,2.1633509727061,0.0358744656892494,1.21608749855229,9.56967031769949,585.206039357547,2.21208746772077,0.0177753533299939,1.25742224173575,44.0293792911246,567.677703582257,79.8171400522896,0.0164905942404198,1.32936180939537
11,10.925299,27.5,27.30899,19.790001,19.32308,93.379486,NaN,0.996177554130554,NaN,29.025414,400,399.730377,25,29.452488,9.149187,41.070801,49.966763,401.469757,399.055237,398.359253,5348.858887,10.873225,10.387199,10.389219,1.637262,1.630441,1.573593,43.140591,83.174545,30.402073,20.40097,83.451813,50.758183,91.377396,0.348488748073578,625.305359,529.115879070182,2.16347484731188,0.0358892329107965,1.21576820968146,9.56082199909201,585.177170859077,2.21201664704118,0.0177743923138174,1.25749247314569,44.0268633495731,567.71872917601,79.8457406564962,0.016494693978973,1.32912209841168
11,10.925299,27.5,27.30899,19.790001,19.33251,93.330734,NaN,0.996177554130554,NaN,29.020939,400,399.681183,25,29.448183,9.157875,41.069088,49.966763,401.469757,399.055237,398.359253,5348.858887,10.873225,10.387199,10.389219,1.637262,1.630441,1.573593,43.140591,83.174545,30.402073,20.40097,83.451813,50.758183,91.377396,0.348488748073578,625.305359,529.127343302231,2.16351404424323,0.0358914007162936,1.21567019854567,9.56082199909201,585.115860870015,2.21184936427326,0.0177699622565042,1.25768600567102,44.0268633495731,567.732565730902,79.8561512353858,0.0164957222934533,1.32904995252184
11,10.926814,27.5,27.30727,19.790001,19.341272,93.284912,NaN,0.995802521705627,NaN,29.005472,400,399.733643,25,29.446735,9.169013,41.160423,49.966763,401.414978,399.077301,398.386078,5352.21582,10.871384,10.38325,10.408854,1.612425,1.601626,1.55195,43.138359,83.396133,30.386391,20.405672,83.615662,50.829071,91.335365,0,626.08313,529.133246819693,2.16351563843071,0.0358873258071007,1.21567110605146,9.565473572938,585.060900588316,2.21170772699602,0.0177671719259199,1.25783792646335,44.0242197195286,567.730291140576,79.8520621809041,0.0164966575395728,1.3290348993381
11,10.925516,27.5,27.305403,19.790001,19.344946,93.253998,NaN,0.996909141540527,NaN,28.993383,400,399.711151,25,29.456024,9.16575,41.214886,49.966763,401.515106,399.11261,398.439606,5352.645508,10.87722,10.393619,10.404053,1.62506,1.627027,1.561062,43.125439,83.290604,30.391834,20.4328,83.501022,50.804821,91.330528,0,604.236633,529.141780595934,2.16356074152574,0.0358933870120032,1.21555419708758,9.56148829400712,585.024916919166,2.21161857599488,0.0177658535209299,1.25792810727351,44.0213500075525,567.743132659603,79.8591440349949,0.016498810836571,1.32893876037075
11,10.925733,27.5,27.305378,19.790001,19.327217,93.263,NaN,0.995778679847717,NaN,29.009211,400,399.696991,25,29.466024,9.173493,41.1535,49.966763,401.515106,399.11261,398.439606,5352.645508,10.87722,10.393619,10.404053,1.62506,1.627027,1.561062,43.125439,83.290604,30.391834,20.4328,83.501022,50.804821,91.330528,0,604.236633,529.11954818544,2.16348206686464,0.0358884395476977,1.2157515524569,9.56215457893018,585.03627949516,2.21164970789195,0.0177666919798671,1.25789180560131,44.0213115797561,567.715319362884,79.8381816604415,0.0164967595912605,1.32908335728533
11,10.924313,27.5,27.30584,19.790001,19.309509,93.260559,NaN,0.996067821979523,NaN,29.029081,400,399.711914,25,29.462046,9.174315,41.056835,49.966763,401.560638,399.243652,398.618835,5346.527344,10.84265,10.373796,10.376374,1.63257,1.632835,1.569563,43.115417,83.377388,30.378479,20.433828,83.544823,50.8494,91.312141,0.362921684980393,638.822815,529.1024706273,2.16344110078064,0.0358900762918498,1.2158494607969,9.55779437652126,585.032490656094,2.21163712738325,0.0177661007931555,1.25790967793653,44.0220217210953,567.701621136347,79.8285141959325,0.0164954447625479,1.32916203847974
11,10.925131,27.5,27.305597,19.790001,19.310925,93.233543,NaN,0.996098041534424,NaN,29.051712,400,399.761688,25,29.45225,9.16609,40.889271,49.966763,401.608734,399.262512,398.637207,5347.662109,10.847551,10.375636,10.369922,1.625641,1.624347,1.565474,43.115345,83.416145,30.399092,20.405153,83.727165,50.867546,91.30014,0.127089142799377,670.430908,529.101627416063,2.16342817971281,0.0358871136683551,1.21588442321465,9.56030615100474,584.998883444473,2.21154658210512,0.0177638385261764,1.25801306503683,44.0216482063388,567.696659466178,79.8244453093126,0.0164952319813205,1.3291841222236
11,10.922239,27.5,27.303402,19.790001,19.310925,93.233543,NaN,0.996244966983795,NaN,29.051712,400,399.761688,25,29.45225,9.169988,40.773613,49.966763,401.608734,399.262512,398.637207,5347.662109,10.847551,10.375636,10.369922,1.625641,1.624347,1.565474,43.115345,83.416145,30.399092,20.405153,83.727165,50.867546,91.30014,0.127089142799377,670.430908,529.110694873652,2.16349467643213,0.0358987410793898,1.21570876344362,9.55142525552901,585.002297211816,2.21156654239694,0.0177655929054395,1.25797432237699,44.0182741618381,567.716510485642,79.8363459757651,0.0164981170565097,1.32904622277107
11,10.923754,27.5,27.304073,19.790001,19.320475,93.239494,NaN,0.996220171451569,NaN,29.066254,400,399.703308,25,29.452995,9.166585,40.778515,49.966763,401.432434,399.175049,398.511139,5346.55127,10.829123,10.357386,10.371977,1.618846,1.621445,1.552894,43.121429,83.457031,30.398872,20.39134,83.664864,50.825684,91.31073,0.449390411376953,647.19635,529.117555376092,2.16349953901365,0.0358948449799302,1.21570148219741,9.55607781325386,585.008739855467,2.21158087308855,0.0177655977231512,1.25796244126503,44.0193056115243,567.719333934484,79.839398076371,0.0164978960127534,1.32904200108215
