P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.923758,27.5,27.305557,19.790001,19.330437,93.269699,NaN,0.996887981891632,NaN,29.101124,400,399.666016,25,29.466759,9.16689,40.881836,49.966763,401.432434,399.175049,398.511139,5346.55127,10.829123,10.357386,10.371977,1.618846,1.621445,1.552894,43.121429,83.457031,30.398872,20.39134,83.664864,50.825684,91.31073,0.449390411376953,647.19635,529.129653141868,2.16354085327486,0.0358971191864433,1.21559821166557,9.5560900965894,585.044427744789,2.21167107763073,0.0177671579707205,1.25786828450156,44.021586722185,567.73636605026,79.8542652432573,0.0164982090037701,1.32897643282246
11,10.925581,27.5,27.303984,19.790001,19.334152,93.297661,NaN,0.996831238269806,NaN,29.097803,400,399.674286,25,29.473007,9.147925,40.93494,49.966763,401.536072,399.237915,398.592041,5345.739746,10.83505,10.360624,10.369062,1.619256,1.622404,1.553956,43.142216,83.349342,30.417858,20.383503,83.63961,50.692841,91.411919,0,648.588013,529.128455575133,2.16351438664244,0.0358906446660142,1.21567025292516,9.56168787348855,585.082043334294,2.21178135860251,0.0177709573618622,1.25772928259225,44.0191688033638,567.724428184736,79.843108099114,0.0164983318352889,1.32901404833739
11,10.924503,27.5,27.305208,19.790001,19.341248,93.287842,NaN,0.995982766151428,NaN,29.090405,400,399.709229,25,29.468893,9.139227,40.89397,49.969151,401.447906,399.086884,398.485687,5348.890137,10.866318,10.378505,10.41781,1.632339,1.622609,1.555232,43.124336,83.411758,30.407423,20.401838,83.660744,50.69841,91.405479,0.511309564113617,665.131714,529.140459849222,2.16356865766671,0.0358966091588424,1.21553114181575,9.5583778086837,585.067791046474,2.21173652939404,0.0177690863385268,1.25778991468315,44.0210502700302,567.74560540639,79.8607351966061,0.0164991198556447,1.32892282529157
11,10.922909,27.5,27.302916,19.790001,19.344841,93.27372,NaN,0.995821714401245,NaN,29.084953,400,399.729004,25,29.468065,9.129496,40.942993,49.969151,401.447906,399.086884,398.485687,5348.890137,10.866318,10.378505,10.41781,1.632339,1.622609,1.555232,43.124336,83.411758,30.407423,20.401838,83.660744,50.69841,91.405479,0.511309564113617,665.131714,529.14982167103,2.16362022921073,0.035903844247341,1.21539717153947,9.55348288240367,585.053591123863,2.21170889201826,0.01776963460857,1.25780570477189,44.0175270789027,567.760029024221,79.8684212222909,0.0165016640529026,1.32881183913163
11,10.922909,27.5,27.302916,19.790001,19.333172,93.246002,NaN,0.995821714401245,NaN,29.083733,400,399.766388,25,29.468245,9.13409,41.057755,49.969151,401.557281,399.280304,398.647064,5345.03418,10.835481,10.358052,10.371016,1.609933,1.60872,1.543819,43.121933,83.340553,30.423901,20.389771,83.489647,50.827053,91.318466,1.047101,606.628052,529.135638494853,2.16357173789698,0.0359011617546827,1.21551829070562,9.55348288240367,585.018725735817,2.2116137379523,0.0177671143422107,1.25791608828119,44.0175270789027,567.742911008231,79.855539457387,0.01650039164136,1.32890100857319
11,10.921364,27.5,27.303671,19.790001,19.330231,93.224648,NaN,0.996300220489502,NaN,29.062895,400,399.723389,25,29.466745,9.136978,41.111832,49.969151,401.484924,399.239807,398.577393,5341.210449,10.826136,10.352593,10.369839,1.610814,1.60403,1.538957,43.15432,83.46965,30.433031,20.368567,83.467552,50.82682,91.326218,NaN,575.522522,529.136905590537,2.1635950359457,0.0359066993281143,1.21545509014708,9.54873791274264,584.990688973525,2.21153355438229,0.0177645689885526,1.25801453996411,44.018687666345,567.752381232311,79.8637095362591,0.0165006106336314,1.32886348177213
11,10.923814,27.5,27.304171,19.790001,19.338455,93.229324,NaN,0.995916604995728,NaN,29.037399,400,399.682007,25,29.46014,9.14847,41.106411,49.969151,401.484924,399.239807,398.577393,5341.210449,10.826136,10.352593,10.369839,1.610814,1.60403,1.538957,43.15432,83.46965,30.433031,20.368567,83.467552,50.82682,91.326218,NaN,575.522522,529.139223987178,2.16357288854047,0.0358987372350767,1.21551834267638,9.55626206293573,584.995793750438,2.21154506315054,0.0177645945793397,1.258004718228,44.0194562538238,567.745387954298,79.8591381508367,0.0164997696884289,1.32890773599089
11,10.923377,27.5,27.29987,19.790001,19.331764,93.249504,NaN,0.996369302272797,NaN,29.030863,400,399.634827,25,29.453175,9.164078,41.023941,49.969151,401.168579,399.055511,398.362183,5341.156738,10.808784,10.338599,10.385344,1.608776,1.605377,1.537001,43.145016,83.322701,30.42453,20.375378,83.576035,50.768204,91.350914,0.0921410620212555,670.216675,529.132460314882,2.16355512731938,0.0358989561809248,1.21556130839935,9.55492009360086,585.02786718496,2.2116534590789,0.0177698679573543,1.25784839859267,44.0128445132316,567.732021290147,79.8431341474472,0.0165015387860173,1.32891009754655
11,10.923651,27.5,27.300312,19.790001,19.323898,93.287338,NaN,0.995990395545959,NaN,29.009087,400,399.639984,25,29.452566,9.163499,40.939362,49.969151,401.525452,399.258514,398.586212,5345.084961,10.848354,10.379083,10.422701,1.615173,1.605486,1.53812,43.141102,83.42852,30.399712,20.398792,83.34243,50.760262,91.34095,0.903208374977112,619.448547,529.122039522448,2.1635161350172,0.0358960460861466,1.21565965455265,9.55576151618465,585.074766808061,2.21177931008464,0.0177729546364684,1.25770561966566,44.013524017278,567.718986793893,79.833937094355,0.0165002858336337,1.32898495511595
11,10.922699,27.5,27.299942,19.790001,19.320881,93.377419,NaN,0.996789872646332,NaN,28.999252,400,399.783356,25,29.462881,9.168636,40.961479,49.969151,401.525452,399.258514,398.586212,5345.084961,10.848354,10.379083,10.422701,1.615173,1.605486,1.53812,43.141102,83.42852,30.399712,20.398792,83.34243,50.760262,91.34095,0.903208374977112,619.448547,529.121356047222,2.16352548283139,0.0358991804338123,1.21563321470335,9.55283796483133,585.188620545891,2.21209177120716,0.017781438437607,1.25734151561876,44.0129552022457,567.721675910702,79.8354489904859,0.0165007234318556,1.3289651461053
11,10.919971,27.5,27.300812,19.790001,19.320881,93.377419,NaN,0.996504783630371,NaN,28.999252,400,399.783356,25,29.462881,9.170075,41.037033,49.969151,401.453949,399.102081,398.523376,5345.169922,10.863622,10.377477,10.413407,1.637812,1.629072,1.571868,43.131611,83.455536,30.393873,20.412489,83.576057,50.84132,91.322708,0.70223867893219,637.66095,529.12990674921,2.16358820871685,0.0359101532624732,1.21546764410103,9.54445932759404,585.187269751856,2.21208386525316,0.0177807426639042,1.25735681672938,44.0142926768974,567.745253446467,79.8543937359781,0.0165019173015125,1.32885588929289
11,10.920897,27.5,27.299891,19.790001,19.316187,93.430901,NaN,0.996474742889404,NaN,28.999409,400,399.786682,25,29.477333,9.170466,41.130138,49.969151,401.453949,399.102081,398.523376,5345.169922,10.863622,10.377477,10.413407,1.637812,1.629072,1.571868,43.131611,83.455536,30.393873,20.412489,83.576057,50.84132,91.322708,0.70223867893219,637.66095,529.121298609599,2.16354740707169,0.0359053486734216,1.21557259777585,9.54730357297075,585.255939158107,2.21227567120793,0.0177863386551925,1.25712892955855,44.0128767975505,567.729330756227,79.8411385738308,0.0165013252753204,1.32892444811583
11,10.923111,27.5,27.298832,19.790001,19.312788,93.473862,NaN,0.996808350086212,NaN,29.005997,400,399.776611,25,29.475779,9.173104,41.191555,49.971539,401.459991,399.170807,398.542175,5348.223145,10.857389,10.381466,10.423135,1.649806,1.642309,1.590098,43.141003,83.310661,30.398911,20.402094,83.469727,50.831253,91.335754,0.312606394290924,663.942444,529.110225911593,2.16348236987663,0.0358956629132228,1.21574234993451,9.55410322285434,585.31158545605,2.21243259905608,0.0177910883014312,1.2569406305994,44.0112487218608,567.704626423678,79.8210854369871,0.0165001689476376,1.32903667201313
11,10.922115,27.5,27.300213,19.790001,19.317345,93.513519,NaN,0.996652841567993,NaN,29.020617,400,399.766815,25,29.468443,9.149151,41.123604,49.971539,401.547333,399.197266,398.619263,5345.301758,10.864147,10.378776,10.412287,1.665239,1.658202,1.600289,43.13131,83.388382,30.413681,20.388956,83.505928,50.766621,91.337616,0.706670939922333,642.697632,529.118888219361,2.16352421339516,0.0359007159782476,1.21563450547648,9.5510444305516,585.359287979134,2.2125560033383,0.0177935851223002,1.25680845191086,44.0133718213997,567.721674985227,79.8358229710147,0.0165005492751765,1.32896939174084
11,10.922487,27.5,27.29797,19.790001,19.32564,93.569366,NaN,0.996365308761597,NaN,29.025566,400,399.785217,25,29.467518,9.156903,41.119053,49.971539,401.547333,399.197266,398.619263,5345.301758,10.864147,10.378776,10.412287,1.665239,1.658202,1.600289,43.13131,83.388382,30.413681,20.388956,83.505928,50.766621,91.337616,0.706670939922333,642.697632,529.127805601913,2.16355013683887,0.0359011271534794,1.21557090550681,9.55218689568989,585.432945776993,2.21276776085513,0.0178004504462433,1.25654933992007,44.0099234726507,567.727124326181,79.8368223979386,0.0165023954096023,1.32890588851761
11,10.922487,27.5,27.29797,19.790001,19.327202,93.62532,NaN,0.996365308761597,NaN,29.03327,400,399.807953,25,29.466919,9.154078,41.203632,49.971539,401.508026,399.230469,398.591675,5342.379883,10.847487,10.374366,10.412113,1.642989,1.638611,1.578622,43.123096,83.249733,30.401428,20.391462,83.551643,50.828953,91.311737,0.708197236061096,601.277466,529.129704310997,2.16355662867529,0.0359014862757631,1.21555468152022,9.55218689568989,585.503248589341,2.21295945362124,0.0178055294959537,1.25632961944217,44.0099234726507,567.729415864663,79.8385467854955,0.016502565779394,1.32889394598341
11,10.921491,27.5,27.295326,19.790001,19.327543,93.649475,NaN,0.996277570724487,NaN,29.0215,400,399.779785,25,29.459978,9.167342,41.272106,49.971539,401.335175,399.078217,398.450836,5346.898926,10.850062,10.347393,10.382335,1.629997,1.628988,1.56726,43.12738,83.333672,30.40078,20.394463,83.780624,50.844902,91.317825,0.480874717235565,583.709412,529.133240387894,2.16358094531989,0.0359055704809141,1.21549070260365,9.54912797143783,585.537686470962,2.2130661809338,0.0178098379207327,1.25618872346902,44.0058583559741,567.733635811385,79.8380669284418,0.0165045785172844,1.32883058534026
11,10.923628,27.5,27.301758,19.790001,19.327732,93.596848,NaN,0.995911598205566,NaN,29.015001,400,399.673401,25,29.453358,9.176262,41.254597,49.971539,401.335175,399.078217,398.450836,5346.898926,10.850062,10.347393,10.382335,1.629997,1.628988,1.56726,43.12738,83.333672,30.40078,20.394463,83.780624,50.844902,91.317825,0.480874717235565,583.709412,529.126772374827,2.16353259933376,0.0358970200098513,1.21561842223496,9.5556908864346,585.461610009487,2.21282753599679,0.0177999142975517,1.25650763628919,44.0157469515173,567.727184419453,79.8421046303546,0.0164999664079326,1.32896484875433
11,10.9224,27.5,27.296886,19.790001,19.320185,93.494675,NaN,0.995777547359467,NaN,29.000288,400,399.596802,25,29.44562,9.165496,41.120674,49.971539,401.325592,399.168762,398.467621,5338.300293,10.831682,10.341554,10.38555,1.625099,1.623978,1.560462,43.149826,83.370445,30.377024,20.401155,83.413284,50.763916,91.341095,0.275023519992828,558.416504,529.12144722006,2.16352946468181,0.0359002228157028,1.2156222961573,9.55191970889479,585.340762641627,2.21252162419531,0.0177945355899349,1.25682439621585,44.0082568726433,567.718038551683,79.8284866872124,0.0165024163790335,1.32893628309522
11,10.92111,27.5,27.296883,19.790001,19.317743,93.376854,NaN,0.996329784393311,NaN,28.97192,400,399.706146,25,29.434662,9.163289,41.052517,49.971539,402.141632,399.261383,399.133575,5344.726074,10.948852,10.364078,10.347228,1.636861,1.6333,1.569508,43.17408,83.273277,30.398922,20.402452,83.479912,50.717262,91.355759,0.574183642864227,561.705139,529.122522365621,2.16354897640247,0.0359048496752618,1.21556936215333,9.54795778507781,585.192659584235,2.21211763217564,0.0177838338396234,1.25728995742411,44.0082522602113,567.724920869516,79.8336614263123,0.0165029300136125,1.32890036291238
11,10.919899,27.5,27.297121,19.790001,19.316338,93.290123,NaN,0.995622336864471,NaN,28.967922,400,400.030396,25,29.42392,9.168375,41.042591,49.971539,402.141632,399.261383,399.133575,5344.726074,10.948852,10.364078,10.347228,1.636861,1.6333,1.569508,43.17408,83.273277,30.398922,20.402452,83.479912,50.717262,91.355759,0.574183642864227,561.705139,529.12461045648,2.16357098381756,0.0359093982715072,1.2155104525407,9.54423816913527,585.083228774321,2.21181788068985,0.0177757596412713,1.25763830981612,44.0086181785918,567.733081974456,79.8401318135695,0.0165033838615923,1.32886155726505
11,10.921532,27.5,27.295914,19.790001,19.309811,93.268341,NaN,0.995806932449341,NaN,28.986553,400,400.178619,25,29.410255,9.182325,41.005997,49.975132,402.211456,399.386017,399.203613,5352.056641,10.961195,10.356447,10.354636,1.642474,1.635208,1.56734,43.171539,83.364151,30.387022,20.405056,83.780663,50.720871,91.372177,0.26122772693634,510.850952,529.111557133923,2.16350630328176,0.0359013283368675,1.21567741038559,9.54925389516717,585.05771021933,2.21175409461593,0.0177747444291105,1.2577036534464,44.0067624245365,567.708259145777,79.819783961041,0.016502313801984,1.32897205561368
11,10.92059,27.5,27.298679,19.790001,19.309763,93.254295,NaN,0.996234059333801,NaN,28.97929,400,400.284241,25,29.398382,9.186369,40.990894,49.975132,402.306335,399.450928,399.322449,5348.486816,10.9743,10.355384,10.358829,1.628662,1.627592,1.564177,43.139229,83.254234,30.363098,20.426941,83.485909,50.693268,91.382477,0.238422051072121,516.591858,529.114452005746,2.1635277659073,0.0359051063933022,1.21562070966314,9.54636063058905,585.035745240173,2.21168073658252,0.017771255941711,1.25780831181429,44.0110135001433,567.720397713324,79.8327409726567,0.0165014397883657,1.32895204460575
11,10.919301,27.5,27.29479,19.790001,19.309763,93.254295,NaN,0.996424436569214,NaN,28.97929,400,400.284241,25,29.398382,9.171211,41.015495,49.975132,402.306335,399.450928,399.322449,5348.486816,10.9743,10.355384,10.358829,1.628662,1.627592,1.564177,43.139229,83.254234,30.363098,20.426941,83.485909,50.693268,91.382477,0.238422051072121,516.591858,529.118492891517,2.16355740891909,0.0359102922778664,1.21554245143003,9.54240128272062,585.041791619269,2.21171610250333,0.0177743661354655,1.25773972273341,44.0050342261092,567.72444319581,79.8304081316883,0.0165042394616107,1.32887009976544
11,10.920258,27.5,27.296583,19.790001,19.321114,93.240814,NaN,0.996320843696594,NaN,28.99264,400,400.303833,25,29.387007,9.163257,40.974628,49.975132,402.28067,399.37384,399.232361,5348.012695,10.975394,10.364275,10.356156,1.621344,1.619475,1.558312,43.154747,83.288269,30.37517,20.41568,83.553131,50.618484,91.435791,0,540.265686,529.129290427534,2.16358257763792,0.0359090521912493,1.21548264063437,9.54534087884247,585.022047629763,2.21165351831137,0.017771706104765,1.25782502117902,44.0077910150883,567.736286590714,79.8417995910418,0.0165039678309347,1.32883644208073
11,10.920557,27.5,27.297966,19.790001,19.320259,93.214882,NaN,0.996670186519623,NaN,28.993547,400,400.296204,25,29.376417,9.174338,40.891388,49.975132,402.28067,399.37384,399.232361,5348.012695,10.975394,10.364275,10.356156,1.621344,1.619475,1.558312,43.154747,83.288269,30.37517,20.41568,83.553131,50.618484,91.435791,0,540.265686,529.127314021998,2.1635721490192,0.0359076527273795,1.21550966465304,9.54625927077046,584.987277192503,2.21155190729726,0.0177682416472164,1.25795277075175,44.0099173229279,567.734887799522,79.8426589607545,0.0165029751709019,1.3288653691435
11,10.921186,27.5,27.297222,19.790001,19.315336,93.157196,NaN,0.996280908584595,NaN,29.003124,400,400.259094,25,29.363995,9.190258,40.913208,49.975132,402.12088,399.187073,399.176819,5349.804688,10.95171,10.35146,10.339042,1.63356,1.628021,1.567985,43.162609,83.297806,30.405788,20.386011,83.5159,50.737587,91.373421,0.189341500401497,588.303162,529.119358220465,2.16353722456667,0.0359039904976212,1.21559898308477,9.54819121053976,584.915862302291,2.21136057175025,0.0177635888498219,1.25816990668094,44.0087734625466,567.721332117485,79.8314296155866,0.0165024453679388,1.32892437302865
11,10.923491,27.5,27.296398,19.790001,19.3202,93.100113,NaN,0.995638191699982,NaN,29.030739,400,400.200043,25,29.366535,9.184232,41.003983,49.975132,402.233063,399.287842,399.226837,5346.129883,10.943381,10.359003,10.32743,1.633617,1.622378,1.569201,43.177422,83.280022,30.402462,20.369164,83.681938,50.788929,91.341255,0.356073170900345,668.29895,529.118045506689,2.1635044426839,0.0358958391900325,1.21568837289081,9.55527017646568,584.845319024131,2.21117197286593,0.0177590531748062,1.25838370893672,44.0075065786683,567.70840111502,79.8205600461337,0.0165020133671633,1.32897889085595
11,10.923491,27.5,27.296398,19.790001,19.319145,93.047165,NaN,0.995638191699982,NaN,29.042753,400,400.224457,25,29.375387,9.173811,40.888832,49.975132,402.233063,399.287842,399.226837,5346.129883,10.943381,10.359003,10.32743,1.633617,1.622378,1.569201,43.177422,83.280022,30.402462,20.369164,83.681938,50.788929,91.341255,0.356073170900345,668.29895,529.116762949671,2.1635000574189,0.0358955966277089,1.21569933844713,9.55527017646568,584.77868450523,2.21099002251631,0.0177542335262181,1.25859600285498,44.0075065786683,567.706853248014,79.8193953456888,0.0165018982773589,1.32898696197197
11,10.922289,27.5,27.300459,19.790001,19.320967,93.005455,NaN,0.995492696762085,NaN,29.044388,400,400.281097,25,29.379391,9.180451,40.726749,49.975132,402.269135,399.329285,399.28949,5350.110352,10.950073,10.359911,10.333324,1.626041,1.612362,1.560005,43.15451,83.246323,30.42226,20.353058,83.47802,50.841297,91.295502,0.430967032909393,670.633057,529.12274576959,2.16353526713039,0.0359008490125381,1.2156074331371,9.55157881306383,584.719853175939,2.21080967252718,0.017747190216645,1.25883560926416,44.0137500043207,567.725982732714,79.8394045200336,0.0165007114936551,1.32895078618331
11,10.921542,27.5,27.296719,19.790001,19.328739,92.960663,NaN,0.996936321258545,NaN,29.0443,400,400.287964,25,29.376297,9.17157,40.687084,49.975132,402.287659,399.34729,399.29837,5350.348145,10.95084,10.361245,10.328111,1.640731,1.627155,1.575102,43.139858,83.26078,30.389345,20.390089,83.543503,50.761192,91.357079,0.281138271093368,648.525391,529.134534274859,2.16358474310243,0.0359056403276191,1.21548137909804,9.54928460821787,584.669297661518,2.21068972086449,0.0177461001069519,1.25894950363219,44.0080001133566,567.737275436899,79.8427317569273,0.0165039539586827,1.3288334180219
11,10.921411,27.5,27.294346,19.790001,19.336098,92.914215,NaN,0.996455192565918,NaN,29.043188,400,400.268066,25,29.386967,9.168706,40.720642,49.975132,402.287659,399.34729,399.29837,5350.348145,10.95084,10.361245,10.328111,1.640731,1.627155,1.575102,43.139858,83.26078,30.389345,20.390089,83.543503,50.761192,91.357079,0.281138271093368,648.525391,529.143889212137,2.16361833594453,0.0359078591448775,1.21539704635505,9.54888226557239,584.614521260523,2.21055159668121,0.017743765680945,1.25909457183951,44.0043515420207,567.745216872308,79.8454275376737,0.0165060694533914,1.32875492323146
11,10.922098,27.5,27.294153,19.790001,19.329548,92.855354,NaN,0.996205151081085,NaN,29.027431,400,400.223785,25,29.38957,9.16371,40.913712,49.967503,402.197784,399.332764,399.223785,5348.80957,10.94478,10.351588,10.32912,1.619595,1.616527,1.552216,43.12949,83.200951,30.394983,20.393452,83.577034,50.744225,91.362648,0.709653496742249,578.250061,529.133775111786,2.1635753220557,0.0359035900792093,1.21550671406362,9.55099222042111,584.54070412082,2.21035086511485,0.0177385564508908,1.2593288813813,44.0040547870614,567.729714864466,79.8334944809731,0.0165050408280171,1.3288326607669
11,10.920988,27.5,27.297525,19.790001,19.319006,92.821632,NaN,0.995516180992126,NaN,29.019173,400,400.229706,25,29.383766,9.160158,40.990791,49.967503,402.274139,399.393311,399.297028,5347.169434,10.951071,10.349314,10.325208,1.617927,1.617623,1.549634,43.176365,83.261131,30.367262,20.420109,83.725838,50.750919,91.370056,0.11008932441473,632.2995,529.124440029814,2.16355703097633,0.0359056308335395,1.21554883700855,9.54758307321856,584.492966344905,2.21020408933974,0.0177327884453694,1.25952542483831,44.0092393117822,567.728823502447,79.8374857937279,0.016502807660681,1.32889006986461
11,10.921521,27.5,27.296936,19.790001,19.305422,92.852654,NaN,0.996496319770813,NaN,29.017656,400,400.296692,25,29.38224,9.158706,41.019981,49.967503,402.274139,399.393311,399.297028,5347.169434,10.951071,10.349314,10.325208,1.617927,1.617623,1.549634,43.176365,83.261131,30.367262,20.420109,83.725838,50.750919,91.370056,0.11008932441473,632.2995,529.106255914898,2.16348831186079,0.0359003632874296,1.21572237212334,9.54922011078713,584.532957333165,2.21031621225844,0.0177360863907114,1.25938935368018,44.0083337464481,567.703595221631,79.8176877957926,0.0165013103614722,1.32901237279049
11,10.920878,27.5,27.295687,19.790001,19.294971,92.961807,NaN,0.996000289916992,NaN,29.016508,400,400.412323,25,29.385614,9.166306,40.932243,49.967503,402.416199,399.546326,399.415466,5353.953125,10.959702,10.359076,10.334147,1.619261,1.616333,1.54935,43.15535,83.344231,30.342659,20.422668,83.537315,50.7393,91.357506,0.104142412543297,620.256775,529.095566264873,2.16345965313226,0.0359005460707395,1.21579200478611,9.54724521555426,584.672347719574,2.21070305425353,0.0177470291595254,1.25892656780936,44.0064134066313,567.6914187642,79.80679872121,0.0165012074702935,1.3290563314287
11,10.920153,27.5,27.294188,19.790001,19.302525,93.083305,NaN,0.996990561485291,NaN,29.029938,400,400.3927,25,29.393349,9.168473,40.953709,49.967503,402.271851,399.383362,399.21875,5351.441406,10.955181,10.359919,10.322153,1.626562,1.626713,1.557638,43.168194,83.431076,30.363052,20.424879,83.633148,50.800312,91.324623,0.490500628948212,676.295715,529.10702324041,2.1635077297061,0.0359051998357298,1.21566940545606,9.54501836212222,584.82761013719,2.21113433621874,0.0177592903305581,1.25841191731114,44.0041086028463,567.70591424708,79.8156327943991,0.0165032485563175,1.32895726654252
11,10.918573,27.5,27.294092,19.790001,19.305859,93.180244,NaN,0.996195197105408,NaN,29.027441,400,400.351837,25,29.401699,9.179552,40.993076,49.967503,402.271851,399.383362,399.21875,5351.441406,10.955181,10.359919,10.322153,1.626562,1.626713,1.557638,43.168194,83.431076,30.363052,20.424879,83.633148,50.800312,91.324623,0.490500628948212,676.295715,529.116029610223,2.16355792544464,0.0359123238141416,1.21553881399792,9.54016497064924,584.949729903078,2.21146820568169,0.0177681887216228,1.25802254195567,44.00396099371,567.723473509555,79.8287133249619,0.0165046159395502,1.32886423033203
11,10.920333,27.5,27.295515,19.790001,19.305859,93.180244,NaN,0.995871305465698,NaN,29.027441,400,400.351837,25,29.401699,9.183876,40.920975,49.967503,402.397797,399.499298,399.372925,5348.057617,10.971992,10.365946,10.363614,1.615076,1.619294,1.548654,43.204521,83.328232,30.362663,20.413574,83.48114,50.742714,91.335091,0.620352745056152,625.37384,529.110511892228,2.16351744869087,0.0359052424560503,1.21564567963389,9.54557124649438,584.947515700118,2.21145525961643,0.0177670507096909,1.25804768146594,44.0061489510611,567.711534696985,79.8216969863316,0.0165028137414904,1.32894873231793
11,10.920124,27.5,27.292593,19.790001,19.306347,93.27475,NaN,0.996059060096741,NaN,29.005943,400,400.390015,25,29.404272,9.187956,40.778954,49.967503,402.422516,399.546722,399.402557,5348.116211,10.967328,10.36774,10.357739,1.604852,1.602738,1.530627,43.205547,83.393204,30.390972,20.386517,83.640327,50.771584,91.324745,0.309596478939056,593.874329,529.111760371854,2.16352428359406,0.0359061954801681,1.21562791597335,9.5449292856631,585.070932699373,2.21180629135701,0.0177779837358601,1.25761962353761,44.0016560871759,567.70912483347,79.8158430907584,0.0165045123648401,1.32891556180567
11,10.92026,27.5,27.294474,19.790001,19.309423,93.348213,NaN,0.996016561985016,NaN,29.005188,400,400.420776,25,29.407339,9.179358,40.633972,49.967503,402.422516,399.546722,399.402557,5348.116211,10.967328,10.36774,10.357739,1.604852,1.602738,1.530627,43.205547,83.393204,30.390972,20.386517,83.640327,50.771584,91.324745,0.309596478939056,593.874329,529.115073240237,2.16353394154202,0.0359063557432237,1.21560420642425,9.54534702199498,585.160389250726,2.21204127383366,0.0177831578753316,1.25736108541612,44.0045483527169,567.715638226808,79.8233453964383,0.0165037878264931,1.32891104723728
11,10.918787,27.5,27.295946,19.790001,19.312937,93.364952,NaN,0.997037410736084,NaN,29.008478,400,400.426239,25,29.404215,9.176942,40.681038,49.967503,401.80368,399.341248,398.832489,5353.111328,10.897819,10.393956,10.397112,1.604072,1.597999,1.530208,43.219337,83.455833,30.403454,20.383675,83.618912,50.819893,91.295715,0.219295993447304,582.378113,529.123962144767,2.16358242116152,0.0359130904674831,1.21547828277505,9.54082235978177,585.179149997048,2.21208531953693,0.0177835017108508,1.25732063310546,44.0068116251204,567.735180042631,79.8400862039165,0.0165042949005344,1.32883224057089
11,10.918434,27.5,27.296371,19.790001,19.319712,93.362,NaN,0.996694445610046,NaN,29.008678,400,400.179779,25,29.394785,9.177903,40.813301,49.967503,401.80368,399.341248,398.832489,5353.111328,10.897819,10.393956,10.397112,1.604072,1.597999,1.530208,43.219337,83.455833,30.403454,20.383675,83.618912,50.819893,91.295715,0.219295993447304,582.378113,529.133303111577,2.16361869457349,0.0359160690353558,1.21538651945985,9.53973796969245,585.174778416035,2.21207132996426,0.0177828934307024,1.25733980800308,44.0074650662027,567.748685841589,79.8508376566808,0.0165050259459159,1.32876853559436
11,10.918434,27.5,27.296371,19.790001,19.316317,93.370125,NaN,0.996694445610046,NaN,29.016218,400,400.116974,25,29.387585,9.178875,41.033562,49.971157,402.124908,399.52475,399.059967,5350.210938,10.899945,10.392806,10.371244,1.611144,1.596226,1.530689,43.224613,83.42672,30.358259,20.390787,83.52198,50.786114,91.33651,0,651.997192,529.12917681452,2.16360458603221,0.0359152883027696,1.21542176296452,9.53973796969245,585.184994171168,2.21209920256297,0.0177836318732317,1.25730761092673,44.0074650662027,567.74370554076,79.8470896357991,0.0165046556629529,1.32879447594129
11,10.917327,27.5,27.294844,19.790001,19.308414,93.353386,NaN,0.997083842754364,NaN,29.015675,400,400.121979,25,29.38652,9.175005,41.185516,49.971157,401.808594,399.246948,398.8349,5347.357422,10.88578,10.371359,10.365254,1.609086,1.601686,1.534343,43.231567,83.43795,30.369505,20.390232,83.519852,50.696133,91.398849,0.482441514730453,633.594666,529.123041113094,2.16359720137945,0.0359179260673071,1.2154366394575,9.53633717526657,585.166318933097,2.21205565771035,0.0177833320690555,1.25734708755908,44.0051172546771,567.738578494548,79.841120163713,0.0165052557913982,1.32879729314852
11,10.91942,27.5,27.29714,19.790001,19.305304,93.318176,NaN,0.996405839920044,NaN,29.025318,400,400.029053,25,29.386101,9.17332,41.271599,49.971157,401.808594,399.246948,398.8349,5347.357422,10.88578,10.371359,10.365254,1.609086,1.601686,1.534343,43.231567,83.43795,30.369505,20.390232,83.519852,50.696133,91.398849,0.482441514730453,633.594666,529.112699609009,2.16353613880182,0.035908787995981,1.21559600741524,9.54276682302719,585.118478219478,2.21191397912096,0.0177782948468544,1.25752719314943,44.0086473904582,567.720813542769,79.83092601845,0.0165024594990515,1.32892579286222
11,10.918345,27.5,27.294643,19.790001,19.301495,93.291534,NaN,0.996005535125732,NaN,29.048712,400,400.021027,25,29.385221,9.177621,41.182583,49.971157,401.9505,399.353546,398.931702,5342.690918,10.882813,10.375754,10.348729,1.607903,1.594858,1.527954,43.235332,83.459427,30.384291,20.354858,83.431519,50.732784,91.358833,0.400398284196854,642.980713,529.111439723506,2.16354503079836,0.0359122376303138,1.21557031468148,9.53946456404651,585.088854275335,2.21184525371964,0.0177778699648032,1.25758903742483,44.0048082032611,567.719831373577,79.8267344233772,0.0165039910115362,1.32889183544451
11,10.920161,27.5,27.296202,19.790001,19.298944,93.269081,NaN,0.996150970458984,NaN,29.05044,400,400.048462,25,29.384874,9.179254,41.096466,49.971157,401.937317,399.396851,398.980927,5346.849609,10.881113,10.376192,10.356837,1.612234,1.596279,1.530749,43.209637,83.346504,30.400776,20.3519,83.296394,50.75832,91.344009,0.964544653892517,588.537415,529.102644776914,2.16349265986084,0.0359043440725159,1.21570712352242,9.5450429349072,585.058193232831,2.21175401575317,0.0177745813755568,1.25770578716147,44.0072052282082,567.703918709038,79.8169162268902,0.016501806017293,1.32899919672717
11,10.921034,27.5,27.296083,19.790001,19.299702,93.268738,NaN,0.996225833892822,NaN,29.055817,400,400.071838,25,29.377584,9.170784,41.050156,49.971157,401.937317,399.396851,398.980927,5346.849609,10.881113,10.376192,10.356837,1.612234,1.596279,1.530749,43.209637,83.346504,30.400776,20.3519,83.296394,50.75832,91.344009,0.964544653892517,588.537415,529.100828898433,2.16347573322895,0.0359010066461831,1.2157522726543,9.54772435838908,585.05794682183,2.21175392052582,0.0177746453619502,1.25770505365544,44.0070222646229,567.697747838969,79.8121084767992,0.0165014236410854,1.32902951698279
11,10.92169,27.5,27.297932,19.790001,19.301643,93.275719,NaN,0.995948433876038,NaN,29.058228,400,400.062103,25,29.36384,9.191325,41.098061,49.971157,401.893066,399.314636,398.920044,5341.729492,10.873051,10.373621,10.339867,1.606522,1.592397,1.533994,43.212025,83.428078,30.402002,20.338379,83.532127,50.824272,91.313774,NaN,594.986511,529.101131704672,2.1634687158818,0.0358988145315759,1.21577193670658,9.54973915888405,585.063852741123,2.21176106928806,0.0177738013905759,1.25770988042537,44.0098650502574,567.698321978462,79.8150973449061,0.0165002783934061,1.32905546619085
11,10.919325,27.5,27.297462,19.790001,19.30266,93.282082,NaN,0.995142757892609,NaN,29.053017,400,400.041046,25,29.356184,9.183651,41.209934,49.971157,401.893066,399.314636,398.920044,5341.729492,10.873051,10.373621,10.339867,1.606522,1.592397,1.533994,43.212025,83.428078,30.402002,20.338379,83.532127,50.824272,91.313774,NaN,594.986511,529.109783385578,2.16352733368657,0.0359085621487783,1.21561771730932,9.54247500537741,585.072585973811,2.21178718246792,0.0177747558175281,1.25767628914704,44.0091424523652,567.718236884237,79.829432340357,0.0165020610335413,1.32894426348143
11,10.920604,27.5,27.298054,19.790001,19.30266,93.282082,NaN,0.995921432971954,NaN,29.053017,400,400.041046,25,29.356184,9.177445,41.189377,49.971157,401.771027,399.229706,398.804535,5346.339355,10.900743,10.371471,10.376198,1.582607,1.580036,1.527062,43.185463,83.447418,30.425331,20.329777,83.48645,50.815815,91.324692,0.464338004589081,674.034973,529.105773293718,2.16349791877925,0.0359034165942784,1.21569539375251,9.5464036316543,585.071665847406,2.21178179981167,0.0177742823777312,1.2576867235579,44.0100526166693,567.70883100842,79.8231733422961,0.0165009813625177,1.32900256840315
11,10.922123,27.5,27.299477,19.790001,19.297529,93.293831,NaN,0.99595308303833,NaN,29.033407,400,399.995178,25,29.354904,9.173941,41.050522,49.981728,401.475403,398.868134,398.319275,5347.522949,10.88867,10.383493,10.361176,1.58622,1.578742,1.518225,43.187164,83.370529,30.391605,20.365173,83.526184,50.734306,91.349808,0.259316980838776,647.066406,529.094772077282,2.16344165484888,0.035896127026466,1.21584104120837,9.55106900000357,585.084230679964,2.2118091865956,0.017774212634992,1.25766508653234,44.01224033177,567.691319596509,79.811965257018,0.0164987652860243,1.32911618140573
11,10.922167,27.5,27.295574,19.790001,19.288836,93.324295,NaN,0.996094524860382,NaN,29.019035,400,399.894501,25,29.360849,9.173163,41.052067,49.981728,401.475403,398.868134,398.319275,5347.522949,10.88867,10.383493,10.361176,1.58622,1.578742,1.518225,43.187164,83.370529,30.391605,20.365173,83.526184,50.734306,91.349808,0.259316980838776,647.066406,529.084064372666,2.16340450013494,0.0358939508314234,1.21593418883204,9.55120413174592,585.128605732448,2.21194921172403,0.0177801037106652,1.25747532695018,44.0062396656149,567.671766093595,79.7918560654361,0.016499818724189,1.32915711139772
11,10.923153,27.5,27.299776,19.790001,19.279333,93.38633,NaN,0.99630880355835,NaN,29.008728,400,399.72641,25,29.364244,9.165986,41.148434,49.981728,401.948761,399.370544,398.86969,5349.923828,10.909501,10.387549,10.386343,1.59157,1.588817,1.528812,43.158367,83.41198,30.391594,20.346985,83.573822,50.740093,91.335022,0.28419440984726,663.180359,529.069415666175,2.16334230647218,0.0358878004219519,1.21609311763844,9.55423220344443,585.20008226897,2.21212384727912,0.0177823809589392,1.25730329409124,44.0127000022389,567.656747938915,79.7863695735193,0.0164960028700254,1.32930132733869
11,10.919117,27.5,27.300146,19.790001,19.276453,93.43679,NaN,0.996069610118866,NaN,29.016384,400,399.89389,25,29.35527,9.170617,41.213276,49.981728,401.953583,399.314484,398.835419,5346.875977,10.911304,10.387717,10.378405,1.600298,1.605028,1.544916,43.196575,83.340645,30.383074,20.345505,83.585045,50.801632,91.319946,0.807882487773895,620.66333,529.078574579631,2.16342316870193,0.0359033709723113,1.21587768171138,9.54183607161929,585.262946667171,2.21229354966408,0.0177866696875622,1.25711012625141,44.0132688199096,567.685898458115,79.8088117020773,0.016497932531012,1.32915494157064
11,10.919117,27.5,27.300146,19.790001,19.269726,93.46357,NaN,0.996069610118866,NaN,29.019207,400,400.0047,25,29.349712,9.168816,41.295826,49.981728,401.953583,399.314484,398.835419,5346.875977,10.911304,10.387717,10.378405,1.600298,1.605028,1.544916,43.196575,83.340645,30.383074,20.345505,83.585045,50.801632,91.319946,0.807882487773895,620.66333,529.070395134887,2.16339519743345,0.0359018234082152,1.21594772650952,9.54183607161929,585.296610659351,2.21238537720277,0.0177891023437758,1.25700431990282,44.0132688199096,567.676025855563,79.8013841171526,0.0164971985329505,1.32920646737327
11,10.913567,27.5,27.299301,19.790001,19.263096,93.44809,NaN,0.995350062847137,NaN,29.000906,400,400.012787,25,29.339849,9.173851,41.309586,49.981728,401.806915,399.215393,398.678772,5349.908203,10.902902,10.394412,10.386272,1.597382,1.597459,1.535431,43.225445,83.251114,30.373098,20.348282,83.436607,50.807369,91.314278,0.351320415735245,526.335327,529.079744768954,2.16349533176321,0.0359226386261595,1.21567928419117,9.52478420368743,585.278462677938,2.21233997467024,0.0177883721174986,1.25705063054073,44.0119697547153,567.709975485793,79.8257587295956,0.0165002653472635,1.32901611771346
11,10.915409,27.5,27.301426,19.790001,19.258091,93.426636,NaN,0.99626886844635,NaN,28.989567,400,399.955872,25,29.327276,9.165969,41.196987,49.981728,401.828522,399.19101,398.646301,5345.051758,10.902178,10.396033,10.376763,1.606144,1.610019,1.547277,43.252327,83.297554,30.365587,20.351208,83.456207,50.789848,91.319229,0.231558129191399,517.397278,529.067881320153,2.16343213429355,0.0359140698420067,1.21584337595922,9.53044430617405,585.248195489802,2.21224709959325,0.017784723479942,1.25717275989958,44.0152365762188,567.691174676825,79.8145513670589,0.0164975026832338,1.32914744860563
11,10.912882,27.5,27.299139,19.790001,19.257965,93.373383,NaN,0.996861636638641,NaN,29.001604,400,399.968506,25,29.319689,9.150912,41.096153,49.981728,401.828522,399.19101,398.646301,5345.051758,10.902178,10.396033,10.376763,1.606144,1.610019,1.547277,43.252327,83.297554,30.365587,20.351208,83.456207,50.789848,91.319229,0.231558129191399,517.397278,529.075655891118,2.16348976382747,0.0359242166718051,1.21569102589057,9.52267914987095,585.184792695389,2.21208522325733,0.0177817138913323,1.25734338550491,44.0117206996592,567.707742840765,79.8238548144187,0.0165002034269551,1.32902522481206
11,10.912027,27.5,27.297318,19.790001,19.264669,93.343239,NaN,0.996380150318146,NaN,29.004236,400,399.991486,25,29.3274,9.156626,41.16254,49.981728,401.868164,399.271149,398.723999,5346.697266,10.901672,10.394155,10.389419,1.593824,1.597485,1.533905,43.255272,83.129555,30.358133,20.368372,83.533936,50.802364,91.302269,0.214018225669861,564.817139,529.086487423702,2.16353731077757,0.0359292035080619,1.21556932130001,9.52005153395277,585.149717910668,2.21199835796527,0.0177804307209164,1.25743085935362,44.008921058771,567.721520971615,79.8317044584333,0.0165023977269066,1.32892489095032
11,10.913353,27.5,27.293926,19.790001,19.267235,93.327415,NaN,0.995656251907349,NaN,28.991447,400,399.980072,25,29.346014,9.175161,41.248913,49.981728,401.868164,399.271149,398.723999,5346.697266,10.901672,10.394155,10.389419,1.593824,1.597485,1.533905,43.255272,83.129555,30.358133,20.368372,83.533936,50.802364,91.302269,0.214018225669861,564.817139,529.085447601124,2.16351746329678,0.0359244529526634,1.2156232227363,9.52412657715217,585.135089062555,2.21197489860919,0.0177817057009761,1.25743393169626,44.0037057519777,567.708917489261,79.8175303620604,0.0165036402493225,1.32893750699408
11,10.915444,27.5,27.292786,19.790001,19.258942,93.334915,NaN,0.996067583560944,NaN,28.981743,400,400.005829,25,29.364944,9.179169,41.396519,49.979347,401.94278,399.350739,398.84845,5347.508301,10.878867,10.372983,10.339871,1.603172,1.605627,1.541825,43.248081,83.244949,30.343519,20.379385,83.501076,50.769894,91.326378,NaN,631.746887,529.068806191942,2.16343486736185,0.0359141247628556,1.21583664405652,9.5305518472847,585.146290418007,2.21201099476369,0.0177832995773746,1.25738411252558,44.0019528550749,567.677883507883,79.7926025839512,0.0165020650635278,1.32908152928631
11,10.912163,27.5,27.294592,19.790001,19.260462,93.338402,NaN,0.997049629688263,NaN,28.979033,400,400.039093,25,29.372665,9.173319,41.413555,49.979347,401.89682,399.396332,398.841949,5341.310059,10.859278,10.368737,10.343536,1.583818,1.588737,1.520624,43.236099,83.32962,30.373911,20.327587,83.296982,50.747959,91.335754,0,673.029907,529.080946829162,2.16351669189141,0.0359276874671764,1.21562133980988,9.52046950430838,585.147869810703,2.21200654120633,0.0177821716606917,1.2574020681472,44.0047297869536,567.709744338001,79.8190734897723,0.0165032737372993,1.32894362023031
11,10.911678,27.5,27.294718,19.790001,19.253222,93.324005,NaN,0.995964884757996,NaN,29.002285,400,399.997681,25,29.365349,9.184797,41.386841,49.979347,401.89682,399.396332,398.841949,5341.310059,10.859278,10.368737,10.343536,1.583818,1.588737,1.520624,43.236099,83.32962,30.373911,20.327587,83.296982,50.747959,91.335754,0,673.029907,529.073666998832,2.16349775481566,0.0359279749562743,1.21566717483058,9.51897893026216,585.129570844466,2.21195599833388,0.0177807621046495,1.25746140684905,44.0049235211566,567.703268117639,79.8143745803545,0.0165027112062917,1.32897936054171
11,10.908222,27.5,27.293083,19.790001,19.253222,93.324005,NaN,0.995482683181763,NaN,29.002285,400,399.997681,25,29.365349,9.194514,41.138252,49.979347,401.705109,399.118774,398.611176,5344.879883,10.868971,10.360886,10.333797,1.596276,1.598905,1.531332,43.256924,83.21917,30.354153,20.343159,83.55574,50.756424,91.335777,0.538847327232361,670.608948,529.084508187532,2.16357730353955,0.0359419018755795,1.21545709619646,9.5083559891367,585.132110749292,2.21197086205214,0.017782070139117,1.2574326216045,44.0024095362273,567.728648221165,79.8312123700526,0.0165056492234739,1.32882147521073
11,10.912063,27.5,27.290581,19.790001,19.254322,93.350952,NaN,0.995820224285126,NaN,29.01709,400,399.90387,25,29.34853,9.19394,40.987808,49.979347,401.795349,399.267914,398.782898,5345.783691,10.875336,10.35538,10.349025,1.600436,1.607394,1.541795,43.258656,83.278145,30.391005,20.336168,83.499809,50.761017,91.342247,0.505439639091492,626.43689,529.073796433844,2.16349346702199,0.0359266771880554,1.21567913754121,9.52016217354725,585.169878818439,2.21208605752952,0.0177865218057539,1.25728173502037,43.9985622249316,567.694927110521,79.8023771524764,0.0165047497244911,1.32895809687564
11,10.909141,27.5,27.29052,19.790001,19.264334,93.349243,NaN,0.996018707752228,NaN,29.024334,400,399.874329,25,29.34639,9.19773,41.067158,49.979347,401.795349,399.267914,398.782898,5345.783691,10.875336,10.35538,10.349025,1.600436,1.607394,1.541795,43.258656,83.278145,30.391005,20.336168,83.499809,50.761017,91.342247,0.505439639091492,626.43689,529.095131663318,2.1636023385872,0.0359407553430911,1.21539744832073,9.51118102964398,585.16782484832,2.21208074928356,0.0177864152687119,1.25728743433509,43.9984684222155,567.733254468779,79.8311351343376,0.0165076392832534,1.32875737130709
11,10.908735,27.5,27.289881,19.790001,19.267054,93.32547,NaN,0.996193945407867,NaN,29.01281,400,399.919067,25,29.356688,9.187513,41.183956,49.979347,401.705261,399.116943,398.631012,5347.006348,10.892811,10.385194,10.391589,1.614981,1.620571,1.553061,43.249119,83.109016,30.395218,20.332682,83.515686,50.737885,91.345734,0.222045004367828,621.479797,529.099710695168,2.16362298820542,0.0359430178032069,1.21534452783768,9.50993299255737,585.138926834367,2.21200499901754,0.0177847654426017,1.25737044224712,43.9974857907065,567.739488568084,79.8349433820808,0.0165085137078002,1.32871490048272
11,10.910507,27.5,27.290089,19.790001,19.261778,93.295135,NaN,0.997005641460419,NaN,29.028337,400,399.874207,25,29.362789,9.183682,41.198017,49.979347,401.794373,399.178864,398.700409,5343.647461,10.891106,10.385247,10.382793,1.605796,1.617351,1.553151,43.244904,83.109009,30.367722,20.34742,83.482552,50.760475,91.318466,0.500846445560455,597.92981,529.087740778192,2.16356027488357,0.0359346621417327,1.21550700964397,9.51537983289921,585.100459466001,2.21189901956805,0.0177818408539691,1.25749450191936,43.9978056476473,567.717695572201,79.8188301469679,0.0165067592782798,1.32883169582393
11,10.906272,27.5,27.289528,19.790001,19.263519,93.278763,NaN,0.996267437934875,NaN,29.037928,400,399.910431,25,29.359951,9.166839,41.109402,49.979347,401.794373,399.178864,398.700409,5343.647461,10.891106,10.385247,10.382793,1.605796,1.617351,1.553151,43.244904,83.109009,30.367722,20.34742,83.482552,50.760475,91.318466,0.500846445560455,597.92981,529.10313822106,2.16366498810873,0.0359521340439451,1.21523165482998,9.50236102064832,585.080743129051,2.21184793627827,0.0177808009860963,1.25754965666412,43.9969429523152,567.753731344235,79.845174873777,0.0165097998625357,1.32863521266138
11,10.906272,27.5,27.289528,19.790001,19.268566,93.280228,NaN,0.996267437934875,NaN,29.054831,400,400.036469,25,29.361444,9.156793,41.101563,49.979347,401.952087,399.306488,398.882843,5341.303711,10.896228,10.381821,10.37753,1.605931,1.611676,1.54692,43.228905,83.164146,30.369373,20.345739,83.536186,50.786964,91.312187,NaN,637.088196,529.109271362994,2.16368596213561,0.0359532957722,1.21517925912741,9.50236102064832,585.082585435034,2.21185296400121,0.0177809342107831,1.25754383529693,43.9969429523152,567.761135133519,79.8507474316946,0.0165103504545134,1.32859667177569
11,10.909306,27.5,27.290171,19.790001,19.272671,93.309654,NaN,0.996017217636108,NaN,29.047066,400,400.06427,25,29.370914,9.168392,41.200642,49.975376,402.015167,399.384033,398.926849,5345.487793,10.895591,10.390339,10.383311,1.607059,1.611416,1.549534,43.236633,83.232269,30.350189,20.383198,83.441109,50.743412,91.354942,0.325761169195175,682.516968,529.1047466913,2.16363319161154,0.0359420090858685,1.2153208645466,9.51168822681132,585.118589211489,2.21194809532665,0.0177830953968781,1.25743830229736,43.9979317445837,567.743568983468,79.8384153018886,0.0165086307070985,1.32869818689707
11,10.908133,27.5,27.290833,19.790001,19.272882,93.338364,NaN,0.995593667030334,NaN,29.044132,400,400.090607,25,29.378458,9.181083,41.305992,49.975376,402.015167,399.384033,398.926849,5345.487793,10.895591,10.390339,10.383311,1.607059,1.611416,1.549534,43.236633,83.232269,30.350189,20.383198,83.441109,50.743412,91.354942,0.325761169195175,682.516968,529.108681122928,2.16366106464365,0.0359467858101343,1.21524744620361,9.50808239025048,585.153660448752,2.21204058190602,0.0177851758326831,1.25733606466135,43.9989497360967,567.754500853408,79.8475581761072,0.016509018038123,1.32865162121983
11,10.909195,27.5,27.290609,19.790001,19.279932,93.345383,NaN,0.99666428565979,NaN,29.037149,400,400.084625,25,29.370722,9.185086,41.367512,49.975376,401.771698,399.095734,398.705627,5349.4375,10.899279,10.382496,10.376998,1.599399,1.605772,1.547075,43.276741,83.228333,30.403727,20.34502,83.517517,50.806553,91.326363,0.445851475000382,701.966614,529.113918869157,2.16366592172463,0.0359441274725521,1.21523873367311,9.51134702208196,585.162833470386,2.21206669822515,0.0177859931567925,1.25730429840376,43.9986052818629,567.755845588173,79.8482606144531,0.0165092620525972,1.32864111626668
11,10.90974,27.5,27.289074,19.790001,19.291912,93.335808,NaN,0.995731294155121,NaN,29.037514,400,399.995667,25,29.357534,9.182754,41.237461,49.975376,401.979706,399.339661,398.944885,5342.363281,10.891958,10.376452,10.373254,1.57386,1.578028,1.515429,43.276115,83.208008,30.378733,20.349545,83.495499,50.73616,91.347183,1.041251,647.011719,529.126768381986,2.16370316250731,0.0359446876391497,1.21514749061897,9.5130222814048,585.15317872638,2.21204780397066,0.0177863511407998,1.2573152440222,43.996244789683,567.766457321465,79.8541257422809,0.0165110381746398,1.32856187075221
11,10.906384,27.5,27.288774,19.790001,19.29221,93.326591,NaN,0.995954990386963,NaN,29.035187,400,400.060455,25,29.351017,9.173186,41.016945,49.975376,401.979706,399.339661,398.944885,5342.363281,10.891958,10.376452,10.373254,1.57386,1.578028,1.515429,43.276115,83.208008,30.378733,20.349545,83.495499,50.73616,91.347183,1.041251,647.011719,529.137649149243,2.16378162620676,0.0359582858269106,1.21494081325269,9.50270536894988,585.142055880036,2.21201890954226,0.0177857532772093,1.25734651094042,43.9957834438739,567.793660755789,79.8741880380571,0.0165132540886911,1.32841566493081
11,10.90803,27.5,27.288666,19.790001,19.286644,93.289391,NaN,0.996531963348389,NaN,29.017752,400,400.092529,25,29.352615,9.172539,40.833786,49.975376,401.989868,399.337097,398.938232,5342.962402,10.890198,10.378328,10.366318,1.574681,1.57705,1.516696,43.243401,83.137321,30.390001,20.365524,83.366722,50.730595,91.357819,0.136898651719093,644.816528,529.125727241627,2.16372062215543,0.0359503681879376,1.21509837866518,9.50776575123308,585.095447673585,2.21189224798939,0.0177824572608166,1.25749224678825,43.9956173584358,567.77194701676,79.857693848312,0.0165117087899449,1.32852692274578
11,10.906049,27.5,27.287525,19.790001,19.279087,93.223404,NaN,0.996323108673096,NaN,29.008894,400,400.164215,25,29.355343,9.167556,40.81675,49.975376,402.113678,399.514557,399.041138,5346.958496,10.908105,10.372839,10.375988,1.597187,1.594141,1.537087,43.233932,83.268936,30.410381,20.349659,83.399055,50.881477,91.269791,0.452799826860428,644.150757,529.122754752276,2.16373481309616,0.0359566166402164,1.21505655612856,9.50167539063187,585.014235276381,2.21167613901833,0.0177773686930361,1.25773454201849,43.9938626659032,567.775072492519,79.8584692086326,0.0165126750031862,1.32849281611975
11,10.905728,27.5,27.287491,19.790001,19.279541,93.192711,NaN,0.995775461196899,NaN,29.020973,400,400.210205,25,29.354294,9.170998,40.810421,49.975376,402.113678,399.514557,399.041138,5346.958496,10.908105,10.372839,10.375988,1.597187,1.594141,1.537087,43.233932,83.268936,30.410381,20.349659,83.399055,50.881477,91.269791,0.452799826860428,644.150757,529.124312639723,2.16374408753331,0.0359580156938985,1.21503236873318,9.5006884337717,584.975682646116,2.21157107188204,0.0177746035688632,1.25785622842686,43.9938103779753,567.778290315097,79.8608443854781,0.0165129361772906,1.32847554431546
11,10.907811,27.5,27.284958,19.790001,19.279541,93.192711,NaN,0.995405673980713,NaN,29.020973,400,400.210205,25,29.354294,9.170134,40.75832,49.975376,401.883759,399.273895,398.819489,5349.119141,10.909376,10.370342,10.379448,1.606484,1.609366,1.548413,43.230865,83.226837,30.422474,20.339096,83.445564,50.889339,91.26741,0.174308240413666,667.320313,529.117782708083,2.16369614739899,0.0359496164582222,1.21515878109088,9.50709250154682,584.979623064501,2.21159411855917,0.0177766305769772,1.2578115063745,43.9899147875511,567.757184656363,79.8414559731235,0.0165129956310842,1.32854574561391
