P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.907818,27.5,27.286329,19.790001,19.270952,93.124855,NaN,0.9960036277771,NaN,29.012308,400,400.108337,25,29.354689,9.177647,40.694904,49.97401,401.90155,399.333771,398.821472,5346.75,10.902949,10.378762,10.376804,1.594566,1.591142,1.531431,43.230511,83.327576,30.376411,20.374205,83.237343,50.77417,91.329102,0.478351980447769,653.126282,529.107323377718,2.16366029381069,0.0359476114876946,1.21524835787092,9.50711402110119,584.8921294209,2.21134861442191,0.0177693583783945,1.25810656386063,43.9920233312631,567.746792569923,79.8355295679271,0.0165113409244636,1.32862129125773
11,10.907084,27.5,27.287773,19.790001,19.264992,93.110184,NaN,0.996525526046753,NaN,29.000422,400,400.049652,25,29.35446,9.195995,40.601254,49.97401,401.90155,399.333771,398.821472,5346.75,10.902949,10.378762,10.376804,1.594566,1.591142,1.531431,43.230511,83.327576,30.376411,20.374205,83.237343,50.77417,91.329102,0.478351980447769,653.126282,529.102382025926,2.16365241899084,0.0359491989502524,1.21526567148706,9.50485748534555,584.871422847181,2.2112850753746,0.017766867719978,1.25819076704119,43.9942440586988,567.746397034392,79.8372283491527,0.0165103829003367,1.32864594258194
11,10.904977,27.5,27.284103,19.790001,19.272381,93.128571,NaN,0.996474981307983,NaN,28.991114,400,400.062653,25,29.35191,9.203469,40.552677,49.97401,401.938477,399.358582,398.886505,5345.610352,10.909204,10.374648,10.377819,1.603492,1.595019,1.530436,43.217224,83.244698,30.385599,20.362595,83.469543,50.843094,91.295143,0.68326735496521,591.308777,529.117967204198,2.16373162305622,0.0359593966543932,1.2150610606769,9.49837929947427,584.900269837842,2.2113816389402,0.0177714778216901,1.25805235173529,43.9885997904881,567.768295468407,79.848637288305,0.0165143720121524,1.32847455305306
11,10.90645,27.5,27.288332,19.790001,19.286432,93.156998,NaN,0.996331512928009,NaN,28.982597,400,400.088959,25,29.354975,9.201292,40.637829,49.97401,401.938477,399.358582,398.886505,5345.610352,10.909204,10.374648,10.377819,1.603492,1.595019,1.530436,43.217224,83.244698,30.385599,20.362595,83.469543,50.843094,91.295143,0.68326735496521,591.308777,529.13042217774,2.16375610196843,0.0359566899695905,1.21500471522883,9.50290828723462,584.929449439202,2.21144078346279,0.0177706810953866,1.25801356695699,43.9951037206661,567.783920306754,79.8662448449986,0.0165128139960353,1.32845941060806
11,10.90469,27.5,27.284729,19.790001,19.290855,93.135612,NaN,0.996269464492798,NaN,28.962543,400,400.086609,25,29.360443,9.199337,40.782845,49.97401,401.866272,399.290497,398.782867,5348.506836,10.906608,10.383788,10.381269,1.598025,1.588575,1.52818,43.195759,83.31292,30.390579,20.368887,83.546265,50.884918,91.255829,0.474221557378769,624.580627,529.141311904418,2.16381498207441,0.0359648063411019,1.21485212319225,9.49749681564111,584.908153248443,2.21140012445141,0.0177716177279568,1.25803529041368,43.9895625867416,567.798755940375,79.8724328183927,0.0165162348551808,1.32832592792033
11,10.908559,27.5,27.286919,19.790001,19.293808,93.123962,NaN,0.995767712593079,NaN,28.963921,400,400.045563,25,29.353722,9.181141,40.804478,49.97401,401.973816,399.379425,398.930969,5347.635742,10.916553,10.379067,10.385555,1.592687,1.585738,1.521073,43.216763,83.149582,30.396873,20.391306,83.360138,50.854053,91.267036,0.358800619840622,609.267212,529.132773938442,2.16373821527253,0.0359498841706162,1.21505617379529,9.50939196065679,584.890087385606,2.21134017700165,0.0177688050390537,1.25812056737553,43.9929307030278,567.775272807997,79.8577822898693,0.0165130796473885,1.32848229633756
11,10.908559,27.5,27.286919,19.790001,19.294811,93.140854,NaN,0.995767712593079,NaN,28.974808,400,400.073273,25,29.348812,9.175343,40.830982,49.97401,401.973816,399.379425,398.930969,5347.635742,10.916553,10.379067,10.385555,1.592687,1.585738,1.521073,43.216763,83.149582,30.396873,20.391306,83.360138,50.854053,91.267036,0.358800619840622,609.267212,529.133992634569,2.16374238254844,0.0359501149637405,1.21504577338725,9.50939196065679,584.911338988051,2.21139819672083,0.017770342441035,1.25805306622922,43.9929307030278,567.776743891244,79.8588896343089,0.016513189053324,1.32847464335063
11,10.906612,27.5,27.283508,19.790001,19.294374,93.189781,NaN,0.996205449104309,NaN,28.996077,400,400.092712,25,29.355431,9.174642,40.934353,49.97401,401.948395,399.357361,398.876221,5347.175293,10.907149,10.385832,10.382527,1.579013,1.568225,1.50731,43.208149,83.266258,30.375595,20.419773,83.433823,50.833427,91.2873,0.0794173330068588,665.488159,529.139563720746,2.16378536959025,0.0359578643823093,1.2149322125701,9.50340635545729,584.978193349598,2.21159725214391,0.0177775244871596,1.25779758398421,43.9876846570228,567.786285608456,79.861357239724,0.0165160928743821,1.32837167221434
11,10.904588,27.5,27.285093,19.790001,19.297237,93.237541,NaN,0.995893478393555,NaN,29.015862,400,400.090759,25,29.356735,9.171091,40.957771,49.97401,401.76712,399.17514,398.788635,5341.463867,10.903962,10.365303,10.375024,1.588994,1.582422,1.520972,43.215725,83.21122,30.352488,20.429249,83.455017,50.820637,91.307655,0.479007393121719,666.650879,529.149384496086,2.16384384038901,0.035966686545118,1.21477982998923,9.49718317604771,585.035796851085,2.21174679077454,0.0177806010254388,1.25763537498087,43.9901224157928,567.809544899414,79.8810582931053,0.0165168030902173,1.32827554105812
11,10.905559,27.5,27.28548,19.790001,19.29908,93.278061,NaN,0.995471835136414,NaN,29.023409,400,400.019836,25,29.351648,9.176681,41.015087,49.97401,401.76712,399.17514,398.788635,5341.463867,10.903962,10.365303,10.375024,1.588994,1.582422,1.520972,43.215725,83.21122,30.352488,20.429249,83.455017,50.820637,91.307655,0.479007393121719,666.650879,529.148580743882,2.16382915078412,0.0359631939906014,1.21481960602919,9.50016881215572,585.08615153144,2.21188234057927,0.0177839768037985,1.25748111737935,43.9907176124093,567.804998222489,79.8781702126061,0.016516215979677,1.32830522171575
11,10.903336,27.5,27.283951,19.790001,19.300606,93.318489,NaN,0.996373116970062,NaN,29.024595,400,399.994995,25,29.333294,9.198866,41.063053,49.97401,401.921295,399.322205,398.929291,5344.483887,10.885149,10.364616,10.327198,1.58808,1.5886,1.52602,43.20322,83.31826,30.365997,20.409832,83.344711,50.824787,91.289146,0,626.255249,529.15739978957,2.16388664679534,0.0359725130012,1.21466906362711,9.4933332233046,585.13936086407,2.21203496478647,0.0177888771939372,1.25729374737575,43.9883660099412,567.822770753507,79.8894374913231,0.0165185214774567,1.32818897010357
11,10.904852,27.5,27.283909,19.790001,19.301117,93.385902,NaN,0.997340857982635,NaN,29.031998,400,400.02951,25,29.32081,9.215821,41.084656,49.97401,401.921295,399.322205,398.929291,5344.483887,10.885149,10.364616,10.327198,1.58808,1.5886,1.52602,43.20322,83.31826,30.365997,20.409832,83.344711,50.824787,91.289146,0,626.255249,529.153270580529,2.16385388167625,0.0359665144850299,1.21475565338242,9.49799494455965,585.22417499778,2.21226658375491,0.0177950395301302,1.25702607181499,43.9883014125099,567.811134141859,79.880618380675,0.0165176830367829,1.32824877271799
11,10.906532,27.5,27.284018,19.790001,19.297274,93.446243,NaN,0.996170043945312,NaN,29.057051,400,400.137848,25,29.313276,9.217025,41.041199,49.976917,402.131561,399.516327,399.124329,5339.096191,10.886485,10.357694,10.331462,1.585418,1.592158,1.523744,43.208862,83.415146,30.399508,20.391441,83.416473,50.805054,91.329254,0.14355143904686,647.726135,529.143337681792,2.16379925807005,0.0359588543281054,1.21489730910359,9.50316039653956,585.299848941718,2.21247249465235,0.0178004361707383,1.25678966262928,43.9884690580677,567.792030758257,79.8663872010931,0.0165161920782117,1.32834977420248
11,10.90629,27.5,27.287743,19.790001,19.297274,93.446243,NaN,0.996147871017456,NaN,29.057051,400,400.137848,25,29.313276,9.198473,40.981339,49.976917,402.111481,399.469391,399.057953,5345.938965,10.895943,10.365567,10.332062,1.581864,1.583364,1.526342,43.234009,83.224846,30.375607,20.405752,83.557281,50.732735,91.368752,0.195762977004051,672.471375,529.144096047434,2.16380482687465,0.0359598302396253,1.21488263525575,9.50241636251974,585.294070856148,2.21243864762649,0.0177974536104241,1.25685503453564,43.9941979226141,567.800148617672,79.877647056999,0.0165143996509312,1.32836581175846
11,10.906839,27.5,27.285877,19.790001,19.298851,93.476746,NaN,0.995964705944061,NaN,29.065369,400,400.180511,25,29.317226,9.190246,41.007481,49.976917,402.023224,399.409576,398.989014,5347.688477,10.898618,10.387234,10.377483,1.593369,1.589463,1.528548,43.270279,83.225716,30.412266,20.409712,83.443169,50.694275,91.389397,0.38927748799324,676.548584,529.144291520509,2.16379874486892,0.0359579792357368,1.21489958394996,9.50410425647033,585.335300374888,2.21256016842514,0.0178017190107704,1.25670200610846,43.9913281820918,567.794919858002,79.871131711168,0.0165152110517099,1.32836382087646
11,10.907759,27.5,27.286459,19.790001,19.304596,93.499733,NaN,0.996436297893524,NaN,29.075226,400,400.149292,25,29.328653,9.197403,41.019211,49.976917,402.023224,399.409576,398.989014,5347.688477,10.898618,10.387234,10.377483,1.593369,1.589463,1.528548,43.270279,83.225716,30.412266,20.409712,83.443169,50.694275,91.389397,0.38927748799324,676.548584,529.148388197608,2.16380144156303,0.0359555916210269,1.21489584053102,9.50693264167472,585.363284908617,2.21263366983223,0.017803341208267,1.25662166150676,43.9922232619205,567.796833029784,79.873376390666,0.0165149789634538,1.32836297394815
11,10.90435,27.5,27.28805,19.790001,19.303034,93.525009,NaN,0.996706664562225,NaN,29.080696,400,400.155029,25,29.337292,9.186749,41.05484,49.976917,401.95932,399.33844,398.937561,5347.247559,10.89408,10.385426,10.370321,1.584361,1.577443,1.516104,43.257877,83.113518,30.375635,20.424349,83.357498,50.668159,91.41272,0.358800739049911,649.312683,529.157172082994,2.16387339626983,0.0359689807094589,1.21470538109016,9.49645134171539,585.392580276199,2.21270584188153,0.017804363095471,1.25655006033029,43.9946700467195,567.824863181507,79.8966774378425,0.0165160400660393,1.32824216821006
11,10.906123,27.5,27.28532,19.790001,19.295502,93.564346,NaN,0.996500909328461,NaN,29.090368,400,400.104797,25,29.349483,9.182206,41.053528,49.976917,401.95932,399.33844,398.937561,5347.247559,10.89408,10.385426,10.370321,1.584361,1.577443,1.516104,43.257877,83.113518,30.375635,20.424349,83.357498,50.668159,91.41272,0.358800739049911,649.312683,529.142466607219,2.16380130859276,0.0359600959503602,1.21489086943665,9.50190291028633,585.446235210514,2.21286541963167,0.017810121731876,1.2563476493385,43.9904715370694,567.794904998418,79.8703506362356,0.0165155682513017,1.32835518889807
11,10.907372,27.5,27.288227,19.790001,19.302626,93.576286,NaN,0.996630549430847,NaN,29.077194,400,400.068695,25,29.362705,9.184164,40.888878,49.976917,401.829498,399.33252,398.850952,5347.757813,10.880366,10.366581,10.35833,1.580085,1.581001,1.518899,43.266487,83.245789,30.381016,20.399788,83.302742,50.676601,91.40023,0.150501042604446,670.597046,529.147207528571,2.16380216247662,0.0359566986947125,1.21489278769948,9.5057428972392,585.456733065258,2.21287992832651,0.01780887786954,1.25635163617499,43.9949422467238,567.800007299959,79.8782096154901,0.016514077844918,1.32837411363633
11,10.907534,27.5,27.287367,19.790001,19.315557,93.568588,NaN,0.99627423286438,NaN,29.066347,400,400.041504,25,29.371613,9.189225,40.653156,49.976917,401.936707,399.296692,398.938812,5341.668457,10.885597,10.373933,10.363066,1.574163,1.56906,1.506198,43.286282,83.283348,30.40246,20.373384,83.447807,50.73629,91.364258,0.615393936634064,630.695862,529.162408930661,2.16385214856081,0.0359590206928172,1.21476868621883,9.50624093367225,585.448393740978,2.21286136452856,0.0178088675636716,1.25636681389862,43.9936196804044,567.816233788117,79.8892368057921,0.0165158376853777,1.32827632915489
11,10.907534,27.5,27.287367,19.790001,19.327671,93.571434,NaN,0.99627423286438,NaN,29.078793,400,400.017639,25,29.373953,9.191128,40.807095,49.976917,401.936707,399.296692,398.938812,5341.668457,10.885597,10.373933,10.363066,1.574163,1.56906,1.506198,43.286282,83.283348,30.40246,20.373384,83.447807,50.73629,91.364258,0.615393936634064,630.695862,529.177123879107,2.16390246095951,0.0359618075838867,1.21464332362046,9.50624093367225,585.451969345028,2.21287111475746,0.0178091259885347,1.25635563846576,43.9936196804044,567.833996376714,79.9026099310126,0.0165171585872558,1.32818405138706
11,10.903331,27.5,27.287811,19.790001,19.329979,93.599014,NaN,0.996180057525635,NaN,29.103523,400,400.023468,25,29.383728,9.185165,40.93689,49.984947,401.908173,399.304108,398.880524,5347.226563,10.883785,10.377745,10.368104,1.570436,1.570711,1.508036,43.263031,83.20224,30.385611,20.389185,83.49649,50.822594,91.309822,0.192582309246063,658.979187,529.193089458193,2.16400873874127,0.035979292084049,1.21436501041087,9.49331784742475,585.485930598482,2.21296156279305,0.0178112745542758,1.25625516998342,43.994302497684,567.872253009799,79.932029176401,0.0165197177298875,1.32799240047691
11,10.905111,27.5,27.289913,19.790001,19.335381,93.584488,NaN,0.996368587017059,NaN,29.104942,400,400.005737,25,29.388397,9.182572,40.930576,49.984947,401.922607,399.280243,398.884003,5349.625977,10.887097,10.382293,10.360586,1.562802,1.564166,1.500804,43.240448,83.295197,30.387877,20.38789,83.43821,50.810024,91.324318,0.351850479841232,674.299866,529.194075905275,2.16399021682971,0.0359733533460768,1.21441692188228,9.49879132424826,585.464426253505,2.21289271881957,0.0178082725379247,1.25634893486228,43.9975349995879,567.86918552878,79.9326232059901,0.0165181373900184,1.32804115088535
11,10.907076,27.5,27.290663,19.790001,19.334314,93.529816,NaN,0.995919406414032,NaN,29.097679,400,400.055389,25,29.385611,9.176233,40.826756,49.984947,401.922607,399.280243,398.884003,5349.625977,10.887097,10.382293,10.360586,1.562802,1.564166,1.500804,43.240448,83.295197,30.387877,20.38789,83.43821,50.810024,91.324318,0.351850479841232,674.299866,529.186626810477,2.16394058329816,0.0359651825463251,1.21454689105677,9.50483289031865,585.394570939636,2.21269858372966,0.0178027076334227,1.25657692288581,43.9986883201338,567.852899865537,79.9213968757854,0.0165164440909009,1.32813739515296
11,10.905722,27.5,27.286442,19.790001,19.33839,93.480942,NaN,0.99584174156189,NaN,29.086954,400,400.089447,25,29.384047,9.185198,40.711658,49.984947,401.824829,399.277679,398.831665,5342.128906,10.857834,10.371907,10.357861,1.61092,1.60216,1.544067,43.241898,83.237885,30.338732,20.406404,83.371277,50.773502,91.341644,0.348927915096283,661.73584,529.19581693004,2.1639886547324,0.0359715809201284,1.21442280741829,9.50066998577114,585.339697395261,2.21256941817545,0.0178016478003751,1.25669537929437,43.9921971171835,567.862900233984,79.9230951378903,0.0165199030629488,1.32801954354188
11,10.902923,27.5,27.287479,19.790001,19.33919,93.446259,NaN,0.996271133422852,NaN,29.093418,400,399.92038,25,29.385685,9.194114,40.621563,49.984947,401.60672,399.035278,398.555481,5344.244141,10.88651,10.364869,10.361472,1.679732,1.660327,1.613013,43.225792,83.340729,30.34037,20.403139,83.46244,50.76112,91.349609,0.461829960346222,647.800659,529.205551878013,2.16405636672749,0.0359830576704363,1.21424519303948,9.49206315768896,585.294500481327,2.21244110122704,0.0177976664194464,1.25685033803365,43.9937919234004,567.888521399566,79.94382132558,0.0165211410128181,1.32790283238388
11,10.904532,27.5,27.28764,19.790001,19.331884,93.417976,NaN,0.996028661727905,NaN,29.10178,400,399.782043,25,29.376259,9.194947,40.68568,49.984947,401.60672,399.035278,398.555481,5344.244141,10.88651,10.364869,10.361472,1.679732,1.660327,1.613013,43.225792,83.340729,30.34037,20.403139,83.46244,50.76112,91.349609,0.461829960346222,647.800659,529.191642118909,2.16398901715616,0.0359748846173326,1.21441801467057,9.49701098081908,585.258701582044,2.21234266374659,0.0177949674963826,1.25696484188213,43.9940395217622,567.865007244562,79.9263368300201,0.0165192889623274,1.3280273251349
11,10.908098,27.5,27.290146,19.790001,19.32633,93.417191,NaN,0.995466351509094,NaN,29.104992,400,399.707336,25,29.373644,9.218188,40.937763,49.984947,401.542114,399.013489,398.488037,5346.365234,10.881417,10.370121,10.370276,1.683257,1.663353,1.615601,43.214428,83.410751,30.367222,20.383831,83.333748,50.791664,91.345993,0.823949873447418,632.03186,529.17372848357,2.16388391738635,0.0359592250735626,1.21469135620319,9.50797479472084,585.253826231231,2.21231719911253,0.0177928901929972,1.25701195754621,43.9978933004268,567.832039347838,79.9049765383847,0.0165152255408102,1.32823764691959
11,10.904916,27.5,27.289238,19.790001,19.326,93.391968,NaN,0.996877014636993,NaN,29.100391,400,399.710358,25,29.386797,9.21088,41.064835,49.984947,401.547394,398.967133,398.455444,5351.302734,10.894586,10.377079,10.370056,1.679553,1.660924,1.615483,43.218697,83.316933,30.353706,20.403585,83.559776,50.796665,91.35125,0.119691886007786,649.41748,529.183293707226,2.16395575051667,0.0359719817882607,1.21450207725811,9.4981917346912,585.223528746332,2.21223895166136,0.0177913247382554,1.25709573172808,43.9964969904225,567.85590130433,79.9216880228621,0.0165175838546757,1.32809955023846
11,10.903675,27.5,27.290804,19.790001,19.326,93.391968,NaN,0.996967673301697,NaN,29.100391,400,399.710358,25,29.386797,9.196602,41.173653,49.984947,401.547394,398.967133,398.455444,5351.302734,10.894586,10.377079,10.370056,1.679553,1.660924,1.615483,43.218697,83.316933,30.353706,20.403585,83.559776,50.796665,91.35125,0.119691886007786,649.41748,529.187180150663,2.16398430286639,0.0359769885488828,1.21442694803156,9.49437569553891,585.221098013029,2.21222471930307,0.0177900713774127,1.25712325381779,43.9989051416966,567.868569147364,79.933389959293,0.0165175184319949,1.32805826751518
11,10.905318,27.5,27.289146,19.790001,19.330353,93.323112,NaN,0.995672225952148,NaN,29.076134,400,399.70929,25,29.399412,9.178162,41.110779,49.991264,401.586029,399.027679,398.500488,5347.986328,10.889657,10.377055,10.374252,1.667294,1.648228,1.599481,43.206371,83.178528,30.341246,20.415089,83.543991,50.728031,91.406738,0.678060829639435,615.030823,529.187321451544,2.16396457744231,0.0359713616304482,1.21448141465928,9.49942780276581,585.137103688617,2.21200359113774,0.0177851392614212,1.25736685723865,43.996355512101,567.858865888311,79.9237931315841,0.0165178634694111,1.32808272484945
11,10.905523,27.5,27.289932,19.790001,19.339314,93.23983,NaN,0.996851086616516,NaN,29.09148,400,399.735138,25,29.403872,9.188445,41.07634,49.991264,401.586029,399.027679,398.500488,5347.986328,10.889657,10.377055,10.374252,1.667294,1.648228,1.599481,43.206371,83.178528,30.341246,20.415089,83.543991,50.728031,91.406738,0.678060829639435,615.030823,529.197562138099,2.1639970689082,0.0359725961658218,1.21440121817827,9.5000581227419,585.031151769296,2.21171063183035,0.0177769368570629,1.25771161322165,43.9975642173401,567.871636269853,79.9344948425855,0.0165183073864621,1.32802873117718
11,10.905523,27.5,27.289932,19.790001,19.346409,93.213043,NaN,0.996851086616516,NaN,29.113359,400,399.749512,25,29.4074,9.210214,41.064476,49.991264,401.573486,399.015137,398.469849,5344.384766,10.892083,10.371121,10.370954,1.675273,1.652175,1.600922,43.226177,83.299232,30.352045,20.406446,83.602554,50.691463,91.414368,NaN,613.909119,529.206178054743,2.16402652575238,0.0359742282247054,1.2143279329003,9.5000581227419,584.997460019844,2.21161867245162,0.0177745002256456,1.25781828613342,43.9975642173401,567.882037140939,79.9423268135021,0.0165190807085596,1.32797477264379
11,10.906115,27.5,27.288921,19.790001,19.343645,93.234016,NaN,0.995494902133942,NaN,29.137712,400,399.747162,25,29.409206,9.205169,41.03936,49.991264,401.609192,399.027161,398.498383,5345.672852,10.89871,10.372018,10.373317,1.694263,1.674432,1.624496,43.261871,83.19677,30.367697,20.401907,83.427376,50.774235,91.360542,0,656.438049,529.200968149655,2.16400143305261,0.0359712045863091,1.21439229663693,9.50187831362319,585.025411433995,2.21169986978461,0.0177772169537316,1.25771692183983,43.9960095038037,567.871507144912,79.9330009637894,0.0165189481561256,1.32801360894824
11,10.907088,27.5,27.291595,19.790001,19.341011,93.274155,NaN,0.996034622192383,NaN,29.163153,400,399.751312,25,29.420605,9.181568,41.017254,49.991264,401.637573,399.070007,398.589996,5338.553711,10.855565,10.354961,10.329881,1.692389,1.669641,1.61337,43.261761,83.243042,30.345812,20.410393,83.672623,50.855556,91.31588,0.325968831777573,667.86438,529.194722824936,2.16396811558885,0.035966674641002,1.2144783916806,9.50486978285375,585.071735610126,2.21181332470496,0.0177787280697545,1.25760439897283,44.0001214794411,567.864160208948,79.931162902695,0.0165166818617064,1.32809350490999
11,10.905583,27.5,27.288223,19.790001,19.341722,93.332558,NaN,0.996491849422455,NaN,29.164047,400,399.731201,25,29.426102,9.19274,41.047375,49.991264,401.637573,399.070007,398.589996,5338.553711,10.855565,10.354961,10.329881,1.692389,1.669641,1.61337,43.261761,83.243042,30.345812,20.410393,83.672623,50.855556,91.31588,0.325968831777573,667.86438,529.200298530548,2.16400568647281,0.0359729080662909,1.21437997229187,9.50024260494513,585.150414214495,2.21204439078926,0.0177867367605896,1.25731315291429,43.9949360953258,567.871855914568,79.9322993258367,0.0165194231373855,1.32800089631854
11,10.906246,27.5,27.289627,19.790001,19.344431,93.403374,NaN,0.996169567108154,NaN,29.154268,400,399.697113,25,29.427713,9.18121,41.026485,49.991264,401.506012,398.90329,398.371552,5350.122559,10.899219,10.379233,10.377043,1.691042,1.674012,1.626759,43.266483,83.299431,30.35413,20.427635,83.489243,50.768444,91.357727,0.282231569290161,673.078003,529.201512517004,2.16400168313239,0.0359708570238215,1.21439210327705,9.50228108226776,585.23726320227,2.21227453327961,0.017792049979563,1.25705745875554,43.9970951936517,567.872761669256,79.9349209279579,0.0165185872629434,1.3280181278275
11,10.905199,27.5,27.290348,19.790001,19.344273,93.473793,NaN,0.99644410610199,NaN,29.152084,400,399.671234,25,29.430189,9.180132,41.006458,49.991264,401.69516,399.11438,398.66507,5340.969727,10.861337,10.355632,10.328432,1.703437,1.691536,1.637615,43.252747,83.363167,30.34807,20.435574,83.482559,50.746555,91.395409,0.498714089393616,669.003113,529.204598588901,2.16402511072938,0.0359750438638347,1.21433039122975,9.49906190560228,585.324656042657,2.21250942827674,0.0177978712206202,1.25679206296818,43.9982039284498,567.882224695217,79.9430426857523,0.0165188270455381,1.32798029694876
11,10.904461,27.5,27.291504,19.790001,19.346008,93.539406,NaN,0.996627449989319,NaN,29.135483,400,399.72644,25,29.427502,9.183851,40.996147,49.991264,401.69516,399.11438,398.66507,5340.969727,10.861337,10.355632,10.328432,1.703437,1.691536,1.637615,43.252747,83.363167,30.34807,20.435574,83.482559,50.746555,91.395409,0.498714089393616,669.003113,529.209015795509,2.16404928989838,0.0359784202421108,1.21426783368685,9.49679266090914,585.405318096817,2.21272380960738,0.0178029052820305,1.25655392845953,43.9999815481495,567.892671885236,79.9525065313114,0.0165188601581617,1.32794416585473
11,10.906733,27.5,27.293093,19.790001,19.340609,93.57563,NaN,0.996703684329987,NaN,29.122,400,399.730194,25,29.418545,9.187115,41.088352,49.991264,401.556793,398.972321,398.48877,5339.413086,10.852228,10.35575,10.31748,1.700902,1.681238,1.62997,43.260525,83.248924,30.332062,20.443037,83.413643,50.776936,91.377296,0.594593048095703,616.49231,529.19534617543,2.16397461217318,0.0359680137904003,1.21446106150192,9.50377836573233,585.448371545658,2.21283350031457,0.0178049224324953,1.25643936101923,44.0024249126311,567.868928202766,79.9368224046722,0.0165160729194388,1.3280921598438
11,10.907182,27.5,27.293789,19.790001,19.326244,93.61274,NaN,0.996366143226624,NaN,29.137789,400,399.685699,25,29.419155,9.18622,41.072468,49.991264,401.556793,398.972321,398.48877,5339.413086,10.852228,10.35575,10.31748,1.700902,1.681238,1.62997,43.260525,83.248924,30.332062,20.443037,83.413643,50.776936,91.377296,0.594593048095703,616.49231,529.176493078992,2.16390463232617,0.0359628986722783,1.21463676763713,9.50515877331856,585.493917631338,2.2129543114061,0.0178077341664077,1.25630586349774,44.0034950997762,567.84536926843,79.9200458883818,0.0165138738655671,1.32822533954196
11,10.906418,27.5,27.292486,19.790001,19.33474,93.625916,NaN,0.996318936347961,NaN,29.127552,400,399.778351,25,29.429264,9.187391,41.058861,49.990353,401.751312,399.158936,398.728149,5347.802246,10.871618,10.360152,10.330257,1.712834,1.691754,1.648739,43.280167,83.289848,30.341007,20.424013,83.31707,50.866898,91.32061,0,574.900146,529.189204746604,2.16395748858787,0.0359679341151869,1.21450265449742,9.50280990272773,585.512487614428,2.21301126948613,0.0178099732800109,1.25623141637879,44.0014915571331,567.861879620879,79.9306766255083,0.0165159392615533,1.32811926095537
11,10.905673,27.5,27.292183,19.790001,19.33474,93.625916,NaN,0.996777772903442,NaN,29.127552,400,399.778351,25,29.429264,9.195241,41.114334,49.990353,401.612793,398.972198,398.502289,5343.245117,10.892696,10.382781,10.371974,1.714596,1.694979,1.650483,43.270859,83.299088,30.357044,20.427816,83.521324,50.854195,91.330231,0.27851590514183,615.322327,529.191537655178,2.163974626684,0.0359709389149044,1.21445755999773,9.50051932681265,585.512956699024,2.21301401974976,0.0178102158680072,1.25622612021749,44.0010256422855,567.867430341902,79.9344374815152,0.0165165468099885,1.32808571849123
11,10.905673,27.5,27.292183,19.790001,19.350445,93.610504,NaN,0.996777772903442,NaN,29.127083,400,399.738312,25,29.427916,9.191569,41.225292,49.990353,401.612793,398.972198,398.502289,5343.245117,10.892696,10.382781,10.371974,1.714596,1.694979,1.650483,43.270859,83.299088,30.357044,20.427816,83.521324,50.854195,91.330231,0.27851590514183,615.322327,529.210609437048,2.1640398310084,0.0359745515148977,1.21429533154705,9.50051932681265,585.493595276415,2.21296123048917,0.0178088168944821,1.25628655263625,44.0010256422855,567.89045354104,79.9517738885837,0.0165182584814562,1.32796627372462
11,10.908333,27.5,27.291542,19.790001,19.343719,93.590706,NaN,0.996030449867249,NaN,29.15802,400,399.773041,25,29.41787,9.194892,41.241848,49.990353,401.704559,399.151794,398.710754,5347.458008,10.862786,10.358513,10.335807,1.722341,1.697402,1.648934,43.273289,83.226135,30.350815,20.446407,83.525963,50.840569,91.314575,0.81769871711731,616.583618,529.194113359634,2.16395072353638,0.0359622774576118,1.21452575329392,9.50869721684649,585.469715289413,2.21289923063778,0.0178075328070057,1.25635302468844,44.0000399810397,567.857931906499,79.9264000820559,0.0165162528804057,1.32812500527136
11,10.909736,27.5,27.292198,19.790001,19.344389,93.580811,NaN,0.995800375938416,NaN,29.176197,400,399.791931,25,29.419874,9.201406,41.266964,49.990353,401.604828,398.943817,398.528992,5345.911133,10.890088,10.378773,10.372934,1.702034,1.684057,1.643428,43.26812,83.263176,30.377886,20.434456,83.175133,50.823475,91.327614,0,659.321106,529.190533933754,2.16392123730469,0.0359567757198251,1.21460374808896,9.5130099861538,585.456267396206,2.21285937627308,0.0178061092826462,1.25640335045235,44.00104870747,567.848604533119,79.9202835811333,0.016515137504532,1.32818367998455
11,10.909037,27.5,27.295792,19.790001,19.352461,93.551888,NaN,0.99649965763092,NaN,29.183783,400,399.780914,25,29.435772,9.205516,41.256168,49.990353,401.604828,398.943817,398.528992,5345.911133,10.890088,10.378773,10.372934,1.702034,1.684057,1.643428,43.26812,83.263176,30.377886,20.434456,83.175133,50.823475,91.327614,0,659.321106,529.202526321418,2.1639708304936,0.0359614498365511,1.21447801191957,9.51086133875589,585.414358042826,2.21272764535812,0.0178006065399586,1.25657993120325,44.0065748469066,567.872050415801,79.9429015826168,0.0165145694307495,1.32811811481929
11,10.908937,27.5,27.296692,19.790001,19.359997,93.520248,NaN,0.996685206890106,NaN,29.175144,400,399.834717,25,29.451679,9.203247,41.216503,49.990353,401.798126,399.142426,398.76712,5344.719727,10.893813,10.376901,10.381179,1.696063,1.683421,1.631393,43.261402,83.262367,30.36372,20.435167,83.516113,50.757713,91.375343,0.145862966775894,668.030518,529.211991365116,2.16400441838988,0.0359635860346593,1.21439411609126,9.51055394150148,585.373202835602,2.21261104125474,0.0177970132798499,1.25672022508622,44.0079586012637,567.88539658417,79.9541938531752,0.0165149828281475,1.32806291988564
11,10.90763,27.5,27.296589,19.790001,19.358309,93.473763,NaN,0.995846688747406,NaN,29.179478,400,399.914185,25,29.466017,9.195087,41.118988,49.990353,401.798126,399.142426,398.76712,5344.719727,10.893813,10.376901,10.381179,1.696063,1.683421,1.631393,43.261402,83.262367,30.36372,20.435167,83.516113,50.757713,91.375343,0.145862966775894,668.030518,529.214032768905,2.16402746780016,0.0359684675545236,1.21433249824825,9.50653606373714,585.314939678382,2.21245263311668,0.0177928738329894,1.25690166651332,44.0078002400286,567.893365387995,79.9600520124021,0.0165156413987094,1.32801997447954
11,10.909945,27.5,27.298084,19.790001,19.348444,93.435989,NaN,0.996068954467773,NaN,29.176659,400,399.935699,25,29.468853,9.206016,40.989422,49.990353,401.802948,399.126984,398.744934,5351.699219,10.897512,10.385365,10.384925,1.696281,1.686825,1.628955,43.242367,83.257912,30.378719,20.438116,83.401276,50.721916,91.394333,0.522985816001892,664.302246,529.194804661435,2.16393326900808,0.0359568658880046,1.21457447513525,9.51365240846513,585.265139087911,2.21230953551283,0.0177882463369201,1.25707707937491,44.0100987394597,567.862572685716,79.9389316387409,0.0165123913291568,1.32820311251813
11,10.907285,27.5,27.296434,19.790001,19.338694,93.431351,NaN,0.995776176452637,NaN,29.172359,400,399.971588,25,29.458578,9.196415,41.007324,49.990353,401.745239,399.09549,398.678101,5348.176758,10.885374,10.38123,10.380722,1.709418,1.693393,1.633791,43.254971,83.280121,30.378506,20.426073,83.378059,50.799824,91.367088,0.292876422405243,664.025452,529.191291976275,2.16395396337454,0.035965347276193,1.21451426284414,9.50547543092387,585.261868915024,2.21230862156568,0.0177891449906074,1.25706643308979,44.0075619285736,567.86715498953,79.9401024641397,0.0165137927370267,1.32815355098918
11,10.906716,27.5,27.296391,19.790001,19.343725,93.427895,NaN,0.996140241622925,NaN,29.180605,400,399.934845,25,29.445431,9.17938,41.055744,49.995499,401.921997,399.223755,398.79834,5348.916016,10.893501,10.388437,10.370304,1.705099,1.686274,1.635858,43.220863,83.189651,30.366657,20.439367,83.493317,50.849831,91.336876,0.663376152515411,639.548523,529.199183612472,2.16398794102015,0.0359687990918526,1.21442783543453,9.50372610001415,585.25759119196,2.21229716094409,0.0177888653991807,1.25707933822513,44.0074958161803,567.879081301071,79.9490228976908,0.0165147069274468,1.32809098517895
11,10.90772,27.5,27.29533,19.790001,19.35618,93.457222,NaN,0.996868133544922,NaN,29.202236,400,399.97403,25,29.441578,9.179665,41.01469,49.995499,401.921997,399.223755,398.79834,5348.916016,10.893501,10.388437,10.370304,1.705099,1.686274,1.635858,43.220863,83.189651,30.366657,20.439367,83.493317,50.849831,91.336876,0.663376152515411,639.548523,529.211165699805,2.16401655941573,0.0359676150165993,1.21435992487954,9.50681274639231,585.296101631338,2.21240735964695,0.0177923786553556,1.25694485733671,44.0058645061509,567.887434218576,79.953846978815,0.0165160100856401,1.32803107941457
11,10.908864,27.5,27.299278,19.790001,19.366217,93.507263,NaN,0.995383739471436,NaN,29.223345,400,399.959595,25,29.447975,9.197721,40.923397,49.995499,401.78894,399.129669,398.727417,5352.790039,10.888871,10.380961,10.379301,1.702757,1.683302,1.629409,43.247185,83.297897,30.407455,20.390217,83.53273,50.932018,91.286301,0.221279859542847,678.309753,529.21977318087,2.16403191923013,0.0359653106691997,1.21432547864727,9.51032954016233,585.352874881144,2.2125430502365,0.0177937650126472,1.25681671627602,44.0119343951156,567.899378135406,79.9682932842071,0.016514359417844,1.32803077631583
11,10.908459,27.5,27.300209,19.790001,19.366217,93.507263,NaN,0.995880126953125,NaN,29.223345,400,399.959595,25,29.447975,9.21349,40.826195,49.995499,401.78894,399.129669,398.727417,5352.790039,10.888871,10.380961,10.379301,1.702757,1.683302,1.629409,43.247185,83.297897,30.407455,20.390217,83.53273,50.932018,91.286301,0.221279859542847,678.309753,529.221040784499,2.16404123232669,0.0359669435108203,1.21430099056768,9.50908455323167,585.351431509747,2.21253459564809,0.017793020217204,1.25683303947838,44.0133656720625,567.904204259259,79.9732130388866,0.0165141195888065,1.32802028335657
11,10.909089,27.5,27.29969,19.790001,19.357296,93.536209,NaN,0.997050642967224,NaN,29.225903,400,399.845428,25,29.459578,9.222906,40.686424,49.995499,401.733368,399.089935,398.631927,5350.991699,10.87852,10.36336,10.336793,1.709572,1.685799,1.632482,43.221794,83.133263,30.395834,20.414005,83.543449,50.954781,91.28199,0.60264128446579,666.294495,529.208235416801,2.16398970913086,0.0359623521266112,1.21443120735485,9.51102118448762,585.388614515926,2.2126385211466,0.0177960638522924,1.25670990879149,44.0125677897219,567.885153554585,79.9581515769816,0.0165130373171951,1.32811099947829
11,10.908628,27.5,27.302536,19.790001,19.363953,93.498505,NaN,0.995578289031982,NaN,29.222349,400,399.806061,25,29.464298,9.2088,40.698383,49.995499,401.728882,399.13028,398.655579,5353.345215,10.879515,10.364942,10.348754,1.724236,1.701589,1.646237,43.240482,83.301628,30.387665,20.415823,83.303688,50.849167,91.336418,0,680.339355,529.217762609626,2.16402794752102,0.0359657415184494,1.21433458053576,9.50960407053992,585.33681593533,2.21248344181314,0.0177903635381109,1.25690837918799,44.0169429329147,567.90335572337,79.9757875331757,0.0165125607142195,1.32806101454452
11,10.910108,27.5,27.302298,19.790001,19.378403,93.487839,NaN,0.996527910232544,NaN,29.2083,400,399.810822,25,29.461746,9.206912,40.773685,49.995499,401.728882,399.13028,398.655579,5353.345215,10.879515,10.364942,10.348754,1.724236,1.701589,1.646237,43.240482,83.301628,30.387665,20.415823,83.303688,50.849167,91.336418,0,680.339355,529.230677379227,2.16405390131879,0.0359630978506262,1.21427491454636,9.51415342994261,585.323778600952,2.21244903797324,0.0177895852712483,1.25694628283359,44.0165770699004,567.912127752208,79.9820641464719,0.0165133655893744,1.32801180929755
11,10.911793,27.5,27.30184,19.790001,19.385441,93.516541,NaN,0.995503783226013,NaN,29.21722,400,399.875122,25,29.45487,9.210775,40.755711,49.995499,401.872803,399.253937,398.748169,5348.767578,10.89213,10.375359,10.349361,1.704636,1.684672,1.634409,43.274239,83.181702,30.365618,20.435116,83.54464,50.837849,91.352509,0.352448582649231,675.365234,529.233950748286,2.16404437765015,0.035957924967004,1.21430413386263,9.51933236986969,585.360563851396,2.2125515876991,0.0177925580444106,1.2568250642824,44.0158730073371,567.908008344981,79.9783297915022,0.0165133538495505,1.32802601988847
11,10.909966,27.5,27.300697,19.790001,19.38245,93.547935,NaN,0.997161865234375,NaN,29.201334,400,399.900757,25,29.442795,9.203688,40.690228,49.995499,401.254639,398.690308,398.213989,5349.556152,10.867647,10.348072,10.346172,1.709415,1.682665,1.629041,43.277008,83.190086,30.391863,20.43161,83.44368,50.781586,91.397209,0.503951013088226,672.691528,529.236035797228,2.16407396454685,0.0359646006832479,1.21422457953879,9.51371695756166,585.401789937586,2.21266956448203,0.0177963228804603,1.25668139156422,44.014115886136,567.916568834216,79.9831976444412,0.0165147248067614,1.3279637916197
11,10.909966,27.5,27.300697,19.790001,19.384193,93.581024,NaN,0.997161865234375,NaN,29.205399,400,399.748352,25,29.434944,9.196113,40.744362,49.995499,401.254639,398.690308,398.213989,5349.556152,10.867647,10.348072,10.346172,1.709415,1.682665,1.629041,43.277008,83.190086,30.391863,20.43161,83.44368,50.781586,91.397209,0.503951013088226,672.691528,529.238152175001,2.16408119920224,0.0359650014093376,1.2142066005895,9.51371695756166,585.443370114529,2.21278295017942,0.0177993267977352,1.25655124881254,44.014115886136,567.919123638363,79.9851215047929,0.0165149146765578,1.32795054770765
11,10.908277,27.5,27.303169,19.790001,19.390148,93.613838,NaN,0.996310651302338,NaN,29.209637,400,399.682648,25,29.42351,9.184797,40.775974,50.001339,402.170105,399.317719,399.128143,5349.81543,10.945017,10.354031,10.333799,1.69918,1.676824,1.628046,43.270973,83.400215,30.393471,20.426231,83.443596,50.792244,91.388062,0.345862567424774,661.839417,529.250666635776,2.16414474545217,0.0359731798158051,1.21404317020518,9.50852506625768,585.480772534137,2.2128729366376,0.01780032751133,1.25646559372203,44.0179159937134,567.945647330561,80.0085086669342,0.0165152966146655,1.32785168188586
11,10.910081,27.5,27.304796,19.790001,19.383865,93.603119,NaN,0.995714008808136,NaN,29.235483,400,399.946716,25,29.420027,9.163679,40.936016,50.001339,402.123352,399.319794,399.146484,5350.275391,10.948137,10.347425,10.346487,1.713859,1.692773,1.643079,43.254257,83.375153,30.379314,20.414795,83.616234,50.860443,91.354782,0.525127470493317,654.633362,529.237394078464,2.16407719388718,0.0359644624475563,1.21421693285355,9.51407043904544,585.464784448782,2.21282144767488,0.0177980532187026,1.25653615526894,44.0204169730743,567.924478207509,79.9948133382237,0.0165126777981764,1.32798677188674
11,10.911716,27.5,27.306841,19.790001,19.376108,93.607399,NaN,0.995845913887024,NaN,29.23848,400,400.094879,25,29.423185,9.170901,41.048405,50.001339,402.123352,399.319794,399.146484,5350.275391,10.948137,10.347425,10.346487,1.713859,1.692773,1.643079,43.254257,83.375153,30.379314,20.414795,83.616234,50.860443,91.354782,0.525127470493317,654.633362,529.222858187007,2.16400740481423,0.0359560896372539,1.21439580991823,9.51909571931327,585.466995293107,2.21281755207967,0.0177968060333156,1.25655511966851,44.0235603292185,567.903209563969,79.9816221410902,0.0165097832558402,1.32812898370956
11,10.912254,27.5,27.306334,19.790001,19.374723,93.637398,NaN,0.996173560619354,NaN,29.239391,400,400.186707,25,29.426355,9.190797,41.034664,50.001339,402.179138,399.348602,399.205139,5354.499512,10.934964,10.364158,10.343255,1.691661,1.677815,1.630531,43.285126,83.39164,30.39743,20.416952,83.521187,50.851822,91.363007,0.222160562872887,655.204163,529.219492385282,2.16398928614082,0.0359536033890625,1.21444264177609,9.52074917345288,585.505473855635,2.21292492368149,0.0177999338010525,1.25642846350332,44.0227810395727,567.895974301881,79.9754743908337,0.0165095714086857,1.32815860305842
11,10.910243,27.5,27.302631,19.790001,19.374983,93.640625,NaN,0.995998680591583,NaN,29.259441,400,400.230286,25,29.437592,9.203553,41.031563,50.001339,402.22998,399.410278,399.225555,5356.902344,10.930327,10.369251,10.341682,1.70351,1.689128,1.640698,43.293808,83.299118,30.400373,20.432701,83.46553,50.838066,91.353394,0.754013538360596,657.572876,529.22610200688,2.16403660079439,0.0359617673840731,1.21431836888266,9.5145683821018,585.515260930237,2.21296957876171,0.0178031888217551,1.25635107065488,44.0170889699934,567.906568298806,79.9783377293226,0.0165127383960158,1.3280458366233
11,10.91044,27.5,27.303106,19.790001,19.378763,93.643059,NaN,0.996273100376129,NaN,29.277161,400,400.25885,25,29.457336,9.203578,41.042648,50.001339,402.22998,399.410278,399.225555,5356.902344,10.930327,10.369251,10.341682,1.70351,1.689128,1.640698,43.293808,83.299118,30.400373,20.432701,83.46553,50.838066,91.353394,0.754013538360596,657.572876,529.230075571935,2.16404776256379,0.035961842436543,1.21429126702628,9.51517389792639,585.517583565464,2.21297360553485,0.0178030296682361,1.25634982752349,44.0178191495708,567.91129421598,79.9825522099164,0.0165127842920579,1.32802874497833
11,10.914174,27.5,27.304209,19.790001,19.383743,93.636841,NaN,0.996492743492126,NaN,29.272263,400,400.256195,25,29.475159,9.208891,41.059666,50.001339,402.223328,399.396057,399.247559,5356.959473,10.93352,10.362896,10.340987,1.709164,1.692531,1.638267,43.321556,83.32946,30.387865,20.453625,83.537262,50.822773,91.366005,0,640.793457,529.22443766081,2.16398259527856,0.0359479420699504,1.21446559084859,9.52664947457737,585.508063899732,2.21294229807912,0.0178015830405795,1.25639349829722,44.0195146660334,567.89010322921,79.9681194013571,0.0165105006415291,1.32815588482699
11,10.913509,27.5,27.307581,19.790001,19.384373,93.616875,NaN,0.996120631694794,NaN,29.263546,400,400.249969,25,29.48831,9.211618,41.023842,50.001339,402.196533,399.406921,399.260559,5354.804688,10.92971,10.353515,10.337699,1.70743,1.681057,1.635827,43.32975,83.264374,30.390385,20.445545,83.577065,50.856407,91.364441,0.239249631762505,673.217651,529.227283901237,2.16400049703158,0.0359507656294246,1.21441888168763,9.52460596942035,585.477756298027,2.21284330182426,0.0177970741622658,1.25653084079899,44.0246977341363,567.901991910136,79.9817271426721,0.0165092173115311,1.32814685325293
11,10.914017,27.5,27.309475,19.790001,19.377413,93.609337,NaN,0.996034622192383,NaN,29.252266,400,400.269623,25,29.488512,9.196215,40.889477,50.001339,402.196533,399.406921,399.260559,5354.804688,10.92971,10.353515,10.337699,1.70743,1.681057,1.635827,43.32975,83.264374,30.390385,20.445545,83.577065,50.856407,91.364441,0.239249631762505,673.217651,529.217241292656,2.16395992417194,0.035947119355001,1.2145214738379,9.52616703146168,585.465351187866,2.21280028858891,0.0177948755393471,1.25659359018531,44.0276087688075,567.890791115263,79.9759093680744,0.016507168293488,1.32823454174253
11,10.912409,27.5,27.308525,19.790001,19.377413,93.609337,NaN,0.996326088905334,NaN,29.252266,400,400.269623,25,29.488512,9.19164,40.89072,49.997501,402.251587,399.445618,399.264221,5355.404785,10.928383,10.359877,10.330022,1.695755,1.670387,1.622665,43.319572,83.290337,30.372879,20.453749,83.359917,50.849007,91.3825,0.464720010757446,684.314148,529.222274091157,2.16399689033516,0.0359535972957396,1.21442423681461,9.52122552893076,585.466822476664,2.21280890960476,0.0177956351944023,1.25657696849305,44.0261486597928,567.902276711089,79.9832450685849,0.0165086319680489,1.32816011366297
11,10.91424,27.5,27.30817,19.790001,19.358488,93.598709,NaN,0.997148633003235,NaN,29.258841,400,400.280701,25,29.47657,9.198747,41.063507,49.997501,402.225494,399.372559,399.169403,5347.801758,10.953039,10.363413,10.363564,1.699953,1.67553,1.62197,43.298046,83.381287,30.399517,20.457836,83.563332,50.786884,91.411369,0.490478157997131,659.466675,529.193556382546,2.16387621487364,0.0359418702819326,1.21473058279831,9.52685228349452,585.454017213921,2.21277571697697,0.0177949545721371,1.25661252517801,44.0256030301632,567.859078178933,79.9502323960993,0.0165056502511633,1.32837881127841
11,10.917472,27.5,27.311132,19.790001,19.35125,93.585205,NaN,0.996068477630615,NaN,29.249035,400,400.293976,25,29.46451,9.202653,41.187866,49.997501,402.225494,399.372559,399.169403,5347.801758,10.953039,10.363413,10.363564,1.699953,1.67553,1.62197,43.298046,83.381287,30.399517,20.457836,83.563332,50.786884,91.411369,0.490478157997131,659.466675,529.174641894985,2.1637718455754,0.0359271925621626,1.2150012057589,9.53678264192916,585.432458950426,2.21270256309788,0.0177913606930514,1.25671747680441,44.0301554135884,567.827114735629,79.9302637632701,0.0165013728990472,1.32859119576955
11,10.916544,27.5,27.311144,19.790001,19.361242,93.551575,NaN,0.996506810188293,NaN,29.244459,400,400.279877,25,29.457127,9.205812,41.157223,49.997501,402.161072,399.302826,399.098724,5350.855957,10.953646,10.36753,10.367989,1.690649,1.675209,1.612502,43.308178,83.222534,30.401226,20.460583,83.461273,50.799595,91.406387,0.135389074683189,684.674255,529.189687575381,2.16383468185343,0.0359332255470435,1.2148415690351,9.53393157808983,585.390174718651,2.2125872005178,0.0177882987240452,1.25685008246134,44.0301738559692,567.849321315232,79.9469954452722,0.0165030151488458,1.3284759576815
11,10.915747,27.5,27.310905,19.790001,19.373371,93.550758,NaN,0.996474266052246,NaN,29.250629,400,400.211304,25,29.453932,9.200459,41.007683,49.997501,402.161072,399.302826,399.098724,5350.855957,10.953646,10.36753,10.367989,1.690649,1.675209,1.612502,43.308178,83.222534,30.401226,20.460583,83.461273,50.799595,91.406387,0.135389074683189,684.674255,529.206916642426,2.16390337243575,0.0359392228441872,1.21466788993955,9.5314828351589,585.38951827,2.21258656974011,0.0177884156254674,1.25684911328999,44.0298065440534,567.873181915709,79.9646271027892,0.0165049414378879,1.32834828389473
11,10.916109,27.5,27.313503,19.790001,19.379255,93.544945,NaN,0.995292127132416,NaN,29.237104,400,400.182648,25,29.447437,9.194003,40.872898,49.997501,402.109497,399.267548,399.052216,5347.676758,10.947641,10.364503,10.36706,1.697392,1.672395,1.612477,43.262589,83.272415,30.358717,20.466482,83.643234,50.789024,91.425461,0.591758012771606,674.772827,529.212930465563,2.16391948320925,0.0359391177415785,1.21462897311676,9.53259507891909,585.378185471777,2.21254306283048,0.0177858112602199,1.25691754698707,44.0337992006147,567.883158819301,79.9757255992091,0.0165040141582403,1.32833705437243
11,10.916902,27.5,27.312279,19.790001,19.376562,93.525955,NaN,0.99608439207077,NaN,29.222326,400,400.146851,25,29.437817,9.202824,40.831829,49.997501,402.061066,399.215393,399.042572,5349.504395,10.918199,10.348026,10.313589,1.688798,1.659284,1.614356,43.246429,83.382843,30.366186,20.449747,83.504913,50.810429,91.403687,0.298548191785812,663.90387,529.207177052567,2.16389007324992,0.035935305928253,1.21470478269267,9.53503147138048,585.356213409966,2.21248907889372,0.0177850657493923,1.25697096364355,44.0319181698781,567.870753484128,79.9646964833801,0.0165038785855034,1.32838235316139
11,10.916902,27.5,27.312279,19.790001,19.378746,93.473633,NaN,0.99608439207077,NaN,29.229458,400,400.104431,25,29.417532,9.205181,40.864052,49.997501,402.121826,399.260712,399.113556,5349.70752,10.925972,10.346828,10.312954,1.714508,1.685668,1.634985,43.259682,83.236938,30.341856,20.480999,83.547066,50.885792,91.386757,0.385325849056244,664.646667,529.209829943157,2.16389914210394,0.0359358079328009,1.21468220518147,9.53503147138048,585.290440772895,2.21230969071899,0.017780315207666,1.25717753833956,44.0319181698781,567.873955840936,79.9671072176429,0.0165041164996612,1.32836572344552
11,10.914681,27.5,27.315109,19.790001,19.376083,93.401077,NaN,0.996401786804199,NaN,29.22802,400,400.125549,25,29.396437,9.209618,40.911789,49.997501,402.121826,399.260712,399.113556,5349.70752,10.925972,10.346828,10.312954,1.714508,1.685668,1.634985,43.259682,83.236938,30.341856,20.480999,83.547066,50.885792,91.386757,0.385325849056244,664.646667,529.213547589981,2.16393913806435,0.0359441391838385,1.21457537438982,9.52820739204037,585.194821114809,2.21203513068772,0.0177714641447508,1.25751448655674,44.0362671875198,567.892750067026,79.9851637583146,0.0165036953680899,1.32831234220703
11,10.916243,27.5,27.313953,19.790001,19.369631,93.37513,NaN,0.995889604091644,NaN,29.248108,400,400.15976,25,29.398621,9.20603,40.921299,49.997501,402.134399,399.292908,399.105682,5347.177246,10.919325,10.344373,10.313954,1.717559,1.688014,1.640083,43.26046,83.26033,30.373095,20.487984,83.520439,50.8018,91.426285,0.390210807323456,662.830078,529.200820878709,2.16387644013063,0.0359363659425687,1.21473657144352,9.53300678639772,585.163986244223,2.21195661068685,0.0177700305968072,1.25759707669332,44.034490739865,567.868702070712,79.965464014547,0.0165026512125861,1.32841915166224
11,10.918864,27.5,27.312952,19.790001,19.368771,93.373497,NaN,0.995875358581543,NaN,29.252584,400,400.127045,25,29.412195,9.231741,40.956409,49.997501,402.134399,399.292908,399.105682,5347.177246,10.919325,10.344373,10.313954,1.717559,1.688014,1.640083,43.26046,83.26033,30.373095,20.487984,83.520439,50.8018,91.426285,0.390210807323456,662.830078,529.191569890857,2.16381262038605,0.0359256176501602,1.21490411414039,9.54105889461289,585.163487080012,2.21196010199263,0.0177706820196593,1.25758594255513,44.032952437384,567.84451509751,79.9458749361791,0.0165014970584165,1.3285291797574
