P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.917723,27.5,27.314178,19.790001,19.374016,93.367043,NaN,0.996251106262207,NaN,29.230877,400,400.091339,25,29.424078,9.227159,41.055,49.99683,402.069458,399.173492,398.95517,5346.741699,10.934847,10.367495,10.356712,1.715983,1.689481,1.633419,43.271549,83.262428,30.373928,20.477194,83.638603,50.836994,91.407997,0.203725069761276,664.001404,529.201514130868,2.16386062946868,0.0359314156639381,1.21478078803961,9.53755374952374,585.153466486368,2.2119268182038,0.0177691161056186,1.25763313629619,44.0348365062312,567.863490413345,79.9618515866186,0.0165021195684004,1.32844973645705
11,10.917353,27.5,27.315659,19.790001,19.375181,93.368286,NaN,0.996535778045654,NaN,29.1989,400,400.078613,25,29.425644,9.228047,41.083752,49.99683,402.145813,399.300385,399.114716,5351.177246,10.926183,10.345169,10.320242,1.706797,1.679458,1.624566,43.280369,83.466301,30.387619,20.453335,83.47744,50.835072,91.397659,0.22028198838234,679.536438,529.204087663412,2.16387397203013,0.0359331728709968,1.21474635015165,9.53641705237612,585.152729635572,2.2119176279847,0.0177680458786752,1.25765426824585,44.0371123630678,567.870645813086,79.9692831460029,0.0165017002263089,1.32843570004276
11,10.918655,27.5,27.317509,19.790001,19.355288,93.369202,NaN,0.996142983436584,NaN,29.183315,400,400.081238,25,29.421867,9.210533,41.122429,49.99683,402.145813,399.300385,399.114716,5351.177246,10.926183,10.345169,10.320242,1.706797,1.679458,1.624566,43.280369,83.466301,30.387619,20.453335,83.47744,50.835072,91.397659,0.22028198838234,679.536438,529.175842979732,2.16376142218627,0.0359233594144476,1.21503104722059,9.5404168685692,585.151008453027,2.21190396390308,0.0177666513217945,1.25768319385035,44.0399551310007,567.833956153324,79.9442217547847,0.0164977871572494,1.3286552673738
11,10.919337,27.5,27.320736,19.790001,19.347567,93.372688,NaN,0.996886134147644,NaN,29.174469,400,400.10553,25,29.413919,9.205947,41.106323,49.99683,402.090973,399.22049,399.005798,5351.321289,10.925675,10.352025,10.3144,1.71926,1.683495,1.632539,43.254646,83.293198,30.395582,20.459538,83.570786,50.92569,91.356392,0.571114957332611,669.502625,529.164325070066,2.16371366950081,0.0359188399002981,1.21515236363124,9.54251186666016,585.150380982093,2.21188661044854,0.0177643907429538,1.2577261517486,44.044913488739,567.822418419921,79.9399956631956,0.0164948591664615,1.32876569703159
11,10.919331,27.5,27.321575,19.790001,19.354855,93.383995,NaN,0.996204257011414,NaN,29.166908,400,400.108368,25,29.415934,9.205564,41.109169,49.99683,402.178894,399.360016,399.142822,5350.255371,10.929171,10.349545,10.328049,1.710027,1.677476,1.624277,43.257954,83.214546,30.38769,20.458923,83.591881,50.951385,91.332336,0.218721076846123,698.626221,529.173199617762,2.16374408339031,0.0359205394720755,1.21507648405613,9.54249343602243,585.163298954843,2.21191778818868,0.0177647478586025,1.25769601700388,44.0462025578366,567.834541351294,79.9502781265157,0.0164952212420086,1.32871575229675
11,10.916078,27.5,27.321857,19.790001,19.361612,93.393814,NaN,0.995595455169678,NaN,29.154913,400,400.185608,25,29.434494,9.192625,41.146889,49.99683,402.178894,399.360016,399.142822,5350.255371,10.929171,10.349545,10.328049,1.710027,1.677476,1.624277,43.257954,83.214546,30.38769,20.458923,83.591881,50.951385,91.332336,0.218721076846123,698.626221,529.191596225131,2.16384693157575,0.0359351868290692,1.21480952910913,9.5324998326156,585.175210208739,2.21194891797728,0.0177654145464539,1.25766200091477,44.0466358257701,567.871323721834,79.9783521591367,0.016497772141236,1.32852897308944
11,10.914298,27.5,27.322079,19.790001,19.359224,93.423882,NaN,0.996048450469971,NaN,29.134464,400,400.225403,25,29.445913,9.196302,41.187256,49.99683,402.257141,399.387146,399.165039,5353.21875,10.936989,10.357463,10.328349,1.689863,1.655709,1.604823,43.264919,83.363472,30.384315,20.453577,83.544922,50.984669,91.308815,0.37063792347908,688.937988,529.194268817704,2.16387793780437,0.0359418058976885,1.21472648130641,9.52703050874834,585.212679205069,2.21205006019776,0.0177679680910398,1.2575466374495,44.0469769066369,567.882639296227,79.9871762384237,0.016498470051521,1.32847366452767
11,10.913172,27.5,27.321636,19.790001,19.359224,93.423882,NaN,0.995467662811279,NaN,29.134464,400,400.225403,25,29.445913,9.21067,41.308731,49.99683,402.137756,399.269867,399.086884,5351.333984,10.937038,10.368457,10.361625,1.690601,1.666587,1.605996,43.280956,83.175903,30.386032,20.457119,83.599609,50.92857,91.348618,0.387618511915207,643.505615,529.197794350503,2.16390382702381,0.0359463414664471,1.21465833011321,9.52357035271575,585.213366834562,2.21205408328393,0.0177683218658354,1.25753884868819,44.0462962792038,567.891050914342,79.9928965072883,0.016499379064905,1.32842306872689
11,10.916267,27.5,27.322515,19.790001,19.350779,93.439514,NaN,0.996635138988495,NaN,29.129349,400,400.171875,25,29.44029,9.213805,41.427132,49.99683,402.137756,399.269867,399.086884,5351.333984,10.937038,10.368457,10.361625,1.690601,1.666587,1.605996,43.280956,83.175903,30.386032,20.457119,83.599609,50.92857,91.348618,0.387618511915207,643.505615,529.177843661149,2.16379759344714,0.0359319352857188,1.214933092187,9.5330805246478,585.231660042158,2.21209972478939,0.0177690394550536,1.2574923504154,44.0476467710143,567.854986809159,79.9669642295515,0.0164961365804547,1.328624141083
11,10.914153,27.5,27.322021,19.790001,19.355087,93.472282,NaN,0.996466517448425,NaN,29.131996,400,400.103149,25,29.426626,9.198074,41.34869,49.99683,402.028107,399.131317,398.954529,5354.390625,10.937757,10.371247,10.352521,1.701856,1.683217,1.627391,43.256775,83.335121,30.396822,20.437994,83.446541,50.891098,91.396446,0.36652284860611,664.45282,529.189697450535,2.16386409125884,0.0359414387227535,1.21476049578802,9.52658494427288,585.273629801173,2.2122166013402,0.0177724092596746,1.25735393439905,44.0468877956238,567.877653902228,79.9833434675667,0.0164981370235392,1.32849865166669
11,10.913186,27.5,27.321062,19.790001,19.364548,93.511734,NaN,0.996457576751709,NaN,29.132988,400,400.043274,25,29.415092,9.193872,41.144497,49.998283,402.067932,399.206268,399.064117,5352.476563,10.936571,10.361902,10.356204,1.720717,1.696269,1.639195,43.273582,83.340889,30.382448,20.446764,83.484428,50.819359,91.435326,0.575675845146179,597.891235,529.204217216208,2.16392561260011,0.0359475091700767,1.21460413906322,9.52361337584875,585.324718936268,2.21236059389035,0.0177767567836333,1.25718113797735,44.0454143701876,567.897797293671,79.9971825984588,0.0165002485088338,1.32837908372918
11,10.912992,27.5,27.321289,19.790001,19.370832,93.543388,NaN,0.996340274810791,NaN,29.118021,400,400.085297,25,29.411865,9.197979,41.16983,49.998283,402.067932,399.206268,399.064117,5352.476563,10.936571,10.361902,10.356204,1.720717,1.696269,1.639195,43.273582,83.340889,30.382448,20.446764,83.484428,50.819359,91.435326,0.575675845146179,597.891235,529.212456849255,2.16395616472269,0.0359497354691422,1.21452746565073,9.52301719443432,585.364159897173,2.21246705635813,0.0177794485649128,1.25706016662595,44.0457631407741,567.908961387127,80.005900453521,0.0165009319258273,1.32832468441649
11,10.912992,27.5,27.321289,19.790001,19.37396,93.564835,NaN,0.996340274810791,NaN,29.108681,400,400.108856,25,29.41563,9.204461,41.364933,49.998283,402.154968,399.249115,399.080963,5350.272461,10.935691,10.369713,10.342155,1.709,1.68689,1.625398,43.258564,83.181976,30.372282,20.445883,83.295502,50.861324,91.386566,0.4231838285923,644.035278,529.216255840628,2.16396915173299,0.0359504546008015,1.21449515222491,9.52301719443432,585.39111915953,2.21254057411135,0.0177813949485787,1.25697559475144,44.0457631407741,567.913547849214,80.0093533014803,0.0165012725413206,1.3283008854358
11,10.913671,27.5,27.322046,19.790001,19.370155,93.562881,NaN,0.996519446372986,NaN,29.118458,400,400.129883,25,29.423122,9.207515,41.440544,49.998283,402.042999,399.208588,398.98291,5353.604492,10.942741,10.355885,10.343987,1.728163,1.699693,1.650588,43.254608,83.165001,30.369371,20.447926,83.665771,50.897598,91.37603,0.442340672016144,628.639832,529.209509134369,2.16393774343633,0.0359468445254496,1.2145755340165,9.52510379437592,585.38748984749,2.21252700676469,0.0177806129089774,1.25699656249301,44.0469262055608,567.903704915057,80.0029883427072,0.0165000556777976,1.32836378084682
11,10.909344,27.5,27.321346,19.790001,19.365631,93.562813,NaN,0.996294260025024,NaN,29.130119,400,400.103577,25,29.425243,9.200432,41.307152,49.998283,402.042999,399.208588,398.98291,5353.604492,10.942741,10.355885,10.343987,1.728163,1.699693,1.650588,43.254608,83.165001,30.369371,20.447926,83.665771,50.897598,91.37603,0.442340672016144,628.639832,529.217559192389,2.16401844894221,0.0359632408514572,1.21436055349593,9.51180503503571,585.38848921035,2.2125331260625,0.0177811659203697,1.25698456384069,44.045850717182,567.931052008687,80.0226102865165,0.0165025358832754,1.32821097517346
11,10.913574,27.5,27.320988,19.790001,19.36129,93.555527,NaN,0.996717035770416,NaN,29.129051,400,400.041107,25,29.430399,9.200785,41.171894,49.998283,401.920929,399.048309,398.8396,5352.354492,10.943268,10.351983,10.33838,1.72896,1.700434,1.647251,43.283974,83.383148,30.375561,20.461792,83.532501,50.922237,91.383789,0.0842928364872932,644.90564,529.199045211771,2.1639031632568,0.0359451971099086,1.21466129773278,9.52480571467146,585.379885575932,2.21251140019347,0.0177807906991552,1.25700701452778,44.0453006735718,567.889747340079,79.9910205416528,0.0164996981505512,1.32841971980302
11,10.910141,27.5,27.32029,19.790001,19.367683,93.562271,NaN,0.996645092964172,NaN,29.116961,400,399.995239,25,29.440052,9.204856,41.043736,49.998283,401.920929,399.048309,398.8396,5352.354492,10.943268,10.351983,10.33838,1.72896,1.700434,1.647251,43.283974,83.383148,30.375561,20.461792,83.532501,50.922237,91.383789,0.0842928364872932,644.90564,529.217556469015,2.16400864134877,0.0359605000322726,1.21438756237292,9.51425486305078,585.38944447394,2.21254085145045,0.0177819603527926,1.25696819552149,44.0442282263641,567.925845577989,80.0172327844753,0.0165028271210909,1.3282214980121
11,10.910378,27.5,27.319616,19.790001,19.383698,93.589569,NaN,0.995747029781342,NaN,29.115738,400,400.052612,25,29.456383,9.215899,41.120152,49.998283,402.223206,399.390198,399.222992,5348.214844,10.930438,10.361074,10.346487,1.703265,1.678634,1.623316,43.320126,83.269234,30.385592,20.453699,83.503609,50.890945,91.381638,NaN,640.633362,529.236261976339,2.16406967260775,0.0359632269212922,1.21423660292703,9.51498333038438,585.424799931125,2.21264052824172,0.0177849760050478,1.25684885392745,44.0431926342942,567.946287905283,80.0316938986408,0.016504778004126,1.32810498703254
11,10.912843,27.5,27.321053,19.790001,19.399424,93.611031,NaN,0.995802700519562,NaN,29.114687,400,400.231934,25,29.480331,9.238328,41.291275,49.998283,402.264496,399.386414,399.213715,5353.3125,10.933644,10.363466,10.340569,1.678703,1.652989,1.606784,43.292664,83.270973,30.400797,20.455805,83.640991,50.912468,91.374969,0.702990531921387,649.08374,529.247644541326,2.16407828132767,0.0359569083759784,1.21422333620871,9.52255929709003,585.44954774493,2.21270103822723,0.0177857751870903,1.25678954617014,44.0454005422334,567.951700073425,80.0377523087595,0.0165042573487137,1.32809935412481
11,10.912171,27.5,27.322796,19.790001,19.407211,93.651314,NaN,0.99605119228363,NaN,29.107025,400,400.289032,25,29.48637,9.242441,41.319122,49.998283,402.264496,399.386414,399.213715,5353.3125,10.933644,10.363466,10.340569,1.678703,1.652989,1.606784,43.292664,83.270973,30.400797,20.455805,83.640991,50.912468,91.374969,0.702990531921387,649.08374,529.259201368121,2.1641260445261,0.035961405847185,1.2141024761781,9.52049409067735,585.497473252833,2.21282325074415,0.0177880369307492,1.25666167261967,44.0480784912115,567.97144658669,80.0550263575597,0.016504604720226,1.32802422381419
11,10.911116,27.5,27.32085,19.790001,19.405104,93.695358,NaN,0.996792197227478,NaN,29.128878,400,400.266022,25,29.483656,9.218201,41.259163,49.996956,402.176727,399.357025,399.129089,5352.020508,10.950627,10.359717,10.369181,1.6929,1.666621,1.613776,43.279892,83.340454,30.373074,20.500149,83.378929,50.891289,91.378365,0.259286969900131,654.253052,529.259943224492,2.16414154918492,0.0359651731571432,1.21406048809671,9.51725164580762,585.555829194271,2.2129917733748,0.0177935863936665,1.25645479978766,44.0450886441197,567.973710968444,80.0540461231708,0.0165060222196702,1.32798214329128
11,10.910741,27.5,27.322243,19.790001,19.399445,93.710991,NaN,0.996431767940521,NaN,29.135681,400,400.27948,25,29.485689,9.214371,41.27512,49.996956,402.219696,399.366394,399.115845,5351.660156,10.95382,10.369332,10.364892,1.702013,1.673937,1.623379,43.265289,83.179558,30.398113,20.479076,83.440262,50.910355,91.378342,0.824839413166046,635.162964,529.254245764969,2.16412668428055,0.0359653837962625,1.21409616144713,9.51609906098446,585.573315658815,2.21303268292062,0.017793890905747,1.25641784944128,44.0472288749282,567.970759837601,80.0537461365722,0.0165049087368538,1.32801915633765
11,10.909416,27.5,27.321106,19.790001,19.392389,93.690125,NaN,0.996110558509827,NaN,29.136202,400,400.270111,25,29.488895,9.215431,41.330879,49.996956,402.219696,399.366394,399.115845,5351.660156,10.95382,10.369332,10.364892,1.702013,1.673937,1.623379,43.265289,83.179558,30.398113,20.479076,83.440262,50.910355,91.378342,0.824839413166046,635.162964,529.249824112777,2.1641278601901,0.0359691027997756,1.21408886529179,9.51202635503881,585.548857945219,2.212971528307,0.0177929072580766,1.25647979226402,44.04548197347,567.969298527982,80.0510767590869,0.016505530190057,1.3280089924101
11,10.912638,27.5,27.3221,19.790001,19.391766,93.659134,NaN,0.995872557163239,NaN,29.127466,400,400.151581,25,29.491062,9.22578,41.25705,49.996956,401.842133,399.388855,398.83078,5349.359375,10.88625,10.373253,10.399343,1.714113,1.679325,1.630955,43.25695,83.198906,30.412689,20.480675,83.585266,50.885975,91.409813,0.3271404504776,648.430298,529.238987144292,2.16405120763343,0.0359559740998552,1.21428993957484,9.52192929638375,585.50837770256,2.21285635425615,0.0177893022933414,1.25661878671861,44.0470091709338,567.943865966139,80.0332987170653,0.01650300345423,1.32815629784738
11,10.913499,27.5,27.32576,19.790001,19.391766,93.659134,NaN,0.995740056037903,NaN,29.127466,400,400.151581,25,29.491062,9.248114,41.100647,49.996956,401.989777,399.544403,398.967529,5352.611328,10.859126,10.377515,10.366381,1.66907,1.643625,1.593192,43.273258,83.236481,30.416222,20.475714,83.311546,50.806213,91.45285,0.242460861802101,661.521667,529.236293108169,2.16403141662637,0.0359525053018514,1.21434196998934,9.52457523930167,585.502711569359,2.21282315856492,0.0177863784427096,1.25668278320025,44.0526320879957,567.942915726907,80.0376346021913,0.0165005837829383,1.32821832844748
11,10.910183,27.5,27.321239,19.790001,19.389471,93.638184,NaN,0.996337831020355,NaN,29.113913,400,400.098145,25,29.49317,9.245429,41.029224,49.996956,401.989777,399.544403,398.967529,5352.611328,10.859126,10.377515,10.366381,1.66907,1.643625,1.593192,43.273258,83.236481,30.416222,20.475714,83.311546,50.806213,91.45285,0.242460861802101,661.521667,529.243881690436,2.16409811697357,0.0359653401071398,1.21416527981263,9.51438395939891,585.483383891859,2.21279238945311,0.0177880898930176,1.25668603218797,44.0456863192488,567.959012821475,80.0435152538701,0.0165046809876009,1.32806435821158
11,10.910183,27.5,27.321239,19.790001,19.392437,93.596596,NaN,0.996337831020355,NaN,29.096125,400,400.051971,25,29.499506,9.230677,40.980804,49.996956,401.786285,399.334106,398.762115,5357.211914,10.860296,10.374577,10.365473,1.686939,1.662623,1.607076,43.292336,83.255844,30.432673,20.476919,83.194893,50.831699,91.425423,0.429551929235458,689.792664,529.247482859303,2.16411042693844,0.0359660219556931,1.21413469867112,9.51438395939891,585.431117432666,2.2126498837104,0.0177843169025993,1.25684960972163,44.0456863192488,567.963360641719,80.0467890840087,0.0165050038562756,1.32804182977476
11,10.911398,27.5,27.323372,19.790001,19.402693,93.560318,NaN,0.995874404907227,NaN,29.076326,400,399.967773,25,29.506119,9.209978,40.930923,49.996956,401.816071,399.328064,398.782684,5354.371094,10.865292,10.37377,10.355985,1.69278,1.672815,1.61264,43.303173,83.190712,30.447269,20.476366,83.433899,50.858868,91.411964,0.390338987112045,583.235168,529.2561339855,2.16412506185365,0.0359634824682306,1.21410236143015,9.51811836989134,585.382213075706,2.21250618823748,0.0177793211524581,1.25702990584367,44.0489634302087,567.972050157221,80.0562756719287,0.0165042797753502,1.32803008079008
11,10.911765,27.5,27.325476,19.790001,19.399773,93.552773,NaN,0.995754241943359,NaN,29.075552,400,399.955078,25,29.49832,9.214462,40.840588,49.996956,401.816071,399.328064,398.782684,5354.371094,10.865292,10.37377,10.355985,1.69278,1.672815,1.61264,43.303173,83.190712,30.447269,20.476366,83.433899,50.858868,91.411964,0.390338987112045,583.235168,529.251440688008,2.16410450778598,0.0359613323037511,1.21415462384934,9.51924631526788,585.369467483579,2.21246123100209,0.0177769560766379,1.25709654434083,44.0521957947755,567.968262659778,80.0563270656272,0.0165026480354202,1.32808251894379
11,10.912357,27.5,27.324108,19.790001,19.387224,93.575356,NaN,0.996745705604553,NaN,29.087315,400,399.985565,25,29.483883,9.236288,40.733051,49.996956,401.838593,399.380371,398.822266,5356.356445,10.866949,10.375566,10.362863,1.691522,1.674023,1.622865,43.305607,83.230759,30.458923,20.482584,83.623604,50.911037,91.397316,0.076131634414196,582.528564,529.234351025772,2.16403881356538,0.0359560622295374,1.2143198219814,9.52106571992044,585.399975349829,2.21255105566919,0.0177800978778362,1.25698352087227,44.0500941648826,567.942802242017,80.0352691871298,0.0165016355842905,1.32819314213108
11,10.912632,27.5,27.322439,19.790001,19.38415,93.609818,NaN,0.996440291404724,NaN,29.106686,400,399.99884,25,29.48107,9.220032,40.744751,49.998611,401.909821,399.425629,398.91156,5353.906738,10.871168,10.376544,10.353877,1.670917,1.655582,1.597858,43.334423,83.217087,30.451429,20.490396,83.634987,50.903305,91.4086,0.348297566175461,522.158203,529.229757589026,2.1640197314371,0.0359542475656529,1.21436816831286,9.52191085720392,585.445876415592,2.21268430699614,0.0177845578489876,1.25681857960868,44.0475300062508,567.933308651106,80.025817940869,0.016502001866456,1.3282163281079
11,10.909596,27.5,27.32538,19.790001,19.39312,93.63739,NaN,0.995701730251312,NaN,29.118561,400,400.013947,25,29.471453,9.204729,40.875912,49.998611,401.909821,399.425629,398.91156,5353.906738,10.871168,10.376544,10.353877,1.670917,1.655582,1.597858,43.334423,83.217087,30.451429,20.490396,83.634987,50.903305,91.4086,0.348297566175461,522.158203,529.25014850083,2.1641267559044,0.0359685452077816,1.21409220220861,9.51257965022148,585.475973772762,2.21275210603104,0.017784709766109,1.25676159526167,44.0520483145953,567.975962471101,80.0619923798026,0.016503281344891,1.32804113087345
11,10.910891,27.5,27.323257,19.790001,19.410479,93.633583,NaN,0.995599150657654,NaN,29.12315,400,400.02887,25,29.471661,9.226891,40.960381,49.998611,401.901978,399.469879,398.911774,5359.037109,10.869007,10.381327,10.36462,1.67918,1.660462,1.601613,43.34787,83.255341,30.411425,20.52384,83.475754,50.89753,91.419228,NaN,626.326233,529.267172347539,2.16416902534101,0.0359673154232327,1.21399153249922,9.51656009850302,585.47447688344,2.2127583193301,0.0177860602974177,1.25673942051537,44.0487867508164,567.987388782211,80.0676672520709,0.0165054925295798,1.32794884539248
11,10.912292,27.5,27.327751,19.790001,19.433029,93.613777,NaN,0.997038841247559,NaN,29.132141,400,400.068756,25,29.483335,9.231055,40.969208,49.998611,401.913361,399.43988,398.925385,5353.338379,10.872318,10.371645,10.354807,1.67769,1.659935,1.599724,43.333439,83.29734,30.397871,20.540672,83.538849,50.891434,91.41494,0.485409200191498,670.543945,529.290165344356,2.16423039151254,0.0359668514859687,1.2138439249584,9.52086595784908,585.442624168691,2.21264968405407,0.0177806742062644,1.2568959883262,44.0556906521352,568.016482668904,80.0957767091058,0.0165047678257586,1.32786830864326
11,10.913938,27.5,27.324926,19.790001,19.44239,93.633011,NaN,0.997124850749969,NaN,29.130653,400,400.093872,25,29.490515,9.217428,40.892403,49.998611,401.913361,399.43988,398.925385,5353.338379,10.872318,10.371645,10.354807,1.67769,1.659935,1.599724,43.333439,83.29734,30.397871,20.540672,83.538849,50.891434,91.41494,0.485409200191498,670.543945,529.296382434426,2.16423140766983,0.0359623702900386,1.21384687898055,9.52592427147908,585.471173441727,2.21274121980665,0.0177846751911747,1.25677087071831,44.0513508508855,568.012178809956,80.088638502128,0.0165062616862473,1.32784654391708
11,10.915448,27.5,27.323395,19.790001,19.450123,93.642876,NaN,0.996297061443329,NaN,29.126154,400,400.081299,25,29.487495,9.215792,40.843323,49.998611,401.981598,399.552795,398.981018,5355.125,10.87058,10.379336,10.363634,1.680651,1.663908,1.60506,43.348648,83.354927,30.408688,20.530479,83.505692,50.892414,91.411156,0.687318623065948,644.186768,529.301049046265,2.16422879867896,0.0359580643371706,1.21385837435341,9.5305641376807,585.485941914311,2.21278890803847,0.017786793018235,1.2567053050939,44.048998766019,568.00873005496,80.083929156912,0.0165069885275815,1.32784052398682
11,10.912799,27.5,27.325115,19.790001,19.459896,93.64106,NaN,0.996060013771057,NaN,29.097328,400,400.070038,25,29.49221,9.212199,40.842827,49.998611,401.981598,399.552795,398.981018,5355.125,10.87058,10.379336,10.363634,1.680651,1.663908,1.60506,43.348648,83.354927,30.408688,20.530479,83.505692,50.892414,91.411156,0.687318623065948,644.186768,529.321189715406,2.16433019021414,0.0359709812087018,1.21359826681812,9.52242407817926,585.480996404228,2.21276708447947,0.0177852543274058,1.25674253060447,44.0516412057945,568.047385938501,80.1154154458289,0.0165087542019262,1.32766739343893
11,10.912661,27.5,27.326523,19.790001,19.449549,93.627197,NaN,0.995927453041077,NaN,29.076231,400,400.020691,25,29.499205,9.209543,40.918297,49.998611,401.798035,399.261139,398.7565,5353.842285,10.889083,10.38915,10.394079,1.6674,1.657804,1.602926,43.331268,83.266403,30.424751,20.526831,83.503487,50.879688,91.420456,0.347190827131271,669.502747,529.309063373041,2.16429044391308,0.0359691602377827,1.2136962783294,9.5219999798349,585.461393211707,2.21270681145531,0.0177828722591027,1.25682168316529,44.0538042248323,568.035669388735,80.1085327754362,0.0165069804420916,1.32774991482875
11,10.9097,27.5,27.324345,19.790001,19.444263,93.609215,NaN,0.99576598405838,NaN,29.062384,400,399.997925,25,29.504107,9.209002,41.027615,49.998611,401.856201,399.310944,398.763245,5353.975586,10.885688,10.393687,10.392004,1.68645,1.670673,1.605453,43.312679,83.250397,30.405384,20.550013,83.540817,50.884327,91.425575,0.63186901807785,628.829956,529.311902320009,2.16433655172222,0.0359798804279019,1.21357216051498,9.51289932874084,585.442166183171,2.2126649487559,0.0177829806044804,1.25685431832077,44.0504582687926,568.048362042337,80.115088665355,0.0165093210623394,1.3276503498153
11,10.912073,27.5,27.32324,19.790001,19.455494,93.608063,NaN,0.996299684047699,NaN,29.055204,400,400.020966,25,29.50869,9.203115,41.129192,49.998611,401.856201,399.310944,398.763245,5353.975586,10.885688,10.393687,10.392004,1.68645,1.670673,1.605453,43.312679,83.250397,30.405384,20.550013,83.540817,50.884327,91.425575,0.63186901807785,628.829956,529.318116126307,2.16432861121817,0.0359728956011208,1.21359975249482,9.5201929067191,585.44242994582,2.21267102584519,0.0177837587535807,1.25683950791615,44.0487606329454,568.043732658684,80.1100777157496,0.0165096868912641,1.32765706329336
11,10.911061,27.5,27.324162,19.790001,19.455494,93.608063,NaN,0.996771156787872,NaN,29.055204,400,400.020966,25,29.50869,9.204782,41.127373,50.000092,401.848419,399.333069,398.799194,5351.335938,10.880735,10.387262,10.391956,1.674938,1.652977,1.596347,43.338497,83.14109,30.396248,20.570805,83.425934,50.891743,91.423996,0.24453267455101,644.106384,529.321278530875,2.16435186118484,0.03597697440749,1.21353878588317,9.51708260190526,585.441001755633,2.21266266115168,0.0177830222661359,1.25685564880645,44.0501771254793,568.053468243758,80.1186823603792,0.0165098176604558,1.3276211052626
11,10.912751,27.5,27.324564,19.790001,19.465166,93.620827,NaN,0.995927155017853,NaN,29.044193,400,400.040283,25,29.514402,9.207193,41.081879,50.000092,401.924438,399.416779,398.84436,5354.821777,10.882223,10.386189,10.3559,1.650279,1.632322,1.582363,43.337147,83.277664,30.398918,20.576288,83.308876,50.846775,91.439453,0.671314835548401,630.977478,529.327735211272,2.16435314944942,0.035972385242447,1.21354124658882,9.52227656617083,585.456421322254,2.21270275411191,0.0177838591019304,1.25681245855633,44.0507947170993,568.054587039476,80.1200794884288,0.0165096425956988,1.32762158614625
11,10.912751,27.5,27.324564,19.790001,19.468731,93.629997,NaN,0.995927155017853,NaN,29.029367,400,400.051331,25,29.51107,9.219801,40.982269,50.000092,401.924438,399.416779,398.84436,5354.821777,10.882223,10.386189,10.3559,1.650279,1.632322,1.582363,43.337147,83.277664,30.398918,20.576288,83.308876,50.846775,91.439453,0.671314835548401,630.977478,529.332061420562,2.16436793399732,0.035973204153395,1.21350464035819,9.52227656617083,585.467946127111,2.21273417607882,0.0177846909458595,1.25677638928105,44.0507947170993,568.059810007363,80.1240136071856,0.0165100303504552,1.32759459389012
11,10.912689,27.5,27.326599,19.790001,19.470331,93.65274,NaN,0.996849775314331,NaN,29.035778,400,400.058319,25,29.51198,9.234753,40.995857,50.000092,401.845825,399.366943,398.817261,5350.257813,10.879204,10.373561,10.358275,1.67437,1.660337,1.607692,43.367393,83.17189,30.398115,20.575718,83.496124,50.881779,91.445976,0.456309974193573,579.806641,529.334196713617,2.16437599336652,0.0359738215233075,1.21348448069111,9.52208602910179,585.493377255542,2.21279364285256,0.0177851283939333,1.25672257942271,44.0539209762821,568.06601690905,80.1314952833001,0.0165091845230997,1.32759422279034
11,10.912268,27.5,27.325186,19.790001,19.463594,93.652855,NaN,0.996962785720825,NaN,29.04904,400,400.048035,25,29.520433,9.223102,41.038197,50.000092,401.968903,399.436615,398.882385,5359.126953,10.877138,10.398536,10.388479,1.674331,1.64656,1.607071,43.358456,83.216171,30.388311,20.6036,83.494774,50.899841,91.43074,NaN,614.52063,529.327336669359,2.16435772530991,0.0359739705466123,1.21352830013994,9.52079219931881,585.495709482811,2.2128068525293,0.0177862674486292,1.25669741521086,44.0517502805237,568.057230454321,80.122928401113,0.0165094394658049,1.3276176150294
11,10.913562,27.5,27.326645,19.790001,19.457922,93.586945,NaN,0.996655523777008,NaN,29.057817,400,400.096588,25,29.527283,9.225706,40.986031,50.000092,401.968903,399.436615,398.882385,5359.126953,10.877138,10.398536,10.388479,1.674331,1.64656,1.607071,43.358456,83.216171,30.388311,20.6036,83.494774,50.899841,91.43074,NaN,614.52063,529.316409688327,2.16430447507655,0.0359674533648292,1.21366451769337,9.52476883869275,585.410611405584,2.21256775828241,0.0177791232064486,1.25698229659442,44.0539916415132,568.040827432817,80.1125858814929,0.0165072850420148,1.32772514274495
11,10.913207,27.5,27.324692,19.790001,19.457376,93.48288,NaN,0.996476888656616,NaN,29.055395,400,400.126831,25,29.516111,9.226358,40.90239,50.000092,402.051208,399.545074,399.002075,5351.443359,10.892248,10.377418,10.365785,1.65293,1.636827,1.589071,43.412891,83.405487,30.408257,20.582573,83.411331,50.896221,91.424057,0.277589797973633,618.968628,529.316856417725,2.16431036554852,0.0359687582910914,1.2136487387294,9.52367791047061,585.282811756224,2.21222869835947,0.0177712383703559,1.2573589096699,44.0509913617326,568.039684318459,80.1090312346656,0.0165084540133171,1.32770062009599
11,10.912072,27.5,27.325693,19.790001,19.461918,93.42067,NaN,0.996554553508759,NaN,29.03603,400,400.135101,25,29.514977,9.219746,40.857906,50.000092,402.094391,399.584137,398.971619,5360.998047,10.896688,10.399244,10.373446,1.646302,1.626547,1.58542,43.398254,83.214394,30.436014,20.563351,83.212837,50.950939,91.399857,0.835202872753143,605.755493,529.325915203747,2.16435527711923,0.0359743754270346,1.21353370674724,9.52018983340281,585.203029916499,2.21200622148131,0.0177647907323038,1.25762292186213,44.0525291599774,568.05720259434,80.1236066239296,0.0165091118730204,1.32762565785765
11,10.913706,27.5,27.330318,19.790001,19.473875,93.432892,NaN,0.997179567813873,NaN,29.032097,400,400.157257,25,29.512182,9.221902,40.856091,50.000092,402.094391,399.584137,398.971619,5360.998047,10.896688,10.399244,10.373446,1.646302,1.626547,1.58542,43.398254,83.214394,30.436014,20.563351,83.212837,50.950939,91.399857,0.835202872753143,605.755493,529.335320102437,2.16436733037827,0.0359705376279411,1.21350933280774,9.52521134841777,585.211221526554,2.21200615598747,0.0177622086545616,1.25765577468183,44.0596338136825,568.069095768322,80.138942717479,0.0165070256766577,1.32763624518004
11,10.911619,27.5,27.32872,19.790001,19.482113,93.503036,NaN,0.996443510055542,NaN,29.04126,400,400.135223,25,29.502567,9.225575,40.884518,50.000092,401.891388,399.347137,398.78949,5353.123047,10.892321,10.377785,10.36334,1.639717,1.618023,1.576147,43.359898,83.208511,30.419975,20.580494,83.688385,50.90641,91.449684,NaN,621.629089,529.351835297611,2.16444942546788,0.0359808401120486,1.21329918495246,9.51879759928488,585.301907218721,2.21226125724724,0.0177698519305558,1.25734990419076,44.0571791635354,568.095461721256,80.1565999085994,0.016510008481921,1.32747517064984
11,10.909863,27.5,27.327349,19.790001,19.486357,93.568932,NaN,0.995487034320831,NaN,29.038424,400,400.114227,25,29.504002,9.217556,40.885017,50.004009,402.032227,399.465729,398.924042,5347.925781,10.872478,10.384474,10.368744,1.649239,1.622081,1.577273,43.355457,83.221176,30.367897,20.587412,83.336418,50.952965,91.421425,0.160267561674118,658.367676,529.362468315735,2.16450735430431,0.0359888938612242,1.21315003862153,9.5134003587138,585.386877714229,2.21249962803735,0.0177769266653634,1.25706563684259,44.055073115464,568.113665030014,80.1684231202559,0.0165122399028882,1.32735986460971
11,10.91329,27.5,27.329254,19.790001,19.480944,93.627106,NaN,0.995244979858398,NaN,29.018633,400,400.173157,25,29.506956,9.220647,40.934822,50.004009,402.032227,399.465729,398.924042,5347.925781,10.872478,10.384474,10.368744,1.649239,1.622081,1.577273,43.355457,83.221176,30.367897,20.587412,83.336418,50.952965,91.421425,0.160267561674118,658.367676,529.345197579263,2.16440619864372,0.0359738374119566,1.21341173717054,9.52393297496172,585.457049189299,2.21268172748855,0.0177806830662495,1.25686983680922,44.057999440535,568.081071213131,80.1464959960231,0.0165085975304009,1.32755780314865
11,10.912195,27.5,27.329388,19.790001,19.479502,93.668808,NaN,0.996654629707336,NaN,28.994257,400,400.243256,25,29.512753,9.216244,41.041183,50.004009,402.112335,399.592743,399.006775,5353.737305,10.899128,10.381805,10.378453,1.617295,1.600723,1.557489,43.349522,83.272003,30.40517,20.572029,83.338264,50.788971,91.497299,0.904567301273346,652.150879,529.346868198006,2.1644253695186,0.0359779188719804,1.21336062808277,9.52056784970273,585.509252316508,2.21282339905612,0.0177843582188833,1.25670821627428,44.0582052759153,568.088065486979,80.1519493483113,0.0165090306577128,1.32752376542344
11,10.912195,27.5,27.329388,19.790001,19.492733,93.698921,NaN,0.996654629707336,NaN,28.985592,400,400.206848,25,29.520952,9.209153,41.035744,50.004009,402.067047,399.493042,398.943573,5354.173828,10.871227,10.382689,10.357568,1.636099,1.615865,1.578709,43.372345,83.234291,30.393305,20.589146,83.341919,50.800503,91.51812,NaN,657.579163,529.362921274795,2.16448022630435,0.0359809576900789,1.21322495331051,9.52056784970273,585.547093790546,2.21292655603738,0.0177870887942273,1.25658998688739,44.0582052759153,568.107446898233,80.166549570411,0.0165104692056098,1.32742370018902
11,10.914123,27.5,27.328091,19.790001,19.507174,93.674667,NaN,0.9957355260849,NaN,28.991871,400,400.166748,25,29.526018,9.19985,40.986938,50.004009,402.067047,399.493042,398.943573,5354.173828,10.871227,10.382689,10.357568,1.636099,1.615865,1.578709,43.372345,83.234291,30.393305,20.589146,83.341919,50.800503,91.51812,NaN,657.579163,529.374421136114,2.1644958188644,0.0359765046010758,1.213192903244,9.52649275796159,585.518622979516,2.21285523303623,0.0177859253397765,1.25666252738626,44.0562129414226,568.110814535615,80.167298554076,0.0165115518877107,1.32738612636041
11,10.91173,27.5,27.328239,19.790001,19.507174,93.674667,NaN,0.996302425861359,NaN,28.991871,400,400.166748,25,29.526018,9.191291,40.914471,50.004009,402.021423,399.497375,398.93924,5353.27002,10.86512,10.37414,10.359682,1.655184,1.630044,1.599135,43.381523,83.239914,30.405388,20.576187,83.444916,50.899384,91.432243,0.519107520580292,686.030762,529.381892048713,2.16455076794941,0.0359861482434237,1.21304905053587,9.51913874678098,585.518393886067,2.21285389091201,0.0177858071395336,1.25666511466837,44.0564402893282,568.130473792975,80.1823136281951,0.0165129160400183,1.32728700163811
11,10.915104,27.5,27.325703,19.790001,19.51438,93.614723,NaN,0.996524572372437,NaN,28.991882,400,400.108978,25,29.525082,9.211131,40.859493,50.004009,402.021423,399.497375,398.93924,5353.27002,10.86512,10.37414,10.359682,1.655184,1.630044,1.599135,43.381523,83.239914,30.405388,20.576187,83.444916,50.899384,91.432243,0.519107520580292,686.030762,529.380100663414,2.16450316643222,0.0359742068867568,1.21317805362727,9.52950715118953,585.446985442933,2.21267150442666,0.017782395618657,1.2568564130469,44.0525445223809,568.109467412466,80.1629915483788,0.0165129852981412,1.3273558995892
11,10.912369,27.5,27.329821,19.790001,19.531017,93.533211,NaN,0.996481657028198,NaN,29.008842,400,400.098999,25,29.508331,9.222268,40.902054,50.004009,402.001221,399.467834,398.85672,5360.088867,10.868802,10.383789,10.350367,1.649312,1.632679,1.594802,43.377571,83.224968,30.41539,20.579561,83.289452,50.902771,91.445976,0.663289248943329,630.457458,529.408817912737,2.16463491163572,0.0359890471812638,1.21284346162379,9.52110259897393,585.338138933667,2.21235473456287,0.0177717115678316,1.25724996280091,44.0588703954252,568.162818048822,80.2088640192626,0.0165143007424024,1.32714486389945
11,10.912041,27.5,27.329357,19.790001,19.535942,93.480019,NaN,0.99701988697052,NaN,29.030767,400,400.105103,25,29.494246,9.209738,40.882191,50.004009,402.009613,399.595337,398.992065,5357.609863,10.86504,10.372957,10.362247,1.65133,1.636427,1.582596,43.3638,83.17205,30.402905,20.590908,83.365685,50.869411,91.467155,0.187309995293617,635.127197,529.415814454304,2.16466284974331,0.0359914999125274,1.21277341744948,9.5200945604945,585.271977534878,2.21217653814598,0.0177672541633586,1.25745215393152,44.0581576573508,568.171924028181,80.2150860725577,0.0165152744976209,1.32709072467482
11,10.912146,27.5,27.32892,19.790001,19.527142,93.477577,NaN,0.996064364910126,NaN,29.039383,400,400.112274,25,29.498501,9.201934,40.749985,50.004009,402.009613,399.595337,398.992065,5357.609863,10.86504,10.372957,10.362247,1.65133,1.636427,1.582596,43.3638,83.17205,30.402905,20.590908,83.365685,50.869411,91.467155,0.187309995293617,635.127197,529.404813982034,2.16462397346121,0.0359890563645267,1.21286969936162,9.52041725822897,585.269584786681,2.212172129555,0.0177673813301001,1.25745414527162,44.0574863848178,568.157465029571,80.2035888666486,0.0165144820327133,1.32715843341833
11,10.913107,27.5,27.33219,19.790001,19.523941,93.496841,NaN,0.99670821428299,NaN,29.055317,400,400.069855,25,29.501158,9.200163,40.760941,50.01442,401.924622,399.378235,398.888977,5356.825195,10.866183,10.372066,10.350233,1.666692,1.644022,1.601119,43.367744,83.199387,30.388941,20.596609,83.404678,50.876698,91.495178,0,665.86853,529.397932313672,2.16458864425261,0.0359844483147941,1.21296016496969,9.52337060190882,585.288735593289,2.21220851706137,0.0177665198078365,1.25743532771762,44.0625092095108,568.15038114785,80.2027579751611,0.0165118567444979,1.3272458311923
11,10.913403,27.5,27.331917,19.790001,19.524191,93.531227,NaN,0.996415138244629,NaN,29.078638,400,400.026123,25,29.494431,9.213434,40.868057,50.01442,401.901947,399.40152,398.934052,5357.441406,10.863583,10.363195,10.359667,1.666825,1.646767,1.600812,43.397274,83.197205,30.384359,20.606258,83.488853,50.839767,91.481438,0.630888283252716,682.704651,529.397311734622,2.1645828845967,0.0359833128739333,1.21297538773205,9.52428022908339,585.332394715759,2.21232891118245,0.0177698583803166,1.25729457006879,44.0620898903109,568.147895190238,80.2005087218496,0.0165118475229571,1.3272544004371
11,10.911653,27.5,27.332333,19.790001,19.532095,93.568817,NaN,0.995828807353973,NaN,29.090202,400,400.022095,25,29.492081,9.213954,40.843697,50.01442,401.901947,399.40152,398.934052,5357.441406,10.863583,10.363195,10.359667,1.666825,1.646767,1.600812,43.397274,83.197205,30.384359,20.606258,83.488853,50.839767,91.481438,0.630888283252716,682.704651,529.412359530487,2.1646558167648,0.0359921807304103,1.21278945070061,9.51890209519263,585.379008889475,2.21245401312109,0.0177729371235416,1.25715344284953,44.0627288516262,568.174353486989,80.2210175788792,0.0165135438818295,1.32712450299419
11,10.913476,27.5,27.329624,19.790001,19.539289,93.601715,NaN,0.996607780456543,NaN,29.10733,400,400.060608,25,29.494942,9.208845,40.711498,50.01442,402.010193,399.462708,398.962677,5353.867676,10.862662,10.370321,10.344995,1.668817,1.644978,1.600461,43.370384,83.220352,30.394142,20.606516,83.214394,50.833412,91.499069,0.316651403903961,645.729004,529.41539630171,2.16464377625786,0.0359864847349198,1.21282534535561,9.52450455994892,585.424561523934,2.21259135475432,0.0177780843956993,1.25697628288015,44.0585677900859,568.165625114964,80.2107076682415,0.0165146355687388,1.32712733355916
11,10.914449,27.5,27.330475,19.790001,19.541025,93.620766,NaN,0.996844053268433,NaN,29.10944,400,400.077728,25,29.49493,9.208849,40.723583,50.01442,401.829346,399.320587,398.749878,5361.44873,10.888253,10.388734,10.395456,1.66781,1.648977,1.598707,43.36676,83.328865,30.372448,20.625629,83.279144,50.828205,91.495384,0.357877135276794,659.371582,529.414465896451,2.16462863492578,0.0359829625274199,1.21286600795068,9.52749450562334,585.447189345696,2.21264892589281,0.0177791330649731,1.25691616201698,44.059874971776,568.16168013636,80.2089078803174,0.016513796353156,1.3271609034166
11,10.914313,27.5,27.331175,19.790001,19.543547,93.632065,NaN,0.997032105922699,NaN,29.114822,400,400.004517,25,29.492268,9.198422,40.938358,50.01442,401.829346,399.320587,398.749878,5361.44873,10.888253,10.388734,10.395456,1.66781,1.648977,1.598707,43.36676,83.328865,30.372448,20.625629,83.279144,50.828205,91.495384,0.357877135276794,659.371582,529.417949032593,2.16464220724143,0.03598408939889,1.21283205886186,9.52707660136963,585.46030688481,2.2126812970677,0.0177795990217644,1.25688394331476,44.0609501860827,568.167632037986,80.2143572387887,0.0165137885947292,1.32714112159562
11,10.914357,27.5,27.335836,19.790001,19.54471,93.653831,NaN,0.996708750724792,NaN,29.125767,400,399.976898,25,29.488199,9.203288,41.10746,50.01442,401.849518,399.251556,398.764496,5359.630859,10.900575,10.385822,10.388028,1.65108,1.636477,1.591716,43.358437,83.220764,30.365604,20.632515,83.346077,50.915051,91.450768,0.176826670765877,663.469421,529.419222272528,2.16464601637061,0.0359841790611342,1.21282281096051,9.52721180611752,585.480446245238,2.21271361147428,0.017777852147271,1.2568798673823,44.0681090417104,568.176674610814,80.2275933035993,0.0165114673358388,1.32716703394801
11,10.912315,27.5,27.335049,19.790001,19.543365,93.682594,NaN,0.9955974817276,NaN,29.119778,400,400.007599,25,29.476765,9.215182,41.146698,50.01442,401.935974,399.367554,398.884796,5351.344727,10.898306,10.384914,10.392534,1.674753,1.649651,1.602833,43.361881,83.216057,30.399559,20.625565,83.395508,50.843567,91.514206,0.376593142747879,667.905273,529.423961789879,2.16468731647857,0.0359920995394874,1.21271400177811,9.52093664299258,585.517814468557,2.21281929725093,0.0177810884309697,1.25675303162207,44.066900349415,568.189969817773,80.2365270145897,0.0165129589930853,1.32708630272767
11,10.912315,27.5,27.335049,19.790001,19.543264,93.709885,NaN,0.9955974817276,NaN,29.123001,400,400.04953,25,29.466808,9.206686,41.066849,50.01442,401.935974,399.367554,398.884796,5351.344727,10.898306,10.384914,10.392534,1.674753,1.649651,1.602833,43.361881,83.216057,30.399559,20.625565,83.395508,50.843567,91.514206,0.376593142747879,667.905273,529.423839305712,2.16468689800585,0.0359920763543726,1.21271503377091,9.52093664299258,585.552111053018,2.21291278760411,0.0177835626928709,1.25664587119117,44.066900349415,568.189821935165,80.2364155805668,0.0165129480205201,1.32708706439308
11,10.916427,27.5,27.335045,19.790001,19.553448,93.75502,NaN,0.99555766582489,NaN,29.151371,400,400.069244,25,29.46489,9.202465,41.015541,50.01545,401.899933,399.295258,398.83493,5357.697266,10.908553,10.390179,10.392464,1.647931,1.62295,1.579217,43.378407,83.240036,30.38018,20.661816,83.484283,50.847767,91.516235,0.324893653392792,652.998718,529.423362057184,2.16463471368782,0.0359778454501482,1.21285772939186,9.53357210985234,585.60883195605,2.21306740938295,0.017787657146224,1.25646883195382,44.0668942060574,568.171374462607,80.2225098414252,0.0165115818066868,1.32718204064699
11,10.914019,27.5,27.332664,19.790001,19.553448,93.75502,NaN,0.995754420757294,NaN,29.151371,400,400.069244,25,29.46489,9.215285,40.959145,50.01545,402.090851,399.573792,399.109009,5356.605957,10.871106,10.367622,10.355057,1.635875,1.604255,1.560084,43.384663,83.165939,30.372284,20.672869,83.553207,50.839878,91.519028,0.184597730636597,671.700928,529.430873879586,2.16468997936929,0.0359875466105378,1.2127132327956,9.5261731772668,585.612514476766,2.21308898986775,0.0177895582806491,1.25642727864993,44.0632372506418,568.186972342785,80.2309822906013,0.0165142677532544,1.32706464760706
11,10.915899,27.5,27.337185,19.790001,19.559725,93.762146,NaN,0.996065616607666,NaN,29.162685,400,400.117981,25,29.463165,9.214481,40.868942,50.01545,402.090851,399.573792,399.109009,5356.605957,10.871106,10.367622,10.355057,1.635875,1.604255,1.560084,43.384663,83.165939,30.372284,20.672869,83.553207,50.839878,91.519028,0.184597730636597,671.700928,529.432621944723,2.16467283928005,0.0359814128091611,1.21276189758155,9.53194985803054,585.614475849113,2.21307241730105,0.0177865945388627,1.25647826506722,44.0701808044881,568.188380767393,80.2382724767415,0.0165114700022832,1.32712770754265
11,10.91673,27.5,27.338928,19.790001,19.564247,93.728241,NaN,0.995965480804443,NaN,29.169861,400,400.218414,25,29.468592,9.223222,40.885162,50.01545,402.139679,399.605957,399.176147,5354.814453,10.877891,10.360984,10.351707,1.659726,1.638395,1.5914,43.380169,83.267784,30.368299,20.677916,83.42112,50.881981,91.510033,0.600294530391693,668.657593,529.435514034056,2.16467250492371,0.0359791032375896,1.21276555202755,9.53450303442776,585.569175982022,2.21294050038744,0.0177821303299498,1.25664160772418,44.0728575477975,568.191140479035,80.2427532457137,0.0165105560779781,1.32714059929746
11,10.917923,27.5,27.338747,19.790001,19.562437,93.658325,NaN,0.997121691703796,NaN,29.182047,400,400.24704,25,29.467598,9.21409,40.925442,50.01545,402.139679,399.605957,399.176147,5354.814453,10.877891,10.360984,10.351707,1.659726,1.638395,1.5914,43.380169,83.267784,30.368299,20.677916,83.42112,50.881981,91.510033,0.600294530391693,668.657593,529.429597608679,2.16463762977608,0.0359738833115321,1.2128556238341,9.53816816830403,585.481587291452,2.2127026143618,0.0177759363904811,1.2569131170126,44.0725795902649,568.178517190186,80.2329924573274,0.0165097357333782,1.3272028189246
11,10.914595,27.5,27.338385,19.790001,19.557072,93.590073,NaN,0.996762871742249,NaN,29.188236,400,400.242279,25,29.467602,9.211772,40.941242,50.01545,402.069458,399.568207,399.078674,5357.337891,10.872138,10.366601,10.355389,1.673327,1.646054,1.604992,43.360859,83.3013,30.394535,20.646852,83.403847,50.881439,91.500893,0.401141315698624,679.384705,529.43347203622,2.16469177406488,0.0359860574383155,1.21271076885509,9.527943133755,585.39635224013,2.21247197744684,0.0177700354391021,1.25717565048072,44.0720236709876,568.197053545416,80.2464607449456,0.0165113432469245,1.32710169940881
11,10.917782,27.5,27.33868,19.790001,19.559856,93.565842,NaN,0.996181488037109,NaN,29.186321,400,400.207031,25,29.471474,9.214859,40.858765,50.01545,402.137909,399.61734,399.164429,5358.336914,10.882842,10.365117,10.359239,1.646365,1.62121,1.580214,43.399414,83.251892,30.408092,20.636368,83.324341,50.782784,91.563957,0.724215090274811,618.748169,529.426907045163,2.16463017077782,0.0359738588473734,1.21287354395015,9.53773500394749,585.365431202174,2.21238623209394,0.0177676019988246,1.25727645359836,44.0724766995513,568.175770700215,80.2308307733151,0.0165095749689031,1.32721592963109
11,10.914906,27.5,27.339533,19.790001,19.581106,93.560669,NaN,0.996353387832642,NaN,29.174417,400,400.197662,25,29.472538,9.209215,40.953655,50.01545,402.148499,399.644958,399.148193,5356.655762,10.876429,10.371887,10.360911,1.63985,1.605696,1.564465,43.407623,83.325607,30.398073,20.654058,83.390137,50.884136,91.517235,0.080212876200676,641.809509,529.46164574127,2.16478419875958,0.0359903197004309,1.21248408292418,9.52889875802475,585.357605003654,2.21236075789635,0.0177664521547378,1.25731184028518,44.0737866221783,568.231612991771,80.274084931484,0.0165131702152143,1.32694164787063
11,10.915215,27.5,27.339382,19.790001,19.592421,93.581543,NaN,0.996473014354706,NaN,29.168545,400,400.219757,25,29.48204,9.217695,41.083923,50.01545,402.148499,399.644958,399.148193,5356.655762,10.876429,10.371887,10.360911,1.63985,1.605696,1.564465,43.407623,83.325607,30.398073,20.654058,83.390137,50.884136,91.517235,0.080212876200676,641.809509,529.474401140821,2.16482397264265,0.0359916708319203,1.2123872146961,9.52984821643975,585.384083284944,2.21243369225846,0.0177684662015138,1.25722677911567,44.0735547389677,568.24542088649,80.2842830608474,0.0165142914171087,1.32686827065762
12,12.199928,30,30.341965,22.745001,22.886892,96.818855,NaN,0.996341049671173,NaN,29.705875,400,400.046295,25,29.972992,9.044195,45.51931,50.014294,401.845856,399.304962,398.996277,5885.49707,11.502884,10.940254,11.03255,1.598171,1.591902,1.549526,47.444447,93.261322,33.662659,24.006996,93.493431,56.915367,94.759315,0.120753966271877,520.607727,529.547045772852,2.15025434399739,0.0320524290988938,1.2543896893887,13.3131566269707,584.86962534491,2.19734848697808,0.0158814426662664,1.29670513459798,48.5025276614569,567.753419430005,83.9764005663266,0.0147476319808356,1.37584307216791
12,12.199928,30,30.341965,22.745001,22.868332,96.838425,NaN,0.996341049671173,NaN,29.719124,400,400.127625,25,29.972912,9.047761,45.670399,50.014294,401.990723,399.536835,399.152863,5889.474609,11.495688,10.930372,11.018291,1.611977,1.599175,1.550295,47.472023,93.343872,33.621181,24.009041,93.825691,56.850994,94.784866,0.304716229438782,531.811462,529.523762318118,2.1501756910143,0.0320484784449091,1.25460331970295,13.3131566269707,584.895000966816,2.19741707369951,0.0158831005519396,1.29661341638225,48.5025276614569,567.725331174248,83.9559864704699,0.0147457465408548,1.37600606213447
12,12.19779,30,30.335098,22.745001,22.853886,96.834389,NaN,0.996646165847778,NaN,29.705879,400,400.135681,25,29.961254,9.059057,45.817688,50.014294,401.97464,399.49939,399.124237,5893.47998,11.488859,10.932126,11.00527,1.629691,1.617382,1.584303,47.475704,93.248711,33.628922,23.997864,93.571175,56.835503,94.782143,0.25226366519928,524.683777,529.512259482151,2.15015998062071,0.0320524098564589,1.25463894711316,13.3071159886018,584.900383536124,2.19746110483707,0.0158872596585596,1.29650832247475,48.4927899034049,567.709594294867,83.9354466394327,0.0147482489572977,1.37599239460702
