P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.197483,30,30.336155,22.745001,22.84063,96.794838,NaN,0.997365951538086,NaN,29.700222,400,400.138458,25,29.958176,9.060798,45.818096,50.014294,401.97464,399.49939,399.124237,5893.47998,11.488859,10.932126,11.00527,1.629691,1.617382,1.584303,47.475704,93.248711,33.628922,23.997864,93.571175,56.835503,94.782143,0.25226366519928,524.683777,529.496578092737,2.15011032675425,0.0320505934869384,1.25477294665441,13.3062485348354,584.847466947842,2.19731353489109,0.0158832155579997,1.29671277035517,48.4942888938554,567.693422681399,83.9250958067422,0.0147466152731538,1.37610248393694
12,12.196229,30,30.332781,22.745001,22.844181,96.739838,NaN,0.996757030487061,NaN,29.713028,400,400.184021,25,29.941708,9.052631,45.798985,50.014294,401.949707,399.490295,399.164429,5893.899414,11.512229,10.945097,11.059948,1.635133,1.625275,1.589994,47.474125,93.321411,33.638062,23.971642,93.159363,56.776382,94.829048,0.120205245912075,503.99057,529.504918330148,2.15015208352491,0.0320554606018632,1.25465526039587,13.3027050836203,584.781362055599,2.19714931899061,0.0158807658063428,1.29690996045535,48.4895038965367,567.703357126321,83.9278418950019,0.0147490312879511,1.37599316644461
12,12.193603,30,30.334538,22.745001,22.850149,96.719498,NaN,0.997408986091614,NaN,29.723465,400,400.187286,25,29.927193,9.032047,45.907204,50.014294,401.935516,399.453461,399.098785,5887.419434,11.480803,10.933776,11.020655,1.63857,1.628178,1.587925,47.457825,93.169266,33.659775,23.930111,93.481689,56.755856,94.811218,0.191610813140869,568.075806,529.520539007334,2.15023329963591,0.0320653428918009,1.25442586842603,13.2952838560943,584.752262280561,2.19706310237557,0.0158778897316953,1.29703739187449,48.4919957200189,567.734950140365,83.9531326260209,0.0147502417195558,1.37583666044772
12,12.190994,30,30.329374,22.745001,22.832155,96.70311,NaN,0.995711803436279,NaN,29.714603,400,400.148499,25,29.928009,9.034896,46.0611,50.014294,401.935516,399.453461,399.098785,5887.419434,11.480803,10.933776,11.020655,1.63857,1.628178,1.587925,47.457825,93.169266,33.659775,23.930111,93.481689,56.755856,94.811218,0.191610813140869,568.075806,529.506047383904,2.15021260591288,0.0320700695222856,1.25447347103097,13.2879094777449,584.739000511935,2.19704941640465,0.0158798856368472,1.29702096723993,48.4846716837993,567.71994307318,83.9353792880555,0.0147519116262133,1.37584476610461
12,12.190807,30,30.327116,22.745001,22.822031,96.685478,NaN,0.996338725090027,NaN,29.706539,400,400.079773,25,29.929394,9.033937,45.968998,50.014294,401.7836,399.283478,398.950989,5886.552246,11.508557,10.924382,11.033055,1.61921,1.615849,1.572661,47.439041,93.158691,33.664364,23.905523,93.371208,56.772186,94.799088,0.251264423131943,524.535706,529.493925888298,2.15017367790118,0.0320685264852568,1.2545786691928,13.2873808736763,584.71962702858,2.19700672869232,0.0158798710468337,1.29706303394892,48.4814688897932,567.702711766797,83.9198616063377,0.0147519254280829,1.37591024659286
12,12.189901,30,30.326778,22.745001,22.82654,96.691124,NaN,0.996240377426147,NaN,29.697254,400,400.081482,25,29.925743,9.028473,45.818775,50.012444,401.980377,399.432068,399.130859,5889.675293,11.478322,10.925769,11.008513,1.632047,1.601577,1.568244,47.44875,93.089211,33.657925,23.891258,93.441261,56.818443,94.749168,0.269287586212158,557.589478,529.50238941812,2.15021209041561,0.0320724600555663,1.25447126462191,13.2848197427724,584.727473493369,2.19702939593972,0.0158805714929448,1.29703034002644,48.4809894478243,567.715929261692,83.9290200988916,0.0147529884281062,1.37582835198604
12,12.188942,30,30.324284,22.745001,22.824963,96.684746,NaN,0.996201813220978,NaN,29.710199,400,400.136078,25,29.91452,9.021412,45.794067,50.012444,401.980377,399.432068,399.130859,5889.675293,11.478322,10.925769,11.008513,1.632047,1.601577,1.568244,47.44875,93.089211,33.657925,23.891258,93.441261,56.818443,94.749168,0.269287586212158,557.589478,529.503382015572,2.15022583641052,0.0320752715064396,1.25443074395038,13.2821086321241,584.723062597255,2.19702817879828,0.0158816662005652,1.29701517232506,48.4774516633223,567.717158084372,83.9266065275451,0.0147543646324895,1.3757830710482
12,12.189967,30,30.323334,22.745001,22.811213,96.673286,NaN,0.996521055698395,NaN,29.72533,400,400.143311,25,29.912916,9.028131,45.840324,50.012444,401.921234,399.40274,399.028503,5887.168457,11.499352,10.925653,11.034118,1.639785,1.609077,1.572078,47.469639,93.24115,33.639339,23.892233,93.540466,56.828495,94.753777,0.320732802152634,540.18866,529.48295626014,2.15014571578536,0.0320689781388602,1.25465194378008,13.2850063200705,584.709669622932,2.19699604440078,0.0158813173330782,1.29705189568333,48.4761040122046,567.687148213304,83.9035351318809,0.0147528417305113,1.37594275205388
12,12.188593,30,30.321527,22.745001,22.811213,96.673286,NaN,0.996992826461792,NaN,29.72533,400,400.143311,25,29.912916,9.041142,45.908321,50.012444,401.921234,399.40274,399.028503,5887.168457,11.499352,10.925653,11.034118,1.639785,1.609077,1.572078,47.469639,93.24115,33.639339,23.892233,93.540466,56.828495,94.753777,0.320732802152634,540.18866,529.487213942932,2.15017499080449,0.0320734875300428,1.25456780794221,13.2811219627755,584.712467819549,2.19701137079574,0.0158825025893951,1.29701915302621,48.4735405484001,567.69493503999,83.9067982151611,0.0147543022018884,1.37586988509079
12,12.188593,30,30.321527,22.745001,22.791449,96.657051,NaN,0.996992826461792,NaN,29.729561,400,400.118134,25,29.91424,9.048907,45.820965,50.012444,401.888,399.347748,399.03006,5889.356445,11.475238,10.9259,11.00789,1.640385,1.618765,1.57781,47.431015,93.234276,33.649963,23.881536,93.32164,56.741848,94.80397,0.0860095173120499,542.344727,529.462416412625,2.15009120158733,0.0320692760379756,1.25479576010104,13.2811219627755,584.691410093212,2.19695442957715,0.0158811255052617,1.2970955872286,48.4735405484001,567.665018439326,83.885055816243,0.0147522925461541,1.37604365272762
12,12.181185,30,30.321476,22.745001,22.77841,96.654854,NaN,0.996171593666077,NaN,29.73435,400,400.090424,25,29.917259,9.050271,45.722481,50.012444,401.890503,399.438416,399.072968,5889.154297,11.488615,10.917913,11.015566,1.636878,1.630773,1.582412,47.450611,93.079422,33.582726,23.895725,93.356903,56.692307,94.805588,0.390103578567505,540.251221,529.469020090034,2.1501938206911,0.0320908249510337,1.25449225036546,13.2601735349122,584.688639354136,2.19694715617956,0.015880972594502,1.29710500996327,48.4734681965845,567.701583176159,83.9115626045627,0.0147547752400688,1.3758305092809
12,12.175987,30,30.317387,22.745001,22.779491,96.673767,NaN,0.996050715446472,NaN,29.748663,400,400.12265,25,29.923225,9.048016,45.640625,50.012444,401.890503,399.438416,399.072968,5889.154297,11.488615,10.917913,11.015566,1.636878,1.630773,1.582412,47.450611,93.079422,33.582726,23.895725,93.356903,56.692307,94.805588,0.390103578567505,540.251221,529.48648592371,2.15030922388047,0.0321081425206441,1.25416147216073,13.2454688334767,584.719502348495,2.19704817336422,0.0158852594373522,1.29694188185644,48.4676669791222,567.736756239052,83.9317081769341,0.0147592599352497,1.37556389696629
12,12.174723,30,30.315245,22.745001,22.773384,96.693092,NaN,0.996005654335022,NaN,29.773609,400,400.14859,25,29.928215,9.040671,45.626144,50.012444,401.984985,399.478516,399.097626,5887.64209,11.499848,10.940406,11.053211,1.664561,1.638441,1.599786,47.489746,93.019875,33.587746,23.870636,93.217155,56.702206,94.828362,0.377116203308106,500.87027,529.482743865508,2.15031029371203,0.032110997515042,1.25415440570088,13.2418923689914,584.747880822812,2.19713410778891,0.0158883041493199,1.29681221707145,48.4646278035926,567.733976720747,83.9268474674663,0.0147601850649857,1.37554725415048
12,12.172622,30,30.311142,22.745001,22.763699,96.695328,NaN,0.996239542961121,NaN,29.769745,400,400.242676,25,29.923515,9.027219,45.775658,50.012444,402.088074,399.621368,399.212097,5889.146484,11.487556,10.918708,11.018744,1.659507,1.631051,1.601639,47.48357,93.134354,33.594585,23.850885,93.364754,56.781387,94.728546,0.385491788387299,521.074768,529.477108904233,2.15031405173401,0.0321158438479861,1.25413728555693,13.2359470089111,584.757131788772,2.19717674879307,0.0158911867718163,1.2967274283005,48.4588058036393,567.729262130002,83.9179795093206,0.0147619984831569,1.37551183579846
12,12.172959,30,30.310341,22.745001,22.75915,96.689636,NaN,0.996693015098572,NaN,29.760496,400,400.255707,25,29.909737,9.037355,45.865604,50.012444,402.088074,399.621368,399.212097,5889.146484,11.487556,10.918708,11.018744,1.659507,1.631051,1.601639,47.48357,93.134354,33.594585,23.850885,93.364754,56.781387,94.728546,0.385491788387299,521.074768,529.470359127817,2.15028758420125,0.032113764895518,1.25421031834177,13.2369006956482,584.750990708363,2.19716358590653,0.0158912297729075,1.29673966844585,48.4576691446718,567.718629112994,83.9091872295213,0.0147616999239116,1.37556124672623
12,12.171546,30,30.307417,22.745001,22.751686,96.683411,NaN,0.996732473373413,NaN,29.734558,400,400.204193,25,29.903107,9.041268,45.667961,50.016315,401.948914,399.451416,399.099945,5881.463379,11.500772,10.936576,11.046129,1.673553,1.655746,1.617048,47.519939,93.095428,33.566059,23.857786,93.157547,56.765747,94.718948,0.181660518050194,489.062286,529.465377747328,2.15028608544694,0.0321168221858087,1.25420975384671,13.2329018698866,584.747445070343,2.19716656333288,0.015892621365402,1.29671597622281,48.4535196469081,567.71377747851,83.9017824371765,0.0147628923163377,1.3755446538733
12,12.168635,30,30.307135,22.745001,22.736067,96.682816,NaN,0.995806396007538,NaN,29.731462,400,400.184967,25,29.922297,9.035895,45.393784,50.016315,401.967163,399.534302,399.149963,5888.084961,11.502259,10.926211,11.029994,1.668362,1.655752,1.618852,47.53511,92.975464,33.580887,23.834011,93.218414,56.775032,94.722534,0.116373829543591,541.391296,529.454812993017,2.15028198046896,0.0321230715079036,1.25421136923002,13.2246625624183,584.747110083875,2.19716686938269,0.0158927560452907,1.2967136659019,48.4531194396883,567.711895478378,83.9000402565648,0.0147629122958279,1.37555125576759
12,12.168847,30,30.305023,22.745001,22.722103,96.626587,NaN,0.996489107608795,NaN,29.737381,400,400.211517,25,29.960814,9.032509,45.284634,50.016315,401.967163,399.534302,399.149963,5888.084961,11.502259,10.926211,11.029994,1.668362,1.655752,1.618852,47.53511,92.975464,33.580887,23.834011,93.218414,56.775032,94.722534,0.116373829543591,541.391296,529.436640570018,2.15021826054381,0.0321193941517602,1.2543853674895,13.2252626583563,584.677461403104,2.19698760587405,0.0158893719048152,1.29693984498166,48.4501220521252,567.686027103652,83.8784339451872,0.014762270650275,1.37566903578648
12,12.166826,30,30.303387,22.745001,22.710381,96.571472,NaN,0.996025085449219,NaN,29.759932,400,400.2771,25,29.980623,9.04931,45.400085,50.016315,402.122253,399.666321,399.348114,5883.862793,11.488314,10.924154,11.033502,1.697458,1.687958,1.632696,47.50087,93.081841,33.579601,23.814157,93.356384,56.83292,94.68174,0.224088534712791,580.617004,529.428204951402,2.15021169044828,0.0321235466119964,1.25439664838548,13.219541611719,584.608509289405,2.1968081519683,0.0158857681213336,1.29716989751419,48.4478001018464,567.68126625992,83.872803002152,0.0147628003822359,1.37567163043677
12,12.166961,30,30.299713,22.745001,22.70002,96.546074,NaN,0.996771097183228,NaN,29.776428,400,400.349426,25,29.979204,9.052704,45.533836,50.016315,402.122253,399.666321,399.348114,5883.862793,11.488314,10.924154,11.033502,1.697458,1.687958,1.632696,47.50087,93.081841,33.579601,23.814157,93.356384,56.83292,94.68174,0.224088534712791,580.617004,529.414788694256,2.15016487732118,0.0321208907554425,1.25452451844698,13.2199237920466,584.581258647385,2.1967502302599,0.015886024397156,1.29722303569995,48.4425852977589,567.659129464812,83.8518375614258,0.0147632208313228,1.37574391714341
12,12.163989,30,30.299067,22.745001,22.69965,96.542091,NaN,0.99639505147934,NaN,29.793915,400,400.325592,25,29.971445,9.04425,45.649342,50.016315,402.076294,399.634155,399.301483,5878.970703,11.477322,10.916807,11.013299,1.701062,1.681472,1.637504,47.509434,93.096054,33.603973,23.77961,93.3218,56.801651,94.693336,0.349009811878204,588.585999,529.423544557213,2.15022674531034,0.0321306000825001,1.25434642821354,13.2115094229754,584.577093391208,2.19674173941201,0.0158861104491175,1.29723010472956,48.441668327724,567.680263139855,83.8663428706587,0.0147649771308219,1.37561132979069
12,12.161236,30,30.294878,22.745001,22.69965,96.542091,NaN,0.997266292572021,NaN,29.793915,400,400.325592,25,29.971445,9.033076,45.517956,50.016315,401.991821,399.525726,399.172852,5879.586426,11.50458,10.920862,11.047426,1.676687,1.653459,1.615317,47.505123,92.959663,33.570267,23.771038,93.250488,56.728466,94.707527,0.217377454042435,517.911316,529.432084101146,2.15028551281837,0.0321396711821008,1.25417756810988,13.2037137063418,584.583588237325,2.19677730986205,0.0158888619100108,1.29715402211569,48.4357218526245,567.695058540751,83.8715417343399,0.0147681485933502,1.37546136562212
12,12.161236,30,30.294878,22.745001,22.693085,96.567245,NaN,0.997266292572021,NaN,29.788223,400,400.236084,25,29.972179,9.028782,45.407307,50.016315,401.991821,399.525726,399.172852,5879.586426,11.50458,10.920862,11.047426,1.676687,1.653459,1.615317,47.505123,92.959663,33.570267,23.771038,93.250488,56.728466,94.707527,0.217377454042435,517.911316,529.423850176913,2.15025768106129,0.0321382696671336,1.25425327752466,13.2037137063418,584.616215357183,2.1968655617093,0.0158909977477808,1.29703537973455,48.4357218526245,567.685122103798,83.8643178100692,0.0147674805522972,1.37551901346977
12,12.161777,30,30.293642,22.745001,22.687456,96.590546,NaN,0.995649755001068,NaN,29.767536,400,400.204437,25,29.982243,9.020723,45.422638,50.016315,402.029419,399.566345,399.26355,5884.631348,11.475631,10.907841,11.00478,1.684457,1.686469,1.629412,47.484688,92.975853,33.565681,23.762905,93.287239,56.748478,94.711266,0.21437294781208,558.964294,529.415111350001,2.15022226523858,0.0321352850457887,1.25435141516478,13.2052457702591,584.648351511092,2.19695779267668,0.0158937880300122,1.29690316366787,48.4339671740107,567.670653122043,83.8521592667573,0.0147671501221627,1.37558406400814
12,12.15974,30,30.292103,22.745001,22.678295,96.621162,NaN,0.996394515037537,NaN,29.765232,400,400.237823,25,29.992033,9.007376,45.659149,50.016315,402.051147,399.590149,399.295197,5886.292969,11.514168,10.930966,11.060341,1.6791,1.679712,1.625569,47.47781,92.99807,33.582542,23.745577,93.223106,56.717594,94.725357,0.378491371870041,531.131287,529.40994047905,2.15022691506376,0.0321400426680693,1.25433213032251,13.1994768996809,584.690439117061,2.19707823414457,0.0158973982133075,1.296731176984,48.4317822667335,567.670040390883,83.8496718247955,0.0147679088265136,1.37556405963846
12,12.15901,30,30.289734,22.745001,22.655769,96.59613,NaN,0.996926546096802,NaN,29.748299,400,400.260651,25,29.996273,9.015493,45.723988,50.016315,402.051147,399.590149,399.295197,5886.292969,11.514168,10.930966,11.060341,1.6791,1.679712,1.625569,47.47781,92.99807,33.582542,23.745577,93.223106,56.717594,94.725357,0.378491371870041,531.131287,529.383948493669,2.15014698102518,0.0321376385219376,1.25454744660348,13.197409331245,584.661648308515,2.19701055545069,0.0158968301092806,1.29680599985349,48.4284188477521,567.638006610989,83.8232416726941,0.0147669861398458,1.37571379450366
12,12.157144,30,30.288925,22.745001,22.644142,96.550369,NaN,0.996034979820251,NaN,29.713783,400,400.261139,25,29.995785,9.028593,45.496609,50.017609,401.932007,399.512451,399.195251,5885.634766,11.494215,10.911088,11.016732,1.676632,1.686082,1.624661,47.501808,93.003212,33.594002,23.728409,93.231842,56.772034,94.704842,0.417232394218445,565.25647,529.375154431116,2.15013752586172,0.0321413072295047,1.25456717178054,13.1921238608903,584.603554321169,2.19685690520098,0.0158934762808983,1.29700688572734,48.4272702130536,567.633436737263,83.8188461785509,0.0147670993432312,1.37572795152949
12,12.156112,30,30.286865,22.745001,22.641401,96.534782,NaN,0.996352672576904,NaN,29.709827,400,400.221832,25,29.992552,9.036089,45.363178,50.017609,401.932007,399.512451,399.195251,5885.634766,11.494215,10.911088,11.016732,1.676632,1.686082,1.624661,47.501808,93.003212,33.594002,23.728409,93.231842,56.772034,94.704842,0.417232394218445,565.25647,529.374919620321,2.15014794639189,0.0321441249329807,1.25453543567145,13.1892004440858,584.586531170072,2.19681971459237,0.0158935064098573,1.29704298816292,48.4243452766382,567.634114392565,83.8166046813596,0.0147682158090232,1.37569246206159
12,12.156061,30,30.283487,22.745001,22.632919,96.520363,NaN,0.99748957157135,NaN,29.678083,400,400.195374,25,30.004669,9.038939,45.392838,50.017609,401.898529,399.389221,399.108063,5888.083008,11.514859,10.92792,11.052712,1.674364,1.668453,1.627661,47.531094,92.953094,33.595264,23.725882,93.075958,56.787018,94.681129,0.380603551864624,504.230072,529.364436594946,2.15011305950048,0.0321424810428744,1.25463036152822,13.1890559680527,584.573066658978,2.19679781573493,0.0158945021061066,1.29704965858988,48.4195486181064,567.616672433409,83.7994424736343,0.0147687990001887,1.3757420564438
12,12.153574,30,30.280243,22.745001,22.628477,96.524887,NaN,0.996798992156982,NaN,29.663822,400,400.183899,25,30.020681,9.038242,45.483776,50.017609,401.87619,399.465881,399.150665,5882.794922,11.485304,10.909632,11.011957,1.684873,1.684227,1.624923,47.533695,92.884956,33.59737,23.715982,93.103554,56.702869,94.696304,0.190949022769928,518.870667,529.366586034422,2.1501473557768,0.032149735530933,1.25452884137899,13.1820100820124,584.583964259919,2.19684124385102,0.0158970191345406,1.29696940469935,48.4149418486902,567.624123135962,83.8005522053031,0.0147709871680042,1.37564906666682
12,12.152319,30,30.275148,22.745001,22.62505,96.52758,NaN,0.996365427970886,NaN,29.658003,400,400.158539,25,30.019445,9.036162,45.434013,50.017609,401.87619,399.465881,399.150665,5882.794922,11.485304,10.909632,11.011957,1.684873,1.684227,1.624923,47.533695,92.884956,33.59737,23.715982,93.103554,56.702869,94.696304,0.190949022769928,518.870667,529.36618365543,2.15015963742684,0.0321531441502942,1.2544913147774,13.1784541456579,584.59535610607,2.19689397185305,0.0159005984922364,1.29686419989439,48.4077057288278,567.620980582122,83.7915041294303,0.0147734260862342,1.37558926605399
12,12.151389,30,30.271461,22.745001,22.62505,96.52758,NaN,0.995412051677704,NaN,29.658003,400,400.158539,25,30.019445,9.0428,45.360085,50.017609,401.935669,399.475555,399.214172,5885.989258,11.491873,10.924601,11.037498,1.678668,1.671892,1.630656,47.531876,93.039558,33.606491,23.69136,93.126053,56.727962,94.66433,0.309620827436447,590.273743,529.369071301027,2.15017951074175,0.032156213225414,1.25443415395257,13.1758188906395,584.601072020252,2.19692529350351,0.0159030238451302,1.29679726829074,48.402468722707,567.622626819698,83.7878061030576,0.014775455329497,1.37552321593134
12,12.153032,30,30.267696,22.745001,22.61187,96.509995,NaN,0.995948076248169,NaN,29.67519,400,400.179382,25,30.006832,9.031203,45.402756,50.017609,401.919434,399.492981,399.178955,5879.149902,11.483445,10.901724,11.008107,1.674003,1.657527,1.608329,47.518669,92.982559,33.627964,23.689358,93.284523,56.683662,94.694099,0.2725430727005,535.036438,529.347433934944,2.15008849375116,0.032147974961719,1.25468758258305,13.180474404831,584.58410489706,2.19689559272809,0.0159040070243566,1.29681177390251,48.3971204199614,567.584578052286,83.7551472745628,0.0147748542650677,1.37568660826934
12,12.153032,30,30.267696,22.745001,22.595037,96.498009,NaN,0.995948076248169,NaN,29.669003,400,400.184204,25,29.993872,9.025781,45.485317,50.017609,401.919434,399.492981,399.178955,5879.149902,11.483445,10.901724,11.008107,1.674003,1.657527,1.608329,47.518669,92.982559,33.627964,23.689358,93.284523,56.683662,94.694099,0.2725430727005,535.036438,529.326312138981,2.1500170768472,0.0321443772639659,1.25488245916511,13.180474404831,584.568560972561,2.19685354279919,0.0159029885690274,1.29686827383622,48.3971204199614,567.559089651538,83.7366205056751,0.0147731388528104,1.37583483494179
12,12.151197,30,30.269127,22.745001,22.574543,96.495148,NaN,0.996247529983521,NaN,29.679632,400,400.171478,25,29.981705,9.02371,45.488556,50.017609,401.863037,399.437775,399.109406,5881.813965,11.507642,10.916877,11.040294,1.664956,1.66793,1.617017,47.5397,92.973083,33.600887,23.694153,93.426514,56.69862,94.696442,0.127685770392418,538.42395,529.306295580292,2.14996933842623,0.0321460511101236,1.2550069454206,13.1752748190463,584.562631433849,2.19683134545695,0.0159018038927228,1.29690775800166,48.3991532613599,567.544166571534,83.7276750847528,0.0147713898680891,1.3759436143507
12,12.149872,30,30.268841,22.745001,22.550896,96.484787,NaN,0.995953321456909,NaN,29.691647,400,400.18692,25,29.970417,9.033085,45.510651,50.017609,401.863037,399.437775,399.109406,5881.813965,11.507642,10.916877,11.040294,1.664956,1.66793,1.617017,47.5397,92.973083,33.600887,23.694153,93.426514,56.69862,94.696442,0.127685770392418,538.42395,529.280735112827,2.14989730513314,0.0321453676574412,1.25519958647389,13.171519981531,584.549637501888,2.19679742285286,0.0159011116327484,1.29695143536306,48.3987469830976,567.518037754465,83.7083064382854,0.0147697801244008,1.37609135642024
12,12.147074,30,30.264231,22.745001,22.5369,96.457558,NaN,0.997269511222839,NaN,29.692053,400,399.980164,25,29.964165,9.044666,45.434696,50.014877,401.148712,399.062531,398.439972,5876.625977,11.434413,10.908603,11.046288,1.666387,1.664452,1.621562,47.556156,92.987053,33.601929,23.66568,93.286133,56.69965,94.656525,0.312227427959442,574.780884,529.271867851338,2.149897737627,0.0321516112291711,1.2551894985791,13.1635898834238,584.521473192398,2.19674105776131,0.0159018309922114,1.29699615715449,48.3921978252464,567.511382771856,83.6973455038131,0.0147717309554395,1.37605939022211
12,12.14409,30,30.26133,22.745001,22.533945,96.424919,NaN,0.995725631713867,NaN,29.689739,400,399.733948,25,29.956385,9.046947,45.301987,50.014877,401.159302,399.023529,398.396515,5876.070313,11.430534,10.919173,11.065244,1.679851,1.661017,1.615407,47.534199,92.879883,33.605495,23.647533,93.181717,56.751183,94.603813,0.330840140581131,537.168274,529.27743815793,2.14994902768811,0.0321608345293054,1.25503976879539,13.1551311054087,584.483640266447,2.19665117486677,0.015900965710884,1.29709756715684,48.3880761511074,567.525400021987,83.703678180346,0.0147741844801686,1.37593325899974
12,12.140805,30,30.259329,22.745001,22.53945,96.430191,NaN,0.996932029724121,NaN,29.678125,400,399.642059,25,29.954479,9.047435,45.227158,50.014877,401.159302,399.023529,398.396515,5876.070313,11.430534,10.919173,11.065244,1.679851,1.661017,1.615407,47.534199,92.879883,33.605495,23.647533,93.181717,56.751183,94.603813,0.330840140581131,537.168274,529.294559898887,2.15004266920645,0.0321728671871719,1.25477344310759,13.1458172663434,584.493583698203,2.19668668944669,0.0159027310462469,1.2970362592367,48.3852329994257,567.555860632446,83.723159716614,0.0147772768597706,1.37572531544116
12,12.136976,30,30.256014,22.745001,22.541761,96.440002,NaN,0.996001183986664,NaN,29.680733,400,399.648865,25,29.963423,9.04609,45.260361,50.014877,401.309326,399.180328,398.533966,5876.4375,11.43005,10.918189,11.050158,1.676924,1.663469,1.618208,47.541985,92.883591,33.566334,23.642258,93.262756,56.692619,94.636826,0.19963926076889,544.989441,529.309361403961,2.15013439688913,0.0321860213394119,1.25451080759714,13.1349586449375,584.511452237843,2.19674930234743,0.0159057475964216,1.29692964631699,48.3805225128014,567.583697243951,83.7389921383952,0.0147808772740741,1.37551264954092
12,12.135442,30,30.253344,22.745001,22.530462,96.425415,NaN,0.996318519115448,NaN,29.69318,400,399.609192,25,29.97303,9.049185,45.367214,50.014877,401.185944,399.06134,398.39975,5873.541992,11.42595,10.91858,11.05643,1.6894,1.677187,1.624521,47.554832,92.844429,33.526352,23.654249,93.027412,56.655155,94.679062,0.235950335860252,513.470459,529.299954604366,2.15011928200877,0.0321886775192595,1.2545471484321,13.1306076653179,584.496676750447,2.19672081458703,0.0159062655142881,1.29694996443615,48.3767282579806,567.57435639078,83.7286548800498,0.0147816391568903,1.37552600223845
12,12.133604,30,30.250931,22.745001,22.530462,96.425415,NaN,0.99563193321228,NaN,29.69318,400,399.609192,25,29.97303,9.047125,45.349468,50.014877,401.185944,399.06134,398.39975,5873.541992,11.42595,10.91858,11.05643,1.6894,1.677187,1.624521,47.554832,92.844429,33.526352,23.654249,93.027412,56.655155,94.679062,0.235950335860252,513.470459,529.30566785754,2.15015861531757,0.0321947585039192,1.25443393901901,13.125393885274,584.50042115234,2.19674133211926,0.0159078546603418,1.29690608227992,48.3732989966968,567.584826649946,83.7330617625057,0.0147836013063554,1.37542816260627
12,12.13179,30,30.246874,22.745001,22.511513,96.455315,NaN,0.996368765830994,NaN,29.688232,400,399.55899,25,29.98271,9.02816,45.314056,50.014877,401.261414,399.140747,398.52478,5879.127441,11.401835,10.908646,11.021439,1.684608,1.658866,1.626051,47.550606,92.805008,33.55032,23.621136,93.079903,56.561161,94.69278,0.332618951797485,522.436279,529.28753581814,2.15011704298176,0.0321967060039475,1.25454159989641,13.120247600957,584.545489590841,2.19688073865656,0.0159130694183626,1.29669129340393,48.367532873287,567.563992761178,83.7125255257841,0.0147843123710353,1.37548703201374
12,12.128504,30,30.242023,22.745001,22.495918,96.471863,NaN,0.996419191360474,NaN,29.685205,400,399.595276,25,29.971251,9.032026,45.233364,50.014877,401.261414,399.140747,398.52478,5879.127441,11.401835,10.908646,11.021439,1.684608,1.658866,1.626051,47.550606,92.805008,33.55032,23.621136,93.079903,56.561161,94.69278,0.332618951797485,522.436279,529.278189053348,2.15012121783716,0.0322042459402871,1.25451972874791,13.1109238018784,584.574469421354,2.19698003256276,0.0159176729128564,1.29652522771628,48.3606374756147,567.558310197253,83.7019491255228,0.0147864580572273,1.37544566876736
12,12.125963,30,30.241856,22.745001,22.484724,96.489914,NaN,0.997032880783081,NaN,29.675636,400,399.63028,25,29.95883,9.026852,44.983032,50.014877,401.193207,399.066315,398.382111,5878.511719,11.43103,10.934102,11.067986,1.676887,1.662401,1.628386,47.548626,92.641045,33.544537,23.613726,93.284676,56.626247,94.660614,0.307643592357635,530.547424,529.272048280519,2.15012812856809,0.0322102647931913,1.2544927709494,13.1037125826821,584.598131149132,2.19704476624007,0.0159193175862635,1.29643723915743,48.3604000802766,567.560529374168,83.7033406727446,0.0147866945947248,1.37543020861375
12,12.126702,30,30.23945,22.745001,22.469719,96.508766,NaN,0.996580898761749,NaN,29.677027,400,399.618134,25,29.956247,9.031199,44.853073,50.014812,401.226318,399.151337,398.479065,5872.228027,11.402789,10.903543,11.024833,1.686833,1.675173,1.631951,47.547649,92.752754,33.542835,23.606289,93.179276,56.634563,94.650597,0.351415544748306,522.717957,529.250924274368,2.15004862257595,0.0322046033846676,1.25471230796857,13.1058099418389,584.626300145581,2.19713133360105,0.0159225060893747,1.2963049325171,48.3569797698289,567.528600871848,83.67693136685,0.0147857980885616,1.37557895457316
12,12.126702,30,30.23945,22.745001,22.461367,96.523819,NaN,0.996580898761749,NaN,29.699749,400,399.589417,25,29.957829,9.031725,44.886929,50.014812,401.226318,399.151337,398.479065,5872.228027,11.402789,10.903543,11.024833,1.686833,1.675173,1.631951,47.547649,92.752754,33.542835,23.606289,93.179276,56.634563,94.650597,0.351415544748306,522.717957,529.240444512524,2.15001317193035,0.0322028144974374,1.25480921513688,13.1058099418389,584.645812891326,2.19718411835895,0.0159237856079641,1.29623420235884,48.3569797698289,567.515951288913,83.667735788116,0.014784945918157,1.37565254986177
12,12.122695,30,30.23262,22.745001,22.462027,96.55909,NaN,0.99633127450943,NaN,29.69758,400,399.551788,25,29.964083,9.04131,44.984901,50.014812,401.095184,398.971405,398.307037,5868.125,11.409297,10.916942,11.05919,1.682298,1.672136,1.622269,47.578674,92.776192,33.55658,23.568649,93.292892,56.683056,94.606453,0.336469411849976,557.492004,529.253739495011,2.15010180623805,0.0322162316942338,1.25455427983599,13.0944365014831,584.702109424567,2.19736582404837,0.0159312871699782,1.29594491626113,48.347269270826,567.53747804434,83.6743082232469,0.0147899576927759,1.37542254077816
12,12.122751,30,30.231806,22.745001,22.46114,96.603592,NaN,0.995938658714294,NaN,29.701742,400,399.512115,25,29.965454,9.045295,44.997501,50.014812,401.192535,399.062988,398.428284,5871.957031,11.397903,10.893796,11.018488,1.697686,1.677891,1.62328,47.595242,92.684303,33.524944,23.561954,92.804672,56.668282,94.57486,0.254011899232864,525.073792,529.252452482722,2.15009684221695,0.0322158560858951,1.25456801891889,13.0945954710206,584.761037136995,2.19752871176839,0.0159356058134444,1.2957217632265,48.346111860341,567.53450285703,83.6710632943851,0.0147901817958576,1.37542735120033
12,12.119684,30,30.225475,22.745001,22.451044,96.608795,NaN,0.995613694190979,NaN,29.699757,400,399.551239,25,29.963219,9.044546,44.988132,50.014812,401.192535,399.062988,398.428284,5871.957031,11.397903,10.893796,11.018488,1.697686,1.677891,1.62328,47.595242,92.684303,33.524944,23.561954,92.804672,56.668282,94.57486,0.254011899232864,525.073792,529.249328590565,2.15011970351242,0.0322238600153624,1.25449583976807,13.0858882344592,584.777579179155,2.1976007385169,0.0159402251670573,1.29558291003016,48.3371091197117,567.53329545792,83.6617708682716,0.0147934033984479,1.37533723483389
12,12.120968,30,30.22303,22.745001,22.441263,96.595985,NaN,0.995942652225494,NaN,29.692755,400,399.54248,25,29.980469,9.051105,45.003731,50.014812,401.238312,399.048462,398.416901,5872.296875,11.410997,10.919909,11.049182,1.682981,1.656659,1.619988,47.588451,92.643776,33.557659,23.557493,93.162643,56.637878,94.602966,0.246004864573479,556.52301,529.233062094674,2.15005067814983,0.0322175073581727,1.25468853657309,13.0895337225426,584.764767641849,2.19757663025337,0.0159407502703754,1.29559858401445,48.3336319194226,567.505050304436,83.6379847742584,0.0147927755486056,1.3754639748728
12,12.119509,30,30.225233,22.745001,22.441263,96.595985,NaN,0.997043192386627,NaN,29.692755,400,399.54248,25,29.980469,9.041003,45.166286,50.014812,401.238312,399.048462,398.416901,5872.296875,11.410997,10.919909,11.049182,1.682981,1.656659,1.619988,47.588451,92.643776,33.557659,23.557493,93.162643,56.637878,94.602966,0.246004864573479,556.52301,529.237602381922,2.15008194150427,0.0322223444595362,1.25459846631146,13.0853913579973,584.761357039145,2.19755790877941,0.0159392963180262,1.29563843655185,48.3367649647349,567.519463733311,83.6513925067424,0.0147925974539984,1.3754139476718
12,12.117506,30,30.223942,22.745001,22.429396,96.588776,NaN,0.996063768863678,NaN,29.691719,400,399.604614,25,29.995026,9.050863,45.184528,50.014812,401.329163,399.23941,398.576935,5866.739746,11.388611,10.891454,11.01817,1.695227,1.661809,1.620498,47.607437,92.78466,33.545956,23.542278,92.898254,56.57386,94.63752,0.315451979637146,523.709839,529.22894739869,2.15007449716621,0.0322264437153868,1.25461248166649,13.0797038665146,584.754015517275,2.19754361844229,0.0159395356890325,1.29564880234177,48.3349289617245,567.514897853462,83.6463567304542,0.0147929633832311,1.3754206901176
12,12.115902,30,30.217127,22.745001,22.422451,96.587189,NaN,0.995880246162415,NaN,29.684605,400,399.675568,25,29.988022,9.047479,45.112087,50.014812,401.184967,399.124603,398.428589,5867.078125,11.411645,10.901287,11.051202,1.684752,1.665095,1.620226,47.608078,92.780518,33.529705,23.550774,93.070213,56.600269,94.640327,0.134270206093788,515.250916,529.22522642193,2.15007939760639,0.0322302757955099,1.25459401983306,13.0751488188472,584.762510689954,2.19759597836758,0.0159438995962737,1.29553293186875,48.3252359723552,567.506563849139,83.6312372374383,0.0147959586735693,1.37536456340859
12,12.111289,30,30.214823,22.745001,22.426723,96.587189,NaN,0.996474325656891,NaN,29.692158,400,399.646454,25,29.980017,9.038582,45.003239,50.014812,401.184967,399.124603,398.428589,5867.078125,11.411645,10.901287,11.051202,1.684752,1.665095,1.620226,47.608078,92.780518,33.529705,23.550774,93.070213,56.600269,94.640327,0.134270206093788,515.250916,529.244941078746,2.15019641113333,0.0322465007866932,1.25425973529254,13.0620462615896,584.76607768573,2.19761556158971,0.0159454209809368,1.29549125545151,48.3219586083868,567.544904108973,83.6560533514051,0.0147997465029847,1.37510633733199
12,12.111113,30,30.210869,22.745001,22.427681,96.607307,NaN,0.995522677898407,NaN,29.695915,400,399.724152,25,29.981808,9.040142,45.064133,50.021198,401.424072,399.284698,398.6008,5867.581055,11.387245,10.911955,11.028089,1.688373,1.669533,1.611318,47.631142,92.746452,33.564091,23.52795,92.955727,56.574577,94.615372,0.16032937169075,565.102417,529.246690277235,2.15020424916629,0.0322472904691367,1.25423777634123,13.0615462845827,584.798259257183,2.19771965227726,0.0159497424224364,1.29532577416102,48.31633372653,567.541848549304,83.6485751571525,0.0148016056231426,1.37506342245365
12,12.108706,30,30.20742,22.745001,22.415319,96.616959,NaN,0.996324181556702,NaN,29.703339,400,399.738678,25,29.995556,9.03526,45.233131,50.021198,401.372009,399.238892,398.523529,5864.687988,11.411407,10.906878,11.054741,1.69996,1.672139,1.627123,47.617676,92.626083,33.520794,23.541445,92.892242,56.55938,94.602287,0.471787214279175,570.506165,529.23867527329,2.15020339509816,0.0322526329651191,1.25423248554112,13.0547079808262,584.816098900757,2.19778277730291,0.0159528413479747,1.29521839215832,48.3114267859592,567.536438500304,83.6400555744011,0.0148030426133766,1.37504192965426
12,12.108706,30,30.20742,22.745001,22.407246,96.609238,NaN,0.996324181556702,NaN,29.697163,400,399.69696,25,30.002438,9.026003,45.353325,50.021198,401.372009,399.238892,398.523529,5864.687988,11.411407,10.906878,11.054741,1.69996,1.672139,1.627123,47.617676,92.626083,33.520794,23.541445,92.892242,56.55938,94.602287,0.471787214279175,570.506165,529.22854947676,2.15016913554817,0.0322509019771238,1.25432605861728,13.0547079808262,584.806098380471,2.197755731553,0.0159521851009724,1.29525442050766,48.3114267859592,567.524215185009,83.6311663911844,0.0148022183244004,1.37511295362064
12,12.107925,30,30.200853,22.745001,22.400658,96.600838,NaN,0.996497392654419,NaN,29.716259,400,399.721497,25,29.99954,9.037914,45.363796,50.021198,401.490723,399.349976,398.644379,5863.781738,11.37755,10.903011,11.007813,1.709159,1.677818,1.653282,47.602325,92.63797,33.543083,23.516382,93.030373,56.521957,94.616837,0.604350447654724,579.925781,529.222716790129,2.15015792322962,0.0322520832561961,1.25435422557586,13.0524889340827,584.80538192726,2.19778212885982,0.0159558108807999,1.29517493251836,48.3020826335057,567.51049350453,83.6124557052572,0.0148047244011944,1.37509190703741
12,12.10402,30,30.197405,22.745001,22.400658,96.600838,NaN,0.996423125267029,NaN,29.716259,400,399.721497,25,29.99954,9.03601,45.289719,50.021198,401.306213,399.135986,398.395752,5867.588867,11.413649,10.927444,11.049685,1.706012,1.691665,1.660292,47.613846,92.602882,33.536217,23.498257,93.016327,56.520222,94.612907,0.317735522985458,545.792297,529.234870837646,2.15024166866678,0.0322650578472024,1.25411315407411,13.0413920806806,584.810718140563,2.19781144094981,0.0159580902119375,1.29511262188151,48.2971758663103,567.535266028239,83.6258872682473,0.0148081977883902,1.37489505370983
12,12.101573,30,30.19441,22.745001,22.392807,96.572815,NaN,0.996075689792633,NaN,29.731209,400,399.745697,25,29.99662,9.025851,45.321445,50.021198,401.306213,399.135986,398.395752,5867.588867,11.413649,10.927444,11.049685,1.706012,1.691665,1.660292,47.613846,92.602882,33.536217,23.498257,93.016327,56.520222,94.612907,0.317735522985458,545.792297,529.232640660257,2.15026083948073,0.0322715082340073,1.25405307715491,13.0344370551775,584.779059850187,2.19773874355886,0.015957687843469,1.29518923991948,48.2929134035084,567.537670376765,83.6236536760602,0.0148099259880039,1.37483512881347
12,12.098289,30,30.188675,22.745001,22.391916,96.526085,NaN,0.995618045330048,NaN,29.74066,400,399.726501,25,30.001331,9.031143,45.375046,50.021198,401.390991,399.301666,398.564056,5864.331055,11.392738,10.900703,11.011345,1.708045,1.697437,1.661628,47.628555,92.693642,33.533482,23.515738,92.873535,56.495502,94.601837,0.29987096786499,524.446594,529.241743523257,2.15032750534879,0.0322822386192839,1.25386074481608,13.0251013856009,584.727413161361,2.19762379881936,0.015957506248809,1.2953037695839,48.2847504859156,567.552960470538,83.6271500571377,0.01481395725446,1.37465836493794
12,12.095934,30,30.185955,22.745001,22.392731,96.519844,NaN,0.995468974113464,NaN,29.717953,400,399.746216,25,30.010511,9.02949,45.402679,50.021198,401.390991,399.301666,398.564056,5864.331055,11.392738,10.900703,11.011345,1.708045,1.697437,1.661628,47.628555,92.693642,33.533482,23.515738,92.873535,56.495502,94.601837,0.29987096786499,524.446594,529.250093432576,2.15038148516285,0.0322902489158056,1.25370604609226,13.018405476144,584.723542027665,2.19762506880806,0.0159587745318273,1.29528371113658,48.2808785550453,567.568189707198,83.6346125317467,0.0148164080450212,1.37452827616413
12,12.09626,30,30.18388,22.745001,22.390179,96.531334,NaN,0.995981097221375,NaN,29.719326,400,399.790771,25,30.008993,9.018723,45.601662,50.021198,401.438019,399.324585,398.554382,5856.224609,11.400911,10.913716,11.046449,1.708542,1.679926,1.660396,47.617779,92.556877,33.515816,23.495237,92.662025,56.502071,94.591919,0.173334613442421,581.843628,529.24587952281,2.15036366517454,0.0322886165832351,1.25375567754995,13.0193324419886,584.741637929838,2.197682977938,0.0159611247061972,1.29519247588243,48.2779246040947,567.558757443129,83.6249913696379,0.0148168574312036,1.37455115608342
12,12.091659,30,30.177694,22.745001,22.380737,96.584663,NaN,0.996187031269073,NaN,29.748486,400,399.803406,25,30.010275,9.0217,45.646343,50.021198,401.577911,399.556641,398.76767,5859.315918,11.390856,10.890428,11.017042,1.700077,1.677784,1.650012,47.652451,92.50882,33.44376,23.549089,92.849854,56.529026,94.564323,0.201416909694672,525.686584,529.248359285902,2.15042233431909,0.0323019063051038,1.25358111107167,13.0062479682828,584.820275994131,2.19792239468293,0.0159697545043764,1.29483188574504,48.2691173457786,567.570522181452,83.6253251875647,0.0148208895997638,1.37438801272179
12,12.089666,30,30.172855,22.745001,22.373096,96.610535,NaN,0.99659937620163,NaN,29.764185,400,399.884705,25,30.018824,9.029546,45.483799,50.021198,401.577911,399.556641,398.76767,5859.315918,11.390856,10.890428,11.017042,1.700077,1.677784,1.650012,47.652451,92.50882,33.44376,23.549089,92.849854,56.529026,94.564323,0.201416909694672,525.686584,529.2449825421,2.1504326938632,0.0323069040786677,1.253546550617,13.0005790442884,584.86126036675,2.19805414251436,0.0159751585500678,1.29462407924695,48.2622268993816,567.567045779153,83.6163608767177,0.0148231889807693,1.3743339273775
12,12.087574,30,30.169926,22.745001,22.377586,96.634483,NaN,0.996211171150208,NaN,29.764412,400,399.821777,25,30.024992,9.026086,45.448025,50.028461,401.42337,399.241241,398.658478,5861.717285,11.426188,10.881551,11.022625,1.708329,1.692867,1.651753,47.674122,92.44603,33.490852,23.508621,92.953445,56.543808,94.542572,0.402859181165695,530.995239,529.257119968695,2.15049663714683,0.0323148372614253,1.25336564847997,12.9946277646453,584.896792449187,2.19816288988674,0.0159791348217922,1.29445991014474,48.2580557664036,567.585516778484,83.6259066087778,0.0148259702235121,1.37418193069778
12,12.084589,30,30.167719,22.745001,22.372646,96.620522,NaN,0.997003674507141,NaN,29.746098,400,399.872284,25,30.03297,9.015716,45.304115,50.028461,401.885956,399.459808,399.112152,5861.672363,11.440475,10.882465,10.991236,1.708036,1.69195,1.655405,47.652596,92.302704,33.490273,23.503826,92.825363,56.582096,94.524872,0.195171356201172,514.112061,529.260215682895,2.15053975706759,0.0323237254917234,1.25323870917448,12.9861347512714,584.882133666394,2.19813278487128,0.0159794094924465,1.29448496347701,48.2549126144101,567.59762874516,83.631786198562,0.0148279442946891,1.37407791034181
12,12.083724,30,30.160345,22.745001,22.354399,96.61496,NaN,0.996722996234894,NaN,29.748186,400,400.060059,25,30.045599,9.013985,45.228748,50.028461,401.885956,399.459808,399.112152,5861.672363,11.440475,10.882465,10.991236,1.708036,1.69195,1.655405,47.652596,92.302704,33.490273,23.503826,92.825363,56.582096,94.524872,0.195171356201172,514.112061,529.240038000924,2.15048093835676,0.0323226920045256,1.25339621700537,12.9836733310936,584.886339334962,2.19817602961719,0.015983822318032,1.29437777020587,48.2444094747035,567.565709512673,83.5987506557963,0.0148296536516076,1.37414972123752
12,12.083724,30,30.160345,22.745001,22.342903,96.62574,NaN,0.996722996234894,NaN,29.748964,400,400.114777,25,30.04842,9.009819,45.29343,50.028461,401.78894,399.391418,399.034393,5866.363281,11.47496,10.887203,11.027595,1.700449,1.69201,1.639068,47.615143,92.397575,33.444416,23.49778,92.795555,56.51144,94.527161,0.215885981917381,555.975281,529.225628193919,2.15043217398181,0.0323202236869924,1.25352916557414,12.9836733310936,584.90029245748,2.19821376418006,0.0159847391886893,1.29432770975852,48.2444094747035,567.548313190329,83.586091420928,0.0148284787913785,1.37425057063209
12,12.082287,30,30.158113,22.745001,22.349728,96.620926,NaN,0.99666827917099,NaN,29.743923,400,400.087708,25,30.046806,9.01493,45.365417,50.028461,401.78894,399.391418,399.034393,5866.363281,11.47496,10.887203,11.027595,1.700449,1.69201,1.639068,47.615143,92.397575,33.444416,23.49778,92.795555,56.51144,94.527161,0.215885981917381,555.975281,529.238655734162,2.15049197982373,0.032326480517374,1.25336157315753,12.9795839496714,584.897513402855,2.19821589753715,0.0159858090993463,1.29430980523876,48.2412299419572,567.566338414124,83.596239542953,0.0148308662127566,1.37411182676771
12,12.078369,30,30.155695,22.745001,22.349728,96.620926,NaN,0.996151328086853,NaN,29.743923,400,400.087708,25,30.046806,9.021769,45.451317,50.028461,401.713348,399.299133,399.027222,5862.734863,11.451393,10.871832,10.985064,1.714033,1.706606,1.655617,47.643658,92.373581,33.457336,23.464891,92.704742,56.49514,94.547577,0.537777960300446,524.674072,529.250848528391,2.15057611143861,0.0323395498543421,1.25311995136528,12.9684323317529,584.901252852577,2.19823646435733,0.015987411967684,1.29426619689351,48.2377852442378,567.592766254115,83.6122575249057,0.0148339190183472,1.37392163521718
12,12.077761,30,30.151863,22.745001,22.357037,96.656174,NaN,0.996387541294098,NaN,29.743866,400,400.016846,25,30.049109,9.027824,45.482956,50.028461,401.576416,399.010742,398.774719,5858.75,11.450498,10.880494,10.963924,1.732664,1.722152,1.672686,47.689907,92.291595,33.44091,23.458767,92.689163,56.475357,94.540039,0.251363694667816,543.612244,529.261898900386,2.15062016076863,0.0323431482327585,1.25299809231163,12.96670156559,584.952793824268,2.19839241404609,0.0159929506999926,1.29403366153182,48.2323257189778,567.602796568668,83.6144619993487,0.0148366063804428,1.37380478578209
12,12.075304,30,30.147579,22.745001,22.360292,96.668884,NaN,0.996956467628479,NaN,29.758171,400,399.92215,25,30.042515,9.025467,45.430176,50.028461,401.576416,399.010742,398.774719,5858.75,11.450498,10.880494,10.963924,1.732664,1.722152,1.672686,47.689907,92.291595,33.44091,23.458767,92.689163,56.475357,94.540039,0.251363694667816,543.612244,529.273620617699,2.15068672234357,0.0323520481260625,1.25280915878479,12.9597066651037,584.975861592771,2.1984733198737,0.015996873011605,1.29389763602553,48.2262215897085,567.620186870275,83.621423954287,0.014840028817962,1.37363845452236
12,12.073844,30,30.141006,22.745001,22.354431,96.641975,NaN,0.995347142219543,NaN,29.751097,400,399.813263,25,30.03157,9.027219,45.260998,50.028461,401.672821,399.053284,398.865845,5845.770508,11.452379,10.851373,10.933664,1.72692,1.710403,1.671272,47.673222,92.486183,33.435223,23.466694,92.706757,56.483887,94.517082,0.258114904165268,516.183777,529.270819621912,2.15069322866947,0.0323556641150574,1.25278681095236,12.9555496426784,584.95120362471,2.19843507667524,0.0159989452442288,1.2939038418404,48.2168546453618,567.612752774474,83.6072700296186,0.0148429765223548,1.37358064813359
12,12.072289,30,30.139755,22.745001,22.339252,96.593132,NaN,0.996314883232117,NaN,29.758301,400,399.81012,25,30.027538,9.032796,45.07185,50.028088,401.60553,398.91687,398.721832,5856.601074,11.474063,10.887258,10.973145,1.718774,1.707212,1.664967,47.685787,92.389427,33.422546,23.485687,92.348518,56.434071,94.541847,0.149117082357407,484.935699,529.25664082207,2.15066227286039,0.0323575968707762,1.25286608865792,12.9511217120844,584.889934886172,2.19827479360522,0.0159956198170662,1.29410769918033,48.21507171289,567.599852391722,83.5962144540277,0.0148427615609208,1.37363609267886
12,12.072304,30,30.136536,22.745001,22.336485,96.551888,NaN,0.996537625789642,NaN,29.773186,400,399.740021,25,30.021029,9.040746,45.044403,50.028088,401.60553,398.91687,398.721832,5856.601074,11.474063,10.887258,10.973145,1.718774,1.707212,1.664967,47.685787,92.389427,33.422546,23.485687,92.348518,56.434071,94.541847,0.149117082357407,484.935699,529.253127422076,2.15065021843689,0.0323569523972717,1.25289894343144,12.9511644272959,584.841537886918,2.19815781876802,0.0159942459613164,1.29424109882667,48.2104837141491,567.590774028202,83.5853234016044,0.0148438381674227,1.37363924206225
12,12.07121,30,30.131859,22.745001,22.338753,96.539444,NaN,0.996660888195038,NaN,29.774681,400,399.636108,25,30.01351,9.044845,45.073246,50.028088,401.487427,398.846405,398.636536,5858.345703,11.473424,10.874642,10.950704,1.725095,1.708997,1.662228,47.690163,92.316376,33.410698,23.501949,92.650345,56.362991,94.583282,0.229884341359138,500.595856,529.259372921002,2.15068333514099,0.0323610937325825,1.25280534708983,12.9480489595059,584.832669967294,2.19815406721592,0.015996291113791,1.29421447514133,48.2038169764473,567.595644767359,83.5826474257236,0.0148466236348118,1.37353930152604
12,12.066595,30,30.126646,22.745001,22.346689,96.551727,NaN,0.996209502220154,NaN,29.762577,400,399.682373,25,30.013124,9.025702,45.182846,50.028088,401.54892,398.910126,398.742462,5855.210449,11.465366,10.879526,10.968686,1.72029,1.699867,1.66263,47.673367,92.277756,33.440495,23.472551,92.61956,56.358936,94.587364,0.353265136480331,501.929626,529.283670185744,2.15081611628339,0.032378220536064,1.25242961055359,12.9349041250742,584.856632307325,2.1982414428367,0.0160007980821829,1.29406333909391,48.1963852716907,567.635272636111,83.6045670375929,0.0148520412692378,1.37323022012724
12,12.065213,30,30.123066,22.745001,22.345522,96.563782,NaN,0.996031165122986,NaN,29.760668,400,399.69635,25,30.025558,9.016148,45.264446,50.028088,401.54892,398.910126,398.742462,5855.210449,11.465366,10.879526,10.968686,1.72029,1.699867,1.66263,47.673367,92.277756,33.440495,23.472551,92.61956,56.358936,94.587364,0.353265136480331,501.929626,529.286506947337,2.15084086020886,0.032382590291495,1.25235797113576,12.9309670576656,584.8777700248,2.19831411270139,0.0160042020966038,1.29394281895993,48.1912810161309,567.638782707001,83.6023612520089,0.0148541602344369,1.37315504087279
12,12.061206,30,30.117323,22.745001,22.337626,96.564827,NaN,0.995572328567505,NaN,29.769279,400,399.715424,25,30.042929,9.023803,45.252438,50.028088,401.546844,398.865051,398.745819,5846.904785,11.457767,10.868636,10.939579,1.724347,1.707727,1.658105,47.654972,92.394913,33.43504,23.486784,92.538902,56.548344,94.443924,0.392011225223541,554.570435,529.289081154091,2.15089349201647,0.0323942960292517,1.25220222032597,12.9195499180096,584.888005802158,2.19836666168722,0.016008106659882,1.29383439209321,48.1830918477271,567.649027413838,83.6021831636013,0.014857872508281,1.37300780734627
