P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.057914,30,30.113735,22.745001,22.331812,96.582191,NaN,0.996225357055664,NaN,29.782667,400,399.694946,25,30.044979,9.028209,45.174561,50.028088,401.307312,398.664581,398.480011,5846.821777,11.47479,10.86984,10.972931,1.734265,1.71883,1.665625,47.683884,92.272514,33.435078,23.480482,92.566002,56.538792,94.448303,0.216025978326798,538.744141,529.29203944211,2.15093959963897,0.0324040636330906,1.25206651590224,12.9101678859161,584.916019949547,2.19845796924066,0.0160119695344523,1.29368926662991,48.1779749696037,567.660145007728,83.6055081102879,0.0148605115094737,1.37288861246299
12,12.057914,30,30.113735,22.745001,22.334908,96.598122,NaN,0.996225357055664,NaN,29.784807,400,399.690918,25,30.036449,9.026545,45.158428,50.028088,401.307312,398.664581,398.480011,5846.821777,11.47479,10.86984,10.972931,1.734265,1.71883,1.665625,47.683884,92.272514,33.435078,23.480482,92.566002,56.538792,94.448303,0.216025978326798,538.744141,529.295915784919,2.15095271828907,0.0324047290033134,1.25203090741716,12.9101678859161,584.936629125836,2.19851370886195,0.0160133257202645,1.2936155292735,48.1779749696037,567.664825181086,83.608917140967,0.0148608280086946,1.37286160189132
12,12.056214,30,30.110191,22.745001,22.341442,96.590683,NaN,0.996607422828674,NaN,29.798759,400,399.954773,25,30.024006,9.02282,45.091457,50.028088,401.871277,399.44165,399.174255,5846.60791,11.428565,10.855971,10.965437,1.722732,1.705475,1.667922,47.687607,92.103264,33.423885,23.491217,92.350182,56.491795,94.473862,0.27661207318306,520.545105,529.309382055362,2.15101693634954,0.0324118247362246,1.25185122676888,12.9053222161382,584.932485684227,2.19851785222766,0.0160150484433008,1.29358609568173,48.1729203807326,567.682468589605,83.6170556169375,0.0148638858578727,1.37270548632985
12,12.053457,30,30.106052,22.745001,22.341442,96.590683,NaN,0.996555745601654,NaN,29.798759,400,399.954773,25,30.024006,9.030628,45.039268,50.028088,401.871277,399.44165,399.174255,5846.60791,11.428565,10.855971,10.965437,1.722732,1.705475,1.667922,47.687607,92.103264,33.423885,23.491217,92.350182,56.491795,94.473862,0.27661207318306,520.545105,529.317953436607,2.15107618880697,0.0324210583662793,1.25168171649685,12.897462584143,584.938885307492,2.19855308995496,0.0160178006519557,1.29351152519179,48.1670166017488,567.697455252351,83.6224688735594,0.014867077905381,1.37255563814373
12,12.051176,30,30.099756,22.745001,22.354427,96.582062,NaN,0.997142136096954,NaN,29.813635,400,400.081573,25,30.013159,9.040992,44.998932,50.021702,401.83075,399.38028,399.075958,5849.337891,11.456916,10.882012,11.014699,1.702528,1.689575,1.650436,47.683525,91.924217,33.435814,23.475647,92.602608,56.450172,94.483849,0.337241768836975,522.451904,529.341294456671,2.15118020798874,0.0324314916792247,1.25139256359824,12.8909589037704,584.93746888742,2.19857653767355,0.016021254493024,1.29343796930712,48.1580349301722,567.725205103191,83.6343151121897,0.0148722701738675,1.37229928449398
12,12.050953,30,30.096785,22.745001,22.36718,96.593681,NaN,0.995903253555298,NaN,29.827198,400,400.151886,25,30.018745,9.048447,45.001545,50.021702,401.985138,399.54245,399.222961,5847.903809,11.454639,10.868714,10.974122,1.708303,1.692663,1.650923,47.734802,92.08812,33.427425,23.485334,92.366753,56.411526,94.475983,0.185029998421669,506.988037,529.357945360692,2.15123900166052,0.0324349796518226,1.25123270135321,12.8903230272379,584.957090035933,2.19864248034733,0.0160242206547953,1.29333075379951,48.1537960959859,567.741763052096,83.6424306103694,0.0148749553635629,1.372158446384
12,12.048779,30,30.09642,22.745001,22.358778,96.588448,NaN,0.996805906295776,NaN,29.828936,400,400.210754,25,30.034355,9.060388,45.025749,50.021702,401.985138,399.54245,399.222961,5847.903809,11.454639,10.868714,10.974122,1.708303,1.692663,1.650923,47.734802,92.08812,33.427425,23.485334,92.366753,56.411526,94.475983,0.185029998421669,506.988037,529.354187143747,2.15125014751086,0.0324404611467907,1.25119551792146,12.8841234788387,584.950886266524,2.19862728352556,0.0160240179469411,1.29334836083634,48.1532753150005,567.745196874938,83.6444477566085,0.0148753799755212,1.37213309355452
12,12.042403,30,30.084923,22.745001,22.349001,96.563843,NaN,0.996463775634766,NaN,29.830191,400,400.198761,25,30.038622,9.053136,45.059822,50.021702,401.674683,399.265381,399.018311,5841.238281,11.442697,10.858773,10.994678,1.712205,1.701824,1.65275,47.729076,92.064613,33.422226,23.458084,92.446831,56.455685,94.440971,0.280680656433106,506.665314,529.361765181936,2.15134580859712,0.0324597456701848,1.25091616658855,12.8659363112851,584.936840383244,2.19863913046883,0.0160295757405344,1.29325497618344,48.1368689449791,567.762221711865,83.6415676650204,0.0148825917965493,1.37185906633211
12,12.04333,30,30.081963,22.745001,22.350916,96.55323,NaN,0.996014535427094,NaN,29.853203,400,400.102936,25,30.040354,9.033449,45.087811,50.021702,401.693695,399.320038,398.878571,5841.375488,11.440318,10.867255,10.985521,1.710831,1.689799,1.652388,47.719074,92.043571,33.417862,23.455511,92.449165,56.429928,94.445335,0.174400091171265,517.156433,529.361280748192,2.15133398684565,0.0324570467287024,1.25095112898788,12.8685809758037,584.927692177788,2.19862722029457,0.0160306429441822,1.29325069325067,48.132644206958,567.753598478315,83.6313453302531,0.0148835691005558,1.3718633142384
12,12.042503,30,30.079317,22.745001,22.355186,96.559204,NaN,0.996316194534302,NaN,29.860968,400,400.047272,25,30.046127,9.031188,45.191505,50.021702,401.693695,399.320038,398.878571,5841.375488,11.440318,10.867255,10.985521,1.710831,1.689799,1.652388,47.719074,92.043571,33.417862,23.455511,92.449165,56.429928,94.445335,0.174400091171265,517.156433,529.369191240792,2.15136984042832,0.0324607397183384,1.25085152478453,12.8662216115023,584.939509354804,2.19867065798887,0.0160329143216025,1.2931754282915,48.1288673635503,567.762451964368,83.6342800841983,0.0148855639939945,1.37177188099002
12,12.039601,30,30.077539,22.745001,22.360142,96.569954,NaN,0.996342778205872,NaN,29.851904,400,400.074341,25,30.046644,9.031713,45.089577,50.021702,401.841888,399.467651,399.136108,5841.567383,11.417569,10.851065,10.971649,1.70381,1.68532,1.648442,47.7234,91.957916,33.431221,23.449936,92.385414,56.306091,94.508125,0.24353951215744,531.758545,529.384403610672,2.1514532022068,0.0324715459859987,1.25061688932677,12.8579414725591,584.956159543194,2.1987234041568,0.0160350145762162,1.29309377066286,48.1263293413642,567.789547963162,83.6516694705606,0.0148883361542671,1.37158894971317
12,12.037848,30,30.072155,22.745001,22.365387,96.548111,NaN,0.996442139148712,NaN,29.85652,400,400.131165,25,30.042015,9.032905,44.942257,50.021702,401.841888,399.467651,399.136108,5841.567383,11.417569,10.851065,10.971649,1.70381,1.68532,1.648442,47.7234,91.957916,33.431221,23.449936,92.385414,56.306091,94.508125,0.24353951215744,531.758545,529.396406433255,2.15151308354347,0.0324785599081876,1.25044952374938,12.8529389914366,584.936238926068,2.19869287501227,0.0160367412261923,1.2930976573805,48.1186431993265,567.802896913093,83.6542430942108,0.0148920811600934,1.37142986315317
12,12.036228,30,30.06809,22.745001,22.367426,96.513779,NaN,0.996313810348511,NaN,29.866289,400,400.164063,25,30.042385,9.037544,44.924614,50.021702,401.887665,399.510712,399.13797,5843.48291,11.420465,10.85359,10.961417,1.693049,1.672346,1.632665,47.72599,91.924782,33.398525,23.469284,92.515289,56.263069,94.5196,0.250366777181625,509.322144,529.40398599164,2.15155653819112,0.0324844395140201,1.25032699238695,12.8483155596859,584.898129645198,2.19860742189394,0.0160365249703987,1.29318302464648,48.1128393479386,567.812347551,83.6557290375387,0.0148948670544677,1.37131338919694
12,12.035197,30,30.061573,22.745001,22.371056,96.490669,NaN,0.995614230632782,NaN,29.854208,400,400.245117,25,30.045048,9.040839,45.035744,50.021702,402.024994,399.625458,399.26886,5848.917969,11.450102,10.879249,11.017396,1.676639,1.666919,1.618025,47.729607,91.907089,33.399986,23.457119,92.414131,56.32732,94.477715,0.170554742217064,509.174133,529.411725322448,2.15159406094348,0.0324886835843424,1.25022242245372,12.8453728719682,584.878326069679,2.19858212298399,0.016038900026642,1.29317237190464,48.1035333677407,567.816027583759,83.6497464829312,0.0148985580939249,1.37119251179237
12,12.035197,30,30.061573,22.745001,22.371798,96.491776,NaN,0.995614230632782,NaN,29.842209,400,400.300354,25,30.05513,9.016298,45.13298,50.021702,402.024994,399.625458,399.26886,5848.917969,11.450102,10.879249,11.017396,1.676639,1.666919,1.618025,47.729607,91.907089,33.399986,23.457119,92.414131,56.32732,94.477715,0.170554742217064,509.174133,529.412652984345,2.15159720001162,0.0324888431030856,1.25021395734288,12.8453728719682,584.879757608662,2.19858599576358,0.0160389943935207,1.29316725376754,48.1035333677407,567.817147603834,83.6505633067464,0.0148986339456552,1.37118608662075
12,12.033592,30,30.056561,22.745001,22.371798,96.491776,NaN,0.996928215026855,NaN,29.842209,400,400.300354,25,30.05513,9.021154,45.078472,50.021004,401.904572,399.533997,399.111206,5848.956543,11.441224,10.876359,10.97941,1.682804,1.675536,1.62447,47.722725,92.01503,33.418285,23.446463,92.192871,56.296913,94.489632,0.256866216659546,537.03833,529.417635309043,2.15163170581414,0.0324942362994082,1.25011568442777,12.8407914908333,584.887511569011,2.19862872237888,0.0160423370546369,1.29307689394972,48.096375405633,567.821991298186,83.647430704618,0.0149016100961569,1.37108158248335
12,12.031526,30,30.052399,22.745001,22.366158,96.508408,NaN,0.997243523597717,NaN,29.831161,400,400.236542,25,30.064157,9.039645,45.021282,50.021004,401.920929,399.566376,399.224091,5841.783203,11.431931,10.868513,10.994214,1.703515,1.698439,1.636355,47.73785,91.913185,33.374779,23.474777,92.404083,56.239731,94.503105,0.293680667877197,529.019836,529.416998048386,2.15165226842114,0.032499967913597,1.25005351062327,12.8348935328915,584.915454737853,2.19872238084981,0.0160465315838181,1.29292506937931,48.0904306872231,567.823125410873,83.6427228008547,0.0149038866253298,1.37101136865483
12,12.03005,30,30.048065,22.745001,22.362663,96.541382,NaN,0.996009945869446,NaN,29.824574,400,400.209473,25,30.057966,9.048963,45.241982,50.021004,401.920929,399.566376,399.224091,5841.783203,11.431931,10.868513,10.994214,1.703515,1.698439,1.636355,47.73785,91.913185,33.374779,23.474777,92.404083,56.239731,94.503105,0.293680667877197,529.019836,529.417211006201,2.1516692228019,0.0325041788831927,1.25000299505937,12.8306794222871,584.964785621752,2.19887464081498,0.016052234752025,1.29269493991954,48.0842396239238,567.822714723681,83.6366590865234,0.0149061500772264,1.37094737813941
12,12.028906,30,30.042328,22.745001,22.368122,96.56279,NaN,0.996646225452423,NaN,29.815529,400,400.230072,25,30.045813,9.059875,45.266838,50.021004,401.92514,399.536499,399.116058,5840.988281,11.447922,10.874469,10.995996,1.680878,1.671832,1.628312,47.757645,91.961525,33.353516,23.493156,92.131554,56.254475,94.488441,0.340901106595993,529.762512,529.427585345818,2.15171691272004,0.0325091998412367,1.24987075999044,12.8274129327704,585.001325409147,2.19899839066183,0.0160578896049857,1.29249313262396,48.0760433388076,567.831177122343,83.6352015968582,0.0149097575654713,1.37081105148835
12,12.025979,30,30.035772,22.745001,22.369793,96.538765,NaN,0.996717989444733,NaN,29.801323,400,400.231354,25,30.038387,9.046025,45.100895,50.021004,402.087891,399.778015,399.410339,5837.637207,11.413235,10.851928,10.967357,1.669348,1.649665,1.609082,47.77401,92.033913,33.373497,23.486082,92.139992,56.29974,94.471985,0.193081945180893,541.334717,529.438757552252,2.15178692224794,0.0325194054391571,1.24967265454874,12.819054335455,584.980406682186,2.19897028574223,0.0160602201576916,1.29248576878314,48.0666755010437,567.846379257349,83.6375723735205,0.0149142566660957,1.37062361317169
12,12.024197,30,30.034458,22.745001,22.381599,96.496964,NaN,0.995966792106628,NaN,29.77067,400,400.308563,25,30.034607,9.041599,44.94865,50.021004,402.087891,399.778015,399.410339,5837.637207,11.413235,10.851928,10.967357,1.669348,1.649665,1.609082,47.77401,92.033913,33.373497,23.486082,92.139992,56.29974,94.471985,0.193081945180893,541.334717,529.459038808686,2.15187516152918,0.0325279411179654,1.2494293870929,12.8139647487854,584.928407635122,2.19883532970322,0.0160575336449829,1.29265468097309,48.0647977437665,567.875902900916,83.6573666082507,0.014916953183472,1.37043449768956
12,12.023175,30,30.02832,22.745001,22.393919,96.461952,NaN,0.996734857559204,NaN,29.768679,400,400.395813,25,30.025146,9.041744,44.952229,50.021004,402.242065,399.837006,399.446289,5838.787109,11.448987,10.876227,11.004428,1.629079,1.628371,1.573653,47.78447,91.831177,33.364388,23.482203,92.22123,56.197372,94.487122,0.278434187173843,521.386536,529.477600565669,2.15194921779803,0.0325340303986292,1.24922694348503,12.8110455484153,584.892642604041,2.19876523633186,0.0160586483130966,1.29270557725191,48.0560254668521,567.893169505563,83.6618043951413,0.0149213735363665,1.37024182977735
12,12.019611,30,30.023075,22.745001,22.395824,96.439903,NaN,0.995637774467468,NaN,29.777769,400,400.460907,25,30.024548,9.04504,44.906342,50.021004,402.183167,399.876434,399.475861,5842.865234,11.436688,10.86025,10.977624,1.622106,1.612041,1.568666,47.757103,91.832024,33.363766,23.484657,92.070015,56.18718,94.485588,0.277789741754532,514.437073,529.491032234482,2.15203390547518,0.032546441286926,1.2489877077985,12.8008640151141,584.872254809204,2.19873286463863,0.0160602726094485,1.29271278721442,48.0485283526546,567.915560078894,83.6711716129179,0.0149256699079161,1.37003362527328
12,12.020309,30,30.022436,22.745001,22.387716,96.433578,NaN,0.996438503265381,NaN,29.767563,400,400.482208,25,30.021906,9.046032,44.77401,50.021004,402.183167,399.876434,399.475861,5842.865234,11.436688,10.86025,10.977624,1.622106,1.612041,1.568666,47.757103,91.832024,33.363766,23.484657,92.070015,56.18718,94.485588,0.277789741754532,514.437073,529.478740373832,2.15198462831427,0.0325423467667661,1.24912235306133,12.8028582208606,584.865067145856,2.198716193544,0.016060160066742,1.29273046311481,48.0476149081723,567.897023576606,83.6567923815234,0.0149247517173689,1.37012978699643
12,12.020024,30,30.019032,22.745001,22.384838,96.401428,NaN,0.996330916881561,NaN,29.760563,400,400.36438,25,30.009317,9.0516,44.880978,50.022255,401.935425,399.513367,399.115997,5836.890625,11.434521,10.863434,10.975372,1.63025,1.618891,1.578254,47.752728,91.866386,33.32188,23.51992,92.18,56.191875,94.48735,0.38494461774826,542.670898,529.476029276451,2.15197859306318,0.0325426877063539,1.24913762698905,12.8020439783494,584.828772934258,2.19863277870765,0.0160596920849669,1.29281755764943,48.0427486707192,567.889789577743,83.646985435933,0.0149260649527104,1.37011906674231
12,12.020024,30,30.019032,22.745001,22.390984,96.380272,NaN,0.996330916881561,NaN,29.770884,400,400.245117,25,29.998545,9.039728,45.002457,50.022255,401.989563,399.611786,399.320618,5833.429688,11.415999,10.851243,10.972364,1.625435,1.613654,1.56515,47.779167,91.962944,33.321648,23.519836,92.041626,56.215092,94.457962,0.189010351896286,517.973877,529.483706261866,2.15200456937664,0.0325440094185588,1.24906784929413,12.8020439783494,584.801421051613,2.19855876285078,0.0160578864043728,1.292915358815,48.0427486707192,567.899057936561,83.6537502042277,0.0149266934265357,1.37006608760217
12,12.014013,30,30.014336,22.745001,22.394789,96.391464,NaN,0.996128141880035,NaN,29.788874,400,400.276917,25,29.997347,9.029813,45.07386,50.022255,401.989563,399.611786,399.320618,5833.429688,11.415999,10.851243,10.972364,1.625435,1.613654,1.56515,47.779167,91.962944,33.321648,23.519836,92.041626,56.215092,94.457962,0.189010351896286,517.973877,529.507095657202,2.15214992199385,0.0325650829287724,1.2486578574072,12.7848672102942,584.823161074317,2.19863800216206,0.0160619815900154,1.29277886641621,48.0360347407085,567.943911349733,83.6802475695711,0.0149322243007195,1.36973809615323
12,12.014379,30,30.009941,22.745001,22.394789,96.391464,NaN,0.996057033538818,NaN,29.788874,400,400.276917,25,29.997347,9.016106,45.306683,50.022255,401.981873,399.56723,399.243927,5828.588867,11.448647,10.862173,10.99849,1.6348,1.62406,1.569469,47.785721,91.875648,33.290424,23.53351,92.30378,56.244781,94.453926,0.214060470461845,584.175354,529.505961036879,2.15214205015897,0.0325638490637921,1.24868018325456,12.7859132610418,584.82996473241,2.1986755176949,0.0160649211109984,1.29269956816298,48.0297504236873,567.934539404684,83.6675612388721,0.01493391935745,1.36972438816598
12,12.008979,30,30.006964,22.745001,22.401516,96.438255,NaN,0.996633648872375,NaN,29.810816,400,400.281189,25,30.009706,9.019056,45.168751,50.022255,401.981873,399.56723,399.243927,5828.588867,11.448647,10.862173,10.99849,1.6348,1.62406,1.569469,47.785721,91.875648,33.290424,23.53351,92.30378,56.244781,94.453926,0.214060470461845,584.175354,529.531096863087,2.15228661412094,0.0325835079449004,1.24827478195425,12.770477285868,584.895052206287,2.19886458029182,0.0160709065496495,1.29243001248157,48.0254932733769,567.981678030704,83.6980215301084,0.014938695756084,1.36940999956454
12,12.009772,30,30.00329,22.745001,22.407328,96.48288,NaN,0.996053516864777,NaN,29.822113,400,400.353027,25,30.019388,9.029398,45.138329,50.022255,402.098938,399.778687,399.405731,5823.538086,11.404695,10.835991,10.953919,1.640633,1.627563,1.586161,47.764725,91.671822,33.29924,23.528543,91.955467,56.230453,94.435104,0.323168963193893,509.94931,529.535894434063,2.15229410429922,0.0325820825695459,1.24825736091315,12.7727444153402,584.958403312192,2.19905195780343,0.0160771733791014,1.29215840618204,48.0202389566859,567.97886205954,83.69108050476,0.0149404543148816,1.36936990004418
12,12.011203,30,29.999252,22.745001,22.40616,96.513817,NaN,0.997196555137634,NaN,29.830353,400,400.37854,25,30.025387,9.019765,45.154308,50.022255,401.970734,399.532745,399.190826,5831.115234,11.424653,10.86413,10.983465,1.634865,1.613706,1.573516,47.77927,91.715858,33.29464,23.532639,92.169327,56.198132,94.4254,0.154893592000008,490.948639,529.530002005837,2.15225839352258,0.0325770041831387,1.24835777317447,12.7768352548125,585.004617936476,2.19919454647151,0.0160825162087895,1.29194360777828,48.0144635010842,567.960086195393,83.6720001764668,0.0149413237493934,1.36941521480223
12,12.009203,30,29.993004,22.745001,22.404921,96.536354,NaN,0.99594646692276,NaN,29.8354,400,400.270294,25,30.025173,9.019292,45.164818,50.022255,401.970734,399.532745,399.190826,5831.115234,11.424653,10.86413,10.983465,1.634865,1.613706,1.573516,47.77927,91.715858,33.29464,23.532639,92.169327,56.198132,94.4254,0.154893592000008,490.948639,529.53465305668,2.15229617694449,0.0325834845623585,1.24824991617073,12.7711176970619,585.043387395795,2.19932660763862,0.0160886232931825,1.29172791244695,48.0055259588908,567.964231588176,83.6667186539058,0.0149449222314546,1.36929606478389
12,12.006845,30,29.990335,22.745001,22.40346,96.534584,NaN,0.996777832508087,NaN,29.848402,400,400.347107,25,30.019274,9.022873,45.369194,50.022255,402.077606,399.701202,399.34198,5829.947266,11.431524,10.851481,10.977812,1.625201,1.609214,1.567684,47.783272,91.869171,33.284386,23.516939,92.024246,56.230244,94.417961,0.231680735945702,499.501587,529.540136030156,2.15234072735391,0.0325911275972673,1.24812278018424,12.7643757737972,585.045224905404,2.19934319412127,0.0160902602836603,1.29168807706828,48.001707613529,567.976138937478,83.6718656048122,0.0149471477834515,1.36918740621275
12,12.006128,30,29.984686,22.745001,22.402662,96.542862,NaN,0.994944095611572,NaN,29.8561,400,400.3815,25,30.01646,9.032849,45.435577,50.025597,401.866943,399.373962,399.121552,5826.285156,11.415452,10.84755,10.946134,1.635942,1.620822,1.571891,47.79953,91.775078,33.306496,23.507669,92.15844,56.147251,94.452652,0.197677403688431,516.577454,529.541361658508,2.15235278100274,0.0325933761097043,1.24808812567142,12.7623255507733,585.064644359194,2.19942031335335,0.0160947519594979,1.29154868676019,47.9936251372999,567.971995466526,83.6613267643016,0.0149498676582289,1.36912466099282
12,12.006061,30,29.980862,22.745001,22.413105,96.540054,NaN,0.995773673057556,NaN,29.824709,400,400.29068,25,30.014294,9.041272,45.234161,50.025597,401.866943,399.373962,399.121552,5826.285156,11.415452,10.84755,10.946134,1.635942,1.620822,1.571891,47.79953,91.775078,33.306496,23.507669,92.15844,56.147251,94.452652,0.197677403688431,516.577454,529.554602380746,2.15239831897312,0.0325958486219127,1.24796604480446,12.7621339631499,585.066925155776,2.19944313204125,0.0160970756295447,1.29149287795652,47.9881531712024,567.982526635152,83.6639332709343,0.0149526147285817,1.36900622006969
12,12.003706,30,29.982042,22.745001,22.412926,96.550674,NaN,0.996340751647949,NaN,29.819836,400,400.248108,25,30.015203,9.039067,45.059483,50.025597,402.108521,399.693237,399.353058,5819.619629,11.435996,10.854006,10.988933,1.643102,1.620434,1.573553,47.784534,91.721344,33.300472,23.498861,91.79406,56.066654,94.493996,0.239649027585983,533.289795,529.56167400158,2.15244821992176,0.0326037614093051,1.24782471102729,12.7553992887613,585.078817888968,2.19947016313888,0.0160971907451955,1.29146544719618,47.9898417534488,568.002096836102,83.6797981695947,0.014953315978001,1.36891283306708
12,12.001547,30,29.97562,22.745001,22.410364,96.541626,NaN,0.99630469083786,NaN,29.831791,400,400.337952,25,30.019005,9.038783,44.998127,50.025597,402.038666,399.573273,399.244354,5828.801758,11.436985,10.869966,10.985824,1.640253,1.622962,1.57297,47.793007,91.743324,33.274014,23.529755,92.076767,56.05603,94.493362,0.288397252559662,565.238403,529.56516456799,2.15248384851676,0.0326105023999566,1.24772223525622,12.7492242465727,585.077052876457,2.19949335444887,0.0161007245658046,1.29139156660796,47.9806512425415,568.005205884746,83.6735294376474,0.0149569412197029,1.3687970001026
12,12.000262,30,29.971199,22.745001,22.411701,96.512772,NaN,0.996321499347687,NaN,29.838413,400,400.347534,25,30.021158,9.04229,45.000221,50.025597,402.038666,399.573273,399.244354,5828.801758,11.436985,10.869966,10.985824,1.640253,1.622962,1.57297,47.793007,91.743324,33.274014,23.529755,92.076767,56.05603,94.493362,0.288397252559662,565.238403,529.570812657707,2.15251713719691,0.0326151313719382,1.24762896312915,12.745548568931,585.04662033997,2.19943028781905,0.0161012271853285,1.2914442600362,47.9743234802937,568.010470972638,83.6714967305421,0.014959649983283,1.36869948518537
12,11.998203,30,29.970875,22.745001,22.411104,96.478226,NaN,0.995986223220825,NaN,29.8326,400,400.343689,25,30.017834,9.045682,44.933708,50.025597,402.090149,399.727203,399.318604,5827.814453,11.421892,10.850272,10.95879,1.638366,1.616261,1.576892,47.795044,91.681602,33.250908,23.513172,92.200119,56.080223,94.49334,0.296407461166382,561.435608,529.576444546449,2.15255891547806,0.0326219610672165,1.24751044355303,12.7396582843148,585.002504194174,2.19931235182232,0.0160984955467506,1.29159673834016,47.9738597120231,568.024893862185,83.6816038597021,0.0149608016654019,1.36861250532726
12,11.996113,30,29.96641,22.745001,22.413092,96.445351,NaN,0.996136903762817,NaN,29.834734,400,400.337616,25,30.01281,9.063318,44.900318,50.025597,402.180267,399.767273,399.439301,5822.586914,11.405621,10.852988,10.948802,1.655071,1.636393,1.590182,47.800003,91.609795,33.241138,23.519421,92.038483,56.07391,94.467247,0.455719113349915,568.211731,529.585396458465,2.15261227375694,0.0326294540436445,1.24736093726237,12.7336785366077,584.966944671764,2.19923559154837,0.01609868379149,1.29166725439333,47.9674681925389,568.037253149614,83.6846974352795,0.0149640166011038,1.36847403002222
12,11.99777,30,29.96105,22.745001,22.413092,96.445351,NaN,0.997069954872131,NaN,29.834734,400,400.337616,25,30.01281,9.057758,44.813431,50.025597,402.180267,399.767273,399.439301,5822.586914,11.405621,10.852988,10.948802,1.655071,1.636393,1.590182,47.800003,91.609795,33.241138,23.519421,92.038483,56.07391,94.467247,0.455719113349915,568.211731,529.580265449871,2.15257662233329,0.0326238523511239,1.24746169675746,12.738419482456,584.975232331602,2.19928136463005,0.0161022804184621,1.29157084314157,47.9597945407891,568.01651078,83.6624121307857,0.0149654606399678,1.36851004636411
12,11.99501,30,29.959148,22.745001,22.417133,96.422951,NaN,0.996983170509338,NaN,29.838812,400,400.413361,25,30.017216,9.05513,44.827824,50.025597,402.090149,399.717194,399.338165,5826.257813,11.408729,10.847729,10.941316,1.644194,1.631346,1.592663,47.816284,91.729477,33.254848,23.517351,91.793854,56.082054,94.4487,0.253082126379013,505.232849,529.59385198333,2.15265305938006,0.0326340531753125,1.24724836389863,12.7305224007923,584.949241518555,2.19921932674289,0.016101643822161,1.29163941189401,47.9570712864686,568.04093836929,83.6777334503835,0.0149681324277154,1.36834214913121
12,11.99501,30,29.959148,22.745001,22.41416,96.394272,NaN,0.996983170509338,NaN,29.843344,400,400.413544,25,30.024349,9.052146,44.863762,50.025597,402.090149,399.717194,399.338165,5826.257813,11.408729,10.847729,10.941316,1.644194,1.631346,1.592663,47.816284,91.729477,33.254848,23.517351,91.793854,56.082054,94.4487,0.253082126379013,505.232849,529.590143864172,2.15264051354057,0.0326334134918176,1.24728184780918,12.7305224007923,584.912196703437,2.19911908603949,0.0160991940182358,1.2917711308029,47.9570712864686,568.036461686044,83.6744618697762,0.0149678283488625,1.36836758492036
12,11.993257,30,29.95857,22.745001,22.411053,96.354614,NaN,0.996408760547638,NaN,29.834867,400,400.410614,25,30.024958,9.063284,44.910774,50.025597,401.42337,399.551544,398.759094,5814.229492,11.318613,10.860807,11.020018,1.64691,1.627802,1.583149,47.8246,91.529594,33.24408,23.524944,92.050171,56.099041,94.433022,0.424131751060486,566.756409,529.591696324833,2.15266512273988,0.0326386738202878,1.24721028013768,12.7255058976571,584.861858628636,2.19898538005837,0.0160961936094154,1.29194310437384,47.9562436886779,568.044377747622,83.6794783608026,0.01496867380231,1.36831377965055
12,11.99287,30,29.954927,22.745001,22.418789,96.353271,NaN,0.996783077716827,NaN,29.829323,400,400.142334,25,30.026468,9.05682,44.965897,50.026215,401.430023,399.372833,398.673737,5819.179688,11.354315,10.870139,11.003757,1.639812,1.615078,1.574428,47.819084,91.738594,33.267345,23.511295,92.020645,56.057095,94.458229,0.374628871679306,540.689453,529.602542437207,2.15270609271208,0.0326416475609164,1.24709967180341,12.7243983578039,584.865761953775,2.19901181439861,0.016098524014312,1.29188362555253,47.9510272496326,568.053543524967,83.6813326277753,0.0149712364570133,1.36820607137874
12,11.990463,30,29.949762,22.745001,22.422892,96.375237,NaN,0.996279418468475,NaN,29.828642,400,400.044403,25,30.034634,9.033494,45.070976,50.026215,401.430023,399.372833,398.673737,5819.179688,11.354315,10.870139,11.003757,1.639812,1.615078,1.574428,47.819084,91.738594,33.267345,23.511295,92.020645,56.057095,94.458229,0.374628871679306,540.689453,529.615109447483,2.15277519608217,0.0326506745676952,1.2469073038915,12.7175092552403,584.902129972774,2.19913274149804,0.0161038688477851,1.29168957518865,47.9436306128051,568.07046831215,83.6868350148792,0.0149751378087196,1.3680311037192
12,11.98941,30,29.947403,22.745001,22.423405,96.40239,NaN,0.996016502380371,NaN,29.818058,400,399.878815,25,30.04916,9.028338,45.058388,50.026215,401.510803,399.46109,398.723572,5818.783203,11.346519,10.853621,10.970515,1.633281,1.612592,1.569289,47.822136,91.77243,33.248173,23.515787,91.818405,56.028404,94.447289,0.158446535468102,504.499756,529.619008119759,2.15280001897893,0.0326543488061851,1.24683759417976,12.7144951237441,584.940850207311,2.19924780274795,0.0161077732441652,1.29152242678871,47.940252036163,568.075793219574,83.6875905320399,0.0149767566844554,1.36796486176964
12,11.989948,30,29.94318,22.745001,22.432219,96.42308,NaN,0.996394515037537,NaN,29.827707,400,399.933624,25,30.058498,9.042147,44.987152,50.026215,401.510803,399.46109,398.723572,5818.783203,11.346519,10.853621,10.970515,1.633281,1.612592,1.569289,47.822136,91.77243,33.248173,23.515787,91.818405,56.028404,94.447289,0.158446535468102,504.499756,529.628332519244,2.15282562169057,0.0326544244255662,1.24677119485475,12.7160351323054,584.974100744999,2.19935618440768,0.0161123778604016,1.29135157312098,47.934203315289,568.078603983683,83.6840295004708,0.0149791985962269,1.36788442452832
12,11.989923,30,29.939228,22.745001,22.433189,96.451904,NaN,0.995792269706726,NaN,29.82375,400,399.922546,25,30.06538,9.075346,44.931305,50.026215,401.530609,399.517151,398.83078,5819.307129,11.329945,10.850596,10.980719,1.643734,1.616916,1.584505,47.817799,91.591232,33.265724,23.507685,91.830269,56.026894,94.425858,0,543.144043,529.629619241578,2.15283025105062,0.0326547177478752,1.24675877828622,12.7159635717241,585.017429302352,2.19949065102669,0.0161174960250234,1.29114852894232,47.9285421622417,568.074335738446,83.6756533996615,0.0149810155726458,1.36784828066297
12,11.986589,30,29.937965,22.745001,22.429371,96.495911,NaN,0.996471285820007,NaN,29.807243,400,399.937775,25,30.062136,9.071221,44.919086,50.026215,401.654846,399.593536,398.841736,5822.278809,11.358575,10.866761,10.997539,1.638568,1.622338,1.57883,47.830936,91.464256,33.216805,23.534628,92.19162,56.081741,94.38826,0.549308598041534,582.600708,529.635175710385,2.15288588818753,0.0326651832410191,1.24659933256917,12.7064192440753,585.076195588831,2.19965514855015,0.0161221039019386,1.29092465481279,47.9267328216051,568.092296593908,83.6871050750048,0.0149829098127748,1.36772713951096
12,11.986614,30,29.93128,22.745001,22.431599,96.529816,NaN,0.995935320854187,NaN,29.798475,400,399.975555,25,30.055302,9.056005,44.94302,50.026215,401.654846,399.593536,398.841736,5822.278809,11.358575,10.866761,10.997539,1.638568,1.622338,1.57883,47.830936,91.464256,33.216805,23.534628,92.19162,56.081741,94.38826,0.549308598041534,582.600708,529.637875755284,2.15289474662569,0.032665578028552,1.24657583250097,12.7064908196703,585.130284526297,2.19983063015944,0.0161294943373592,1.29065002851474,47.9171550904385,568.085440439236,83.6732017017321,0.0149860097278822,1.36766392559298
12,11.986673,30,29.929108,22.745001,22.424698,96.523064,NaN,0.997333705425262,NaN,29.791914,400,399.873169,25,30.051872,9.043003,44.99649,50.026215,401.414978,399.32486,398.622314,5816.056152,11.348624,10.861603,10.997292,1.649302,1.633197,1.590634,47.846268,91.580635,33.220734,23.521254,91.931473,56.104443,94.366119,0.381032407283783,538.219238,529.629090295741,2.15286437164185,0.0326638931731193,1.24665691257802,12.7066597376274,585.124923976943,2.19982560650373,0.016130378556913,1.29064186538786,47.9140428699243,568.071347156311,83.6600083143894,0.0149862105029872,1.36771066219972
12,11.982982,30,29.922945,22.745001,22.416439,96.486389,NaN,0.99629545211792,NaN,29.788464,400,399.819946,25,30.041761,9.036821,44.960175,50.026215,401.427765,399.383118,398.624512,5820.773926,11.333859,10.856834,10.966435,1.654625,1.635462,1.59775,47.842773,91.549248,33.17429,23.535772,91.902702,56.05006,94.407433,0.242260992527008,528.291626,529.630216305352,2.15290897767855,0.0326746178591524,1.24652565899224,12.6960911368732,585.087107179497,2.19975019739652,0.0161313919186089,1.29069858664727,47.9052110721028,568.078025807473,83.6566937295005,0.0149899538487182,1.36757866062914
12,11.980914,30,29.921467,22.745001,22.416439,96.486389,NaN,0.996290266513824,NaN,29.788464,400,399.819946,25,30.041761,9.024908,44.865589,50.026215,401.427765,399.383118,398.624512,5820.773926,11.333859,10.856834,10.966435,1.654625,1.635462,1.59775,47.842773,91.549248,33.17429,23.535772,91.902702,56.05006,94.407433,0.242260992527008,528.291626,529.636615325137,2.15295349171533,0.0326816257873392,1.24640017614396,12.690168669208,585.089390282899,2.19976282439094,0.0161323864410503,1.29067206842064,47.903092838101,568.091693251018,83.6647220067953,0.0149916723121347,1.36747862740441
12,11.980914,30,29.921467,22.745001,22.418043,96.460793,NaN,0.996290266513824,NaN,29.776886,400,399.780457,25,30.041767,9.035542,44.779743,50.0284,401.462921,399.327545,398.679138,5813.706055,11.340152,10.863555,10.982434,1.64317,1.628468,1.579835,47.843029,91.463455,33.160564,23.55035,91.80098,56.036751,94.412346,0.316289037466049,524.677734,529.638614536583,2.15296025569716,0.0326819710596332,1.24638217625089,12.690168669208,585.056352745725,2.19967344282004,0.0161301995141706,1.29078889637214,47.903092838101,568.094106745443,83.6664869385791,0.0149918364352307,1.3674649523232
12,11.979939,30,29.915199,22.745001,22.420715,96.426582,NaN,0.997416257858276,NaN,29.778893,400,399.796051,25,30.044344,9.038603,44.76704,50.0284,401.56369,399.431396,398.723724,5808.460449,11.350021,10.856454,10.97923,1.63858,1.624006,1.578527,47.847412,91.534981,33.165337,23.54575,91.849136,56.021507,94.417732,0.334787726402283,508.153229,529.644961319382,2.1529925102702,0.0326858510744145,1.24629305766028,12.6873761357778,585.021879525069,2.19960752609394,0.0161314942230648,1.29083262090141,47.8941087990634,568.09621762169,83.6596932388943,0.014995327304298,1.36735727436901
12,11.978734,30,29.911348,22.745001,22.430624,96.402756,NaN,0.996608436107635,NaN,29.771749,400,399.930542,25,30.044224,9.038279,44.868759,50.0284,401.56369,399.431396,398.723724,5808.460449,11.350021,10.856454,10.97923,1.63858,1.624006,1.578527,47.847412,91.534981,33.165337,23.54575,91.849136,56.021507,94.417732,0.334787726402283,508.153229,529.661037454619,2.15306022611084,0.0326920692116854,1.24610890224491,12.6839246139922,584.997076753174,2.19955722251239,0.0161320499977067,1.29087234379572,47.8885883739188,568.114604235194,83.6680184130486,0.0149986352949709,1.36719435522749
12,11.979923,30,29.909809,22.745001,22.431463,96.409286,NaN,0.99646669626236,NaN,29.772226,400,399.939362,25,30.041279,9.045941,44.9986,50.0284,401.675995,399.573669,398.913177,5807.783691,11.316116,10.843103,10.956222,1.616652,1.59916,1.569748,47.862431,91.432281,33.164116,23.541639,91.773186,56.004272,94.424103,0.264813542366028,503.287476,529.658405319295,2.15303817126808,0.0326882187726027,1.2461715718902,12.6873303081586,585.007885194178,2.19959318806412,0.0161336444194943,1.29081483439129,47.88638205823,568.104426473732,83.6585270957732,0.0149987653149769,1.36722847612493
12,11.979576,30,29.906572,22.745001,22.428087,96.424278,NaN,0.996670842170715,NaN,29.776255,400,399.973602,25,30.044832,9.050797,44.820683,50.0284,401.675995,399.573669,398.913177,5807.783691,11.316116,10.843103,10.956222,1.616652,1.59916,1.569748,47.862431,91.432281,33.164116,23.541639,91.773186,56.004272,94.424103,0.264813542366028,503.287476,529.655271553814,2.1530314066764,0.0326886684645993,1.24618837961255,12.6863364103053,585.032239648867,2.1996732208946,0.0161371058329385,1.29068819141358,47.8817411995748,568.097157541146,83.6489043813817,0.0150000006995106,1.36722020208542
12,11.976869,30,29.901867,22.745001,22.428514,96.423935,NaN,0.99637371301651,NaN,29.800875,400,400.007172,25,30.054331,9.045709,44.689789,50.0284,401.669708,399.508026,398.804413,5812.06543,11.346227,10.874112,10.994465,1.631992,1.60948,1.574574,47.888649,91.42952,33.193699,23.497692,91.765503,55.975288,94.4254,0.36262571811676,551.938843,529.664176590579,2.15309147574784,0.0326979393962917,1.24601950913017,12.6785821157404,585.039068634323,2.19971224482005,0.0161402457511779,1.29060526558465,47.8749949947673,568.111531926179,83.6531593330464,0.0150034938488813,1.36706697863991
12,11.975587,30,29.899055,22.745001,22.426685,96.440041,NaN,0.996142148971558,NaN,29.832888,400,399.979919,25,30.055813,9.039527,44.69149,50.0284,401.34549,399.246826,398.57489,5810.925781,11.324501,10.848109,10.960539,1.631524,1.600428,1.568131,47.8825,91.507172,33.156803,23.541199,91.743301,55.967957,94.415421,0.246327877044678,588.247742,529.665862697932,2.15311136303525,0.0327018941150837,1.24596230576362,12.6749093213514,585.064199542917,2.19979252472177,0.0161435172574367,1.29048130034878,47.8709626551884,568.114408535353,83.6515227055119,0.0150051932279084,1.36700776145836
12,11.975565,30,29.899281,22.745001,22.42285,96.441391,NaN,0.996968269348145,NaN,29.862944,400,399.835175,25,30.05187,9.0307,44.761459,50.0284,401.34549,399.246826,398.57489,5810.925781,11.324501,10.848109,10.960539,1.631524,1.600428,1.568131,47.8825,91.507172,33.156803,23.541199,91.743301,55.967957,94.415421,0.246327877044678,588.247742,529.661152397035,2.15309567036433,0.0327011431532281,1.24600393048107,12.6748462910899,585.065592491276,2.19979530646179,0.0161434803770243,1.2904791998995,47.8712867444436,568.109148505938,83.6479755730555,0.0150047144290001,1.36704097828578
12,11.974396,30,29.898712,22.745001,22.416454,96.466736,NaN,0.996818244457245,NaN,29.892099,400,399.793396,25,30.051838,9.032199,44.909874,50.0284,401.360168,399.205963,398.601837,5807.689941,11.328235,10.861205,10.974974,1.655026,1.617411,1.591302,47.872997,91.440086,33.158283,23.537779,91.698013,56.002132,94.39518,0.280005216598511,549.942993,529.656798850162,2.15309387507879,0.0327037320250419,1.24600473107071,12.6714969665751,585.099177135489,2.19988865846799,0.0161460302868435,1.29035347149736,47.8704707816215,568.107654179171,83.6461254674491,0.0150049170208718,1.36704074610496
12,11.973908,30,29.894381,22.745001,22.412664,96.440239,NaN,0.996386528015137,NaN,29.87779,400,399.822357,25,30.06003,9.049889,45.020485,50.0284,401.530884,399.449432,398.820099,5805.616699,11.311422,10.839725,10.948232,1.642484,1.621012,1.582588,47.864414,91.46608,33.17931,23.515675,91.772972,55.990662,94.394394,0.290483325719833,517.509155,529.653586022162,2.15308840464826,0.0327045717684109,1.24601761419488,12.6700987153615,585.071676843346,2.1998331738594,0.0161466841842254,1.29039651841597,47.8642596090107,568.099203375732,83.6341812920365,0.0150066582969624,1.36702243150413
12,11.974005,30,29.890892,22.745001,22.414927,96.426476,NaN,0.996606767177582,NaN,29.880707,400,399.9245,25,30.069206,9.058877,45.042942,50.0284,401.530884,399.449432,398.820099,5805.616699,11.311422,10.839725,10.948232,1.642484,1.621012,1.582588,47.864414,91.46608,33.17931,23.515675,91.772972,55.990662,94.394394,0.290483325719833,517.509155,529.656105681235,2.1530958562509,0.0327047298920082,1.24599813803521,12.6703766498658,585.059308136192,2.19981495084181,0.0161478594452178,1.29039664709999,47.8592554630158,568.0966258467,83.6276533082263,0.0150083493782627,1.36698373024905
12,11.973266,30,29.88986,22.745001,22.422321,96.438583,NaN,0.996829986572266,NaN,29.869736,400,399.889221,25,30.073963,9.06519,45.022713,50.016808,401.463287,399.342896,398.674561,5803.865723,11.347053,10.856928,10.990041,1.6419,1.619395,1.579191,47.827812,91.389442,33.177673,23.487597,91.687225,55.900345,94.430702,0.323887646198273,531.527344,529.667603870271,2.15314293574083,0.0327088294733366,1.24587053418876,12.6682591472647,585.076525088445,2.19986604497956,0.0161495903990012,1.29032294423058,47.8577752169991,568.11187404409,83.6374351899728,0.0150099395076107,1.3668816890776
12,11.97017,30,29.886694,22.745001,22.422321,96.438583,NaN,0.997085809707642,NaN,29.869736,400,399.889221,25,30.073963,9.052141,44.85656,50.016808,401.425964,399.399994,398.684875,5804.78125,11.310629,10.836679,10.951354,1.657881,1.623777,1.59284,47.86544,91.305275,33.160614,23.493952,91.694374,55.958633,94.406853,0.393710970878601,534.287598,529.677178390766,2.15320959557105,0.0327193383255307,1.24568297900008,12.6593869143421,585.081416483019,2.19989311478986,0.016151725264421,1.29026614265016,47.853233829948,568.130905138396,83.6471466738484,0.0150129293919633,1.36672571961615
12,11.972358,30,29.883234,22.745001,22.420847,96.447578,NaN,0.996082544326782,NaN,29.867172,400,399.807526,25,30.073515,9.056337,44.773422,50.016808,401.425964,399.399994,398.684875,5804.78125,11.310629,10.836679,10.951354,1.657881,1.623777,1.59284,47.86544,91.305275,33.160614,23.493952,91.694374,55.958633,94.406853,0.393710970878601,534.287598,529.668575693218,2.15315627230756,0.032711593625752,1.24583202087887,12.6656572634804,585.098367097102,2.19995409982712,0.0161548280095104,1.29016312040748,47.8482702999949,568.106685634568,83.6248226424792,0.0150131326630776,1.36680984607188
12,11.971494,30,29.8785,22.745001,22.405903,96.447456,NaN,0.995975375175476,NaN,29.873848,400,399.784058,25,30.071114,9.063307,44.795185,50.016808,401.385681,399.349274,398.63382,5809.675781,11.34229,10.856327,10.986671,1.662616,1.648125,1.594012,47.87513,91.261574,33.154377,23.500219,91.61412,55.929573,94.417122,0.205689162015915,508.297791,529.652629572503,2.15311188300744,0.0327113083397788,1.24594702071569,12.6631813239598,585.105522233971,2.19999415308838,0.0161580113615493,1.29007878384567,47.8414784436618,568.08374171306,83.6017363610358,0.0150141049460833,1.36686734793615
12,11.971494,30,29.8785,22.745001,22.405201,96.475426,NaN,0.995975375175476,NaN,29.889589,400,399.824249,25,30.075417,9.065184,44.797546,50.016808,401.475464,399.458405,398.766785,5807.930664,11.315588,10.8474,10.954614,1.655514,1.634727,1.589873,47.872669,91.46241,33.12891,23.521399,91.673302,55.838818,94.434364,0.207483947277069,519.187317,529.651754914934,2.15310892363969,0.0327111571672758,1.2459548857386,12.6631813239598,585.141603958426,2.20009177377998,0.0161604028983161,1.28995159042163,47.8414784436618,568.082685954548,83.6009639699139,0.0150140330512109,1.36687332289274
12,11.970105,30,29.876341,22.745001,22.415436,96.531303,NaN,0.996038436889648,NaN,29.8836,400,399.903168,25,30.083157,9.057657,44.718506,50.016808,401.475464,399.458405,398.766785,5807.930664,11.315588,10.8474,10.954614,1.655514,1.634727,1.589873,47.872669,91.46241,33.12891,23.521399,91.673302,55.838818,94.434364,0.207483947277069,519.187317,529.668802626738,2.15318197733034,0.0327180764820848,1.24575608809017,12.6592006247508,585.217007092047,2.20030519761294,0.016166636585548,1.28965928177325,47.8383806583368,568.105506612989,83.6147870576894,0.0150167433049369,1.36671123445174
12,11.969877,30,29.875845,22.745001,22.425718,96.576889,NaN,0.996142983436584,NaN,29.879034,400,399.801392,25,30.079899,9.044064,44.845284,50.016808,401.390839,399.31665,398.584595,5804.593262,11.333323,10.860203,10.990333,1.666044,1.643775,1.588088,47.856842,91.327232,33.118324,23.507498,91.675468,55.897129,94.402901,0.251564979553223,528.65625,529.682315898859,2.15323022055698,0.0327210645718717,1.24562723378753,12.6585471721512,585.276557764002,2.20046844341651,0.0161708672569022,1.28944392031805,47.8376689612988,568.121973508366,83.6261759960954,0.0150181303644687,1.3666105531926
12,11.969051,30,29.871006,22.745001,22.420235,96.57666,NaN,0.995813131332397,NaN,29.867142,400,399.810059,25,30.077484,9.032496,45.007786,50.016808,401.390839,399.31665,398.584595,5804.593262,11.333323,10.860203,10.990333,1.666044,1.643775,1.588088,47.856842,91.327232,33.118324,23.507498,91.675468,55.897129,94.402901,0.251564979553223,528.65625,529.678040248607,2.15322489928823,0.0327226886851704,1.2456385425299,12.6561797608634,585.283725375744,2.20050899628184,0.0161741147362892,1.28935848080942,47.8307251348173,568.112807290814,83.613029007715,0.0150200984287544,1.36658846877869
12,11.968147,30,29.870544,22.745001,22.407564,96.550041,NaN,0.99666953086853,NaN,29.867399,400,399.990936,25,30.080845,9.033223,45.009003,50.016808,401.805573,399.813904,398.962341,5805.730469,11.313414,10.85919,10.960908,1.659591,1.621396,1.590805,47.866226,91.475098,33.112862,23.524601,91.431778,55.825043,94.426788,0.232234448194504,501.740662,529.665051947612,2.15319096363327,0.032723029963427,1.24572556446522,12.653588651326,585.250115051664,2.20042010815997,0.0161721517168511,1.28947069269524,47.8300621329062,568.100006558086,83.6030474192775,0.0150194740734927,1.36665379082165
12,11.965854,30,29.867702,22.745001,22.403,96.508148,NaN,0.995623171329498,NaN,29.895987,400,400.019653,25,30.083363,9.031133,44.958496,50.012695,401.654968,399.583893,398.791809,5806.902344,11.306468,10.858345,10.966779,1.660449,1.634473,1.607263,47.890236,91.422134,33.110168,23.520704,91.438011,55.851669,94.41761,0.148035302758217,490.89328,529.666458749254,2.15322111356864,0.0327298357938311,1.24563770933037,12.6470156282886,585.200477588187,2.20029826850262,0.0161704896896881,1.28960967641315,47.8259834935232,568.106493840338,83.6040117527363,0.0150214388300536,1.36657369646208
12,11.966712,30,29.865494,22.745001,22.404982,96.391487,NaN,0.996011734008789,NaN,29.91361,400,400.012909,25,30.086407,9.047758,44.831795,50.012695,401.654968,399.583893,398.791809,5806.902344,11.306468,10.858345,10.966779,1.660449,1.634473,1.607263,47.890236,91.422134,33.110168,23.520704,91.438011,55.851669,94.41761,0.148035302758217,490.89328,529.666273914425,2.15321098699922,0.0327273479238896,1.24566751448908,12.6494752483646,585.053411847745,2.1999100209199,0.0161620032441264,1.29010025166056,47.8228145209893,568.099564373682,83.5960021697985,0.0150221501243994,1.36657914717211
12,11.964418,30,29.865263,22.745001,22.391369,96.276794,NaN,0.995588302612305,NaN,29.898069,400,399.975189,25,30.078646,9.055489,44.701103,50.012695,401.597961,399.546906,398.696655,5809.987305,11.340371,10.870119,10.988017,1.628719,1.605736,1.576812,47.886898,91.471519,33.120361,23.492933,91.523438,55.880714,94.39946,0.239871144294739,539.243713,529.656412274114,2.15320302407034,0.0327322095518267,1.24568086357108,12.6428987636812,584.905773844888,2.19951145232462,0.0161523434293915,1.29061964448317,47.8224829740732,568.096376630321,83.5933620558471,0.0150220567671569,1.36659364356065
12,11.963431,30,29.861982,22.745001,22.387936,96.182152,NaN,0.996091485023499,NaN,29.912554,400,399.928009,25,30.06698,9.055757,44.680496,50.012695,401.458557,399.454132,398.605438,5805.158203,11.306844,10.848815,10.944274,1.634735,1.616187,1.56995,47.904526,91.407318,33.14246,23.490183,91.46125,55.823181,94.420013,0.216198325157165,539.671021,529.655189131116,2.15320981725392,0.0327348241443272,1.24565947079199,12.6400689198491,584.788689255221,2.19920882052903,0.0161464536800518,1.29099427234836,47.8177736471885,568.093871034527,83.587161083662,0.0150236447638749,1.36655768655477
12,11.96226,30,29.858654,22.745001,22.392202,96.187004,NaN,0.996316313743591,NaN,29.907291,400,399.88501,25,30.066671,9.043677,44.822716,50.012695,401.458557,399.454132,398.605438,5805.158203,11.306844,10.848815,10.944274,1.634735,1.616187,1.56995,47.904526,91.407318,33.14246,23.490183,91.46125,55.823181,94.420013,0.216198325157165,539.671021,529.664125097471,2.15325302459682,0.0327397233454148,1.24554077072265,12.6367112981823,584.800108176134,2.19925428852677,0.0161491163836031,1.29091197994688,47.8129964540602,568.104284484666,83.5903514519873,0.0150261386240257,1.36644797275836
12,11.960722,30,29.854597,22.745001,22.397972,96.265327,NaN,0.996777415275574,NaN,29.895233,400,399.915649,25,30.066427,9.045792,44.937279,50.012695,401.599548,399.558472,398.688751,5800.499512,11.326516,10.868283,10.98246,1.635042,1.606201,1.56866,47.911201,91.399811,33.138718,23.487265,91.737869,55.787117,94.454453,0.132147803902626,530.852051,529.676068131579,2.15331047404183,0.0327461951515832,1.24538308099455,12.6323009965371,584.907480512707,2.19956271652359,0.0161585647221366,1.2904801361154,47.8071722618644,568.118682423115,83.5954883399839,0.0150292955881951,1.36630464208584
12,11.960645,30,29.853193,22.745001,22.397972,96.265327,NaN,0.996744751930237,NaN,29.895233,400,399.915649,25,30.066427,9.045721,45.043152,50.012695,401.312744,399.278778,398.436584,5799.412598,11.305173,10.854447,10.957459,1.647223,1.627094,1.586343,47.917835,91.3396,33.080822,23.515892,91.440109,55.775589,94.429504,0.295783549547195,523.354736,529.676306254833,2.15331213289255,0.0327464569640753,1.24537841789942,12.6320801834547,584.909653164828,2.19957473925483,0.0161595132536197,1.29045487028591,47.8051565508276,568.117164049179,83.5925081214789,0.0150299452639358,1.36629177473643
