P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.958345,30,29.850353,22.745001,22.399555,96.338074,NaN,0.99631804227829,NaN,29.897329,400,399.859467,25,30.060774,9.051372,45.119984,50.012695,401.312744,399.278778,398.436584,5799.412598,11.305173,10.854447,10.957459,1.647223,1.627094,1.586343,47.917835,91.3396,33.080822,23.515892,91.440109,55.775589,94.429504,0.295783549547195,523.354736,529.685389852845,2.15336835448386,0.0327546198819751,1.24522146769019,12.6254839735608,585.007908800374,2.19985311419523,0.0161676607297234,1.29007175208171,47.8010789642388,568.13295202637,83.6002836632923,0.0150325449874508,1.3661592331968
12,11.958345,30,29.850353,22.745001,22.394341,96.409554,NaN,0.99631804227829,NaN,29.898739,400,399.785461,25,30.05213,9.064754,45.194611,50.012695,401.397369,399.386871,398.505798,5796.868652,11.323937,10.849631,10.96541,1.657679,1.640422,1.603408,47.937782,91.2798,33.081467,23.496643,91.446686,55.779121,94.409775,0.197288498282433,558.416565,529.678897116247,2.15334638593828,0.0327534965082802,1.24527972369832,12.6254839735608,585.100111497557,2.20010263180235,0.0161737782729294,1.28974645412867,47.8010789642388,568.125114803987,83.5945470732519,0.0150320108394009,1.36620348854873
12,11.959641,30,29.848455,22.745001,22.388397,96.442741,NaN,0.995904684066772,NaN,29.904486,400,399.771301,25,30.033165,9.057202,45.108311,50.012695,401.513428,399.547638,398.716797,5796.712891,11.293617,10.833925,10.932284,1.675567,1.662222,1.608807,47.925274,91.391884,33.103306,23.482351,91.533333,55.769978,94.42186,0.33264034986496,573.429016,529.667486631774,2.15329341545549,0.0327478080681331,1.24542466195657,12.6292009121255,585.145842716835,2.20023467872702,0.0161779008086574,1.28956173658261,47.7983537069807,568.103365328332,83.5761012682091,0.0150315468643695,1.36629735759974
12,11.956907,30,29.847134,22.745001,22.381561,96.424301,NaN,0.996323943138123,NaN,29.907515,400,399.837555,25,30.00861,9.053667,44.957039,50.012695,401.513428,399.547638,398.716797,5796.712891,11.293617,10.833925,10.932284,1.675567,1.662222,1.608807,47.925274,91.391884,33.103306,23.482351,91.533333,55.769978,94.42186,0.33264034986496,573.429016,529.667429385099,2.1533235204328,0.0327556344438242,1.24533548016736,12.6213594221896,585.124102722893,2.20018163810872,0.0161772162225223,1.28962176675743,47.7964568609405,568.112118876347,83.580749512333,0.0150328524254936,1.3662277222102
12,11.956226,30,29.843933,22.745001,22.387571,96.345032,NaN,0.996421039104462,NaN,29.909634,400,399.83255,25,30.00765,9.05247,44.904057,50.020416,401.369965,399.278168,398.474731,5799.683105,11.321071,10.857699,10.966266,1.671865,1.659107,1.614512,47.948208,91.33345,33.100616,23.479481,91.637497,55.774101,94.446754,0.283953964710236,515.55658,529.67701969381,2.15336351944397,0.0327592465187291,1.24522706354196,12.6194060096506,585.026809810085,2.199932364267,0.0161725962351026,1.28992476990657,47.7918602242272,568.121575412849,83.5834099347992,0.0150352151424136,1.36612541700202
12,11.955723,30,29.842449,22.745001,22.39418,96.301086,NaN,0.997072219848633,NaN,29.906307,400,399.805267,25,30.023941,9.054551,44.850372,50.020416,401.444946,399.436035,398.625458,5801.679688,11.316342,10.841864,10.947572,1.662776,1.645493,1.607534,47.950035,91.426811,33.094753,23.472984,91.617874,55.740124,94.444481,0.331413209438324,525.483032,529.686804479265,2.15340220327882,0.0327623821867692,1.24512278412939,12.6179631268217,584.972413587236,2.19979163299269,0.0161698370495786,1.29009837084154,47.7897290715588,568.133144011796,83.589902811894,0.0150368004663393,1.36603743796666
12,11.952876,30,29.839985,22.745001,22.393816,96.302582,NaN,0.9958336353302,NaN,29.903528,400,399.814148,25,30.027594,9.057014,44.862148,50.020416,401.444946,399.436035,398.625458,5801.679688,11.316342,10.841864,10.947572,1.662776,1.645493,1.607534,47.950035,91.426811,33.094753,23.472984,91.617874,55.740124,94.444481,0.331413209438324,525.483032,529.695153858686,2.15346201906889,0.0327719938333721,1.2449545480771,12.6097954894381,584.978154331166,2.19981795635052,0.0161716313132126,1.29004726840872,47.7861903743286,568.150777601083,83.5995320310685,0.015039325664746,1.36590030294926
12,11.952154,30,29.840847,22.745001,22.391582,96.31781,NaN,0.995655655860901,NaN,29.911684,400,399.813385,25,30.013817,9.053556,44.806347,50.020416,401.462555,399.407104,398.644379,5798.910645,11.306992,10.857112,10.948993,1.65927,1.631172,1.58982,47.92952,91.344269,33.079987,23.450684,91.484734,55.696423,94.453026,0.344643145799637,522.200317,529.694604866822,2.15346816781645,0.0327739705055228,1.24493579127629,12.6077239410376,584.996465742659,2.19986374581846,0.0161723523349164,1.28999334647065,47.787428369391,568.154267555789,83.6032345003107,0.0150391006959047,1.36589377731834
12,11.949841,30,29.839241,22.745001,22.377356,96.318489,NaN,0.995530545711517,NaN,29.888739,400,399.863678,25,30.00054,9.056352,44.667339,50.020416,401.462555,399.407104,398.644379,5798.910645,11.306992,10.857112,10.948993,1.65927,1.631172,1.58982,47.92952,91.344269,33.079987,23.450684,91.484734,55.696423,94.453026,0.344643145799637,522.200317,529.684046076949,2.15345809246311,0.032778780951137,1.24495458870718,12.6010868906249,584.999824954463,2.19987986786708,0.0161734965715145,1.28996140389369,47.7851218275262,568.148257857316,83.5966969188406,0.0150395534230058,1.36590315745994
12,11.950578,30,29.835754,22.745001,22.36408,96.317162,NaN,0.995542645454407,NaN,29.873156,400,399.95163,25,29.998966,9.045415,44.629406,50.020416,401.468933,399.478485,398.656464,5798.257324,11.328077,10.855898,10.980776,1.677305,1.654566,1.607934,47.915691,91.329041,33.064159,23.472973,91.472374,55.686691,94.44767,0.29836955666542,558.505554,529.665237440094,2.15338627267593,0.0327734091475851,1.24514749209812,12.6032017844655,585.003504934214,2.19990509352612,0.0161757415035895,1.28990481668541,47.7801134600678,568.117393109224,83.5694590536144,0.015039321710945,1.36602409292446
12,11.950193,30,29.834749,22.745001,22.360228,96.335129,NaN,0.995502352714539,NaN,29.868744,400,399.862457,25,30.003036,9.027052,44.576313,50.020416,401.454163,399.42923,398.637207,5793.168945,11.293609,10.837764,10.921288,1.674477,1.638912,1.599931,47.932915,91.106094,33.013195,23.509367,91.749008,55.701244,94.445702,0.248276039958,524.170898,529.661632002634,2.15337834186184,0.0327738898636388,1.24516721703314,12.6020970014494,585.028233532396,2.19997642254698,0.0161779598519587,1.28980496968268,47.7786698982642,568.113052586926,83.5649434256333,0.015039565525166,1.36603324665658
12,11.951921,30,29.83148,22.745001,22.362442,96.366982,NaN,0.996011018753052,NaN,29.876371,400,399.828949,25,30.002251,9.027084,44.643085,50.020416,401.454163,399.42923,398.637207,5793.168945,11.293609,10.837764,10.921288,1.674477,1.638912,1.599931,47.932915,91.106094,33.013195,23.509367,91.749008,55.701244,94.445702,0.248276039958,524.170898,529.659043477377,2.15335041945997,0.0327684830414885,1.24524716061661,12.6070554018087,585.074366883198,2.200115590575,0.0161828989379582,1.28960146287342,47.7739741142995,568.098175905191,83.5497000951792,0.0150403069950265,1.36606731121648
12,11.950509,30,29.82972,22.745001,22.361927,96.388733,NaN,0.996440947055817,NaN,29.871239,400,399.829376,25,30.012642,9.029417,44.605518,50.020416,401.470459,399.431702,398.619904,5800.731445,11.321851,10.847404,10.954619,1.668178,1.644313,1.609305,47.924778,91.167076,33.009216,23.515261,91.727875,55.744827,94.391922,0.213139548897743,500.754761,529.662770049665,2.15337868839141,0.0327731799870036,1.24516737241526,12.6030037863671,585.105134846824,2.20020656185596,0.016185952130808,1.28947112452665,47.7714457832332,568.105612246802,83.5528000730823,0.015041759726453,1.36599842324169
12,11.949204,30,29.831276,22.745001,22.361927,96.388733,NaN,0.996034383773804,NaN,29.871239,400,399.829376,25,30.012642,9.025318,44.451126,50.025089,401.585327,399.459595,398.69928,5799.897949,11.305583,10.855932,10.941139,1.67514,1.644824,1.608088,47.930489,91.262711,33.050228,23.456253,91.330154,55.817368,94.344978,0.248410433530807,510.698059,529.666806689459,2.15340682204364,0.0327776245748233,1.24508832349953,12.5992588773261,585.102731080087,2.20019324195599,0.0161848990426311,1.28949901690019,47.773681063608,568.117988255378,83.563932256388,0.0150417677802286,1.36595232443418
12,11.948203,30,29.825188,22.745001,22.354528,96.390488,NaN,0.996711134910583,NaN,29.879368,400,399.85611,25,30.023033,9.023459,44.403053,50.025089,401.585327,399.459595,398.69928,5799.897949,11.305583,10.855932,10.941139,1.67514,1.644824,1.608088,47.930489,91.262711,33.050228,23.456253,91.330154,55.817368,94.344978,0.248410433530807,510.698059,529.660690569465,2.1533972284395,0.0327794391818787,1.2451103596731,12.5963861364735,585.114398674865,2.20025148269869,0.0161891702079757,1.28938193195657,47.7649348039008,568.105408001809,83.5466152106307,0.0150441811724601,1.36593032910415
12,11.948203,30,29.825188,22.745001,22.339762,96.424042,NaN,0.996711134910583,NaN,29.875135,400,399.891113,25,30.029505,9.038148,44.443768,50.025089,401.476379,399.404694,398.587921,5796.418945,11.32341,10.862489,10.982213,1.688769,1.670646,1.630685,47.918552,91.355675,33.03228,23.45652,91.529991,55.784203,94.351204,0.289746314287186,554.507751,529.642304051291,2.15333500611857,0.0327762552595209,1.24527544059378,12.5963861364735,585.157660043444,2.20036854539166,0.016192042485526,1.28922980712805,47.7649348039008,568.083214014538,83.5303676988132,0.0150426672222083,1.36605566856981
12,11.947205,30,29.828583,22.745001,22.327559,96.466927,NaN,0.996421635150909,NaN,29.873821,400,399.876892,25,30.022139,9.047271,44.579304,50.025089,401.476379,399.404694,398.587921,5796.418945,11.32341,10.862489,10.982213,1.688769,1.670646,1.630685,47.918552,91.355675,33.03228,23.45652,91.529991,55.784203,94.351204,0.289746314287186,554.507751,529.630195930763,2.15330509917921,0.0327770235860337,1.24535145246837,12.5935218244941,585.207704750137,2.20048907520701,0.0161934141086864,1.28909640590591,47.7698123630499,568.077653401134,83.5308191705009,0.0150404636552061,1.36613897668415
12,11.946936,30,29.825996,22.745001,22.321341,96.480682,NaN,0.996481418609619,NaN,29.867857,400,400.008545,25,30.01775,9.039778,44.790131,50.025089,401.919861,399.885223,399.082916,5801.566406,11.305055,10.850636,10.945999,1.692656,1.672713,1.631907,47.904659,91.271484,33.047306,23.439068,91.663956,55.769295,94.365891,0.329684764146805,558.745117,529.623284751789,2.15328469307388,0.032776598993886,1.24540473195319,12.5927497496024,585.229427930121,2.20055918106789,0.0161963426017707,1.2889879250733,47.7660956872359,568.066484003092,83.5191974877579,0.0150410917774407,1.36616255378525
12,11.945247,30,29.823473,22.745001,22.318958,96.476303,NaN,0.996517062187195,NaN,29.870001,400,400.158936,25,30.021502,9.049535,44.979168,50.025089,401.927094,399.836548,399.116364,5796.198242,11.330003,10.860613,10.985762,1.690363,1.669624,1.623868,47.931931,91.198975,33.000042,23.454369,91.73288,55.740074,94.40728,0.148423805832863,516.955444,529.625544880808,2.15331107996683,0.0327818403979855,1.24532894877961,12.5879017380539,585.227676817692,2.20056549928499,0.0161976763955474,1.28896260400763,47.7624707203273,568.072100318187,83.51994781576,0.0150428307544048,1.36609224552381
12,11.943861,30,29.821341,22.745001,22.318615,96.440979,NaN,0.996461689472198,NaN,29.854822,400,400.234375,25,30.027493,9.052389,45.034134,50.025089,401.840454,399.809937,399.072998,5796.322266,11.300448,10.838301,10.944409,1.698313,1.676275,1.634637,47.91296,91.272316,33.008564,23.437534,91.385025,55.64315,94.439995,0.274122029542923,524.105957,529.629407553392,2.15333953156065,0.0327864904692853,1.24524872280057,12.583923054553,585.185433970837,2.20046055133105,0.0161960972344785,1.28908424289249,47.7594073464855,568.079040874623,83.5221886034727,0.015044450190695,1.36602044268773
12,11.939935,30,29.817936,22.745001,22.317707,96.415703,NaN,0.99647581577301,NaN,29.841377,400,400.212341,25,30.029085,9.048136,45.023857,50.025089,401.840454,399.809937,399.072998,5796.322266,11.300448,10.838301,10.944409,1.698313,1.676275,1.634637,47.91296,91.272316,33.008564,23.437534,91.385025,55.64315,94.439995,0.274122029542923,524.105957,529.640427046656,2.15342040003226,0.0327996816963828,1.24502083268471,12.5726510977622,585.158107496225,2.20040153358895,0.0161962399313621,1.28913772615899,47.754514508352,568.102761706897,83.5350193190767,0.0150478992171532,1.36583445317469
12,11.938499,30,29.819155,22.745001,22.308523,96.401871,NaN,0.996262431144714,NaN,29.849905,400,400.171051,25,30.02706,9.047653,44.985699,50.025089,401.911041,399.901733,399.170471,5797.166992,11.303491,10.835787,10.953591,1.683835,1.656243,1.614518,47.909546,91.122025,32.979652,23.452955,91.524925,55.670254,94.433411,0.264417111873627,529.313538,529.633436707832,2.15341268301116,0.0328025987972533,1.2450364397178,12.5685274931652,585.13839310058,2.20034284578186,0.0161942300883875,1.28922222359593,47.7562662080319,568.101843452633,83.5359706134134,0.0150471811178215,1.36585826453333
12,11.936788,30,29.816095,22.745001,22.301952,96.388672,NaN,0.996636509895325,NaN,29.851974,400,400.222626,25,30.031504,9.038469,44.923847,50.025089,401.911041,399.901733,399.170471,5797.166992,11.303491,10.835787,10.953591,1.683835,1.656243,1.614518,47.909546,91.122025,32.979652,23.452955,91.524925,55.670254,94.433411,0.264417111873627,529.313538,529.630551170334,2.15342191407204,0.0328070189785672,1.24500615633655,12.5636137125346,585.126102762911,2.2003229977156,0.0161951727748993,1.28922723053515,47.751868892219,568.100531343382,83.5309342454347,0.0150487370300386,1.3658189095934
12,11.934212,30,29.812706,22.745001,22.296392,96.390083,NaN,0.996228337287903,NaN,29.857204,400,400.186401,25,30.03409,9.042374,44.712685,50.024261,401.758972,399.670624,398.908325,5795.751465,11.32662,10.850567,10.981857,1.672008,1.652039,1.609681,47.924492,91.151863,32.94944,23.470715,91.100571,55.724228,94.382034,0.124238833785057,513.263367,529.631602035897,2.15345407842519,0.0328146115447505,1.24491211199958,12.5562147565478,585.133156254532,2.20035693846985,0.0161975896577474,1.28916012175397,47.7469983890153,568.106903357871,83.531085699815,0.0150509946092806,1.36573115755174
12,11.933537,30,29.809498,22.745001,22.293343,96.403801,NaN,0.996908664703369,NaN,29.847742,400,400.147156,25,30.029259,9.044081,44.640263,50.024261,401.850128,399.782104,399.046906,5798.869141,11.319586,10.855442,10.983758,1.670936,1.646868,1.601443,47.928379,91.037003,32.979675,23.455786,91.383018,55.799156,94.339577,0.303530514240265,514.523743,529.629895490974,2.15345579954808,0.0328162579850026,1.24490526179003,12.5542757781202,585.155794387041,2.20043226004125,0.0162009382099337,1.28904053406859,47.7423876187027,568.102688653109,83.5237265118743,0.0150524327944328,1.36570591802313
12,11.931424,30,29.810112,22.745001,22.293682,96.447708,NaN,0.997426509857178,NaN,29.826477,400,400.180054,25,30.016481,9.04999,44.702457,50.024261,401.850128,399.782104,399.046906,5798.869141,11.319586,10.855442,10.983758,1.670936,1.646868,1.601443,47.928379,91.037003,32.979675,23.455786,91.383018,55.799156,94.339577,0.303530514240265,514.523743,529.636857173411,2.15350283570617,0.0328235467202492,1.24477337072856,12.5482055225998,585.211440273376,2.2005801351266,0.0162042810961972,1.28885290353227,47.7432701334998,568.120389786543,83.5375059418197,0.0150533104851803,1.36561543393914
12,11.930208,30,29.806971,22.745001,22.291376,96.472809,NaN,0.996492981910706,NaN,29.815578,400,400.213928,25,30.008888,9.051664,44.8344,50.024261,401.80304,399.735962,398.942261,5799.625977,11.333076,10.859589,10.98392,1.673728,1.647916,1.605798,47.929798,91.02597,32.982182,23.447113,91.483124,55.833782,94.304344,0.239069253206253,544.826904,529.637750065629,2.15351936838946,0.0328272025038586,1.24472541943856,12.5447118134076,585.248636722921,2.20069454452169,0.0162085588645523,1.28868336469771,47.7387553629466,568.121558237533,83.5341779801423,0.0150550804099659,1.36556085287732
12,11.929468,30,29.805721,22.745001,22.291376,96.472809,NaN,0.996819794178009,NaN,29.815578,400,400.213928,25,30.008888,9.056408,44.87085,50.024261,401.907288,399.899597,399.111816,5796.118164,11.296257,10.839541,10.941957,1.675074,1.641929,1.608376,47.976738,91.084808,32.97966,23.437183,91.293579,55.788174,94.341797,0.130519807338715,549.998413,529.640040174669,2.153535342508,0.0328297305488836,1.24468056729751,12.5425855760061,585.250565349719,2.20070524394154,0.016209406333737,1.28866102340929,47.7369585523455,568.125374018632,83.5353073772587,0.0150560135849115,1.36552023635507
12,11.929312,30,29.80456,22.745001,22.28208,96.483009,NaN,0.996436536312103,NaN,29.822395,400,400.289856,25,30.004383,9.08031,44.899761,50.024261,401.907288,399.899597,399.111816,5796.118164,11.296257,10.839541,10.941957,1.675074,1.641929,1.608376,47.976738,91.084808,32.97966,23.437183,91.293579,55.788174,94.341797,0.130519807338715,549.998413,529.628951999601,2.15349954451212,0.0328282567092558,1.24477494488151,12.5421373294775,585.265500529433,2.2007507415562,0.0162110665973569,1.28859425184119,47.7352896228754,568.110857634376,83.5231304918418,0.0150556476238443,1.36558436717117
12,11.929312,30,29.80456,22.745001,22.26841,96.466705,NaN,0.996436536312103,NaN,29.815758,400,400.249481,25,30.0047,9.069418,44.859829,50.024261,401.806244,399.773254,398.996582,5789.562012,11.308759,10.834654,10.946126,1.71546,1.685016,1.640948,47.973846,91.090309,32.960499,23.455673,91.461716,55.770203,94.332176,0.248442396521568,487.301117,529.611934881874,2.15344194240118,0.0328253053123362,1.24492774388647,12.5421373294775,585.244490689059,2.20069390057274,0.0162096710273816,1.28866782358456,47.7352896228754,568.090312941045,83.5080865136431,0.0150542452543237,1.36570029098078
12,11.928706,30,29.799973,22.745001,22.263142,96.431892,NaN,0.996904373168945,NaN,29.818233,400,400.154236,25,30.009249,9.077716,44.93446,50.024261,401.823212,399.779724,399.047546,5787.338379,11.292507,10.834498,10.948138,1.734908,1.703916,1.660967,47.971313,91.027016,32.92802,23.469847,91.588188,55.696709,94.380577,0,505.380951,529.607252829668,2.15343282707744,0.0328262382527687,1.24494988902693,12.5403960221638,585.206705870958,2.20061178620646,0.0162098011654916,1.28874302272427,47.7286953542698,568.080156158131,83.494537985682,0.0150560208614814,1.36568750198823
12,11.929024,30,29.796043,22.745001,22.263577,96.404129,NaN,0.996774911880493,NaN,29.822386,400,400.149139,25,30.00547,9.081385,45.060814,50.024261,401.823212,399.779724,399.047546,5787.338379,11.292507,10.834498,10.948138,1.734908,1.703916,1.660967,47.971313,91.027016,32.92802,23.469847,91.588188,55.696709,94.380577,0,505.380951,529.606809760221,2.15342779369627,0.0328252456985007,1.24496432041725,12.5413097858074,585.176992602536,2.20054862392162,0.0162100893382823,1.28879819184849,47.7230449690763,568.072443728153,83.4836539772827,0.0150576101602733,1.36567095492821
12,11.928425,30,29.79694,22.745001,22.272337,96.40316,NaN,0.996599495410919,NaN,29.819384,400,400.178162,25,30.007778,9.081109,45.067379,50.024261,401.879639,399.851563,399.024109,5797.608398,11.324419,10.859166,10.986275,1.712727,1.68849,1.646516,47.976418,91.183716,32.966717,23.446907,91.601097,55.751732,94.343506,0.209971353411674,511.948853,529.619569568981,2.15347764225347,0.032829183795976,1.24483003317811,12.5395885616385,585.174358812567,2.2005375624586,0.0162093978987789,1.28881862710519,47.7243346875011,568.091572486108,83.4988565442937,0.015058433259034,1.36557670742607
12,11.926465,30,29.794207,22.745001,22.283527,96.39296,NaN,0.995554685592651,NaN,29.820042,400,400.228821,25,30.006145,9.069124,44.967453,50.022255,401.810822,399.79718,399.016113,5790.203125,11.294991,10.833858,10.934104,1.722541,1.698553,1.654511,47.954323,91.20343,33.011086,23.408911,91.137779,55.693035,94.370636,0.151916041970253,505.526642,529.63956450085,2.15356710686467,0.0328382981289219,1.24458620089494,12.5339560535066,585.165432755492,2.20052539653175,0.0162103782454235,1.28881583701249,47.7204050511933,568.119364756272,83.5155688995169,0.0150618027274516,1.3653781888037
12,11.926002,30,29.790817,22.745001,22.287622,96.400391,NaN,0.996607422828674,NaN,29.812809,400,400.233856,25,30.01193,9.057582,44.796047,50.022255,401.810822,399.79718,399.016113,5790.203125,11.294991,10.833858,10.934104,1.722541,1.698553,1.654511,47.954323,91.20343,33.011086,23.408911,91.137779,55.693035,94.370636,0.151916041970253,505.526642,529.646093729762,2.15359435375,0.0328407648862089,1.24451243644207,12.5326254151921,585.180243811625,2.20058034729557,0.0162133147862883,1.28872156688597,47.7155303650403,568.12397645251,83.5144303724099,0.0150639438042188,1.36530039195815
12,11.92585,30,29.789341,22.745001,22.284256,96.393074,NaN,0.996343612670898,NaN,29.796156,400,400.150848,25,30.020617,9.061517,44.720142,50.022255,401.709961,399.693054,398.929779,5794.233887,11.315146,10.856953,10.979069,1.722904,1.690339,1.647813,47.987274,91.00032,33.016144,23.411776,91.149445,55.72823,94.338104,0.102145075798035,521.812744,529.642375022501,2.15358345619562,0.0328405577455338,1.24454079275391,12.5321885664713,585.173093114314,2.20056747318801,0.0162136896601947,1.28872822633025,47.7134078023398,568.117866251,83.5079886103731,0.0150643217835502,1.36531227770876
12,11.92585,30,29.789307,22.745001,22.269478,96.395439,NaN,0.996323585510254,NaN,29.786507,400,400.143158,25,30.021725,9.067113,44.711773,50.022255,401.709961,399.693054,398.929779,5794.233887,11.315146,10.856953,10.979069,1.722904,1.690339,1.647813,47.987274,91.00032,33.016144,23.411776,91.149445,55.72823,94.338104,0.102145075798035,521.812744,529.623981979497,2.15352119698676,0.0328373668228639,1.24470581627971,12.5321885664713,585.176193439307,2.20057601195398,0.0162139153108267,1.28871692742508,47.7133589076679,568.095610297984,83.4916430565316,0.01506282018537,1.36543725129573
12,11.922315,30,29.786068,22.745001,22.27137,96.420815,NaN,0.996534109115601,NaN,29.793259,400,400.188965,25,30.017277,9.065497,44.806404,50.022255,401.786743,399.773102,398.997498,5789.367188,11.323581,10.836612,10.96085,1.709122,1.66867,1.638717,47.983955,91.148323,32.99506,23.40752,91.455826,55.684086,94.376259,0.27879798412323,533.849426,529.637278351829,2.15360550595087,0.0328498625891368,1.24447038520838,12.522027774811,585.21389385708,2.2006922394426,0.016218287175354,1.28854435885105,47.7087007748638,568.120799573857,83.5057764271568,0.0150662858216419,1.36524572786998
12,11.922806,30,29.784218,22.745001,22.268269,96.453217,NaN,0.996579885482788,NaN,29.78196,400,400.144135,25,30.030107,9.061773,44.946198,50.022255,401.723419,399.727417,398.958618,5789.513672,11.288778,10.829149,10.931144,1.718069,1.688436,1.660771,47.995728,91.062996,33.012791,23.362707,91.230995,55.644505,94.38916,0.347586840391159,522.40979,529.631899479622,2.15358183880895,0.0328475136140397,1.24453476141253,12.5234392116154,585.258497219708,2.20082104298987,0.0162223180336365,1.28836513264802,47.7060400430217,568.109571392329,83.49508728958,0.0150665159846011,1.36528074272175
12,11.923034,30,29.78146,22.745001,22.265862,96.450455,NaN,0.996439814567566,NaN,29.775202,400,400.100739,25,30.036636,9.067956,44.971252,50.022255,401.723419,399.727417,398.958618,5789.513672,11.288778,10.829149,10.931144,1.718069,1.688436,1.660771,47.995728,91.062996,33.012791,23.362707,91.230995,55.644505,94.38916,0.347586840391159,522.40979,529.628198114681,2.15356677443402,0.0328462140497002,1.24457545907408,12.5240946093173,585.259194007514,2.20083503406955,0.016223954160382,1.28832830376323,47.7020731598235,568.100043375938,83.4844333990923,0.0150673517497467,1.36529230299972
12,11.920297,30,29.782127,22.745001,22.266312,96.41658,NaN,0.996018826961517,NaN,29.776484,400,400.054199,25,30.036198,9.070508,44.933399,50.022255,401.632996,399.627472,398.810516,5794.505371,11.316145,10.851408,10.975203,1.708517,1.675794,1.641225,47.981827,91.059456,33.014248,23.381042,91.303696,55.653759,94.386154,0.153632491827011,498.211151,529.637229571242,2.15362778248522,0.0328556733861695,1.24440452907499,12.5162263377941,585.214519805325,2.20071122922983,0.0162205999465031,1.28849299903042,47.7030325442862,568.122806517264,83.5019956194669,0.0150685471158881,1.36517419372701
12,11.918559,30,29.779755,22.745001,22.260864,96.377213,NaN,0.997043192386627,NaN,29.777498,400,400.112823,25,30.039368,9.06362,44.906551,50.022255,401.787048,399.813843,399.002075,5794.932617,11.310635,10.835539,10.947571,1.702426,1.67644,1.637464,47.991207,91.107101,32.989235,23.407015,91.241005,55.623463,94.385139,0.295575201511383,575.593445,529.635829283863,2.15364237370023,0.0328604437298415,1.24435998700252,12.5112292635081,585.167454945995,2.20059428184791,0.0162188381044943,1.28862834913386,47.6996206853377,568.124436064461,83.5000288124305,0.0150699372323629,1.36512876442965
12,11.917268,30,29.7784,22.745001,22.260864,96.377213,NaN,0.996369302272797,NaN,29.777498,400,400.112823,25,30.039368,9.065038,44.755077,50.022255,401.787048,399.813843,399.002075,5794.932617,11.310635,10.835539,10.947571,1.702426,1.67644,1.637464,47.991207,91.107101,32.989235,23.407015,91.241005,55.623463,94.385139,0.295575201511383,575.593445,529.639824871703,2.15367026081388,0.0328648623238063,1.24428175135079,12.5075170418067,585.169547235417,2.20060589128876,0.0162197582268662,1.28860409804578,47.6976715745437,568.132339997705,83.5040134202716,0.015071207795496,1.36506353380746
12,11.916828,30,29.776255,22.745001,22.253456,96.317787,NaN,0.996341526508331,NaN,29.781715,400,400.169434,25,30.050274,9.064292,44.786613,50.029594,401.812531,399.811432,399.017151,5792.770508,11.3202,10.836355,10.964221,1.717986,1.688276,1.647948,47.984886,91.088814,33.028614,23.381048,91.217171,55.642773,94.369278,0.25445631146431,546.299072,529.631968852211,2.15364856205877,0.0328647681561796,1.24433772982573,12.5062517691234,585.096277027634,2.20041700919925,0.0162161223561472,1.28883448880436,47.6945859427056,568.121368349085,83.4931179336295,0.0150716149667732,1.36509256070742
12,11.916828,30,29.776255,22.745001,22.247324,96.2854,NaN,0.996341526508331,NaN,29.800131,400,400.203705,25,30.064121,9.065072,44.873753,50.029594,401.816986,399.841919,399.103088,5798.77002,11.301332,10.835296,10.947579,1.71022,1.686259,1.638699,48.012466,91.17009,33.036091,23.357655,91.178574,55.696468,94.335068,0.325543135404587,507.189026,529.624338363444,2.15362273105439,0.0328634433942909,1.24440616451127,12.5062517691234,585.054533169142,2.20030402049034,0.0162133461744451,1.28898123986101,47.6945859427056,568.11215598568,83.4863695353656,0.015070985573021,1.36514446835665
12,11.918688,30,29.776123,22.745001,22.247704,96.300041,NaN,0.996707260608673,NaN,29.826942,400,400.282196,25,30.081682,9.061483,44.874847,50.029594,401.816986,399.841919,399.103088,5798.77002,11.301332,10.835296,10.947579,1.71022,1.686259,1.638699,48.012466,91.17009,33.036091,23.357655,91.178574,55.696468,94.335068,0.325543135404587,507.189026,529.619053175219,2.15358414845393,0.032857159441839,1.24451470661019,12.5116001814627,585.073608657777,2.20035623295147,0.0162146908882714,1.28891250885704,47.6943960521003,568.098197295623,83.4759688482714,0.0150701030711868,1.36522112695544
12,11.91601,30,29.776691,22.745001,22.246683,96.31382,NaN,0.997050762176514,NaN,29.830675,400,400.266113,25,30.093529,9.059725,44.769691,50.029594,401.887024,399.841644,399.10675,5792.711914,11.326182,10.857531,10.980996,1.713947,1.685425,1.640506,48.043095,91.025391,32.962601,23.403332,91.111885,55.734562,94.297539,0.267841666936874,564.506531,529.626072905987,2.15363770372177,0.0328661051973567,1.24436372561721,12.5038994185171,585.090490472326,2.20039943365013,0.0162154862542042,1.28886026856116,47.6952131525417,568.118152919886,83.4913434699121,0.0150711601630969,1.36511734016733
12,11.914776,30,29.773754,22.745001,22.244814,96.34082,NaN,0.995791912078857,NaN,29.832865,400,400.304382,25,30.102419,9.070606,44.50663,50.029594,401.723602,399.76355,398.979065,5791.006836,11.308691,10.831919,10.953628,1.724367,1.686819,1.647275,48.016411,91.028084,33.024673,23.379623,91.375427,55.751827,94.290604,0.358362466096878,553.053589,529.627567119813,2.15365649250596,0.0328699264671423,1.24430977404992,12.5003505319641,585.129824855998,2.20051878469657,0.0162197950641677,1.28868544213664,47.6909879813564,568.120427100659,83.4890957239724,0.0150728995403791,1.36505964126434
12,11.914188,30,29.772423,22.745001,22.253052,96.399986,NaN,0.995887815952301,NaN,29.846395,400,400.300262,25,30.114571,9.078526,44.407082,50.029594,401.723602,399.76355,398.979065,5791.006836,11.308691,10.831919,10.953628,1.724367,1.686819,1.647275,48.016411,91.028084,33.024673,23.379623,91.375427,55.751827,94.290604,0.358362466096878,553.053589,529.639637200741,2.15370389600872,0.0328737199277396,1.24418224478875,12.4986593928605,585.208117854334,2.20073650542433,0.0162257691627787,1.28839434531181,47.6890730981237,568.135326942086,83.4982377144589,0.0150746355661042,1.36495538229123
12,11.915445,30,29.772583,22.745001,22.254608,96.42173,NaN,0.996548593044281,NaN,29.842066,400,400.100098,25,30.112072,9.080755,44.376743,50.029594,401.658478,399.62149,398.875275,5787.410156,11.283966,10.836875,10.926989,1.71897,1.682968,1.658006,48.031269,90.986946,32.995525,23.388016,91.272438,55.744438,94.317932,0.13459187746048,571.220154,529.637682832876,2.15368329253498,0.0328697517926015,1.24424106073142,12.5022745575447,585.235884720843,2.20081093765812,0.0162275232931413,1.28829914298554,47.6893032904145,568.128219990058,83.4932442667993,0.0150740636543606,1.36499785000007
12,11.916178,30,29.770084,22.745001,22.252321,96.405548,NaN,0.9969162940979,NaN,29.847103,400,400.02066,25,30.101921,9.070966,44.456661,50.029594,401.739258,399.72403,398.967987,5794.100586,11.304642,10.829213,10.937451,1.71757,1.699769,1.670171,47.997303,90.972183,32.96553,23.407463,91.113457,55.699032,94.31881,0.510120153427124,556.099121,529.632568453699,2.15365782356525,0.0328667481201872,1.24431099598802,12.5043825518088,585.218894030298,2.20077593585553,0.0162278349066876,1.28832743225011,47.6857078662267,568.115369747951,83.4805001010629,0.0150745337321716,1.36503204107588
12,11.915237,30,29.770561,22.745001,22.255194,96.390533,NaN,0.995674729347229,NaN,29.827675,400,400.087402,25,30.103748,9.059182,44.681862,50.029594,401.739258,399.72403,398.967987,5794.100586,11.304642,10.829213,10.937451,1.71757,1.699769,1.670171,47.997303,90.972183,32.96553,23.407463,91.113457,55.699032,94.31881,0.510120153427124,556.099121,529.63905570509,2.15369025440924,0.0328705905824354,1.24422192097678,12.5016763640011,585.198812925993,2.2007195016945,0.0162262243072775,1.28840369826669,47.686394165552,568.127654802336,83.4901357947007,0.0150751158627431,1.36497013331505
12,11.913935,30,29.768984,22.745001,22.258701,96.360115,NaN,0.996715843677521,NaN,29.816391,400,400.139648,25,30.110235,9.063068,44.643341,50.029594,401.767883,399.678986,398.964386,5796.880859,11.315234,10.852936,10.96062,1.710073,1.688798,1.640877,47.97892,90.983971,32.920532,23.421892,91.338387,55.686222,94.32412,0.315591245889664,515.254395,529.647448331656,2.15373315359334,0.0328758068355514,1.24410393840521,12.4979317234987,585.162055479563,2.2006269540673,0.0162246892482138,1.28851282104809,47.6841251731506,568.140577049379,83.4975017869501,0.0150768497663171,1.36487327540958
12,11.91157,30,29.765797,22.745001,22.256939,96.337303,NaN,0.996682941913605,NaN,29.799185,400,400.184631,25,30.10984,9.062174,44.594769,50.029961,401.786804,399.707092,398.894562,5788.79834,11.322537,10.845753,10.965822,1.713072,1.681434,1.6403,47.9743,91.012016,32.943024,23.418806,91.158478,55.674335,94.315842,0.263421267271042,544.55481,529.652574662192,2.15377683006656,0.0328835272961279,1.24398033021521,12.4911290330159,585.137583487643,2.20057471802574,0.0162248997624753,1.28855884837097,47.6795394263709,568.151348851032,83.5011476669061,0.0150793058221113,1.36476395494347
12,11.913116,30,29.76449,22.745001,22.260508,96.319473,NaN,0.996440351009369,NaN,29.799355,400,400.181458,25,30.101864,9.047635,44.514801,50.029961,401.786804,399.707092,398.894562,5788.79834,11.322537,10.845753,10.965822,1.713072,1.681434,1.6403,47.9743,91.012016,32.943024,23.418806,91.158478,55.674335,94.315842,0.263421267271042,544.55481,529.652230702908,2.15375845754613,0.0328790023191361,1.24403419412898,12.4955760656578,585.116626962041,2.20052373812096,0.016224259607359,1.28861605741827,47.6776586864526,568.142825469866,83.4931608292438,0.0150794287816272,1.36479195239813
12,11.91431,30,29.762564,22.745001,22.257017,96.316002,NaN,0.995887756347656,NaN,29.796391,400,400.16272,25,30.098858,9.036256,44.479973,50.029961,401.78775,399.687408,398.965637,5783.57373,11.28966,10.821715,10.916889,1.692889,1.664443,1.635269,48.005409,90.981895,32.984905,23.348637,91.200256,55.697002,94.302696,0.285470336675644,519.006653,529.64419274397,2.15371795968633,0.0328741587627102,1.24414542770794,12.4990102806401,585.11512970915,2.20052814347695,0.0162252710855819,1.28859725388473,47.6748871057361,568.125478209161,83.4778839245724,0.0150792827839942,1.36486017491472
12,11.911985,30,29.759356,22.745001,22.248156,96.336891,NaN,0.997532784938812,NaN,29.801651,400,400.176147,25,30.10778,9.055478,44.552261,50.029961,401.714142,399.613556,398.893921,5789.196289,11.313481,10.838248,10.972198,1.701603,1.676826,1.644073,48.039894,90.86834,32.989311,23.35998,91.04998,55.603615,94.358398,0.148389726877212,498.306244,529.640363976219,2.15373087486545,0.0328802077787988,1.2441033517682,12.4923228135054,585.147001061384,2.20062849373364,0.0162292426324562,1.28844538734947,47.6702703771666,568.125246383902,83.4734385712758,0.0150809988266835,1.36481245067853
12,11.912461,30,29.759298,22.745001,22.242172,96.344109,NaN,0.997037172317505,NaN,29.819427,400,400.135803,25,30.112045,9.06179,44.558308,50.029961,401.714142,399.613556,398.893921,5789.196289,11.313481,10.838248,10.972198,1.701603,1.676826,1.644073,48.039894,90.86834,32.989311,23.35998,91.04998,55.603615,94.358398,0.148389726877212,498.306244,529.631445695567,2.15369538576394,0.0328772841326503,1.24419892481172,12.4936920267151,585.156390515688,2.20065416039035,0.0162299008151193,1.2884117475054,47.670186904122,568.112502837315,83.4640242942461,0.0150801590192196,1.36488332296527
12,11.912011,30,29.760777,22.745001,22.242294,96.338615,NaN,0.996643662452698,NaN,29.82164,400,400.103302,25,30.10445,9.062234,44.447525,50.029961,401.729553,399.607086,398.819153,5790.986328,11.310896,10.838396,10.940016,1.68537,1.661504,1.628866,48.008522,90.950943,32.989494,23.347755,91.23156,55.614319,94.3508,0.280104696750641,573.879272,529.632990373792,2.15370562364751,0.0328788520192978,1.24417029077858,12.4923976035281,585.147027633504,2.20062232425955,0.0162284243530505,1.28846303867927,47.6723154277852,568.118384169097,83.4703046459572,0.0150797625685949,1.36487280853773
12,11.911701,30,29.76227,22.745001,22.249611,96.339806,NaN,0.99634325504303,NaN,29.801632,400,400.057983,25,30.104439,9.062486,44.55547,50.029961,401.729553,399.607086,398.819153,5790.986328,11.310896,10.838396,10.940016,1.68537,1.661504,1.628866,48.008522,90.950943,32.989494,23.347755,91.23156,55.614319,94.3508,0.280104696750641,573.879272,529.643053059424,2.153743139297,0.0328814951203517,1.24406992602917,12.4915058683185,585.146256279432,2.2006136793801,0.0162275115246368,1.28848438683163,47.6744640174484,568.134014692962,83.4837467065597,0.0150800249597076,1.3648076224718
12,11.910936,30,29.760422,22.745001,22.252079,96.351883,NaN,0.99630880355835,NaN,29.780098,400,400.076508,25,30.111542,9.06036,44.77626,50.029961,401.730133,399.631042,398.872742,5784.514648,11.314171,10.832593,10.963912,1.699238,1.668669,1.638939,48.000687,91.070595,32.946129,23.383121,91.461273,55.684963,94.310875,0.34094026684761,515.751587,529.648490746512,2.15377006285612,0.0328846494238693,1.24399608075525,12.4893052210368,585.16467077173,2.20067163280091,0.0162298030154118,1.28839676052343,47.6718045319401,568.1408296532,83.486277430321,0.0150814884674663,1.36474102507628
12,11.910936,30,29.760422,22.745001,22.252079,96.351883,NaN,0.99630880355835,NaN,29.780098,400,400.076508,25,30.111542,9.060577,44.882099,50.029961,401.81781,399.683685,398.95224,5788.057129,11.298032,10.832164,10.920009,1.710075,1.690657,1.659524,48.035263,91.010353,32.980309,23.369759,91.278694,55.686996,94.303337,0.0677243694663048,529.926331,529.648490746512,2.15377006285612,0.0328846494238693,1.24399608075525,12.4893052210368,585.16467077173,2.20067163280091,0.0162298030154118,1.28839676052343,47.6718045319401,568.1408296532,83.486277430321,0.0150814884674663,1.36474102507628
12,11.909908,30,29.757174,22.745001,22.251093,96.348045,NaN,0.996056437492371,NaN,29.778442,400,400.133728,25,30.117657,9.073296,44.824051,50.029961,401.68692,399.597107,398.95401,5784.385254,11.295601,10.81847,10.952698,1.72192,1.701951,1.667392,48.046253,90.911865,32.962215,23.372616,91.387535,55.682819,94.311234,0.316028982400894,511.023071,529.650445327949,2.15378812401001,0.032887958985592,1.24394480366393,12.4863478434439,585.16474170934,2.20068609202514,0.0162316824145918,1.28835596083062,47.6671299776807,568.142372117337,83.4830791763682,0.015083347765336,1.36468271358347
12,11.910934,30,29.75708,22.745001,22.249695,96.362869,NaN,0.99650776386261,NaN,29.776325,400,400.142151,25,30.115788,9.077777,44.864372,50.029961,401.68692,399.597107,398.95401,5784.385254,11.295601,10.81847,10.952698,1.72192,1.701951,1.667392,48.046253,90.911865,32.962215,23.372616,91.387535,55.682819,94.311234,0.316028982400894,511.023071,529.645531217541,2.15376006643355,0.032884141140274,1.24402252549193,12.4892994675709,585.183984937228,2.20073858329859,0.0162330170309575,1.28828737738644,47.6669946861077,568.132224182384,83.4755179380894,0.0150827048063089,1.36473838650216
12,11.91106,30,29.756443,22.745001,22.247478,96.385429,NaN,0.996605694293976,NaN,29.765915,400,400.095978,25,30.102451,9.081886,45.038914,50.025982,401.681274,399.698212,398.976685,5785.102539,11.28496,10.812078,10.932658,1.722903,1.687458,1.654638,48.03928,90.912445,32.985966,23.349474,91.142563,55.674381,94.306023,0.247855946421623,513.164612,529.642383245116,2.1537480071109,0.0328832303616832,1.2440548674484,12.4896619345034,585.214030813082,2.20082269145371,0.0162353838443808,1.2881742497653,47.6660778611744,568.126962780333,83.4708137249771,0.0150826891227697,1.3647582666168
12,11.912212,30,29.751823,22.745001,22.243484,96.422363,NaN,0.995364904403687,NaN,29.77693,400,400.106934,25,30.093657,9.075334,45.027931,50.025982,401.681274,399.698212,398.976685,5785.102539,11.28496,10.812078,10.932658,1.722903,1.687458,1.654638,48.03928,90.912445,32.985966,23.349474,91.142563,55.674381,94.306023,0.247855946421623,513.164612,529.633848790707,2.15370629243925,0.0328784206031347,1.2441692010226,12.4929757837767,585.268733241468,2.20099101502868,0.0162416916107764,1.2879253760606,47.6594279110515,568.105118486672,83.4486497690049,0.0150836908826936,1.36481063797509
12,11.911613,30,29.751844,22.745001,22.243755,96.437592,NaN,0.996989905834198,NaN,29.786041,400,400.131927,25,30.087681,9.073828,45.00061,50.025982,402.037018,400.004669,399.322418,5785.520508,11.299781,10.818604,10.938333,1.723411,1.692618,1.660076,48.066322,90.923943,32.953674,23.354836,91.308258,55.59396,94.349709,0.189010560512543,518.988647,529.636039966614,2.1537203775658,0.0328805312150669,1.24412987905181,12.491252727391,585.288314141683,2.201043904234,0.0162429822961861,1.28785726039798,47.6594581398899,568.110172926508,83.4523812017948,0.015084025140214,1.36478249587188
12,11.911854,30,29.751362,22.745001,22.244129,96.434021,NaN,0.996467590332031,NaN,29.819378,400,400.283844,25,30.082478,9.074095,44.998352,50.025982,401.933472,399.907379,399.149048,5794.539551,11.319436,10.834189,10.956622,1.697383,1.681615,1.639896,48.058884,91.131477,32.960903,23.347162,91.220909,55.643658,94.338715,0.249144315719604,487.002594,529.635759345966,2.15371674501847,0.0328797863913349,1.24414031301994,12.4919459849808,585.284458717486,2.20103559084137,0.0162430042398627,1.28786471084184,47.6587643119605,568.108150502191,83.4502568014068,0.0150841472193119,1.3647865155501
12,11.910812,30,29.750465,22.745001,22.236904,96.428436,NaN,0.997656106948853,NaN,29.838631,400,400.290283,25,30.07604,9.075452,45.023556,50.025982,401.754089,399.702454,399.008301,5792.229004,11.303185,10.836463,10.950091,1.701178,1.682531,1.637052,48.082283,91.064476,32.97863,23.345581,91.260315,55.642647,94.33239,0.29445743560791,505.800995,529.62999565744,2.15370883173079,0.0328817950643021,1.2441577345855,12.4889485047688,585.278649731357,2.20102381539823,0.0162431359628886,1.28787380877911,47.6574730781077,568.103975581284,83.4460019912628,0.0150843463008936,1.36479631249459
12,11.909583,30,29.751339,22.745001,22.218014,96.44046,NaN,0.997352957725525,NaN,29.837791,400,400.195831,25,30.068485,9.071827,45.006237,50.025982,401.754089,399.702454,399.008301,5792.229004,11.303185,10.836463,10.950091,1.701178,1.682531,1.637052,48.082283,91.064476,32.97863,23.345581,91.260315,55.642647,94.33239,0.29445743560791,505.800995,529.610297119099,2.15365582376637,0.0328819236215087,1.24429398932542,12.4854128347848,585.292786662662,2.20105822502303,0.0162435716278187,1.28783535128735,47.6587312037728,568.086391761281,83.4342838892939,0.0150826718269701,1.36490872759282
12,11.910227,30,29.749636,22.745001,22.210251,96.435951,NaN,0.997489094734192,NaN,29.830748,400,400.163147,25,30.058077,9.069897,45.115871,50.025982,401.724213,399.697693,398.953857,5781.301758,11.320384,10.832317,10.971899,1.70413,1.668651,1.633075,48.072044,90.966644,32.982616,23.325094,91.320549,55.563137,94.361549,0.262705117464066,478.11615,529.598642908469,2.15360919765336,0.0328780387531303,1.24441974437039,12.4872655716873,585.289606756409,2.20105710604728,0.0162443440051683,1.28782521833849,47.6562797038794,568.067197455859,83.4179509146009,0.0150822791509623,1.3649908589554
12,11.908931,30,29.749332,22.745001,22.21685,96.451828,NaN,0.996134877204895,NaN,29.837269,400,400.202026,25,30.050053,9.07112,45.197361,50.025982,401.964142,399.898926,399.202057,5787.658203,11.310467,10.833165,10.950897,1.59797,1.580144,1.537571,48.084782,90.994637,33.004063,23.305635,91.310417,55.620003,94.342888,0,508.230377,529.610867629651,2.15366501393535,0.0328839064642231,1.2442674364812,12.483537005525,585.310521839259,2.20111503161193,0.0162459113104659,1.28774844307421,47.6558420789526,568.086641616692,83.4317910689366,0.01508377303742,1.36487662844298
12,11.909204,30,29.748724,22.745001,22.214266,96.472038,NaN,0.996591150760651,NaN,29.838991,400,400.29837,25,30.046814,9.078729,45.130028,50.025982,401.964142,399.898926,399.202057,5787.658203,11.310467,10.833165,10.950897,1.59797,1.580144,1.537571,48.084782,90.994637,33.004063,23.305635,91.310417,55.620003,94.342888,0,508.230377,529.606807042598,2.15364822694997,0.0328824122738813,1.24431284122081,12.4843224465295,585.337483790606,2.2011906508371,0.0162480566204837,1.28764684387511,47.6549668188075,568.079738643058,83.4259228820391,0.0150836294307496,1.36490622590002
12,11.908731,30,29.747965,22.745001,22.206116,96.466736,NaN,0.997155129909515,NaN,29.82555,400,400.30896,25,30.049061,9.068448,44.968796,50.02589,401.94989,399.872009,399.210419,5788.274414,11.313158,10.829426,10.953908,1.610697,1.603534,1.560986,48.082932,91.042046,32.983845,23.337801,91.195625,55.587791,94.315987,0.275873452425003,562.748962,529.598130425568,2.1536241164487,0.0328822714830463,1.2443751517058,12.4829615822497,585.331826985251,2.20117868291645,0.0162481189064007,1.28765710515305,47.6538741639417,568.069996678558,83.4177734802523,0.0150833732354237,1.36494952089588
12,11.907591,30,29.748009,22.745001,22.207413,96.461365,NaN,0.996345460414886,NaN,29.824993,400,400.296478,25,30.052435,9.057731,44.859509,50.02589,401.898102,399.799438,399.136658,5791.129395,11.310308,10.824593,10.924835,1.608562,1.60836,1.56487,48.060135,90.883377,32.950146,23.353029,91.19838,55.595776,94.318268,0.403503954410553,525.002747,529.603274788855,2.15365422641064,0.0328864593538527,1.24429149989904,12.4796815303681,585.324843063216,2.20115959432209,0.0162476287812027,1.28768200379394,47.653937506837,568.080799409836,83.4257467062563,0.0150840882376319,1.36488931362246
12,11.90395,30,29.746468,22.745001,22.204206,96.462242,NaN,0.996535778045654,NaN,29.842922,400,400.279205,25,30.055819,9.070871,44.646477,50.02589,401.898102,399.799438,399.136658,5791.129395,11.310308,10.824593,10.924835,1.608562,1.60836,1.56487,48.060135,90.883377,32.950146,23.353029,91.19838,55.595776,94.318268,0.403503954410553,525.002747,529.610559461139,2.15371943853077,0.0328982506620568,1.24410643808718,12.4692039182536,585.328348639952,2.20117585306402,0.0162487527129657,1.28765057519676,47.6517190230838,568.101728272074,83.4390266436638,0.0150863521101313,1.36474785689606
12,11.902199,30,29.746456,22.745001,22.207396,96.432083,NaN,0.996581315994263,NaN,29.848511,400,400.299622,25,30.047037,9.080056,44.546646,50.02589,401.78186,399.776581,399.132965,5782.379883,11.314281,10.82191,10.975228,1.604903,1.602612,1.551874,48.037327,90.746819,32.907063,23.370071,91.264854,55.590836,94.344376,0.278895884752274,520.021484,529.619949480736,2.15377073628582,0.0329049470689288,1.24396468585756,12.4641642496685,585.289530854551,2.20107087853384,0.0162461765863889,1.28778583404533,47.6517017470691,568.120002728524,83.4524015052749,0.0150876083358332,1.36464479220714
12,11.900793,30,29.745991,22.745001,22.214905,96.380241,NaN,0.996079325675964,NaN,29.84796,400,400.208588,25,30.052773,9.069251,44.548458,50.02589,401.78186,399.776581,399.132965,5782.379883,11.314281,10.82191,10.975228,1.604903,1.602612,1.551874,48.037327,90.746819,32.907063,23.370071,91.264854,55.590836,94.344376,0.278895884752274,520.021484,529.633642354189,2.15383276124161,0.0329113951519732,1.24379578283194,12.4601171434653,585.22348113771,2.20089419533239,0.016242049715106,1.28801077402142,47.6510322973963,568.141419831933,83.467476670856,0.0150893242585489,1.36451717893706
12,11.900793,30,29.745991,22.745001,22.214905,96.380241,NaN,0.996079325675964,NaN,29.84796,400,400.208588,25,30.052773,9.06362,44.408936,50.02589,401.9021,399.880371,399.19281,5783.621582,11.32549,10.814462,10.950684,1.619746,1.616923,1.564826,48.0583,90.739082,32.895405,23.38093,90.956032,55.588512,94.342216,0.247959151864052,500.651154,529.633642354189,2.15383276124161,0.0329113951519732,1.24379578283194,12.4601171434653,585.22348113771,2.20089419533239,0.016242049715106,1.28801077402142,47.6510322973963,568.141419831933,83.467476670856,0.0150893242585489,1.36451717893706
12,11.899381,30,29.742857,22.745001,22.220045,96.30838,NaN,0.996182978153229,NaN,29.854143,400,400.224884,25,30.060553,9.064387,44.329269,50.02589,401.509857,399.575256,398.916138,5785.33252,11.288302,10.797873,10.936663,1.617729,1.606726,1.555294,48.075077,90.97934,32.924076,23.358295,91.02404,55.58268,94.328102,0,482.431793,529.644405434584,2.15388493553732,0.0329173527236765,1.24365300276921,12.4560524035171,585.135752965422,2.20067054223869,0.0162380211097465,1.28827876277943,47.6465201411842,568.155296846155,83.4734698245041,0.0150919672950852,1.36439125052997
12,11.898539,30,29.742205,22.745001,22.222212,96.25589,NaN,0.996454119682312,NaN,29.864977,400,400.081116,25,30.056894,9.049984,44.357731,50.02589,401.509857,399.575256,398.916138,5785.33252,11.288302,10.797873,10.936663,1.617729,1.606726,1.555294,48.075077,90.97934,32.924076,23.358295,91.02404,55.58268,94.328102,0,482.431793,529.649706140286,2.1539122655213,0.0329207116879406,1.24357789061417,12.4536283556645,585.069132749074,2.20049307627482,0.0162339625458707,1.28850432554559,47.6455813825777,568.164059408983,83.4790232930069,0.0150929190625604,1.36433203078523
