P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.896714,30,29.73954,22.745001,22.21689,96.245567,NaN,0.996962606906891,NaN,29.861391,400,399.96521,25,30.054188,9.064878,44.517609,50.02589,401.348663,399.333862,398.625732,5789.736328,11.317437,10.824295,10.963399,1.610076,1.594411,1.542469,48.091766,90.907318,32.948055,23.327795,90.952736,55.700413,94.282494,0.217019274830818,505.254547,529.648735739625,2.15392932244527,0.0329258270269239,1.24352660453458,12.4483738884755,585.059950835281,2.20047993217757,0.0162348906843346,1.28850325461942,47.6417441146297,568.166119911824,83.4769816745415,0.0150945009457793,1.36427973384583
12,11.892832,30,29.73801,22.745001,22.21176,96.251579,NaN,0.996788263320923,NaN,29.882025,400,399.877106,25,30.051714,9.063092,44.791553,50.02589,401.482117,399.496307,398.843262,5780.364258,11.29924,10.810515,10.95056,1.61898,1.608083,1.557718,48.090485,90.735092,32.96331,23.308676,91.039146,55.594772,94.326378,0.289326667785644,500.66922,529.654370148122,2.15399168132104,0.032938052439832,1.2433486327008,12.4371949662777,585.07006208695,2.20051402897704,0.016236447924915,1.28844862533787,47.6395409860805,568.186049536329,83.4895514605621,0.0150966915094326,1.36414439423761
12,11.893118,30,29.737495,22.745001,22.209936,96.267868,NaN,0.995946288108826,NaN,29.891022,400,399.887115,25,30.056118,9.078277,44.925564,50.02589,401.482117,399.496307,398.843262,5780.364258,11.29924,10.810515,10.95056,1.61898,1.608083,1.557718,48.090485,90.735092,32.96331,23.308676,91.039146,55.594772,94.326378,0.289326667785644,500.66922,529.651217200153,2.15397781707125,0.0329366752282345,1.24338623276177,12.4380186490066,585.091844879105,2.200575259131,0.016238195963822,1.28836574109455,47.6387993905729,568.180327553182,83.4846705948513,0.0150965786688554,1.36416866680349
12,11.892755,30,29.735455,22.745001,22.212896,96.269264,NaN,0.995563507080078,NaN,29.889236,400,399.921936,25,30.06645,9.076299,44.863567,50.03093,401.568329,399.496735,398.80545,5785.171875,11.318244,10.809997,10.945688,1.605404,1.601528,1.555916,48.095657,90.750671,32.960598,23.315901,90.982964,55.55024,94.370491,0.338049530982971,516.346252,529.656020855086,2.15399812876458,0.0329385627232468,1.24333133936614,12.4369732029901,585.096795838528,2.20059762862197,0.0162397045736806,1.28832287951804,47.6358617115644,568.184491567024,83.4850042892332,0.0150979669287187,1.36411411703779
12,11.892901,30,29.733002,22.745001,22.21837,96.257553,NaN,0.996851205825806,NaN,29.901016,400,399.961975,25,30.078371,9.086743,44.891171,50.03093,401.504364,399.51355,398.876862,5783.657227,11.285571,10.796975,10.931263,1.626715,1.622489,1.568679,48.104832,90.922157,32.931591,23.357811,90.965584,55.508556,94.389038,0.227543950080872,511.800812,529.662374947096,2.15401801321746,0.0329392449600192,1.24327931846982,12.4373936883035,585.085499008282,2.20057783196889,0.0162403700849378,1.28833185298658,47.6323290918502,568.187879328628,83.4842185989531,0.0150995257224806,1.36405762307993
12,11.892033,30,29.734812,22.745001,22.217022,96.249008,NaN,0.997196555137634,NaN,29.909639,400,399.957306,25,30.092304,9.092265,44.928787,50.03093,401.504364,399.51355,398.876862,5783.657227,11.285571,10.796975,10.931263,1.626715,1.622489,1.568679,48.104832,90.922157,32.931591,23.357811,90.965584,55.508556,94.389038,0.227543950080872,511.800812,529.663384694633,2.15403111211368,0.0329419361702787,1.24324177236993,12.434893759468,585.071692486702,2.20053249980331,0.0162384044923708,1.28840292678151,47.634935734619,568.195283866683,83.4920591480512,0.0150990530099938,1.36404369425695
12,11.891244,30,29.734577,22.745001,22.221878,96.252434,NaN,0.995911002159119,NaN,29.911554,400,399.841614,25,30.098644,9.085817,45.064621,50.03093,401.307007,399.22641,398.587067,5778.820313,11.31016,10.816245,10.957022,1.614235,1.605539,1.554088,48.104469,90.819107,32.932251,23.361065,91.207001,55.563484,94.32505,0.282059162855148,509.795227,529.671862686758,2.15406861517737,0.0329456980770283,1.24314007513504,12.4326212392862,585.0764697367,2.20054646528184,0.0162388584462445,1.28838322221971,47.6345973099743,568.208304370812,83.5012917711189,0.0151000708037427,1.36396701721626
12,11.890292,30,29.730167,22.745001,22.225422,96.29007,NaN,0.996724486351013,NaN,29.89839,400,399.723389,25,30.105606,9.081045,45.187851,50.03093,401.272125,399.215057,398.594055,5779.853516,11.303698,10.791643,10.923656,1.614657,1.608251,1.560991,48.082233,90.772919,32.94976,23.351151,91.168732,55.630203,94.285553,0.195942640304565,518.489075,529.679213204492,2.1541041198354,0.0329497369045243,1.24304313066142,12.4298790863197,585.131768918184,2.20071554567993,0.0162450905488814,1.28813420989681,47.628246066971,568.214307378736,83.499816416007,0.015102867774253,1.36386598977725
12,11.891524,30,29.72818,22.745001,22.219364,96.321266,NaN,0.996181309223175,NaN,29.880346,400,399.705322,25,30.111906,9.082453,45.225082,50.03093,401.272125,399.215057,398.594055,5779.853516,11.303698,10.791643,10.923656,1.614657,1.608251,1.560991,48.082233,90.772919,32.94976,23.351151,91.168732,55.630203,94.285553,0.195942640304565,518.489075,529.667871124484,2.15405197838147,0.0329441919994731,1.24318494606177,12.4334277233473,585.175019753178,2.20084135004272,0.0162491200844102,1.28795796512392,47.6253841709915,568.192710719055,83.4813339897741,0.0151024656060486,1.3639568440819
12,11.889235,30,29.728191,22.745001,22.214092,96.364494,NaN,0.997051298618317,NaN,29.883392,400,399.72525,25,30.115904,9.081032,45.280338,50.03093,401.34021,399.270569,398.616699,5783.111328,11.314147,10.808367,10.953253,1.608432,1.602646,1.554987,48.070591,90.798439,32.952461,23.329628,90.97216,55.688221,94.241699,0.0793034881353378,482.910919,529.668399096128,2.15407929922168,0.0329509201331643,1.24310502512434,12.4268342959714,585.230674414105,2.20099192611067,0.0162528200073716,1.28776352424863,47.6254000148053,568.202470898436,83.4885045765811,0.0151031274351665,1.36390223090546
12,11.890142,30,29.729242,22.745001,22.216244,96.412628,NaN,0.996394038200378,NaN,29.871645,400,399.811646,25,30.114305,9.096784,45.285587,50.03093,401.542908,399.481201,398.857391,5788.653809,11.327695,10.814389,10.965285,1.593921,1.588719,1.540421,48.108246,90.786636,32.932049,23.332695,91.190475,55.663296,94.244644,0.234717130661011,468.572479,529.668268166054,2.15406873786047,0.0329482674662361,1.2431359939446,12.4294470092984,585.291033148697,2.20115063859786,0.016256231020608,1.28756594985482,47.6269137984686,568.200291612349,83.4883074535385,0.0151024095033764,1.36393051314611
12,11.886213,30,29.725679,22.745001,22.220167,96.461143,NaN,0.99769788980484,NaN,29.865961,400,399.900146,25,30.113279,9.093517,45.198212,50.03093,401.542908,399.481201,398.857391,5788.653809,11.327695,10.814389,10.965285,1.593921,1.588719,1.540421,48.108246,90.786636,32.932049,23.332695,91.190475,55.663296,94.244644,0.234717130661011,468.572479,529.685298653639,2.15417023383031,0.0329626268055094,1.2428548042084,12.4181280071305,585.35898723013,2.20135017855212,0.0162628176873063,1.28728478040403,47.6217817470985,568.231108162917,83.5061551115962,0.0151064466108448,1.3637032324703
12,11.886531,30,29.724812,22.745001,22.231169,96.458511,NaN,0.996232211589813,NaN,29.842012,400,399.870728,25,30.103275,9.091579,44.985535,50.037521,401.402252,399.28717,398.651978,5785.755371,11.305607,10.817443,10.951314,1.605927,1.606009,1.545719,48.122852,90.828117,32.959534,23.307936,90.939766,55.638889,94.256027,0.253014594316482,503.429565,529.697988477335,2.15420964666279,0.0329639127305301,1.24275198602877,12.4190442339338,585.356935747282,2.20134844299027,0.0162631830152972,1.28728111724167,47.6205328717558,568.243855367333,83.5143476247748,0.0151077882202277,1.36361853669106
12,11.887298,30,29.725525,22.745001,22.231169,96.458511,NaN,0.996572911739349,NaN,29.842012,400,399.870728,25,30.103275,9.093884,44.876049,50.037521,401.291626,399.191132,398.543152,5782.812012,11.321859,10.800611,10.944181,1.608763,1.60592,1.548817,48.128994,90.682953,32.929787,23.351103,90.950813,55.674374,94.257599,0.144183710217476,486.972504,529.69561652485,2.15419305730663,0.0329612746184707,1.24279834019304,12.4212540508006,585.355836506031,2.20134233168923,0.016262697054591,1.28729382794144,47.6215599189167,568.239015716486,83.5117485936337,0.0151070710321073,1.36365654865543
12,11.889266,30,29.724901,22.745001,22.23443,96.452133,NaN,0.996539890766144,NaN,29.849144,400,399.851624,25,30.095222,9.08558,44.83503,50.037521,401.291626,399.191132,398.543152,5782.812012,11.321859,10.800611,10.944181,1.608763,1.60592,1.548817,48.128994,90.682953,32.929787,23.351103,90.950813,55.674374,94.257599,0.144183710217476,486.972504,529.693583198155,2.15416421504161,0.0329552123872475,1.24288111629502,12.4269235973654,585.348588155109,2.20132546623292,0.0162625756677211,1.28731128406919,47.6206610736256,568.227786245923,83.5026824368621,0.0151066405403551,1.36370998084172
12,11.889266,30,29.724901,22.745001,22.224665,96.444824,NaN,0.996539890766144,NaN,29.839882,400,399.783966,25,30.088072,9.08096,44.975666,50.037521,401.52832,399.40387,398.78717,5779.228516,11.289131,10.797023,10.90832,1.599106,1.595749,1.548306,48.10931,90.776543,32.931427,23.353485,90.847168,55.634129,94.275925,0.189862474799156,481.190643,529.681445934987,2.15412312464359,0.0329531004550043,1.2429894872404,12.4269235973654,585.339179077215,2.20130000866628,0.0162619491570431,1.28734404508582,47.6206610736256,568.213131465039,83.4919365015015,0.0151056378005508,1.36379217255373
12,11.887331,30,29.724962,22.745001,22.207989,96.417419,NaN,0.996708333492279,NaN,29.809652,400,399.810425,25,30.073269,9.086831,45.082703,50.037521,401.52832,399.40387,398.78717,5779.228516,11.289131,10.797023,10.90832,1.599106,1.595749,1.548306,48.10931,90.776543,32.931427,23.353485,90.847168,55.634129,94.275925,0.189862474799156,481.190643,529.666703377353,2.15409480104274,0.0329561470634438,1.24305762086069,12.4213491252538,585.303803640696,2.20120402262941,0.0162595582607798,1.28746805539401,47.6207489421529,568.203122325496,83.4846787549346,0.0151049198981105,1.36384925997134
12,11.887589,30,29.72373,22.745001,22.202194,96.370934,NaN,0.996434509754181,NaN,29.804941,400,399.729706,25,30.072943,9.091195,44.985382,50.037521,401.103851,398.994843,398.354034,5782.599609,11.305893,10.802122,10.950842,1.602343,1.596688,1.545163,48.124752,90.813423,32.962662,23.339169,91.14711,55.54768,94.330887,0.168271094560623,486.753448,529.658701333854,2.15406482937565,0.0329540061111212,1.24313761567955,12.42209242775,585.245852134029,2.20105262388847,0.0162564120533056,1.28765485624564,47.6189742591823,568.190572636818,83.4738352020152,0.0151047281312778,1.36390087252041
12,11.888413,30,29.722,22.745001,22.210068,96.332443,NaN,0.996621906757355,NaN,29.825047,400,399.616455,25,30.068987,9.085878,44.844261,50.037521,401.242676,399.128265,398.464539,5775.922852,11.280771,10.800638,10.924737,1.592845,1.593893,1.539234,48.143963,90.889854,32.990555,23.311207,91.050667,55.495869,94.367882,0.240610688924789,491.81897,529.665940055697,2.15408014430508,0.032952875989349,1.24309999297529,12.4244663046132,585.198956665157,2.20093331917458,0.0162542898324281,1.28779709519129,47.6164821172358,568.193421088165,83.4736177654452,0.0151058597184599,1.36385845936663
12,11.889645,30,29.719315,22.745001,22.218567,96.28788,NaN,0.997507810592651,NaN,29.844467,400,399.633209,25,30.063725,9.080154,44.694542,50.037521,401.242676,399.128265,398.464539,5775.922852,11.280771,10.800638,10.924737,1.592845,1.593893,1.539234,48.143963,90.889854,32.990555,23.311207,91.050667,55.495869,94.367882,0.240610688924789,491.81897,529.672693498096,2.15408926455287,0.0329504784956143,1.24308012225046,12.4280153647189,585.145711557623,2.20080101506316,0.0162522967771203,1.28794982469829,47.6126140349613,568.192617453415,83.4694495822145,0.0151072586697625,1.36382195545034
12,11.889635,30,29.722267,22.745001,22.225088,96.212189,NaN,0.997728943824768,NaN,29.851301,400,399.586395,25,30.067154,9.080953,44.600559,50.037521,401.169708,399.03064,398.350952,5782.990723,11.307316,10.80333,10.942234,1.598034,1.597388,1.549061,48.109814,90.880684,32.958271,23.331234,90.781532,55.479214,94.364632,0,513.268188,529.68083031993,2.15411692383611,0.0329519232949016,1.24300710593989,12.4279865585295,585.043648512717,2.20051173661653,0.016243789289165,1.2883445306358,47.6168667498727,568.206941064249,83.4838869325839,0.0151066403494012,1.36378667466559
12,11.888865,30,29.719299,22.745001,22.230686,96.131386,NaN,0.995925605297089,NaN,29.87035,400,399.569855,25,30.068449,9.093935,44.725517,50.037521,401.177979,399.053833,398.420044,5779.848633,11.277972,10.790756,10.912196,1.608268,1.613241,1.567968,48.123795,90.772797,32.970173,23.336287,90.596237,55.488354,94.356209,0.324786514043808,549.7323,529.690169998326,2.15415713376905,0.0329557814424185,1.24289841677857,12.4257684270685,584.944124574665,2.2002553111504,0.0162388740910756,1.28865729521407,47.6125909841331,568.216797365556,83.4871586623611,0.0151089221633767,1.36368606384203
12,11.889051,30,29.718384,22.745001,22.227522,96.091545,NaN,0.996497869491577,NaN,29.874861,400,399.535156,25,30.068056,9.094638,45.05447,50.037521,401.177979,399.053833,398.420044,5779.848633,11.277972,10.790756,10.912196,1.608268,1.613241,1.567968,48.123795,90.772797,32.970173,23.336287,90.596237,55.488354,94.356209,0.324786514043808,549.7323,529.685662112966,2.15413979723266,0.0329544575989252,1.24294477392723,12.4263042453748,584.894196152891,2.20012412309683,0.0162360756416036,1.28882172813314,47.6112727490635,568.209232105156,83.4803915463697,0.0151088999918709,1.36371452032171
12,11.887617,30,29.723017,22.745001,22.227541,96.109367,NaN,0.996010601520538,NaN,29.857525,400,399.472015,25,30.069786,9.108442,45.371956,50.034641,401.072357,398.910797,398.303558,5777.797852,11.307867,10.811942,10.94966,1.60484,1.605342,1.555625,48.120117,90.792305,32.992458,23.312721,91.169228,55.478054,94.372086,0.239516645669937,505.594055,529.690120976247,2.15417089264569,0.0329593928158917,1.24285786753683,12.4221730955062,584.909993468333,2.20014653476364,0.0162344500199151,1.28882407496738,47.6179471644479,568.227321637385,83.4998311306965,0.0151076288645909,1.36368382069012
12,11.888175,30,29.719004,22.745001,22.229588,96.152481,NaN,0.996021747589111,NaN,29.843145,400,399.542175,25,30.07876,9.111871,45.39576,50.034641,401.244995,399.177094,398.519562,5776.970215,11.29882,10.792521,10.934506,1.609244,1.605953,1.551391,48.118084,90.726326,32.98394,23.319164,91.037857,55.5116,94.364685,0.193958222866058,524.704224,529.690939336175,2.15416743696838,0.0329579166174118,1.24286888808231,12.4237806587529,584.97176418006,2.20033145330065,0.0162408866195576,1.28855633671979,47.6121659827842,568.220026160829,83.4891332155561,0.0151093029107496,1.3636634527758
12,11.888509,30,29.721394,22.745001,22.228613,96.234085,NaN,0.996472597122192,NaN,29.83436,400,399.608215,25,30.087513,9.099257,45.306721,50.034641,401.244995,399.177094,398.519562,5776.970215,11.29882,10.792521,10.934506,1.609244,1.605953,1.551391,48.118084,90.726326,32.98394,23.319164,91.037857,55.5116,94.364685,0.193958222866058,524.704224,529.688694519725,2.15415611054699,0.0329565572106767,1.2428998975732,12.4247428647183,585.073206386037,2.20059559778846,0.0162462635058678,1.28822988163318,47.6156091209697,568.219597664919,83.4920042124079,0.015107979199315,1.36370235127527
12,11.885109,30,29.717983,22.745001,22.226477,96.254883,NaN,0.996314406394958,NaN,29.844172,400,399.646393,25,30.093544,9.104835,45.154869,50.034641,401.263245,399.098663,398.500275,5780.764648,11.318132,10.805046,10.955384,1.601379,1.603204,1.554877,48.118999,90.702553,32.954155,23.337389,90.970375,55.552059,94.34024,0.490451335906982,526.899902,529.696555097491,2.1542206642576,0.0329677896818317,1.24271807828542,12.4149470007235,585.105268875218,2.20069739895822,0.0162503731458811,1.28807483118629,47.610695020932,568.237466651356,83.5005625156606,0.0151110495370771,1.36355009198894
12,11.889747,30,29.715582,22.745001,22.226477,96.254883,NaN,0.996620655059814,NaN,29.844172,400,399.646393,25,30.093544,9.094481,45.044758,50.034641,401.223877,399.125824,398.523102,5780.76123,11.29293,10.79067,10.926702,1.600681,1.593274,1.546361,48.106625,90.855042,32.963905,23.310276,90.714897,55.534176,94.327133,0.202290594577789,495.112549,529.682210411038,2.15412034669641,0.0329518386586717,1.242998458613,12.4283091868054,585.108978905104,2.20071800491474,0.0162520098344857,1.28803182675422,47.607235730648,568.198061948391,83.4684657916704,0.0151096532220053,1.36373438422826
12,11.889747,30,29.715582,22.745001,22.227318,96.263359,NaN,0.996620655059814,NaN,29.835154,400,399.631134,25,30.10009,9.08458,45.019329,50.034641,401.223877,399.125824,398.523102,5780.76123,11.29293,10.79067,10.926702,1.600681,1.593274,1.546361,48.106625,90.855042,32.963905,23.310276,90.714897,55.534176,94.327133,0.202290594577789,495.112549,529.683255768816,2.15412388576053,0.0329520205482662,1.2429891225932,12.4283091868054,585.11989610078,2.20074755804447,0.0162527372615216,1.28799358266703,47.607235730648,568.199324045729,83.4693912655961,0.015109739608851,1.36372730368439
12,11.887154,30,29.716824,22.745001,22.22163,96.262398,NaN,0.996173202991486,NaN,29.847984,400,399.577271,25,30.097897,9.079622,45.013409,50.034641,401.22049,399.104065,398.550568,5775.346191,11.288301,10.785984,10.918131,1.623845,1.60642,1.558303,48.134167,90.963692,32.950954,23.325802,90.973541,55.503502,94.35746,0.112198121845722,478.826447,529.68420637688,2.15415603499568,0.0329597066279373,1.24289546481582,12.4208391781301,585.116739376074,2.20073354863312,0.0162518081098656,1.28802015903969,47.6090251945363,568.212665915913,83.4808303291923,0.0151099799979326,1.36367143688871
12,11.886159,30,29.716187,22.745001,22.212049,96.267578,NaN,0.996703624725342,NaN,29.870186,400,399.578857,25,30.091265,9.084175,44.951328,50.034641,401.237671,399.10611,398.551422,5771.276855,11.310239,10.792638,10.946634,1.626822,1.604661,1.567921,48.117054,90.741356,32.929771,23.353138,91.001465,55.547821,94.341911,0.126619726419449,502.071716,529.675375845043,2.15413724150523,0.0329610564309708,1.24294163822066,12.4179724196105,585.124395405636,2.20075707582614,0.0162526868865991,1.28798538360641,47.6081074170833,568.205001138003,83.4743606581694,0.0151098004514015,1.36370469791382
12,11.889189,30,29.718674,22.745001,22.219467,96.290634,NaN,0.997257888317108,NaN,29.872326,400,399.615143,25,30.079338,9.115785,44.83112,50.034641,401.237671,399.10611,398.551422,5771.276855,11.310239,10.792638,10.946634,1.626822,1.604661,1.567921,48.117054,90.741356,32.929771,23.353138,91.001465,55.547821,94.341911,0.126619726419449,502.071716,529.675222927499,2.15410291531234,0.0329522409123518,1.24304254388496,12.4267017839027,585.150248643855,2.2008161160031,0.0162529699945665,1.28792593707573,47.6116905537118,568.196517198656,83.4714546147914,0.0151078727162706,1.36379028093696
12,11.889002,30,29.715939,22.745001,22.227617,96.313911,NaN,0.997559487819672,NaN,29.883083,400,399.610535,25,30.065605,9.103662,44.574966,50.022682,401.198242,399.102905,398.576355,5772.433594,11.281166,10.774584,10.906733,1.597533,1.595747,1.539321,48.132511,90.693329,32.93166,23.352377,91.003105,55.578606,94.305504,0.184559792280197,504.846497,529.68593175017,2.15414125676972,0.0329546466235757,1.24294075689264,12.4261630895527,585.18444973851,2.20092072169355,0.0162568316098749,1.28777214201469,47.6077500993312,568.206058354455,83.474805350235,0.015110007156071,1.36369498002409
12,11.88987,30,29.714348,22.745001,22.225397,96.344704,NaN,0.995990753173828,NaN,29.8927,400,399.624695,25,30.058424,9.093233,44.448456,50.022682,401.234528,399.082977,398.591736,5777.688965,11.31509,10.802816,10.95129,1.60887,1.613833,1.553566,48.097824,90.817909,32.927044,23.343285,91.045563,55.550945,94.317825,0.129928216338158,500.971466,529.680487496292,2.15411314157894,0.0329511822177685,1.24301788693242,12.4286634991452,585.226557785394,2.20104168869873,0.016260558111724,1.28760515303506,47.6054577362828,568.19362793392,83.4635694771226,0.0151100182087761,1.36374041138369
12,11.889549,30,29.719198,22.745001,22.227995,96.388046,NaN,0.99696010351181,NaN,29.897106,400,399.639893,25,30.050655,9.086817,44.574276,50.022682,401.234528,399.082977,398.591736,5777.688965,11.31509,10.802816,10.95129,1.60887,1.613833,1.553566,48.097824,90.817909,32.927044,23.343285,91.045563,55.550945,94.317825,0.129928216338158,500.971466,529.68470969825,2.15413101692832,0.0329528476879934,1.24296963517432,12.4277388245474,585.274878267384,2.20115111283939,0.0162609686511639,1.28749703227786,47.6124454755612,568.207330624324,83.4800821561324,0.0151083289849743,1.36373761803013
12,11.888227,30,29.7141,22.745001,22.238718,96.425743,NaN,0.996101498603821,NaN,29.913649,400,399.645203,25,30.038422,9.091768,44.841278,50.022682,401.272858,399.117828,398.612244,5778.922363,11.295798,10.797156,10.921396,1.62074,1.618783,1.56581,48.097767,90.889885,32.895359,23.37472,90.965363,55.57457,94.311432,0.264796942472458,535.904297,529.702125471031,2.15420472654167,0.0329597123776094,1.24277076361549,12.4239304646147,585.331271712762,2.20132614677411,0.0162676773697413,1.28723695073146,47.6051004015694,568.225914688069,83.4869156651307,0.0151123625654712,1.36355555471026
12,11.890551,30,29.713137,22.745001,22.24267,96.426208,NaN,0.996589839458466,NaN,29.915264,400,399.701477,25,30.028362,9.095713,44.947166,50.022682,401.272858,399.117828,398.612244,5778.922363,11.295798,10.797156,10.921396,1.62074,1.618783,1.56581,48.097767,90.889885,32.895359,23.37472,90.965363,55.57457,94.311432,0.264796942472458,535.904297,529.69985065796,2.15417109711056,0.0329525765916768,1.24286737101672,12.4306251296295,585.333355303905,2.20133602350383,0.0162683740493426,1.28721769287357,47.6037128261351,568.212466076565,83.4757694493006,0.0151119637970333,1.36361624926886
12,11.890905,30,29.713839,22.745001,22.240852,96.425583,NaN,0.996643424034119,NaN,29.905403,400,399.690704,25,30.016876,9.099291,44.93935,50.022682,401.281891,399.194916,398.663635,5781.422363,11.32689,10.801834,10.961349,1.606708,1.609728,1.545504,48.079662,90.670815,32.914585,23.358082,91.227081,55.65815,94.240021,0.350694388151169,502.4617,529.696496381931,2.15415579279493,0.0329509665979317,1.24290893340006,12.4316447983409,585.331468243134,2.20132782740127,0.0162678416601131,1.28723301304445,47.6047243331303,568.208069016471,83.4734806475104,0.0151112824635078,1.36365162914579
12,11.889341,30,29.714329,22.745001,22.241058,96.441048,NaN,0.996213674545288,NaN,29.905836,400,399.685455,25,30.011286,9.106135,45.027805,50.022682,401.279785,399.2388,398.637726,5776.619629,11.292307,10.795331,10.91081,1.611894,1.615897,1.556402,48.083683,90.812645,32.951832,23.330198,90.845512,55.569607,94.288284,0.0915396586060524,493.902771,529.701588852859,2.15419048047192,0.0329563878814933,1.24281212955539,12.4271396483978,585.350619270547,2.20137748840627,0.0162688334292439,1.28717246310974,47.6054303599144,568.221180103927,83.4837486814992,0.015111914419098,1.36358559364729
12,11.889958,30,29.714029,22.745001,22.242443,96.465843,NaN,0.996125996112823,NaN,29.894238,400,399.683655,25,30.01498,9.098709,45.053116,50.022682,401.279785,399.2388,398.637726,5776.619629,11.292307,10.795331,10.91081,1.611894,1.615897,1.556402,48.083683,90.812645,32.951832,23.330198,90.845512,55.569607,94.288284,0.0915396586060524,493.902771,529.701402250045,2.15418296517828,0.0329545660902464,1.24283405343397,12.4289169892042,585.382995751497,2.20146640689806,0.0162711637198861,1.28705611636982,47.604998099678,568.218046549822,83.4810508159339,0.0151118624757932,1.36359858099808
12,11.890559,30,29.714939,22.745001,22.239929,96.456406,NaN,0.996944844722748,NaN,29.880304,400,399.693665,25,30.016024,9.091064,44.972092,50.022682,401.252411,399.257385,398.67688,5779.161133,11.294284,10.788245,10.922557,1.590345,1.591501,1.533735,48.112396,90.7742,32.94622,23.321316,90.9748,55.58757,94.289978,0,498.081146,529.696419177024,2.15415939113697,0.0329519563700534,1.2428982611109,12.4306481732431,585.36944678355,2.20142574367718,0.0162697340566978,1.28711456681848,47.6063092787385,568.211014495969,83.4771068495317,0.0151108881222128,1.36365191028864
12,11.890559,30,29.714939,22.745001,22.239929,96.456406,NaN,0.996944844722748,NaN,29.880304,400,399.693665,25,30.016024,9.0935,44.988678,50.022682,401.402985,399.348755,398.788727,5775.160645,11.318192,10.782982,10.940795,1.596717,1.592014,1.540853,48.092987,90.713554,32.946861,23.337372,90.958946,55.526344,94.324066,0.19930699467659,508.114777,529.696419177024,2.15415939113697,0.0329519563700534,1.2428982611109,12.4306481732431,585.36944678355,2.20142574367718,0.0162697340566978,1.28711456681848,47.6063092787385,568.211014495969,83.4771068495317,0.0151108881222128,1.36365191028864
12,11.888862,30,29.718864,22.745001,22.240938,96.432953,NaN,0.99616140127182,NaN,29.837887,400,399.738037,25,30.010611,9.101081,45.027714,50.022682,401.402985,399.348755,398.788727,5775.160645,11.318192,10.782982,10.940795,1.596717,1.592014,1.540853,48.092987,90.713554,32.946861,23.337372,90.958946,55.526344,94.324066,0.19930699467659,508.114777,529.702920886456,2.15420033413509,0.0329580089138348,1.24278451634501,12.4257597847858,585.333206419249,2.20131041378355,0.0162650468733944,1.28728959779622,47.611964286097,568.231547178222,83.4973954224766,0.0151101672027507,1.36359672189423
12,11.889247,30,29.713909,22.745001,22.244179,96.405121,NaN,0.996437191963196,NaN,29.813175,400,399.767303,25,30.014753,9.103036,45.090141,50.017193,401.447754,399.321136,398.833282,5780.068359,11.301469,10.778207,10.916264,1.601853,1.597067,1.548371,48.100338,90.918388,32.914097,23.356005,90.971245,55.566856,94.318115,0.294508576393127,491.439758,529.705758267813,2.15420564405222,0.0329573859923926,1.24277184161969,12.4268688642737,585.305019970278,2.20125595339763,0.0162660393284182,1.28732600027669,47.604825194646,568.225953258938,83.4866893894757,0.0151124686947637,1.36355242199036
12,11.89083,30,29.717897,22.745001,22.245041,96.38768,NaN,0.996295690536499,NaN,29.801332,400,399.818481,25,30.015877,9.091472,45.013123,50.017193,401.213745,398.977844,398.488525,5781.428711,11.336533,10.803386,10.943739,1.611235,1.604969,1.555446,48.131119,90.832481,32.943081,23.356556,90.993591,55.517952,94.320374,0,492.802521,529.701934745788,2.15417504004013,0.0329521302209589,1.24285793237419,12.4314287687463,585.276414302371,2.20116099448625,0.0162618242495964,1.28747544801116,47.6105711183595,568.221065074019,83.4884197196484,0.0151099736202569,1.36364072319822
12,11.890501,30,29.718273,22.745001,22.246403,96.378105,NaN,0.996239066123962,NaN,29.792034,400,399.730927,25,30.007715,9.103413,44.833317,50.017193,401.213745,398.977844,398.488525,5781.428711,11.336533,10.803386,10.943739,1.611235,1.604969,1.555446,48.131119,90.832481,32.943081,23.356556,90.993591,55.517952,94.320374,0,492.802521,529.70464480857,2.15418788454339,0.0329535556820819,1.24282294731078,12.4304811067794,585.263506343036,2.20112440942455,0.0162607467590431,1.28752516299549,47.6111128299045,568.22621408303,83.4926967873486,0.015110122344331,1.36361759549894
12,11.89048,30,29.715,22.745001,22.233833,96.371674,NaN,0.99650901556015,NaN,29.794401,400,399.685638,25,30.007084,9.103218,44.863148,50.017193,401.460999,399.292999,398.847961,5780.19873,11.342227,10.775738,10.923558,1.620974,1.615406,1.561073,48.147892,90.853676,32.944736,23.323212,90.965881,55.557697,94.30619,0.242045521736145,546.449646,529.689086597321,2.15413544876228,0.0329509096658827,1.24296112840562,12.430420617046,585.260276776489,2.20113007305065,0.0162624268683632,1.28749559979189,47.6063971698595,568.202568243315,83.4709944198691,0.0151102769498437,1.36370021495673
12,11.891397,30,29.717989,22.745001,22.20886,96.367439,NaN,0.996125936508179,NaN,29.792377,400,399.821442,25,30.018162,9.099934,44.934399,50.017193,401.460999,399.292999,398.847961,5780.19873,11.342227,10.775738,10.923558,1.620974,1.615406,1.561073,48.147892,90.853676,32.944736,23.323212,90.965881,55.557697,94.30619,0.242045521736145,546.449646,529.655205095451,2.1540105121066,0.0329423565529493,1.243294010441,12.4330619269948,585.25021161653,2.20108968103293,0.0162600256283086,1.28756801116163,47.6107036652868,568.16253060184,83.4456224028785,0.015105917546723,1.36397060468506
12,11.891714,30,29.718813,22.745001,22.20694,96.378883,NaN,0.99628484249115,NaN,29.797392,400,399.894531,25,30.02924,9.078867,44.906372,50.017193,401.576263,399.297424,398.905701,5779.186523,11.335871,10.791154,10.930147,1.618443,1.605995,1.555055,48.148979,90.91037,32.963467,23.33473,91.130875,55.627064,94.274445,0.325470894575119,524.209473,529.651836959836,2.15399557299556,0.0329408517878644,1.2433345502902,12.4339749722299,585.263674807764,2.20112248911943,0.0162604453305123,1.28753131147291,47.6118908106936,568.158448091919,83.4437279299434,0.0151051919086647,1.36400612681161
12,11.889893,30,29.716387,22.745001,22.221735,96.379616,NaN,0.996529340744019,NaN,29.828064,400,399.942871,25,30.03422,9.103922,44.959557,50.017193,401.634674,399.421997,398.981842,5774.931152,11.325695,10.77919,10.906139,1.606578,1.608891,1.537982,48.136223,90.860725,32.92432,23.390259,90.965622,55.59174,94.292564,0.142466947436333,548.937866,529.675864340232,2.15409723310466,0.0329503111171571,1.24305994012096,12.4287297523658,585.268361850646,2.20114584866455,0.0162621622459257,1.28748469839106,47.6083955748946,568.191035551698,83.4643866423652,0.0151087362328412,1.36378610512427
12,11.888625,30,29.713652,22.745001,22.23555,96.379295,NaN,0.996581435203552,NaN,29.834694,400,399.989868,25,30.033474,9.11417,45.152355,50.017193,401.634674,399.421997,398.981842,5774.931152,11.325695,10.77919,10.906139,1.606578,1.608891,1.537982,48.136223,90.860725,32.92432,23.390259,90.965622,55.59174,94.292564,0.142466947436333,548.937866,529.696957523097,2.1541827902321,0.0329576586343615,1.24282994908288,12.4250770392646,585.272168524058,2.20116818687314,0.0162639997616321,1.2874373059117,47.604454887901,568.217414438329,83.4800847663705,0.0151120234730742,1.36359636787922
12,11.888857,30,29.715366,22.745001,22.243465,96.363388,NaN,0.996656715869904,NaN,29.815304,400,400.039032,25,30.032932,9.108723,45.150471,50.017193,401.757446,399.46463,398.986816,5773.689941,11.344938,10.805234,10.937112,1.620552,1.609424,1.546973,48.104012,90.85611,32.897453,23.398712,90.907074,55.596653,94.271965,0.331391900777817,566.089478,529.706076827673,2.15421107382404,0.0329585725769067,1.24275619512476,12.4257453809781,585.249043610608,2.20109806278824,0.0162614666044169,1.2875393612901,47.6069245136813,568.230091578562,83.4916661766683,0.0151119625304734,1.36355147234614
12,11.889662,30,29.716215,22.745001,22.240759,96.326485,NaN,0.996715307235718,NaN,29.797922,400,400.038055,25,30.036224,9.111712,44.932034,50.020798,401.716583,399.517181,399.001556,5775.691406,11.338771,10.783218,10.925593,1.637651,1.621547,1.567821,48.114799,90.900414,32.928268,23.352608,91.117584,55.618816,94.266541,0.304798543453217,573.094421,529.700224629389,2.15418228081276,0.0329552195746996,1.24283484341666,12.4280643351987,585.200215710943,2.20096217908761,0.0162577221808236,1.28772047783154,47.6081477592664,568.2211058291,83.4862078823644,0.0151108875560604,1.36361481012968
12,11.888879,30,29.716743,22.745001,22.242798,96.306213,NaN,0.99618935585022,NaN,29.793472,400,400.005005,25,30.040699,9.102127,44.907864,50.020798,401.716583,399.517181,399.001556,5775.691406,11.338771,10.783218,10.925593,1.637651,1.621547,1.567821,48.114799,90.900414,32.928268,23.352608,91.117584,55.618816,94.266541,0.304798543453217,573.094421,529.705179881263,2.15420779190945,0.0329583526902141,1.24276491952921,12.4258087576988,585.173294737824,2.20088699138642,0.0162556230116599,1.28782118874789,47.6089084921181,568.231001977358,83.4941689868925,0.0151112788337669,1.36356739412388
12,11.888789,30,29.716396,22.745001,22.2474,96.300056,NaN,0.99665105342865,NaN,29.795731,400,399.989929,25,30.05167,9.117129,44.88876,50.020798,401.671783,399.408173,398.969147,5774.142578,11.31546,10.780746,10.897943,1.638132,1.626799,1.58008,48.12611,90.727776,32.940819,23.372751,90.88266,55.611233,94.282829,0.316765367984772,492.65799,529.711177228975,2.15422909889382,0.0329596573283943,1.24270846558503,12.4255494887364,585.165901440542,2.20086850668136,0.0162553313107885,1.2878427157889,47.6084085419611,568.238076666839,83.4988950034163,0.0151119510218899,1.36352244444936
12,11.888789,30,29.716396,22.745001,22.23975,96.292618,NaN,0.99665105342865,NaN,29.81559,400,399.971649,25,30.059803,9.118843,44.968658,50.020798,401.637177,399.384583,398.895416,5784.043457,11.354363,10.80713,10.953345,1.636572,1.632902,1.580458,48.115585,90.876045,32.897861,23.396881,91.122574,55.601635,94.268044,0,489.459564,529.701670184827,2.15419691456433,0.0329580030132511,1.24279327914744,12.4255494887364,585.156322341791,2.20084257842659,0.0162546931093313,1.287876229413,47.6084085419611,568.226598295976,83.4904770267756,0.0151111654216081,1.36358678125594
12,11.890768,30,29.71298,22.745001,22.236725,96.326508,NaN,0.996575951576233,NaN,29.819071,400,399.976288,25,30.061762,9.1008,44.991493,50.020798,401.637177,399.384583,398.895416,5784.043457,11.354363,10.80713,10.953345,1.636572,1.632902,1.580458,48.115585,90.876045,32.897861,23.396881,91.122574,55.601635,94.268044,0,489.459564,529.691790503171,2.15414138990095,0.0329505450754946,1.24294644467541,12.4312501835051,585.205239784229,2.20099001253198,0.0162599299867885,1.28766253860167,47.6034866034018,568.201634587742,83.4676171353648,0.0151113074278672,1.36367459816896
12,11.88935,30,29.716494,22.745001,22.236725,96.326508,NaN,0.997406363487244,NaN,29.819071,400,399.976288,25,30.061762,9.101227,44.852116,50.020798,401.609344,399.365326,398.90567,5780.307617,11.344433,10.783869,10.909018,1.622577,1.622369,1.565802,48.076237,90.921829,32.871185,23.425856,91.052155,55.58408,94.295944,0.277591556310654,516.452209,529.696175811256,2.15417205492487,0.0329554199000914,1.24286073322661,12.4271655744523,585.199814576908,2.20095986575546,0.0162575339356,1.28772536263827,47.6085497387128,568.217880505805,83.4842144782041,0.0151105156628589,1.36363715516108
12,11.889987,30,29.716848,22.745001,22.235508,96.360245,NaN,0.996681571006775,NaN,29.816124,400,399.96875,25,30.064951,9.095479,44.820072,50.020798,401.521637,399.364288,398.924469,5774.612305,11.323064,10.779215,10.936505,1.616087,1.609491,1.554087,48.096523,90.887604,32.854946,23.419588,90.93692,55.691288,94.245712,0.180550828576088,503.050415,529.692693241928,2.15415315846655,0.0329529666878373,1.24291273788257,12.4290005253907,585.24270967388,2.20107439969863,0.0162601865295518,1.28757995943284,47.6090597729836,568.211676321728,83.4801366354392,0.015109899266636,1.36367735333449
12,11.889437,30,29.716932,22.745001,22.232086,96.388618,NaN,0.996184289455414,NaN,29.804592,400,399.996704,25,30.065891,9.096281,44.882549,50.020798,401.521637,399.364288,398.924469,5774.612305,11.323064,10.779215,10.936505,1.616087,1.609491,1.554087,48.096523,90.887604,32.854946,23.419588,90.93692,55.691288,94.245712,0.180550828576088,503.050415,529.690140988186,2.15415065389814,0.0329541175266344,1.24291746105695,12.4274161922186,585.279110775407,2.20117253801623,0.0162625626486935,1.28745400857711,47.6091807973808,568.210910040419,83.4796866738111,0.0151098013183209,1.36368293382494
12,11.890103,30,29.719585,22.745001,22.230238,96.394875,NaN,0.99674654006958,NaN,29.796436,400,399.981934,25,30.049356,9.086245,44.977058,50.020798,401.425842,399.187866,398.733307,5778.951172,11.357455,10.787671,10.946239,1.62822,1.625635,1.56828,48.126274,90.794945,32.88372,23.38216,91.012375,55.709709,94.233116,0.2811598777771,508.472229,529.685784150728,2.15412847410819,0.0329514281949669,1.24297823583495,12.4293346685998,585.283073437485,2.20117158649443,0.0162612904236799,1.28747327880934,47.6130030162503,568.207008465689,83.4803617357074,0.0151080973431893,1.36374533570555
12,11.891312,30,29.721949,22.745001,22.235203,96.403915,NaN,0.996642351150513,NaN,29.793558,400,399.924286,25,30.041681,9.081295,44.961685,50.02298,401.378296,399.165802,398.78952,5774.86377,11.348457,10.782891,10.950932,1.626225,1.622155,1.5653,48.126987,90.831047,32.942245,23.350491,91.097191,55.596375,94.29982,0.314149111509323,526.929993,529.68821622786,2.15412322138313,0.0329483460687159,1.24299622401603,12.4328171010182,585.291065286179,2.20118281037561,0.0162604540661178,1.28747489389739,47.6164086477794,568.208706589926,83.4847576884047,0.0151069333600537,1.36377191357078
12,11.892424,30,29.722538,22.745001,22.235485,96.406097,NaN,0.995972156524658,NaN,29.796801,400,399.83017,25,30.042496,9.080259,44.79274,50.02298,401.378296,399.165802,398.78952,5774.86377,11.348457,10.782891,10.950932,1.626225,1.622155,1.5653,48.126987,90.831047,32.942245,23.350491,91.097191,55.596375,94.29982,0.314149111509323,526.929993,529.685127421511,2.15410036157148,0.0329445853219724,1.24306032904409,12.4360198965218,585.292965956808,2.20118536192053,0.0162602396759311,1.2874756120129,47.6172571420847,568.201443812357,83.4802173033423,0.0151061174274139,1.36382165641922
12,11.890228,30,29.719601,22.745001,22.233095,96.368279,NaN,0.997688472270966,NaN,29.796179,400,399.835449,25,30.051779,9.085976,44.698963,50.02298,401.470917,399.262024,398.865143,5785.704102,11.354429,10.789411,10.945055,1.603472,1.601656,1.538993,48.13158,90.90728,32.9291,23.351254,91.014595,55.60965,94.296806,0.252907156944275,513.192322,529.688948689885,2.15413779305192,0.032951616348926,1.24295408376214,12.4296947339602,585.248805518198,2.20107878269176,0.0162589987166781,1.28759303084279,47.6130260669086,568.21035606886,83.4828377904804,0.015108317778117,1.36372680218963
12,11.895036,30,29.722219,22.745001,22.232016,96.318123,NaN,0.996326386928558,NaN,29.78932,400,399.844971,25,30.061672,9.097193,44.677757,50.02298,401.378937,399.17572,398.806305,5777.415039,11.320858,10.775271,10.909265,1.607843,1.603892,1.542399,48.175652,90.898666,32.939304,23.337502,90.94252,55.627327,94.285164,0.169991329312324,529.804749,529.672735248659,2.1540292810587,0.0329348609838187,1.24325684202896,12.4435421212254,585.180176776911,2.20088152723343,0.0162529121935417,1.28786549549224,47.6167976026275,568.175613180364,83.4608531771077,0.0151045224782943,1.36396177147918
12,11.890281,30,29.722706,22.745001,22.232868,96.319641,NaN,0.996812403202057,NaN,29.767355,400,399.799011,25,30.067791,9.098942,44.772232,50.02298,401.378937,399.17572,398.806305,5777.415039,11.320858,10.775271,10.909265,1.607843,1.603892,1.542399,48.175652,90.898666,32.939304,23.337502,90.94252,55.627327,94.285164,0.169991329312324,529.804749,529.688502617399,2.1541356916599,0.0329513850603334,1.24295980730035,12.429847400811,585.181379753226,2.200882640898,0.0162527105213564,1.28786736862452,47.6174991550747,568.214297550198,83.4898662445611,0.0151069060476462,1.36375211196895
12,11.892426,30,29.722158,22.745001,22.233309,96.324516,NaN,0.996369779109955,NaN,29.741373,400,399.800659,25,30.076044,9.108225,44.962337,50.02298,401.384491,399.200562,398.850891,5780.796875,11.338802,10.769913,10.918061,1.616033,1.616179,1.551068,48.16404,90.820526,32.944748,23.355577,90.973755,55.581059,94.311714,0.133370384573936,497.673035,529.682416309687,2.15409116101546,0.0329441079028016,1.24308461076943,12.4360256567418,585.188504196174,2.20090433431854,0.0162535021758968,1.28783561167112,47.61670972788,568.19758859973,83.4768840633448,0.015106059362602,1.36383748516785
12,11.893105,30,29.723324,22.745001,22.228514,96.298943,NaN,0.996636033058167,NaN,29.730309,400,399.832855,25,30.08551,9.11135,44.98661,50.02298,401.384491,399.200562,398.850891,5780.796875,11.338802,10.769913,10.918061,1.616033,1.616179,1.551068,48.16404,90.820526,32.944748,23.355577,90.973755,55.581059,94.311714,0.133370384573936,497.673035,529.674355126628,2.15405629764695,0.032940737758948,1.24317893543353,12.4379812092063,585.153767993141,2.20080518687166,0.0162505137454438,1.28797169718661,47.6183894081155,568.186916781111,83.4706136091672,0.0151046977648639,1.36391519169081
12,11.892794,30,29.723724,22.745001,22.224659,96.265976,NaN,0.996198773384094,NaN,29.718473,400,399.820221,25,30.084867,9.106985,45.113621,50.02298,401.334595,399.141907,398.773743,5775.675781,11.327827,10.784077,10.934465,1.628128,1.620268,1.560953,48.157299,90.873856,32.950146,23.339794,91.098122,55.57832,94.315575,0.158231094479561,564.411499,529.670524738151,2.15404679815374,0.0329409727335306,1.24320295095995,12.4370855247906,585.11068692971,2.20068681334788,0.0162474126194722,1.28812758436901,47.6189656161075,568.184133252803,83.4691059677044,0.0151042907320091,1.36393692814974
12,11.893843,30,29.72361,22.745001,22.218609,96.260887,NaN,0.996270656585693,NaN,29.706816,400,399.781311,25,30.076826,9.11072,45.115143,50.02298,401.380402,399.168243,398.759308,5776.109375,11.347341,10.781482,10.938541,1.627724,1.621138,1.565982,48.139412,90.809967,32.932251,23.356319,90.828423,55.580013,94.316025,0.328262031078339,528.575623,529.659757400986,2.15399864665273,0.0329360600726087,1.24333367383224,12.4401065889758,585.104307744777,2.20067004631684,0.0162470536146331,1.28814851841676,47.6188013974359,568.166789633668,83.4562385970668,0.0151031655980669,1.3640325763284
12,11.89531,30,29.728477,22.745001,22.212746,96.247993,NaN,0.996872365474701,NaN,29.698557,400,399.780365,25,30.064642,9.124624,45.054161,50.02298,401.380402,399.168243,398.759308,5776.109375,11.347341,10.781482,10.938541,1.627724,1.621138,1.565982,48.139412,90.809967,32.932251,23.356319,90.828423,55.580013,94.316025,0.328262031078339,528.575623,529.647927663238,2.15394223862576,0.0329297527058666,1.24348769719357,12.4443311338383,585.080176077019,2.20058331743888,0.0162426315129974,1.28829397025597,47.6258119523887,568.154024117046,83.453368675839,0.0150996578892385,1.36417866631683
12,11.894108,30,29.727642,22.745001,22.21253,96.23938,NaN,0.996199667453766,NaN,29.708776,400,399.802643,25,30.057772,9.120622,45.141495,50.02298,401.489105,399.304138,398.894226,5780.830078,11.317324,10.776964,10.905442,1.626065,1.624184,1.562923,48.151566,90.882164,32.936604,23.347824,90.975945,55.652687,94.271362,0.189933881163597,499.042938,529.651378900867,2.15396732520844,0.0329338349511302,1.2434173194196,12.4408697430731,585.070370477525,2.20056044388369,0.0162424611704217,1.28831793779437,47.6246092589672,568.161709271811,83.4578891990138,0.0151006355987545,1.36412272445971
12,11.894108,30,29.727642,22.745001,22.21253,96.23938,NaN,0.996199667453766,NaN,29.708776,400,399.802643,25,30.057772,9.101416,45.319599,50.018852,401.530731,399.251129,398.837463,5784.779297,11.351445,10.801733,10.948539,1.622539,1.627795,1.568537,48.158829,90.913498,32.952637,23.33209,91.040634,55.660488,94.273094,0.268113821744919,516.387207,529.651378900867,2.15396732520844,0.0329338349511302,1.2434173194196,12.4408697430731,585.070370477525,2.20056044388369,0.0162424611704217,1.28831793779437,47.6246092589672,568.161709271811,83.4578891990138,0.0151006355987545,1.36412272445971
12,11.894778,30,29.727913,22.745001,22.209372,96.224991,NaN,0.996536135673523,NaN,29.69191,400,399.826874,25,30.055588,9.095139,45.322491,50.018852,401.530731,399.251129,398.837463,5784.779297,11.351445,10.801733,10.948539,1.622539,1.627795,1.568537,48.158829,90.913498,32.952637,23.33209,91.040634,55.660488,94.273094,0.268113821744919,516.387207,529.645378579796,2.15393953958546,0.0329308503556793,1.24349302348445,12.4427991698088,585.051413454362,2.20050793140367,0.0162410417378745,1.28838786714462,47.6249995970377,568.152210006992,83.4512869733976,0.0150998389640165,1.36418024199582
12,11.889785,30,29.730783,22.745001,22.194504,96.198578,NaN,0.995846509933472,NaN,29.678835,400,399.868439,25,30.041782,9.10341,45.292706,50.018852,401.72879,399.501831,399.058075,5786.923828,11.365546,10.795403,10.93829,1.611784,1.616773,1.553179,48.170746,90.834808,32.943077,23.338852,91.115456,55.690159,94.260406,0.185883104801178,502.074158,529.642344728794,2.15398494982625,0.0329447919034282,1.24335606339859,12.4284186494493,585.012943414486,2.20039116076059,0.0162368201986185,1.28855891159899,47.6291332681418,568.172737420021,83.4701606015365,0.0150996904439334,1.36410876383895
12,11.889288,30,29.729179,22.745001,22.197987,96.191696,NaN,0.996566355228424,NaN,29.685089,400,399.981476,25,30.021469,9.115692,45.281914,50.018852,401.941986,399.696442,399.249847,5781.338867,11.337311,10.798997,10.920911,1.616675,1.61772,1.550996,48.17524,90.861557,32.895157,23.369747,91.045959,55.687706,94.249313,0.282821297645569,515.719116,529.648213422315,2.15401036444037,0.0329472540207484,1.2432872299876,12.4269869724411,585.006556145178,2.20038091873291,0.0162373218141501,1.28856130102376,47.6268230590254,568.179378722355,83.4728913290995,0.0151010127878092,1.36404695852504
12,11.889871,30,29.728292,22.745001,22.209135,96.200699,NaN,0.996319949626923,NaN,29.707983,400,400.130554,25,30.012386,9.108459,45.193794,50.018852,401.941986,399.696442,399.249847,5781.338867,11.337311,10.798997,10.920911,1.616675,1.61772,1.550996,48.17524,90.861557,32.895157,23.369747,91.045959,55.687706,94.249313,0.282821297645569,515.719116,529.660268976627,2.15404467828949,0.0329476613644003,1.2431985889115,12.428666379722,585.019528524639,2.20041994090525,0.0162386986794216,1.28850460802433,47.6255454896137,568.190276429675,83.4796985487915,0.0151022384358559,1.36397222017305
12,11.889188,30,29.724449,22.745001,22.219406,96.217415,NaN,0.99699479341507,NaN,29.71241,400,400.271851,25,30.001663,9.122718,45.138245,50.018852,401.996918,399.706055,399.228821,5779.164063,11.364622,10.81205,10.954868,1.611213,1.606138,1.548529,48.166672,90.884636,32.917439,23.325293,90.909019,55.687527,94.244522,0.279836714267731,506.324677,529.675150195412,2.15410268022755,0.0329522311564161,1.24304316078934,12.4266989032011,585.047007986727,2.20051123627769,0.0162427512094702,1.28836002095728,47.6200099779334,568.205157426215,83.4854872269687,0.0151053368815817,1.36383000610193
12,11.88813,30,29.724419,22.745001,22.232529,96.202927,NaN,0.997653007507324,NaN,29.713715,400,400.314056,25,29.995577,9.109413,45.17115,50.018852,401.887573,399.64856,399.1633,5779.06543,11.34034,10.807004,10.944891,1.618394,1.625947,1.553984,48.166504,90.697838,32.934364,23.341824,90.89579,55.696144,94.253204,0,516.429382,529.694733732311,2.15418078484032,0.0329587074456146,1.24283354134981,12.4236510186656,585.028388140021,2.20046095711456,0.016241528089085,1.2884250373871,47.6199667633487,568.232967780624,83.5058397812566,0.0151072560549829,1.36367356934719
12,11.887149,30,29.727776,22.745001,22.238918,96.209953,NaN,0.996475160121918,NaN,29.713173,400,400.283905,25,30.00359,9.115856,45.237526,50.018852,401.887573,399.64856,399.1633,5779.06543,11.34034,10.807004,10.944891,1.618394,1.625947,1.553984,48.166504,90.697838,32.934364,23.341824,90.89579,55.696144,94.253204,0,516.429382,529.705707356242,2.15422888163464,0.0329634630297465,1.2427034128607,12.4208247727607,585.032249996168,2.20045665194469,0.0162398444079794,1.28845345609363,47.6248022678008,568.255193740644,83.526611746667,0.0151069591859952,1.36360023528133
12,11.887925,30,29.727911,22.745001,22.234274,96.213341,NaN,0.996797800064087,NaN,29.72212,400,400.343475,25,30.006895,9.121286,45.203426,50.018852,402.11618,399.861694,399.33847,5774.551758,11.354008,10.799109,10.938744,1.631281,1.629553,1.569101,48.16209,90.832748,32.92683,23.342289,91.177948,55.650009,94.272697,0.346095889806747,551.305664,529.697536416531,2.15419256054876,0.0329597898265226,1.24280179639706,12.4230604313617,585.036406520976,2.20046731164799,0.0162400432436742,1.28844054359188,47.6249967163237,568.242442962067,83.5174410472296,0.0151060137619752,1.36367375971255
