P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.885221,30,29.72213,22.745001,22.225788,96.24247,NaN,0.996879994869232,NaN,29.744257,400,400.396362,25,30.005083,9.098964,45.257969,50.018852,402.040009,399.841461,399.35321,5784.553711,11.349375,10.798208,10.920982,1.636215,1.644161,1.578362,48.146862,90.795135,32.954128,23.330647,91.173302,55.66571,94.26815,0.331452697515488,499.311371,529.695352491759,2.15421534276473,0.0329672553123051,1.24273248731288,12.4152697216779,585.082870536844,2.20061852330695,0.0162464816091023,1.28820518421488,47.6166693918842,568.241834863951,83.509292180846,0.0151091023095323,1.36358891945367
12,11.884613,30,29.726173,22.745001,22.225735,96.255615,NaN,0.996419668197632,NaN,29.737877,400,400.388,25,30.002743,9.094214,45.307968,50.018852,402.040009,399.841461,399.35321,5784.553711,11.349375,10.798208,10.920982,1.636215,1.644161,1.578362,48.146862,90.795135,32.954128,23.330647,91.173302,55.66571,94.26815,0.331452697515488,499.311371,529.697166904391,2.15422827166918,0.0329693357262363,1.24269633064782,12.4135177803478,585.093555872138,2.20062966900885,0.0162448550243181,1.28821824405387,47.6224933198623,568.252554480462,83.5225405159511,0.0151076464972346,1.36359055859336
12,11.885748,30,29.728025,22.745001,22.233606,96.280548,NaN,0.996172666549683,NaN,29.725805,400,400.311401,25,30.001032,9.104923,45.13443,50.021862,401.979767,399.726013,399.21759,5789.291992,11.361282,10.815135,10.93714,1.633541,1.639106,1.568639,48.147404,90.822083,32.931,23.345682,91.007172,55.632759,94.301994,0.06833665817976,527.051636,529.703438265269,2.15423683510978,0.0329671333211213,1.24267765290079,12.416788208232,585.122812409435,2.20070072105043,0.0162457326936022,1.28813883168661,47.6251609167715,568.258406734487,83.5292997553179,0.0151070441947436,1.36358603177569
12,11.884283,30,29.728788,22.745001,22.239624,96.272018,NaN,0.996658325195312,NaN,29.744019,400,400.299805,25,30.010822,9.113652,44.990662,50.021862,401.974396,399.769958,399.284454,5782.218262,11.327948,10.80255,10.921288,1.625921,1.623282,1.558246,48.15229,90.686996,32.931038,23.332577,91.02388,55.627975,94.288406,0.153401985764504,502.961304,529.71544589189,2.15429383761208,0.032973475456243,1.24252247294142,12.4125668628313,585.110645507384,2.20066443125642,0.0162444811124396,1.2881910060336,47.626259895053,568.279891534464,83.5460729325825,0.015108100916804,1.36347732566437
12,11.884638,30,29.727558,22.745001,22.239702,96.23037,NaN,0.996252417564392,NaN,29.756922,400,400.303772,25,30.024944,9.122335,44.866852,50.021862,401.974396,399.769958,399.284454,5782.218262,11.327948,10.80255,10.921288,1.625921,1.623282,1.558246,48.15229,90.686996,32.931038,23.332577,91.02388,55.627975,94.288406,0.153401985764504,502.961304,529.714445270941,2.15428648746339,0.0329722707928889,1.24254304822212,12.4135898187421,585.05889239951,2.20052973974522,0.0162417451731025,1.28835717244127,47.6244882680147,568.275411464423,83.5411486807926,0.0151084603747829,1.36348364755899
12,11.883872,30,29.725857,22.745001,22.21981,96.219505,NaN,0.997396349906921,NaN,29.773827,400,400.254028,25,30.033829,9.115788,44.931396,50.021862,401.839813,399.582825,399.100983,5779.474121,11.354522,10.813484,10.954751,1.640385,1.627234,1.56453,48.135464,90.690948,32.90958,23.353914,90.759651,55.618107,94.299004,0.355165362358093,511.723663,529.692095519125,2.15421937338622,0.0329706037404884,1.24271724650696,12.4113825104341,585.047523901196,2.20050644158028,0.0162419713974168,1.28837581572082,47.6220381448079,568.248903320389,83.51944189598,0.0151075677847104,1.36360619647313
12,11.884094,30,29.728765,22.745001,22.213144,96.210663,NaN,0.996661722660065,NaN,29.779659,400,400.296875,25,30.033894,9.113764,44.945023,50.021862,402.019348,399.856537,399.322571,5781.138184,11.334091,10.794176,10.928082,1.618983,1.601955,1.549208,48.200211,90.826942,32.922874,23.364008,90.74054,55.593895,94.312721,0.207308188080788,480.264954,529.683124630266,2.15418652330832,0.0329683977099503,1.2428046085929,12.4120222374642,585.031635604862,2.20045064024941,0.0162392317428433,1.2884679831922,47.6262267675833,568.241579704801,83.5179458799761,0.0151054924051723,1.36369163524608
12,11.884094,30,29.728765,22.745001,22.216019,96.201378,NaN,0.996661722660065,NaN,29.788193,400,400.356079,25,30.029787,9.113026,45.033722,50.021862,402.019348,399.856537,399.322571,5781.138184,11.334091,10.794176,10.928082,1.618983,1.601955,1.549208,48.200211,90.826942,32.922874,23.364008,90.74054,55.593895,94.312721,0.207308188080788,480.264954,529.686697647665,2.15419862028143,0.0329690196949172,1.24277271343485,12.4120222374642,585.019671984494,2.20041824976514,0.0162384348130334,1.28851002015063,47.6262267675833,568.245894326779,83.5211098359096,0.0151057875817861,1.36366744906103
12,11.884055,30,29.729044,22.745001,22.214542,96.205002,NaN,0.996358633041382,NaN,29.80846,400,400.401001,25,30.027576,9.105445,45.150482,50.021862,402.111389,399.83429,399.374298,5788.667969,11.337082,10.815944,10.927145,1.620086,1.607494,1.558035,48.182022,90.782341,32.962048,23.345219,91.095329,55.657063,94.303047,0,493.131134,529.684982692061,2.15419324938345,0.0329688343571668,1.24278674058872,12.4119098536387,585.023910093677,2.20042849755849,0.0162385558495676,1.28849861650605,47.6266286168635,568.244400132451,83.5203858520134,0.0151055343322355,1.36368008341264
12,11.885128,30,29.729794,22.745001,22.214542,96.205002,NaN,0.996525287628174,NaN,29.80846,400,400.401001,25,30.027576,9.096457,45.164402,50.021862,402.111389,399.83429,399.374298,5788.667969,11.337082,10.815944,10.927145,1.620086,1.607494,1.558035,48.182022,90.782341,32.962048,23.345219,91.095329,55.657063,94.303047,0,493.131134,529.681663695233,2.15417003618855,0.0329651424951307,1.24285161787139,12.4150017481899,585.022750351823,2.20042206035208,0.0162380450719427,1.28851207245407,47.6277088425248,568.237253603617,83.5161446211036,0.0151046394572532,1.36373159715348
12,11.886938,30,29.727962,22.745001,22.221184,96.219971,NaN,0.995913445949554,NaN,29.827101,400,400.364777,25,30.033323,9.1065,45.211792,50.021862,401.805389,399.590271,399.089874,5788.253418,11.358362,10.817155,10.959726,1.636973,1.63633,1.575054,48.154499,90.78244,32.94976,23.34679,90.934074,55.680042,94.282555,0.345596760511398,547.256165,529.684320160066,2.15415883052636,0.0329603530604577,1.24288735405318,12.4202168620159,585.044869934924,2.20049000072463,0.0162405775314861,1.28841145670762,47.6250701744784,568.230489745685,83.5087437683796,0.0151051683665102,1.36374155528233
12,11.884768,30,29.729427,22.745001,22.225821,96.236153,NaN,0.99553108215332,NaN,29.830494,400,400.245026,25,30.0499,9.103493,45.197281,50.025478,401.834259,399.624359,399.160919,5782.65918,11.338508,10.796216,10.910926,1.61746,1.621512,1.554092,48.153873,90.890816,32.971806,23.343967,90.981705,55.570675,94.319687,0.321087598800659,550.066956,529.696794434791,2.15422528059686,0.032968821018471,1.24270474420299,12.4139644165488,585.063453891899,2.20053387090914,0.0162409684455959,1.28836452727079,47.6271802547129,568.256403421416,83.5296984552028,0.015106148168882,1.36361865460511
12,11.885269,30,29.727133,22.745001,22.236305,96.271225,NaN,0.9964839220047,NaN,29.828907,400,400.19577,25,30.061401,9.099121,45.095707,50.025478,401.834259,399.624359,399.160919,5782.65918,11.338508,10.796216,10.910926,1.61746,1.621512,1.554092,48.153873,90.890816,32.971806,23.343967,90.981705,55.570675,94.319687,0.321087598800659,550.066956,529.708273281732,2.15425854980946,0.0329693650067789,1.24261879989071,12.4154080299561,585.112181126264,2.20067586580144,0.0162455404474257,1.28816494406473,47.6238761073913,568.264804367325,83.5328032445353,0.0151079648140932,1.36353657519361
12,11.885008,30,29.726723,22.745001,22.233866,96.273888,NaN,0.995753228664398,NaN,29.810946,400,400.20929,25,30.073196,9.088112,45.133751,50.025478,401.827423,399.622314,399.197601,5779.980957,11.339431,10.804823,10.945769,1.624137,1.623779,1.550261,48.167084,90.625725,32.957092,23.362921,90.836174,55.508652,94.360695,0.149129137396812,501.952576,529.706049539775,2.15425393469257,0.0329697354463258,1.24263006299119,12.41465597361,585.116244961157,2.20068866933057,0.0162460482412637,1.28814557856653,47.6232855460746,568.262538811461,83.5305954990897,0.0151080318032072,1.3635430102308
12,11.884995,30,29.728701,22.745001,22.223131,96.29483,NaN,0.996889352798462,NaN,29.791651,400,400.205444,25,30.08194,9.091206,45.348564,50.025478,401.900513,399.683838,399.264679,5777.424805,11.331319,10.798085,10.912208,1.616921,1.617457,1.541614,48.178566,90.72699,32.964355,23.367094,90.924782,55.588898,94.343559,0.112364515662193,516.687012,529.692749472797,2.15420905259088,0.0329674581099229,1.24274829368016,12.414618514539,585.140164935002,2.20074471842448,0.0162464974681202,1.28808648663585,47.6261345866952,568.249518565878,83.5236823014903,0.0151060701710962,1.36364615828988
12,11.88834,30,29.72941,22.745001,22.228292,96.274437,NaN,0.996679842472076,NaN,29.795135,400,400.261017,25,30.099133,9.080344,45.417816,50.025478,401.900513,399.683838,399.264679,5777.424805,11.331319,10.798085,10.912208,1.616921,1.617457,1.541614,48.178566,90.72699,32.964355,23.367094,90.924782,55.588898,94.343559,0.112364515662193,516.687012,529.688818246192,2.15415841503671,0.0329570689178607,1.24289324254424,12.4242560025721,585.112800593395,2.20066752983259,0.016244264983292,1.28819122372352,47.6271557695976,568.232528738995,83.5121683346877,0.0151045240666914,1.36375222807464
12,11.886112,30,29.727833,22.745001,22.233334,96.306107,NaN,0.99578720331192,NaN,29.794212,400,400.196655,25,30.114988,9.091578,45.38475,50.025478,401.670868,399.475037,399.013672,5777.396484,11.347329,10.805481,10.958221,1.631617,1.619264,1.550711,48.169937,90.724136,33.00602,23.339127,91.049896,55.58408,94.341278,0.322414308786392,536.626587,529.701974680813,2.15422781780002,0.0329658223000444,1.24270266164631,12.4178370004088,585.156031016983,2.20079148070274,0.0162480561591719,1.28802008913186,47.6248843683708,568.254900405299,83.5264725696302,0.0151069082590124,1.36360274900413
12,11.888312,30,29.73143,22.745001,22.234558,96.362045,NaN,0.996541380882263,NaN,29.806871,400,400.17984,25,30.110344,9.094872,45.395039,50.025478,401.88916,399.64032,399.178192,5776.733887,11.339671,10.791511,10.90773,1.631811,1.623953,1.567104,48.168449,90.777596,32.948509,23.392014,90.706573,55.532421,94.367699,0.190103322267532,510.635529,529.696692587299,2.15418538566607,0.0329585204033329,1.24282203529904,12.4241753385169,585.222521215076,2.20095561592327,0.0162504034816179,1.28783243062024,47.6300651022416,568.245199395807,83.5241509138473,0.015104297544059,1.3637120233261
12,11.886141,30,29.731258,22.745001,22.231785,96.388908,NaN,0.996906518936157,NaN,29.80616,400,400.234375,25,30.101971,9.100298,45.397491,50.025478,401.88916,399.64032,399.178192,5776.733887,11.339671,10.791511,10.90773,1.631811,1.623953,1.567104,48.168449,90.777596,32.948509,23.392014,90.706573,55.532421,94.367699,0.190103322267532,510.635529,529.699960042607,2.15422067371384,0.0329653875053951,1.2427215878087,12.4179205569851,585.257380041513,2.20105070640137,0.0162528239910488,1.28770852399385,47.6298173827933,568.25752608457,83.5329610721846,0.0151052338640903,1.36364030781951
12,11.886227,30,29.731524,22.745001,22.24123,96.401718,NaN,0.99558025598526,NaN,29.808025,400,400.17038,25,30.105431,9.103476,45.221664,50.025478,401.820282,399.572021,399.163544,5782.72998,11.336502,10.798779,10.911705,1.647969,1.655568,1.581065,48.164906,90.702545,32.977486,23.383837,90.954796,55.507404,94.390045,0.126476094126701,505.571167,529.711431158859,2.15425854818044,0.0329671344622168,1.24262209100628,12.4181683445486,585.273464824322,2.20109306235867,0.0162537410491899,1.28765569845053,47.630200483336,568.271437272298,83.5435172103886,0.0151060414829778,1.3635664240711
12,11.886649,30,29.73208,22.745001,22.244202,96.404915,NaN,0.996350049972534,NaN,29.807182,400,400.122833,25,30.107269,9.101424,45.308231,50.025478,401.765961,399.561371,399.105865,5778.195313,11.339478,10.794578,10.906287,1.63235,1.637935,1.573174,48.192898,90.76339,33.002048,23.37188,90.937737,55.521362,94.399384,0.118080355226994,505.662659,529.713819504815,2.15426192385592,0.03296632558927,1.24261464756032,12.4193842127609,585.276723647047,2.20109943523513,0.0162536363811021,1.28765126083272,47.6310012413937,568.273481249267,83.5457568438537,0.0151058803509364,1.3635634581123
12,11.888128,30,29.73126,22.745001,22.248863,96.410355,NaN,0.995825707912445,NaN,29.823219,400,400.121399,25,30.101418,9.105346,45.452789,50.025478,401.765961,399.561371,399.105865,5778.195313,11.339478,10.794578,10.906287,1.63235,1.637935,1.573174,48.192898,90.76339,33.002048,23.37188,90.937737,55.521362,94.399384,0.118080355226994,505.662659,529.715038879336,2.15424954712502,0.0329622467283748,1.24265232678304,12.4236452568755,585.284993407209,2.20112541927513,0.0162546613361991,1.28761218156284,47.6298202632584,568.267827869283,83.5405185166243,0.0151059374812928,1.36358261583559
12,11.888128,30,29.73126,22.745001,22.254524,96.433762,NaN,0.995825707912445,NaN,29.81937,400,400.195099,25,30.097963,9.11192,45.407982,50.020832,401.823761,399.559021,399.093445,5785.114746,11.349281,10.796697,10.91165,1.62876,1.630076,1.574573,48.184853,90.841599,32.990986,23.383183,91.01799,55.544506,94.377632,0.271476209163666,479.815948,529.72207335662,2.15427336038487,0.0329634708538481,1.24258960731638,12.4236452568755,585.315131315405,2.20120696739958,0.016256667826121,1.2875070893107,47.6298202632584,568.276321908025,83.5467478325813,0.0151065185128916,1.36353503485248
12,11.887053,30,29.732838,22.745001,22.252361,96.476059,NaN,0.995971322059631,NaN,29.799608,400,400.106934,25,30.096312,9.105628,45.29388,50.020832,401.757721,399.449341,398.982391,5776.854492,11.339849,10.804598,10.92776,1.635095,1.636176,1.571569,48.155254,90.765053,33.008717,23.375465,91.037369,55.558365,94.374992,0,484.377136,529.722708777034,2.15428750770515,0.03296670037932,1.24254865827984,12.4205481887867,585.367152468585,2.20134077419839,0.0162592178573294,1.28734555886886,47.6320929038396,568.283752046589,83.5542989636143,0.015106172611002,1.36351749756944
12,11.888775,30,29.731329,22.745001,22.248751,96.503906,NaN,0.995663166046143,NaN,29.788933,400,400.074127,25,30.094814,9.107959,45.109688,50.020832,401.757721,399.449341,398.982391,5776.854492,11.339849,10.804598,10.92776,1.635095,1.636176,1.571569,48.155254,90.765053,33.008717,23.375465,91.037369,55.558365,94.374992,0,484.377136,529.712899401791,2.15423508510945,0.0329599976106985,1.24269264603169,12.4255091578759,585.405324852928,2.20145068156744,0.0162626320982289,1.28719397201128,47.6299196392102,568.2627736609,83.5369039094265,0.0151055543989677,1.36361198627127
12,11.88885,30,29.73254,22.745001,22.248751,96.503906,NaN,0.997552633285522,NaN,29.788933,400,400.074127,25,30.094814,9.112546,45.059845,50.020832,401.772247,399.523285,399.053711,5778.381836,11.319382,10.784032,10.899512,1.635156,1.634251,1.577764,48.183384,90.725594,32.991642,23.381489,91.03949,55.593288,94.34594,0.209634765982628,501.424103,529.712667524008,2.15423346331248,0.0329597397163122,1.24269717617226,12.4257252156393,585.40345867281,2.20144030555127,0.0162618070061791,1.28721554182347,47.6316637303851,568.264024433465,83.53943439561,0.0151049845073341,1.36362345838546
12,11.888399,30,29.73386,22.745001,22.244188,96.531143,NaN,0.997247099876404,NaN,29.779955,400,400.082886,25,30.100048,9.107967,45.09005,50.020832,401.650299,399.353577,398.868652,5784.55957,11.34875,10.816216,10.942647,1.620378,1.619793,1.571528,48.193016,90.719101,32.947067,23.408672,91.001213,55.674809,94.313377,0.175751641392708,523.813477,529.708391452524,2.15422401981945,0.0329603038324045,1.24272051020135,12.42442597279,585.436483361759,2.20152383475994,0.0162632411774967,1.28711719817612,47.6335647421031,568.262649840394,83.5401847771798,0.0151041761002266,1.36365130443396
12,11.889175,30,29.734619,22.745001,22.253405,96.573914,NaN,0.996850430965424,NaN,29.773607,400,400.063446,25,30.09684,9.100151,45.227444,50.020832,401.650299,399.353577,398.868652,5784.55957,11.34875,10.816216,10.942647,1.620378,1.619793,1.571528,48.193016,90.719101,32.947067,23.408672,91.001213,55.674809,94.313377,0.175751641392708,523.813477,529.717446195388,2.15424601398315,0.0329596285550856,1.24266522904847,12.4266614540654,585.490361841191,2.20166623027007,0.0162663876178727,1.28693960724417,47.6346577945295,568.271641441755,83.5477896907451,0.0151043803647844,1.36361250617521
12,11.889397,30,29.736382,22.745001,22.266554,96.592552,NaN,0.996729969978333,NaN,29.778271,400,400.041473,25,30.094845,9.098028,45.304005,50.020832,401.630676,399.377686,398.866821,5778.875,11.34607,10.792377,10.914221,1.613629,1.616676,1.558878,48.212158,90.804932,32.907673,23.427202,90.902412,55.628628,94.321854,0.188544318079948,502.240265,529.733098908857,2.15429652340285,0.0329617082174156,1.24253298533313,12.427300965831,585.511632890447,2.20171600467134,0.0162667826487243,1.28688777134756,47.6371966466295,568.292321426869,83.5653039804587,0.0151048406980607,1.36352357566207
12,11.891277,30,29.737423,22.745001,22.274405,96.595139,NaN,0.996691286563873,NaN,29.763987,400,400.021515,25,30.095467,9.100364,45.361336,50.020832,401.630676,399.377686,398.866821,5778.875,11.34607,10.792377,10.914221,1.613629,1.616676,1.558878,48.212158,90.804932,32.907673,23.427202,90.902412,55.628628,94.321854,0.188544318079948,502.240265,529.737043811217,2.15428890222925,0.032956942230357,1.24255952202675,12.4327162899381,585.513359446435,2.20171609448837,0.0162662950146942,1.28689473327809,47.6386957104157,568.291175216091,83.5658498011816,0.0151041989970534,1.36354587400529
12,11.888802,30,29.737442,22.745001,22.274105,96.559296,NaN,0.996345698833466,NaN,29.749853,400,399.958984,25,30.092176,9.117251,45.229393,50.020832,401.566437,399.34848,398.848328,5779.140625,11.321224,10.794293,10.91047,1.617721,1.613061,1.554599,48.184071,90.876785,32.924107,23.404135,90.989456,55.572128,94.361046,0.140983179211616,512.297974,529.744319636207,2.1543411447681,0.0329653866519958,1.24241349931663,12.4255869387894,585.467201148562,2.20159116670702,0.0162632125278355,1.28705510559796,47.6387230704764,568.3098400164,83.5795640561505,0.0151054651638306,1.36344167003717
12,11.890278,30,29.741652,22.745001,22.27018,96.528725,NaN,0.996412396430969,NaN,29.739286,400,399.933167,25,30.093723,9.130656,45.05175,50.024437,401.507843,399.222748,398.754974,5780.211914,11.355732,10.808271,10.942963,1.617731,1.620409,1.555133,48.181774,90.756882,32.911018,23.433603,90.770813,55.640865,94.313339,0.215477347373962,511.398712,529.734881486112,2.15429272793695,0.0329594631103897,1.24254601029873,12.4298387593048,585.421366079358,2.20144866851797,0.0162577268675647,1.28726674316006,47.6447851531662,568.298927123353,83.5771668706017,0.0151024410647743,1.36356697292059
12,11.890924,30,29.743542,22.745001,22.274542,96.508026,NaN,0.997076034545898,NaN,29.739906,400,399.906494,25,30.100601,9.133122,44.914852,50.024437,401.601593,399.318604,398.908051,5784.401367,11.347704,10.809198,10.943538,1.635029,1.624088,1.56625,48.195442,90.818024,32.931416,23.418219,90.906639,55.674503,94.300156,0.397038668394089,519.533936,529.738304973876,2.15429710928343,0.0329581852850107,1.24253670217302,12.431699525675,585.391807231772,2.20136039678313,0.0162546669407215,1.28739308938104,47.6475063966437,568.303344375085,83.5829231717124,0.0151017207328976,1.36357106560531
12,11.889659,30,29.742573,22.745001,22.279684,96.503433,NaN,0.997365772724152,NaN,29.746338,400,399.9039,25,30.103529,9.124954,44.912411,50.024437,401.601593,399.318604,398.908051,5784.401367,11.347704,10.809198,10.943538,1.635029,1.624088,1.56625,48.195442,90.818024,32.931416,23.418219,90.906639,55.674503,94.300156,0.397038668394089,519.533936,529.748602850001,2.15434608052304,0.0329636458715588,1.24240346970433,12.4280556933532,585.387387639773,2.20135270178033,0.0162549332105301,1.28739640060324,47.646111236002,568.319350850187,83.5933719829111,0.0151033393374103,1.3634666868777
12,11.890466,30,29.742575,22.745001,22.274506,96.507545,NaN,0.996877789497375,NaN,29.743,400,399.973083,25,30.105993,9.111325,44.905724,50.024437,401.668488,399.409241,398.946869,5783.158203,11.353143,10.797616,10.929408,1.63405,1.624881,1.563264,48.218704,90.834435,32.950783,23.399031,91.032295,55.719707,94.275391,0,476.225037,529.739675648512,2.15430685862773,0.032959751983014,1.24250946259924,12.4303802905123,585.392678293602,2.20136700537642,0.016255284107938,1.28737801505231,47.6461141156258,568.305361919781,83.583115115138,0.0151023817575728,1.36354502148202
12,11.894462,30,29.744171,22.745001,22.269281,96.488945,NaN,0.997614681720734,NaN,29.753538,400,400.007568,25,30.099945,9.124785,44.881023,50.024437,401.668488,399.409241,398.946869,5783.158203,11.353143,10.797616,10.929408,1.63405,1.624881,1.563264,48.218704,90.834435,32.950783,23.399031,91.032295,55.719707,94.275391,0,476.225037,529.720831897213,2.15419850004282,0.0329448893310475,1.24280856572951,12.4418891817429,585.366272063602,2.20128855144113,0.0162526040965497,1.28748981386657,47.648412008575,568.269118220351,83.558662314096,0.0150990403156302,1.36377239198917
12,11.893642,30,29.742979,22.745001,22.27562,96.490959,NaN,0.996604740619659,NaN,29.755091,400,400.0354,25,30.090096,9.121248,44.846783,50.024437,401.67514,399.422516,398.992157,5784.939941,11.323203,10.78828,10.903333,1.620248,1.621934,1.562561,48.182129,90.824715,32.974739,23.370457,91.115875,55.706436,94.271889,0.114375464618206,532.794983,529.731244291767,2.15424289087076,0.0329490769365943,1.24268881240145,12.4395277352381,585.370702480909,2.20130577843818,0.0162535881447001,1.28745953741282,47.6466957967169,568.283153105975,83.5673663492779,0.0151006446621337,1.36367556280991
12,11.894094,30,29.745293,22.745001,22.292616,96.51326,NaN,0.996289968490601,NaN,29.76766,400,399.988647,25,30.078192,9.124724,44.786457,50.024437,401.579742,399.260498,398.846588,5785.492188,11.355581,10.791335,10.906386,1.615293,1.630579,1.551243,48.170799,90.900803,32.936596,23.403046,91.226883,55.719124,94.284828,0.223065555095673,535.308533,529.750966865985,2.15430460760192,0.0329511972236166,1.2425278993822,12.4408294258194,585.395846956716,2.20136362568482,0.0162539232406081,1.2874008392972,47.6500273879801,568.308663556313,83.589155691564,0.0151011373366813,1.36356798825235
12,11.894094,30,29.745293,22.745001,22.301636,96.514618,NaN,0.996289968490601,NaN,29.775661,400,399.960815,25,30.069384,9.127286,44.820686,50.024437,401.579742,399.260498,398.846588,5785.492188,11.355581,10.791335,10.906386,1.615293,1.630579,1.551243,48.170799,90.900803,32.936596,23.403046,91.226883,55.719124,94.284828,0.223065555095673,535.308533,529.762174017507,2.15434254045196,0.0329531464792347,1.24242810159083,12.4408294258194,585.397595242925,2.20136835507826,0.0162540395646531,1.28739475607563,47.6500273879801,568.322195878348,83.5990801676896,0.0151020625277935,1.36349223950432
12,11.892048,30,29.74654,22.745001,22.298004,96.522827,NaN,0.996279239654541,NaN,29.762091,400,400.044922,25,30.071577,9.130515,44.86602,50.024437,401.808289,399.534119,399.069763,5785.838867,11.353529,10.800522,10.91656,1.618468,1.626395,1.555813,48.184284,90.776794,32.96122,23.419952,90.923019,55.69043,94.305389,0.130501538515091,489.018982,529.763982179723,2.15437148281163,0.0329593928511116,1.24234490781098,12.4349369621721,585.406241769556,2.20138626207601,0.0162538938419045,1.28738020238139,47.6518226790571,568.334404430286,83.6096944317574,0.0151022227126642,1.3634429360578
12,11.892187,30,29.743504,22.745001,22.292675,96.539253,NaN,0.996824324131012,NaN,29.744202,400,400.033661,25,30.075109,9.134306,45.11161,50.024437,401.808289,399.534119,399.069763,5785.838867,11.353529,10.800522,10.91656,1.618468,1.626395,1.555813,48.184284,90.776794,32.96122,23.419952,90.923019,55.69043,94.305389,0.130501538515091,489.018982,529.756932125609,2.15434606972384,0.032957763385781,1.24241222710733,12.4353373052733,585.432065015282,2.20146946476126,0.0162573675953995,1.28725260787994,47.6474516851185,568.320753099746,83.5956400413767,0.0151029315794038,1.3634730354621
12,11.893175,30,29.74641,22.745001,22.29763,96.564178,NaN,0.996540486812592,NaN,29.740944,400,399.968964,25,30.068478,9.139196,45.307278,50.023945,401.59671,399.301758,398.911743,5786.605469,11.340833,10.807115,10.917845,1.608926,1.606728,1.536168,48.16367,90.760521,32.975178,23.414267,91.021767,55.687771,94.314697,0.176403239369392,519.63147,529.760035931616,2.15434555420963,0.0329554387152438,1.24241699740801,12.4381828077642,585.459672628627,2.20153136114606,0.0162575237406732,1.28719285035166,47.6516355222981,568.324957916421,83.6025930594965,0.0151016472138938,1.36349381319507
12,11.894823,30,29.749557,22.745001,22.29763,96.564178,NaN,0.995779931545258,NaN,29.740944,400,399.968964,25,30.068478,9.133878,45.358974,50.023945,401.695526,399.378601,398.923767,5779.78125,11.359875,10.811279,10.936863,1.618526,1.618937,1.552353,48.17952,90.818855,32.96891,23.424269,91.272636,55.665993,94.343071,0.213684424757957,500.240784,529.75494449831,2.15430994037517,0.0329497760838426,1.2425163839099,12.4429287552334,585.454825507573,2.20150441322983,0.0162553815890738,1.28724885292876,47.6561659793107,568.317004752748,83.6009502182354,0.0150994016814813,1.36358631342062
12,11.89454,30,29.747952,22.745001,22.302061,96.576645,NaN,0.996638536453247,NaN,29.747202,400,399.978119,25,30.061588,9.143264,45.392651,50.023945,401.695526,399.378601,398.923767,5779.78125,11.359875,10.811279,10.936863,1.618526,1.618937,1.552353,48.17952,90.818855,32.96891,23.424269,91.272636,55.665993,94.343071,0.213684424757957,500.240784,529.761324248245,2.15433468994271,0.0329517058998725,1.24245029348607,12.4421138007455,585.473345035337,2.20156156098039,0.0162575415700663,1.28716455450809,47.6538554489818,568.323410657662,83.6035112862598,0.0151007074976686,1.36352598363395
12,11.896176,30,29.749191,22.745001,22.303183,96.575615,NaN,0.996569752693176,NaN,29.744453,400,400.014252,25,30.054234,9.138166,45.517239,50.023945,401.88559,399.621521,399.192688,5779.370605,11.331556,10.788649,10.899987,1.609237,1.609442,1.543355,48.186508,90.853012,32.975361,23.408764,91.073074,55.639359,94.371796,0.355272144079208,495.963623,529.757664155337,2.15430405710551,0.0329463281200216,1.24253653780919,12.4468247842919,585.470111140953,2.20154736629506,0.0162566100069066,1.28719120121314,47.6556391004369,568.314353259232,83.5985184287252,0.0150994183280202,1.36359557648483
12,11.896407,30,29.753061,22.745001,22.292791,96.548637,NaN,0.997070372104645,NaN,29.757055,400,400.121735,25,30.056992,9.120047,45.534687,50.023945,401.703735,399.462524,398.969269,5782.881836,11.346978,10.799092,10.923705,1.624415,1.620613,1.552841,48.226337,90.865051,32.983273,23.399002,90.935143,55.602184,94.375351,0.280517101287842,547.963928,529.744037312596,2.15425535862571,0.0329432891103498,1.24266550761803,12.4474899265773,585.429421672046,2.2014202949412,0.0162516662147125,1.28738076788562,47.6612099450695,568.302823146315,83.5952158027112,0.0150965379052135,1.36371915878588
12,11.897181,30,29.752125,22.745001,22.28763,96.506264,NaN,0.997001588344574,NaN,29.762383,400,400.078705,25,30.068184,9.12251,45.404972,50.023945,401.703735,399.462524,398.969269,5782.881836,11.346978,10.799092,10.923705,1.624415,1.620613,1.552841,48.226337,90.865051,32.983273,23.399002,90.935143,55.602184,94.375351,0.280517101287842,547.963928,529.735231762646,2.15421692372726,0.0329395155482438,1.24276938388658,12.4497185141317,585.376310167892,2.20128073953075,0.0162486742026929,1.28755393849798,47.6598626289575,568.287698904881,83.582879350024,0.0150960100472376,1.36378961119142
12,11.897332,30,29.755474,22.745001,22.289272,96.478569,NaN,0.997175097465515,NaN,29.754898,400,400.013794,25,30.067528,9.126248,45.332134,50.023945,401.580139,399.258911,398.882385,5783.588379,11.329108,10.797942,10.896729,1.631323,1.631435,1.571836,48.215553,90.808838,32.964954,23.421516,91.158424,55.694756,94.334084,0.24428953230381,515.81665,529.736805723012,2.15422056771779,0.0329393518195983,1.2427603065052,12.4501532775063,585.335485939194,2.20115557767458,0.0162440234716378,1.28773792344683,47.6646831645485,568.29405427694,83.5919987115278,0.0150946343258494,1.36380508291103
12,11.898939,30,29.758461,22.745001,22.296436,96.452049,NaN,0.996392846107483,NaN,29.774677,400,399.904297,25,30.059338,9.130867,45.215828,50.023945,401.535217,399.246033,398.853424,5787.923828,11.370924,10.81604,10.950621,1.628605,1.643226,1.581344,48.216816,90.940506,32.934296,23.458817,91.005348,55.731625,94.311508,0,506.608826,529.740742785418,2.15421597809103,0.0329353818239975,1.24277792992414,12.454779938475,585.296726420734,2.20103758752503,0.0162397199698985,1.28791038796185,47.6689822878369,568.2969255064,83.5980810023248,0.01509321641233,1.36383455164001
12,11.897449,30,29.758257,22.745001,22.294291,96.432961,NaN,0.996125936508179,NaN,29.777695,400,399.866974,25,30.064219,9.135649,45.081661,50.023945,401.535217,399.246033,398.853424,5787.923828,11.370924,10.81604,10.950621,1.628605,1.643226,1.581344,48.216816,90.940506,32.934296,23.458817,91.005348,55.731625,94.311508,0,506.608826,529.742681452706,2.15423915119388,0.032940034587989,1.24271177233766,12.4504901442786,585.272456690751,2.20097281766458,0.016238223338382,1.2879926034025,47.6686886856633,568.304884623071,83.6036453425993,0.0150938705815722,1.36378685066267
12,11.901403,30,29.762056,22.745001,22.296761,96.435379,NaN,0.996631324291229,NaN,29.778139,400,399.966278,25,30.070761,9.120491,45.087227,50.023945,401.710968,399.458405,399.017212,5786.765625,11.355832,10.804383,10.911463,1.627079,1.635818,1.568678,48.188305,90.902061,32.968887,23.453156,90.954712,55.632908,94.352615,0.207066938281059,543.926514,529.73353204875,2.15416410752836,0.0329269940128391,1.24292305387373,12.461873044648,585.269710144778,2.20094869597218,0.0162358472731419,1.28804957273802,47.6741560532094,568.283846408323,83.5932779639984,0.0150903803814674,1.36396268288576
12,11.901403,30,29.762056,22.745001,22.302263,96.426308,NaN,0.996631324291229,NaN,29.769634,400,399.992676,25,30.077532,9.116674,45.122398,50.019947,401.683105,399.370148,399.008514,5780.066895,11.347066,10.794273,10.929847,1.629729,1.62456,1.562293,48.217819,90.728561,32.95998,23.463432,91.188614,55.682526,94.354759,0.358252286911011,556.733582,529.740370443635,2.15418725325921,0.0329281827070879,1.24286207690246,12.461873044648,585.258026061908,2.20091708155526,0.0162350701091707,1.2880904077851,47.6741560532094,568.292103562834,83.5993318646767,0.0150909446304676,1.36391640077974
12,11.899501,30,29.763052,22.745001,22.299507,96.429192,NaN,0.996352791786194,NaN,29.773312,400,399.996857,25,30.074211,9.128211,45.241314,50.019947,401.683105,399.370148,399.008514,5780.066895,11.347066,10.794273,10.929847,1.629729,1.62456,1.562293,48.217819,90.728561,32.95998,23.463432,91.188614,55.682526,94.354759,0.358252286911011,556.733582,529.742822689842,2.15421675308886,0.0329341159170797,1.24277782584202,12.4563978629852,585.260204166515,2.20091859980965,0.0162346400584823,1.2880952157524,47.6755893676538,568.304130830122,83.6094762086126,0.0150912284531165,1.36386419402146
12,11.899038,30,29.761276,22.745001,22.305668,96.428085,NaN,0.996061325073242,NaN,29.766914,400,399.925873,25,30.069218,9.125282,45.362103,50.019947,401.609772,399.274139,398.849396,5780.36377,11.364912,10.79538,10.932469,1.61276,1.608624,1.556352,48.217628,90.818306,32.947872,23.460526,91.004425,55.682487,94.341827,0.271402150392532,500.036041,529.751909763146,2.15425267083315,0.0329370366035931,1.24268165981052,12.4550649507123,585.261518457331,2.20092995777586,0.0162357526808488,1.28806847325652,47.6730335523508,568.314264568354,83.6145423364449,0.0150928803604803,1.36378034592483
12,11.900455,30,29.761526,22.745001,22.309429,96.438263,NaN,0.995927810668945,NaN,29.75942,400,399.896362,25,30.073381,9.12949,45.424225,50.019947,401.609772,399.274139,398.849396,5780.36377,11.364912,10.79538,10.932469,1.61276,1.608624,1.556352,48.217628,90.818306,32.947872,23.460526,91.004425,55.682487,94.341827,0.271402150392532,500.036041,529.752205540352,2.15423787644454,0.0329329846452036,1.24272549750647,12.4591441722653,585.274242505491,2.20096328760913,0.016236454705408,1.28802712734944,47.6733933307244,568.309363795029,83.6112816626029,0.0150924104073013,1.36381160834723
12,11.901807,30,29.763916,22.745001,22.310246,96.468018,NaN,0.996610522270203,NaN,29.764542,400,399.882751,25,30.070677,9.12322,45.409145,50.019947,401.516205,399.245758,398.876099,5781.977539,11.330625,10.772958,10.900628,1.635546,1.636798,1.579138,48.225746,90.80056,32.984329,23.431263,90.98658,55.687279,94.34906,0.15793040394783,490.540558,529.749043604154,2.15421210585582,0.0329285207995161,1.24279801586371,12.4630359319942,585.308879877693,2.20104650321463,0.0162373787047449,1.28793595882973,47.6768326949607,568.303776744636,83.6103667912634,0.0150907375526115,1.36387935312889
12,11.901659,30,29.765129,22.745001,22.310246,96.468018,NaN,0.996306538581848,NaN,29.764542,400,399.882751,25,30.070677,9.125175,45.339314,50.019947,401.744812,399.393494,399.033936,5789.599121,11.369787,10.817648,10.946037,1.633403,1.63827,1.579636,48.229263,90.793991,32.98204,23.414711,90.830101,55.666729,94.356926,0.212801530957222,526.163269,529.749500888062,2.1542153030026,0.0329290287170399,1.24278908645627,12.4626099272149,585.307009137226,2.20103611334102,0.0162365540732588,1.28795760869501,47.6785781991939,568.306747845339,83.6141599799244,0.0150902853780854,1.36388120313916
12,11.901649,30,29.766407,22.745001,22.306131,96.485115,NaN,0.997618794441223,NaN,29.769121,400,399.880829,25,30.062796,9.120409,45.265129,50.019947,401.744812,399.393494,399.033936,5789.599121,11.369787,10.817648,10.946037,1.633403,1.63827,1.579636,48.229263,90.793991,32.98204,23.414711,90.830101,55.666729,94.356926,0.212801530957222,526.163269,529.744417617124,2.154198209747,0.0329281740801006,1.24283406625197,12.4625811429639,585.327058066807,2.20108474041912,0.016237149642085,1.28790356104402,47.6804171792485,568.302578071979,83.612804021012,0.0150893102499446,1.36392405503363
12,11.901458,30,29.766138,22.745001,22.316376,96.492134,NaN,0.997632265090942,NaN,29.773153,400,399.983978,25,30.0599,9.118818,45.402363,50.019947,401.794617,399.520477,399.148224,5785.88623,11.348769,10.799095,10.921545,1.630971,1.629994,1.568939,48.221645,90.913162,32.993256,23.418299,91.018936,55.657875,94.368523,0.229033395648003,499.788086,529.757739938959,2.15424542838293,0.0329310427403874,1.24270908092174,12.4620313602705,585.336512507129,2.20111149960915,0.0162379336238322,1.28786722398517,47.6800301063198,568.319018282632,83.6244999799299,0.0150905787739714,1.36382784982847
12,11.902988,30,29.768396,22.745001,22.331676,96.443558,NaN,0.996539115905762,NaN,29.789303,400,400.019165,25,30.064043,9.116735,45.485867,50.019947,401.538269,399.185791,398.786682,5783.661621,11.370578,10.80776,10.945562,1.615233,1.620784,1.557908,48.2318,90.85453,32.985565,23.441957,91.089622,55.687855,94.358452,0.0778969824314117,502.5448,529.772026640685,2.15427672859965,0.0329290969135484,1.24263200115352,12.4664351918311,585.270464284545,2.20092288830154,0.0162322382793773,1.28812599430162,47.6832791333608,568.333593044749,83.638192218432,0.0150903550103284,1.36378065133787
12,11.903166,30,29.768202,22.745001,22.334385,96.368958,NaN,0.997402787208557,NaN,29.791864,400,399.92392,25,30.076546,9.121696,45.288216,50.019947,401.538269,399.185791,398.786682,5783.661621,11.370578,10.80776,10.945562,1.615233,1.620784,1.557908,48.2318,90.85453,32.985565,23.441957,91.089622,55.687855,94.358452,0.0778969824314117,502.5448,529.77484314008,2.15428427678844,0.0329290711995224,1.24261275904687,12.4669475052891,585.174657096778,2.20066449098927,0.0162259784574068,1.28845888699249,47.6829999949715,568.335993399695,83.6396941064235,0.0150906237642846,1.36376425470284
12,11.906143,30,29.771587,22.745001,22.324312,96.289307,NaN,0.996495962142944,NaN,29.80477,400,399.890503,25,30.094391,9.131953,45.11359,50.01873,401.289337,399.026337,398.658051,5792.894043,11.351332,10.790213,10.90962,1.624114,1.634899,1.566227,48.277233,90.904541,32.964508,23.461029,91.044365,55.706635,94.369141,0.240516364574432,502.116241,529.753128875905,2.15417761821888,0.0329166835060713,1.24290380105802,12.4755149474772,585.066784080981,2.20035766996498,0.0162168514590992,1.28887981569482,47.6878703279702,568.303047253316,83.6200434140261,0.0150865452965666,1.364000413811
12,11.903232,30,29.769146,22.745001,22.318537,96.228073,NaN,0.996261894702911,NaN,29.80344,400,399.780884,25,30.107105,9.135209,45.168644,50.01873,401.289337,399.026337,398.658051,5792.894043,11.351332,10.790213,10.90962,1.624114,1.634899,1.566227,48.277233,90.904541,32.964508,23.461029,91.044365,55.706635,94.369141,0.240516364574432,502.116241,529.754944919202,2.1542161984696,0.0329254218895151,1.24279215800768,12.4671374627429,584.991627667315,2.20016493405778,0.016213258909766,1.28911379012552,47.6843582634931,568.31312874072,83.6241855900305,0.0150885519578532,1.36390670260265
12,11.903232,30,29.769146,22.745001,22.324926,96.192268,NaN,0.996261894702911,NaN,29.8281,400,399.838379,25,30.115995,9.131725,45.244183,50.01873,401.609436,399.310669,398.93335,5786.552734,11.363085,10.812069,10.944844,1.614751,1.629202,1.565902,48.280079,90.827225,32.942871,23.488333,91.231674,55.693054,94.351936,0.190346047282219,569.091858,529.762884892304,2.15424307066161,0.032926801846392,1.24272141744503,12.4671374627429,584.945468035715,2.2000399621865,0.0162101878056826,1.28927650685688,47.6843582634931,568.322716140232,83.6312150945179,0.0150892069282803,1.36385299612415
12,11.90527,30,29.772921,22.745001,22.332319,96.164085,NaN,0.997553467750549,NaN,29.845053,400,399.93042,25,30.125532,9.131692,45.255138,50.01873,401.480438,399.260193,398.827698,5783.631836,11.356541,10.794981,10.927914,1.602875,1.619081,1.553671,48.282803,90.822769,32.947453,23.468246,91.09053,55.694069,94.387001,0.337313890457153,523.523315,529.765777119515,2.15423015025066,0.0329214069100289,1.24276247219736,12.473002727641,584.90328758591,2.19990918728612,0.0162052063227367,1.28947264732719,47.6897895685092,568.323802148103,83.6370357159092,0.0150872428680936,1.36390446119346
12,11.907339,30,29.773506,22.745001,22.332216,96.17482,NaN,0.997142493724823,NaN,29.837135,400,399.886871,25,30.126881,9.1292,45.211391,50.01873,401.462891,399.241852,398.867554,5790.670898,11.340435,10.797194,10.907828,1.628438,1.645554,1.582943,48.255348,90.913719,32.974506,23.4729,91.206429,55.666187,94.389763,0.293255090713501,527.877441,529.759257861201,2.15418503769236,0.0329142890205648,1.24288839217058,12.4789564342979,584.916224436569,2.19994164923929,0.0162057300136195,1.28943428492906,47.6906311936658,568.308589369301,83.6266608757041,0.0150858879257961,1.36399861438309
12,11.908741,30,29.776424,22.745001,22.328653,96.235428,NaN,0.996380031108856,NaN,29.832907,400,399.863892,25,30.12023,9.135686,45.025482,50.01873,401.462891,399.241852,398.867554,5790.670898,11.340435,10.797194,10.907828,1.628438,1.645554,1.582943,48.255348,90.913719,32.974506,23.4729,91.206429,55.666187,94.389763,0.293255090713501,527.877441,529.750497891963,2.15413977526517,0.0329087128264564,1.24301244824337,12.4829903535865,584.989853155174,2.20012818900288,0.0162089468758537,1.28921107763851,47.6948290592814,568.296842613443,83.6219332357491,0.0150835106032227,1.36410895164021
12,11.909227,30,29.777575,22.745001,22.327114,96.293373,NaN,0.996382176876068,NaN,29.80092,400,399.881714,25,30.121605,9.144024,44.985271,50.01873,401.442932,399.275482,398.789734,5792.685059,11.370223,10.821267,10.965704,1.608028,1.623433,1.565083,48.235065,90.891129,32.980347,23.464289,90.973915,55.662148,94.419701,0.32216864824295,551.456177,529.747083274975,2.1541228063746,0.0329067144932841,1.24305883286687,12.4843886185948,585.062769895796,2.20032052273463,0.0162131333269077,1.28896876693523,47.6964848132462,568.292524662602,83.6202999588455,0.0150825945478969,1.36415071389194
12,11.909296,30,29.777039,22.745001,22.327114,96.293373,NaN,0.996910810470581,NaN,29.80092,400,399.881714,25,30.121605,9.134617,44.973507,50.01873,401.442932,399.275482,398.789734,5792.685059,11.370223,10.821267,10.965704,1.608028,1.623433,1.565083,48.235065,90.891129,32.980347,23.464289,90.973915,55.662148,94.419701,0.32216864824295,551.456177,529.746870081145,2.1541213164137,0.0329064779724176,1.24306299680156,12.484587134211,585.063598334935,2.20032511741128,0.0162134972828702,1.28895915467704,47.6957137645106,568.291184657552,83.6186041895797,0.0150827922676529,1.36415005393479
12,11.910521,30,29.779888,22.745001,22.321068,96.348953,NaN,0.997231423854828,NaN,29.78421,400,399.84552,25,30.125145,9.133743,44.941776,50.01873,401.435577,399.236572,398.721619,5790.084961,11.364453,10.803297,10.916338,1.555929,1.565105,1.509357,48.241611,90.860085,32.929943,23.492085,91.218735,55.672958,94.398651,0.34669154882431,561.755798,529.735568801492,2.15406942697049,0.0329009737715696,1.24320398329124,12.4881113612354,585.130831065939,2.2004945842306,0.0162163263566029,1.28875851304316,47.6998119966053,568.276969034888,83.6119762191674,0.0150802841216664,1.36427323749381
12,11.911859,30,29.778637,22.745001,22.311859,96.394562,NaN,0.996927857398987,NaN,29.799572,400,399.81958,25,30.127945,9.135837,44.94183,50.01873,401.464661,399.308289,398.704315,5789.887695,11.3728,10.817951,10.948163,1.554207,1.556808,1.501722,48.235126,90.945518,32.961166,23.464993,91.17852,55.697353,94.388184,0.39808052778244,548.464722,529.719983974429,2.15400178295655,0.0328944002106631,1.24338698952646,12.4919603678064,585.191536666365,2.20066435653588,0.0162210836587382,1.28852997318481,47.6980124940349,568.250950447638,83.5912402692966,0.0150791819939914,1.36440017305934
12,11.91076,30,29.782274,22.745001,22.317104,96.441376,NaN,0.996493577957153,NaN,29.816671,400,399.84198,25,30.125343,9.13728,45.033993,50.01873,401.464661,399.308289,398.704315,5789.887695,11.3728,10.817951,10.948163,1.554207,1.556808,1.501722,48.235126,90.945518,32.961166,23.464993,91.17852,55.697353,94.388184,0.39808052778244,548.464722,529.729902010337,2.15404758676887,0.0328992987145974,1.24326239347483,12.4887989132422,585.246241064887,2.20079641481604,0.0162226238938751,1.28838377472057,47.7032439806241,568.272775248338,83.6120784504108,0.0150787105736993,1.3643331605811
12,11.911345,30,29.781998,22.745001,22.318521,96.501938,NaN,0.996798992156982,NaN,29.814777,400,399.834564,25,30.124409,9.123523,45.04509,50.006382,401.664886,399.379852,398.89682,5784.369629,11.344757,10.808631,10.90331,1.562464,1.571934,1.504561,48.23513,90.689293,33.030819,23.441805,91.152985,55.727325,94.376114,0.225584119558334,526.089844,529.729855742614,2.15404091657697,0.032897600035488,1.24328199582232,12.4904817895133,585.324685479614,2.20100985532261,0.0162279971568353,1.28810612165792,47.7028469974524,568.269979412819,83.6096618212427,0.0150786685179471,1.36434463957254
12,11.912659,30,29.785347,22.745001,22.316883,96.572136,NaN,0.997009932994843,NaN,29.80508,400,399.893951,25,30.141855,9.116165,44.950974,50.006382,401.4375,399.142792,398.618286,5783.306152,11.357635,10.8181,10.937192,1.568449,1.577883,1.507185,48.246185,90.881935,33.000343,23.447453,91.092697,55.725136,94.386063,0.435843586921692,557.506348,529.723757976482,2.15400564980612,0.0328927442223964,1.24337953558191,12.4942615612316,585.409936989474,2.2012257572091,0.0162317315551809,1.28785049088996,47.7076638236387,568.262447127682,83.6085993703544,0.015076347897774,1.3644380008962
12,11.912659,30,29.785347,22.745001,22.323631,96.580788,NaN,0.997009932994843,NaN,29.786682,400,399.820526,25,30.156326,9.108531,44.958157,50.006382,401.4375,399.142792,398.618286,5783.306152,11.357635,10.8181,10.937192,1.568449,1.577883,1.507185,48.246185,90.881935,33.000343,23.447453,91.092697,55.725136,94.386063,0.435843586921692,557.506348,529.73214804886,2.15403404546416,0.032894201295535,1.24330463630239,12.4942615612316,585.42107930401,2.20125589385248,0.016232471939504,1.2878116787724,47.7076638236387,568.272577628968,83.6160241946252,0.0150770396588115,1.36438114115319
12,11.912787,30,29.787369,22.745001,22.334841,96.550255,NaN,0.99745237827301,NaN,29.777712,400,399.804138,25,30.159538,9.118608,45.06583,50.006382,401.472839,399.228943,398.722504,5793.684082,11.347617,10.812777,10.928996,1.575474,1.579537,1.509613,48.252697,91.055305,33.015499,23.447542,91.114319,55.683334,94.404732,0.378022998571396,516.328186,529.745689305964,2.15407844857968,0.0328961831016868,1.24318800682312,12.4946297413612,585.378640225371,2.20113222882112,0.0162284860811977,1.28798475130377,47.7105718406294,568.291468118188,83.6325613532173,0.0150772391091329,1.36430598990761
12,11.914783,30,29.78788,22.745001,22.335587,96.503334,NaN,0.996909141540527,NaN,29.781012,400,399.808319,25,30.152449,9.122332,45.129307,50.006382,401.472839,399.228943,398.722504,5793.684082,11.347617,10.812777,10.928996,1.575474,1.579537,1.509613,48.252697,91.055305,33.015499,23.447542,91.114319,55.683334,94.404732,0.378022998571396,516.328186,529.740449337371,2.15403849605456,0.0328895070504569,1.24330021139335,12.5003706641932,585.317413771768,2.20096436430031,0.0162241229876494,1.28820481226555,47.7113067309426,568.277984353295,83.623358540412,0.0150760429131838,1.36438943299289
12,11.916088,30,29.787216,22.745001,22.325127,96.46627,NaN,0.996998131275177,NaN,29.780598,400,399.797028,25,30.136944,9.116701,45.213108,50.006382,401.530334,399.257446,398.751953,5789.56543,11.346813,10.810191,10.929005,1.575581,1.588248,1.512753,48.237045,91.101257,33.018822,23.467266,91.225227,55.701057,94.406342,0.0692161917686462,524.913757,529.723410409313,2.15396630658654,0.0328827799553659,1.24349512381313,12.5041237310415,585.270688998049,2.20084087056495,0.0162214004934407,1.28835986440995,47.7103518030964,568.251228811677,83.6028657709804,0.0150745740587132,1.36452949938888
12,11.91919,30,29.791668,22.745001,22.32391,96.433578,NaN,0.997328519821167,NaN,29.777954,400,399.845154,25,30.129868,9.115252,45.310352,50.006382,401.599152,399.34137,398.821289,5783.083984,11.345402,10.798651,10.91455,1.576597,1.584484,1.498499,48.252216,90.969124,33.055729,23.43112,91.13591,55.697186,94.392799,0.297973781824112,516.707397,529.712308465596,2.15389421747948,0.032871898437318,1.24369607059369,12.5130435697973,585.221696749365,2.20068877983966,0.0162155795506593,1.28858688292264,47.7167541094431,568.232221481029,83.5948639798152,0.0150708763133726,1.36470420226185
12,11.91819,30,29.793793,22.745001,22.323946,96.428719,NaN,0.99644261598587,NaN,29.785168,400,399.807678,25,30.12265,9.129146,45.359444,50.006382,401.523804,399.200684,398.68988,5787.339844,11.345946,10.82083,10.936939,1.565344,1.580044,1.50095,48.239807,90.891777,33.044506,23.419556,91.189735,55.709454,94.391281,0.296147674322128,556.98761,529.715444483228,2.15391595672068,0.0328753288336426,1.24363523962235,12.5101682489164,585.212155627285,2.20065364077649,0.0162137215932606,1.28864682242295,47.7198097583483,568.24317948171,83.6057225795028,0.0150704791807159,1.3646750555761
12,11.915943,30,29.794252,22.745001,22.31509,96.416603,NaN,0.99675840139389,NaN,29.760506,400,399.831055,25,30.121689,9.140298,45.35239,50.006382,401.523804,399.200684,398.68988,5787.339844,11.345946,10.82083,10.936939,1.565344,1.580044,1.50095,48.239807,90.891777,33.044506,23.419556,91.189735,55.709454,94.391281,0.296147674322128,556.98761,529.711377144303,2.15392719441754,0.0328811094212041,1.24359786319265,12.503706738926,585.195833498587,2.20060746228613,0.0162123726133456,1.28870976336283,47.7204697565542,568.247880354213,83.609778296334,0.015070552738973,1.36465564978021
