P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.919452,30,29.795519,22.745001,22.31509,96.416603,NaN,0.99615216255188,NaN,29.760506,400,399.831055,25,30.121689,9.135908,45.308456,49.997536,401.361115,399.110718,398.636658,5788.09375,11.363515,10.801302,10.941851,1.567688,1.571444,1.512085,48.233803,91.051407,33.054039,23.42218,91.110901,55.759716,94.355087,0.12752091884613,536.022339,529.700528564906,2.15385143435721,0.0328690977309589,1.24380997378507,12.5137968737831,585.193877627823,2.20059661194443,0.0162115130704606,1.28873243044402,47.722291541186,568.222762130811,83.5930597920311,0.0150681552567403,1.36481613613363
12,11.91845,30,29.794477,22.745001,22.305355,96.455421,NaN,0.996906757354736,NaN,29.762537,400,399.805481,25,30.12816,9.12918,45.300182,49.997536,401.361115,399.110718,398.636658,5788.09375,11.363515,10.801302,10.941851,1.567688,1.571444,1.512085,48.233803,91.051407,33.054039,23.42218,91.110901,55.759716,94.355087,0.12752091884613,536.022339,529.691518136736,2.15383208529551,0.0328704251422241,1.2438576743024,12.5109158498526,585.245508056931,2.20074088114611,0.0162155439212747,1.2885385240736,47.720793282238,568.214289459229,83.5854646453406,0.0150681382865123,1.36484786859946
12,11.917629,30,29.798618,22.745001,22.301846,96.474556,NaN,0.996730089187622,NaN,29.755684,400,399.682434,25,30.123648,9.142095,45.210697,49.997536,401.303589,399.0271,398.610077,5794.032227,11.341097,10.803945,10.920349,1.555294,1.560636,1.504991,48.228043,90.9758,33.035313,23.457413,90.904503,55.78698,94.345428,0.378733605146408,557.053833,529.689692307396,2.15383503979265,0.0328724776200167,1.24384705998054,12.5085551142142,585.263775112621,2.2007721364842,0.0162143728615858,1.28852621125673,47.7267472580472,568.221582807358,83.5963214550404,0.0150664051697165,1.36487005967658
12,11.914968,30,29.796757,22.745001,22.306211,96.496185,NaN,0.996450066566467,NaN,29.751743,400,399.649658,25,30.112625,9.151435,45.096535,49.997536,401.30426,398.974182,398.553955,5783.42041,11.368826,10.815402,10.952417,1.571654,1.587064,1.521896,48.215496,90.896713,33.026794,23.450983,91.221092,55.810299,94.34211,0.122503750026226,549.442261,529.703349378258,2.15391087485495,0.0328825309110129,1.24363761341203,12.5009027270156,585.29451386708,2.20086346037178,0.0162174867845849,1.28839547545208,47.7240715701073,568.245833162749,83.6116126720151,0.0150690631416359,1.36470536771743
12,11.914537,30,29.797062,22.745001,22.315552,96.516464,NaN,0.996653437614441,NaN,29.769331,400,399.647461,25,30.09762,9.146755,45.030609,49.997536,401.30426,398.974182,398.553955,5783.42041,11.368826,10.815402,10.952417,1.571654,1.587064,1.521896,48.215496,90.896713,33.026794,23.450983,91.221092,55.810299,94.34211,0.122503750026226,549.442261,529.716298025451,2.15395949705996,0.0328860239706924,1.24350776948331,12.4996631547868,585.32017001688,2.20093152763179,0.0162190155793657,1.28830959389534,47.7245100984082,568.263639649793,83.6250669594151,0.0150701142820063,1.36461000261437
12,11.91326,30,29.796322,22.745001,22.321476,96.490768,NaN,0.996318578720093,NaN,29.796223,400,399.657806,25,30.090977,9.145008,44.92976,49.997536,401.260559,399.04007,398.592834,5785.741211,11.350026,10.791733,10.931411,1.58206,1.59681,1.529446,48.252068,90.824455,32.999737,23.466909,91.256882,55.819363,94.356888,0.255038559436798,523.33313,529.727611244463,2.15401200053997,0.0328916771009911,1.24336484780956,12.4959902561076,585.288205509318,2.20084830279128,0.0162173182175233,1.28841211442111,47.7234461221456,568.281256648841,83.636992524552,0.0150717155732287,1.36449981268128
12,11.914632,30,29.797178,22.745001,22.330051,96.45433,NaN,0.995851159095764,NaN,29.81781,400,399.693451,25,30.085863,9.130994,44.929451,49.997536,401.236938,398.981873,398.510956,5790.158691,11.36459,10.808498,10.9522,1.581084,1.597254,1.537438,48.252766,90.884064,33.004093,23.48156,91.237259,55.776501,94.376274,0.215484589338303,498.770905,529.734032897467,2.15401846168002,0.0328888290582032,1.24335252441124,12.4999363812702,585.239934495785,2.20071395206554,0.0162136181049278,1.28859172495609,47.7246768820382,568.284852041712,83.6407666654574,0.0150714996936171,1.36449268697752
12,11.914143,30,29.800055,22.745001,22.331226,96.457947,NaN,0.996574640274048,NaN,29.82826,400,399.645416,25,30.069159,9.123928,44.943165,49.997536,401.236938,398.981873,398.510956,5790.158691,11.36459,10.808498,10.9522,1.581084,1.597254,1.537438,48.252766,90.884064,33.004093,23.48156,91.237259,55.776501,94.376274,0.215484589338303,498.770905,529.737004945198,2.15403396306328,0.0328907575770445,1.24330996062756,12.498529966356,585.240156006874,2.20070193140301,0.0162119763132865,1.28862682801238,47.7288132442591,568.294718823177,83.6518263050175,0.0150706228870976,1.36448118451912
12,11.914143,30,29.800055,22.745001,22.326742,96.481384,NaN,0.996574640274048,NaN,29.834015,400,399.65979,25,30.054214,9.135783,44.950634,49.997536,401.564636,399.056,398.90567,5785.415039,11.382529,10.774546,10.889325,1.623959,1.640582,1.563006,48.243393,90.960632,33.00428,23.475023,91.180084,55.750626,94.393486,0.175893723964691,493.805237,529.731429831775,2.15401509500929,0.0328897894882421,1.24335972178964,12.498529966356,585.270356314596,2.20078363784496,0.0162139826468153,1.28852109320495,47.7288132442591,568.287986713148,83.6468925493077,0.0150701634209456,1.36451896386721
12,11.914042,30,29.801792,22.745001,22.321669,96.484543,NaN,0.996114611625671,NaN,29.834373,400,399.817444,25,30.045506,9.138132,44.89185,49.997536,401.767517,399.224548,399.065552,5791.224121,11.415887,10.802279,10.940342,1.639727,1.640467,1.571024,48.243824,90.745155,32.994759,23.4891,91.189934,55.686363,94.404861,0.231347098946571,520.980957,529.725434291224,2.1539959279979,0.0328890401247254,1.24340993590811,12.498239474414,585.271747242295,2.20077978168928,0.0162130749652295,1.28853787950096,47.7313104408063,568.283765571547,83.6461105656356,0.015068939528999,1.36456914261692
12,11.911449,30,29.799992,22.745001,22.325594,96.461136,NaN,0.997185587882996,NaN,29.836657,400,399.948425,25,30.035427,9.142178,44.849304,49.997536,401.767517,399.224548,399.065552,5791.224121,11.415887,10.802279,10.940342,1.639727,1.640467,1.571024,48.243824,90.745155,32.994759,23.4891,91.189934,55.686363,94.404861,0.231347098946571,520.980957,529.738327823152,2.15406843166411,0.0328987709518757,1.24320980227464,12.4907809609899,585.24436262372,2.20071358898434,0.0162122920536132,1.28861130914805,47.7287226702651,568.306922488755,83.6606865176331,0.0150714897209534,1.36441175744946
12,11.911581,30,29.79833,22.745001,22.330956,96.43222,NaN,0.996411323547363,NaN,29.825409,400,400.061798,25,30.0287,9.144849,45.003815,49.991711,401.899261,399.373199,399.180237,5796.231445,11.418223,10.797213,10.912776,1.634902,1.63993,1.585384,48.277176,90.86071,33.017433,23.475033,91.169319,55.748287,94.388382,0.260729849338531,507.176971,529.744585895616,2.15408814141783,0.0328994763937647,1.24315830177274,12.4911606757951,585.209664547233,2.20062699809342,0.0162109435978822,1.28871215367804,47.726333188986,568.311450168841,83.6617935982991,0.0150726943281732,1.36436102680259
12,11.913188,30,29.803329,22.745001,22.33588,96.422203,NaN,0.996039509773254,NaN,29.835188,400,400.085083,25,30.028309,9.127684,45.141117,49.991711,401.899261,399.373199,399.180237,5796.231445,11.418223,10.797213,10.912776,1.634902,1.63993,1.585384,48.277176,90.86071,33.017433,23.475033,91.169319,55.748287,94.388382,0.260729849338531,507.176971,529.745741984533,2.1540741626302,0.032895033652022,1.2432006863044,12.4957831613549,585.1890382942,2.20054926320865,0.0162066957793655,1.28884685432559,47.7335200144124,568.313996523824,83.6703110710999,0.0150701745917959,1.36442294562732
12,11.911558,30,29.803665,22.745001,22.342363,96.429535,NaN,0.997025966644287,NaN,29.862995,400,400.013611,25,30.023319,9.135468,45.067593,49.991711,401.746429,399.198395,399.041046,5796.135254,11.402322,10.808492,10.907687,1.632379,1.644557,1.580228,48.259872,90.918068,33.005333,23.480392,91.065315,55.752743,94.415924,0.215662285685539,531.533386,529.758836931781,2.15413662654374,0.0329020179862506,1.24303046776822,12.4910945135954,585.197969339991,2.20057195542099,0.0162070957384455,1.28881971931087,47.7340030325216,568.33679183517,83.6874657446805,0.0150715491006638,1.36430024939644
12,11.91206,30,29.802212,22.745001,22.342363,96.429535,NaN,0.997056603431702,NaN,29.862995,400,400.013611,25,30.023319,9.125989,45.118744,49.991711,401.647095,399.065796,398.920502,5794.638672,11.437889,10.810561,10.933636,1.649011,1.660356,1.590941,48.265568,90.939796,33.026783,23.491171,91.277184,55.83588,94.35186,0.229792788624763,574.484802,529.757286156822,2.15412578899433,0.0329002978626426,1.24306075080859,12.4925385536204,585.20021221189,2.20058439613821,0.0162080809712512,1.28879372533609,47.7319142366792,568.330734702531,83.681093114363,0.0150719186135423,1.36431206209359
12,11.911565,30,29.806353,22.745001,22.343033,96.429756,NaN,0.996366441249847,NaN,29.871527,400,399.934998,25,30.027924,9.127021,45.157173,49.991711,401.647095,399.065796,398.920502,5794.638672,11.437889,10.810561,10.933636,1.649011,1.660356,1.590941,48.265568,90.939796,33.026783,23.491171,91.277184,55.83588,94.35186,0.229792788624763,574.484802,529.759648135874,2.15413929386055,0.0329021386447755,1.24302346593779,12.4911146499273,585.194104844585,2.20054971198727,0.0162052922597589,1.28886681163499,47.7378670270103,568.341794727697,83.6947083313877,0.015070442400504,1.36431316538089
12,11.911616,30,29.803635,22.745001,22.336552,96.469696,NaN,0.995985984802246,NaN,29.870934,400,399.909546,25,30.03701,9.126882,45.14962,49.991711,401.739075,399.252228,399.115295,5788.532227,11.39817,10.783902,10.883708,1.672736,1.681118,1.604385,48.257206,90.893456,33.002632,23.516899,91.37088,55.850399,94.340881,0.222238317131996,547.276672,529.75143430284,2.15411092865084,0.0329005646755703,1.24309837062283,12.4912613572187,585.24977227259,2.20071224658206,0.0162105542725665,1.28863779065871,47.7339599060743,568.327576737145,83.6806715125225,0.0150709364450371,1.36435145328903
12,11.910015,30,29.804892,22.745001,22.340242,96.516029,NaN,0.99649453163147,NaN,29.85565,400,399.978516,25,30.051014,9.127705,45.312168,49.991711,401.802979,399.270813,399.147766,5792.408691,11.409692,10.808643,10.917767,1.680891,1.683794,1.62051,48.253265,90.653801,33.018951,23.506844,91.193207,55.80061,94.375809,0.300366938114166,545.792297,529.760967046492,2.15416101734189,0.0329068480801137,1.24296089434766,12.4866556728524,585.307535476076,2.20086300112637,0.0162136674785138,1.28845132235585,47.7357668756709,568.34734478355,83.6968330770121,0.0150716081406808,1.36425979911841
12,11.911597,30,29.808365,22.745001,22.343822,96.55584,NaN,0.996184408664703,NaN,29.840275,400,400.012177,25,30.062721,9.145459,45.496784,49.991711,401.802979,399.270813,399.147766,5792.408691,11.409692,10.808643,10.917767,1.680891,1.683794,1.62051,48.253265,90.653801,33.018951,23.506844,91.193207,55.80061,94.375809,0.300366938114166,545.792297,529.760530027571,2.15414192202308,0.0329021993259341,1.24301665384829,12.4912067016164,585.353473077935,2.20097202992306,0.0162147190245065,1.28833405216742,47.7407590979482,568.345764672663,83.700294391992,0.0150696295215186,1.3643215694597
12,11.911597,30,29.808365,22.745001,22.34687,96.561165,NaN,0.996184408664703,NaN,29.852377,400,399.988312,25,30.06459,9.141137,45.480934,49.991711,401.759308,399.205139,399.113068,5790.191406,11.388873,10.799306,10.889278,1.697768,1.703412,1.639419,48.248497,90.935532,33.02449,23.503832,91.093643,55.829922,94.358414,0.185278043150902,551.263611,529.764318690867,2.1541547434206,0.0329028573367976,1.24298288514906,12.4912067016164,585.360333392973,2.20099058593405,0.0162151745848432,1.28831009398238,47.7407590979482,568.350340013946,83.7036479886692,0.0150699416776191,1.3642959266889
12,11.912458,30,29.809032,22.745001,22.35421,96.535904,NaN,0.996983349323273,NaN,29.879255,400,400.014465,25,30.065092,9.137712,45.425255,50.001797,401.742462,399.16037,399.012207,5792.819824,11.42119,10.806911,10.92353,1.695656,1.71581,1.65497,48.253075,90.920853,33.04512,23.474089,91.146614,55.847813,94.355225,0.217940986156464,529.291992,529.770782681097,2.15416703142863,0.032901491619553,1.24295350496398,12.4936833973494,585.326759564308,2.200896846602,0.0162125611566527,1.28843569688548,47.7417178180337,568.355730229996,83.7084860615826,0.0150699501693148,1.36427588218367
12,11.91137,30,29.806717,22.745001,22.368967,96.501289,NaN,0.996448695659637,NaN,29.886219,400,399.963531,25,30.064783,9.142031,45.386047,50.001797,401.742462,399.16037,399.012207,5792.819824,11.42119,10.806911,10.92353,1.695656,1.71581,1.65497,48.253075,90.920853,33.04512,23.474089,91.146614,55.847813,94.355225,0.217940986156464,529.291992,529.792483053087,2.15425257944559,0.0329084050405499,1.24272459080005,12.4905537059136,585.285728365162,2.20079600451582,0.0162111686101519,1.2885503442302,47.738390255712,568.382770432145,83.7252288586266,0.0150730420145197,1.36408916452431
12,11.912617,30,29.805637,22.745001,22.384508,96.506187,NaN,0.996606230735779,NaN,29.906672,400,399.962524,25,30.062822,9.132369,45.363289,50.001797,401.649139,399.114227,399.014587,5800.92334,11.402634,10.786508,10.897366,1.724562,1.736387,1.663545,48.243637,90.889473,33.088875,23.462145,91.097198,55.791428,94.369957,0.215427964925766,497.9776,529.807945812676,2.15429101636973,0.0329074859682045,1.2426278438837,12.4941407514763,585.293705316949,2.20082232054938,0.0162123200507777,1.28850897581478,47.7368378046006,568.394859797153,83.7326555584099,0.0150744487136728,1.3640050444596
12,11.911484,30,29.809326,22.745001,22.397057,96.521172,NaN,0.996136665344238,NaN,29.92889,400,399.95636,25,30.058931,9.138191,45.285675,50.001797,401.810913,399.179077,399.131897,5793.404785,11.407224,10.806288,10.921144,1.727255,1.746306,1.67268,48.255127,90.827553,33.07848,23.495672,91.056694,55.821148,94.378632,0.237038522958755,500.187805,529.827035038813,2.15436822404801,0.0329140763830507,1.24242099776442,12.490881643255,585.307324466974,2.20084298433213,0.0162111013090242,1.28850731118199,47.7421403970738,568.427976021894,83.761840172942,0.0150747203676219,1.36387593449223
12,11.912281,30,29.809431,22.745001,22.399494,96.540024,NaN,0.996171116828918,NaN,29.92569,400,400.013245,25,30.057695,9.156194,45.240257,50.001797,401.810913,399.179077,399.131897,5793.404785,11.407224,10.806288,10.921144,1.727255,1.746306,1.67268,48.255127,90.827553,33.07848,23.495672,91.056694,55.821148,94.378632,0.237038522958755,500.187805,529.827603434282,2.1543612716524,0.0329118709893684,1.24244204215403,12.4931742618669,585.33145272197,2.20090779171039,0.0162126431674904,1.28842426419468,47.7422913173843,568.425652918313,83.7602764604288,0.0150745053274443,1.3638905245857
12,11.91199,30,29.811203,22.745001,22.401148,96.533455,NaN,0.996366262435913,NaN,29.928831,400,400.099152,25,30.063749,9.156942,45.199215,50.001797,401.760406,399.151031,399.084656,5797.820313,11.429059,10.795946,10.930979,1.710228,1.742194,1.660425,48.282207,90.961693,33.079269,23.507027,91.122963,55.790165,94.404419,0.0834641307592392,505.37851,529.830556355887,2.15437450349982,0.0329132250569342,1.24240626994314,12.4923371962118,585.320256738725,2.200869735957,0.0162108799163235,1.28848547636972,47.744838215779,568.433046715231,83.768053250321,0.0150740550700722,1.36387614592961
12,11.911027,30,29.813089,22.745001,22.399254,96.495461,NaN,0.995810985565186,NaN,29.921417,400,400.005768,25,30.065907,9.14618,45.151417,50.001797,401.760406,399.151031,399.084656,5797.820313,11.429059,10.795946,10.930979,1.710228,1.742194,1.660425,48.282207,90.961693,33.079269,23.507027,91.122963,55.790165,94.404419,0.0834641307592392,505.37851,529.831174771634,2.15438732060682,0.0329161166932133,1.24236924447666,12.489567002967,585.26838942498,2.20072115727296,0.0162063505864718,1.28869046215301,47.7475488389638,568.440464342433,83.7759989389509,0.0150735450845831,1.36386337197311
12,11.911428,30,29.811214,22.745001,22.399254,96.495461,NaN,0.996189296245575,NaN,29.921417,400,400.005768,25,30.065907,9.129047,45.200329,50.001797,401.741333,399.084229,399.028961,5793.315918,11.391826,10.790029,10.887358,1.713893,1.742107,1.654061,48.298218,91.012413,33.090294,23.498705,91.244629,55.818508,94.414085,0.167324379086495,481.580719,529.829937411288,2.15437866800819,0.0329147423623105,1.24239336965049,12.4907205515237,585.271281799963,2.2007372028774,0.0162076213649309,1.28865696186721,47.7448540257338,568.43454968739,83.7691698620145,0.0150741516631798,1.3638679090783
12,11.912518,30,29.8116,22.745001,22.394754,96.443253,NaN,0.997103333473206,NaN,29.911327,400,399.959442,25,30.062174,9.140141,45.24305,50.001797,401.721527,399.028351,398.984467,5794.795898,11.423712,10.800663,10.932927,1.739699,1.770357,1.677188,48.277317,90.99881,33.076759,23.52252,91.316711,55.831909,94.392723,0.187753468751907,521.247009,529.820982725259,2.1543362309803,0.0329100361278822,1.2425086579664,12.4938559843536,585.203401645533,2.20055186172496,0.016202891262416,1.288899659816,47.7454088085798,568.419985152465,83.7590044962409,0.0150729502742879,1.36395524074775
12,11.913354,30,29.812477,22.745001,22.393223,96.423645,NaN,0.99593985080719,NaN,29.927999,400,399.94278,25,30.054213,9.14883,45.05983,50.001797,401.721527,399.028351,398.984467,5794.795898,11.423712,10.800663,10.932927,1.739699,1.770357,1.677188,48.277317,90.99881,33.076759,23.52252,91.316711,55.831909,94.392723,0.187753468751907,521.247009,529.816500299902,2.15431175553462,0.0329068414067191,1.24257589295875,12.4962606283916,585.176774046906,2.20047596954792,0.0162006183697357,1.28900404420131,47.7466692662198,568.41257155222,83.7547351654341,0.0150719722115449,1.36401006697512
12,11.91292,30,29.813076,22.745001,22.39957,96.427811,NaN,0.996779978275299,NaN,29.911274,400,399.892639,25,30.04726,9.15054,44.995525,50.014668,401.72818,399.131226,398.983429,5798.416016,11.413387,10.78863,10.890001,1.721064,1.737083,1.66644,48.285583,90.893059,33.044083,23.556519,91.055626,55.800423,94.429817,0.161440074443817,519.729004,529.825725998959,2.15434780374258,0.0329096978512409,1.24247965312104,12.4950123003659,585.181219249807,2.20048537164625,0.0162005691203943,1.288995914164,47.7475301553733,568.426340355216,83.7656260905717,0.0150725887377727,1.36394215797372
12,11.91292,30,29.813076,22.745001,22.405357,96.439911,NaN,0.996779978275299,NaN,29.892075,400,399.918091,25,30.054998,9.150181,45.072311,50.014668,401.671722,399.086945,398.915131,5792.512695,11.416636,10.794225,10.908596,1.731213,1.753546,1.678995,48.287529,90.918083,33.034912,23.594261,91.174858,55.758923,94.436897,0.289826482534409,555.408203,529.832916043792,2.15437213121645,0.0329109464378902,1.24241574838981,12.4950123003659,585.196815769191,2.20052757186393,0.0162016049421956,1.28894117855198,47.7475301553733,568.435023288797,83.7719922609468,0.0150731809735763,1.36389359780724
12,11.912277,30,29.812199,22.745001,22.405178,96.453392,NaN,0.996713876724243,NaN,29.887075,400,399.897064,25,30.06999,9.158855,45.257298,50.014668,401.671722,399.086945,398.915131,5792.512695,11.416636,10.794225,10.908596,1.731213,1.753546,1.678995,48.287529,90.918083,33.034912,23.594261,91.174858,55.758923,94.436897,0.289826482534409,555.408203,529.834677638374,2.15438525173385,0.0329131110867947,1.2423790437513,12.4931627559142,585.215545101654,2.20058209154046,0.0162033532178567,1.28886454114014,47.7462697171626,568.438384349911,83.7732908302078,0.0150738826188306,1.36386145783563
12,11.913673,30,29.814505,22.745001,22.419323,96.504189,NaN,0.996655583381653,NaN,29.901518,400,399.922699,25,30.08707,9.158305,45.233829,50.014668,401.775146,399.171631,399.070404,5795.789551,11.400494,10.786577,10.881868,1.730802,1.736933,1.674295,48.277306,91.032089,33.08987,23.551416,90.927383,55.788673,94.430031,0.213249087333679,515.573486,529.847943720854,2.15441459084272,0.0329113794483021,1.24230689339602,12.4971781563796,585.277452801226,2.20073946804063,0.0162061378638877,1.28867637894387,47.7495838757407,568.452332361184,83.786582956652,0.0150735918278943,1.36381857237994
12,11.913516,30,29.818329,22.745001,22.435541,96.476456,NaN,0.996466457843781,NaN,29.909342,400,399.978882,25,30.098122,9.148024,45.090118,50.014668,401.775146,399.171631,399.070404,5795.789551,11.400494,10.786577,10.881868,1.730802,1.736933,1.674295,48.277306,91.032089,33.08987,23.551416,90.927383,55.788673,94.430031,0.213249087333679,515.573486,529.86857416431,2.15448613616901,0.032915415603272,1.24211861610442,12.4967265853598,585.235811711962,2.20061005205335,0.0162011736995099,1.2888699334564,47.7550792542825,568.483634666744,83.814617799503,0.0150736669769454,1.36370184249244
12,11.915112,30,29.815594,22.745001,22.439407,96.375702,NaN,0.996216893196106,NaN,29.899549,400,399.917725,25,30.107811,9.149795,45.004192,50.014668,401.584595,398.995331,398.894562,5796.65625,11.429723,10.802592,10.935409,1.731936,1.753285,1.683771,48.268394,90.899902,33.063248,23.572649,91.097603,55.799416,94.427719,0.122601248323917,532.442261,529.86845454037,2.15446796031602,0.0329107817894071,1.24217189366346,12.5013168688993,585.110155053628,2.2002820368711,0.016194401593729,1.28927706070904,47.7511489065487,568.473023882647,83.8032025631139,0.015074416417528,1.3637195149824
12,11.915326,30,29.816307,22.745001,22.436346,96.27626,NaN,0.996315658092499,NaN,29.894676,400,399.963104,25,30.109154,9.146594,45.16967,50.014668,401.778015,399.187408,399.025543,5789.697754,11.420914,10.788239,10.891593,1.717031,1.729535,1.670365,48.2952,90.794403,33.055157,23.566786,91.147881,55.751602,94.461594,0.326120615005493,530.93866,529.863992224871,2.15445048127938,0.0329093886058548,1.24221849851904,12.5019323227795,584.980821588663,2.19992886693988,0.0161854010823004,1.2897417511846,47.7521735540198,568.46785948874,83.8003631596721,0.015073680199987,1.36375921400132
12,11.916105,30,29.817081,22.745001,22.436104,96.191261,NaN,0.996605277061462,NaN,29.869118,400,399.930908,25,30.107891,9.15559,45.300022,50.014668,401.778015,399.187408,399.025543,5789.697754,11.420914,10.788239,10.891593,1.717031,1.729535,1.670365,48.2952,90.794403,33.055157,23.566786,91.147881,55.751602,94.461594,0.326120615005493,530.93866,529.861289108988,2.15443266363143,0.0329066683038025,1.24226798177493,12.5041726195216,584.869980103768,2.19962540494202,0.0161775927418149,1.29014338182194,47.7532858428985,568.462666170348,83.7975837465277,0.0150729091909174,1.36380000811965
12,11.915682,30,29.818937,22.745001,22.448114,96.167793,NaN,0.996120631694794,NaN,29.870848,400,399.92514,25,30.107832,9.161138,45.413033,50.014668,401.677948,399.082489,399.022675,5788.807617,11.405599,10.785985,10.898329,1.723165,1.74484,1.673081,48.263523,90.749428,33.016006,23.613428,90.978264,55.771351,94.463036,0.0932443737983704,535.332581,529.877512223324,2.15449225639896,0.032910707098918,1.24211017556547,12.5029561434717,584.836827589167,2.19952751194973,0.0161743243883483,1.29028409955778,47.7559529466597,568.486735857422,83.8176997950027,0.0150735510134107,1.36369376837469
12,11.917429,30,29.819042,22.745001,22.448114,96.167793,NaN,0.996048092842102,NaN,29.870848,400,399.92514,25,30.107832,9.147803,45.49712,50.014668,401.821594,399.191467,399.060028,5796.191406,11.441111,10.803164,10.922102,1.726062,1.737363,1.665106,48.2687,90.932983,32.989498,23.610172,91.000755,55.842327,94.410416,0.201289340853691,533.65332,529.872125396266,2.15445458428797,0.0329047242077252,1.24221511739838,12.5079800077776,584.83666498604,2.19952661182207,0.0161742533029657,1.29028599125805,47.7561038296503,568.473446577906,83.8080945289449,0.0150725882902371,1.36376959990731
12,11.916729,30,29.820934,22.745001,22.454554,96.225258,NaN,0.996513724327087,NaN,29.873798,400,399.953796,25,30.104052,9.144918,45.493748,50.014668,401.821594,399.191467,399.060028,5796.191406,11.441111,10.803164,10.922102,1.726062,1.737363,1.665106,48.2687,90.932983,32.989498,23.610172,91.000755,55.842327,94.410416,0.201289340853691,533.65332,529.882283242984,2.15449674008526,0.032908509936426,1.24210210090379,12.5059670779128,584.907875693408,2.19971112741768,0.0161778978103671,1.29005746448045,47.7588225275956,568.49134651482,83.8237342371834,0.0150727900141637,1.36369838773154
12,11.918022,30,29.820698,22.745001,22.450056,96.289154,NaN,0.996285140514374,NaN,29.86977,400,400.024231,25,30.10313,9.157397,45.376377,50.015343,401.836823,399.280579,399.188263,5796.876465,11.414732,10.780986,10.888531,1.718144,1.72629,1.665769,48.283691,91.024277,32.976345,23.627018,91.137756,55.859974,94.399117,0.373626351356506,533.026062,529.872709232909,2.1544499585439,0.0329031125097768,1.24222933464487,12.5096851771528,584.990660857138,2.19993626387343,0.0161835322287722,1.28976192475339,47.7584834160481,568.474291326396,83.8109145034966,0.0150717541904942,1.36379006835221
12,11.919134,30,29.819771,22.745001,22.446905,96.344986,NaN,0.997327446937561,NaN,29.863022,400,400.082611,25,30.108168,9.163245,45.20348,50.015343,401.89093,399.263214,399.120575,5796.538086,11.430902,10.81434,10.922612,1.710243,1.716252,1.654544,48.287296,90.747795,32.990177,23.610243,91.140366,55.915913,94.38343,0.146076768636703,516.168152,529.865365705857,2.15441273878657,0.0328986260853185,1.24233089317912,12.5128825566377,585.064096374855,2.20013908568987,0.0161889420741908,1.28949137021866,47.7571513774585,568.459608421639,83.7989166415683,0.0150712521343992,1.36385802010701
12,11.919134,30,29.819771,22.745001,22.447586,96.362129,NaN,0.997327446937561,NaN,29.846024,400,400.066681,25,30.108757,9.159575,45.003841,50.015343,401.89093,399.263214,399.120575,5796.538086,11.430902,10.81434,10.922612,1.710243,1.716252,1.654544,48.287296,90.747795,32.990177,23.610243,91.140366,55.915913,94.38343,0.146076768636703,516.168152,529.866211730638,2.15441560087271,0.0328987729243122,1.24232338253469,12.5128825566377,585.086201458074,2.20019890942574,0.0161904101149941,1.2894135233951,47.7571513774585,568.460630041328,83.7996657091488,0.0150713217976866,1.36385230996963
12,11.921004,30,29.824005,22.745001,22.448597,96.383659,NaN,0.996386170387268,NaN,29.851664,400,400.078827,25,30.103815,9.159093,44.901321,50.015343,401.803894,399.251892,399.128174,5790.529785,11.404541,10.782594,10.889306,1.710994,1.721214,1.652213,48.297535,90.817436,32.992237,23.616312,91.305145,55.923405,94.383186,0.221148669719696,511.478149,529.861700782582,2.15437953013747,0.0328925904014234,1.24242461274225,12.5182589374487,585.107420905103,2.20023778291457,0.0161893865131625,1.289391713451,47.7632351007399,568.454135210222,83.8005304841009,0.0150685995499856,1.36395302946795
12,11.91931,30,29.823187,22.745001,22.457626,96.369736,NaN,0.996035993099213,NaN,29.855141,400,400.084229,25,30.107386,9.157484,44.989223,50.015343,401.952972,399.301453,399.137665,5794.569336,11.438179,10.816628,10.920646,1.717348,1.724694,1.654419,48.307751,90.961571,33.018444,23.612421,91.163239,55.955509,94.347298,0,508.920105,529.878141447352,2.15445399933178,0.0329003351712844,1.24222326163543,12.513388596074,585.090732118903,2.20019620399593,0.0161887482975598,1.28944023964759,47.7620597896914,568.479484981654,83.8180300682485,0.0150707682363767,1.36379890718866
12,11.920466,30,29.823494,22.745001,22.47368,96.364166,NaN,0.996261715888977,NaN,29.859581,400,400.108887,25,30.108612,9.157063,45.273891,50.015343,401.952972,399.301453,399.137665,5794.569336,11.438179,10.816628,10.920646,1.717348,1.724694,1.654419,48.307751,90.961571,33.018444,23.612421,91.163239,55.955509,94.347298,0,508.920105,529.894519437485,2.15449653679532,0.032899839156152,1.24211579132088,12.5167122150064,585.083075505382,2.20017413843829,0.0161880635102863,1.28947103320348,47.7625008934367,568.495132436419,83.8299117494605,0.0150716697753832,1.36371617297971
12,11.921015,30,29.827944,22.745001,22.484278,96.391106,NaN,0.996198952198029,NaN,29.862841,400,400.089966,25,30.108168,9.164201,45.364365,50.015343,401.836243,399.320007,399.137115,5792.206543,11.40817,10.781825,10.89632,1.724649,1.738751,1.661069,48.324036,90.83783,32.999729,23.62438,91.021233,55.957413,94.365547,0.423728615045547,529.766174,529.9059908162,2.15452923036431,0.0329002445265665,1.24203204364804,12.5182905613359,585.110938251523,2.20023004552883,0.0161873573879497,1.28942852156595,47.7688943513202,568.51351034125,83.8493000195335,0.0150705271028615,1.36368121569384
12,11.920171,30,29.827049,22.745001,22.490063,96.413582,NaN,0.99656730890274,NaN,29.868454,400,400.063995,25,30.106579,9.158051,45.366982,50.015343,401.836243,399.320007,399.137115,5792.206543,11.40817,10.781825,10.89632,1.724649,1.738751,1.661069,48.324036,90.83783,32.999729,23.62438,91.021233,55.957413,94.365547,0.423728615045547,529.766174,529.915776574973,2.15457172405315,0.0329043801484077,1.24191774372031,12.5158640827631,585.141300483926,2.20031612565967,0.016189887218161,1.28931054220952,47.7676085348758,568.527331873429,83.8582469666209,0.0150719510278403,1.36359046758758
12,11.921481,30,29.827656,22.745001,22.498827,96.430679,NaN,0.995852530002594,NaN,29.858177,400,400.041992,25,30.104792,9.16424,45.439213,50.015343,401.823395,399.155273,399.069885,5792.355469,11.423111,10.796619,10.910437,1.728657,1.747513,1.667359,48.324528,91.050201,32.979877,23.673687,90.994164,55.878757,94.410408,0.173917680978775,510.925629,529.922624199428,2.15458030639139,0.0329017852629898,1.24189990108762,12.5196302439761,585.16240593789,2.20037057428881,0.0161909396518665,1.28924392918496,47.7684805946218,568.531310721012,83.8619711483931,0.015071895490109,1.36357749133836
12,11.921059,30,29.830265,22.745001,22.498827,96.430679,NaN,0.996998429298401,NaN,29.858177,400,400.041992,25,30.104792,9.14987,45.574608,50.009251,401.634705,399.043854,398.934601,5799.171875,11.409042,10.780456,10.890397,1.749876,1.769457,1.696848,48.310459,90.910126,32.964294,23.68165,90.902931,55.92313,94.397858,0.264061182737351,506.641235,529.923924410072,2.15458940061471,0.0329032295268682,1.24187459490575,12.5184170566648,585.158377489861,2.20034824510803,0.0161891735767974,1.28929064641298,47.7722287161655,568.538489646242,83.8707011328032,0.0150709804735898,1.36357708759461
12,11.923199,30,29.830853,22.745001,22.504566,96.454811,NaN,0.995915651321411,NaN,29.881075,400,399.991364,25,30.110012,9.128858,45.665623,50.009251,401.634705,399.043854,398.934601,5799.171875,11.409042,10.780456,10.890397,1.749876,1.769457,1.696848,48.310459,90.910126,32.964294,23.68165,90.902931,55.92313,94.397858,0.264061182737351,506.641235,529.92445834969,2.15456739262252,0.0328971432060445,1.24193979708907,12.5245689043894,585.188581663603,2.20042739222804,0.0161908407311032,1.28919186179293,47.7730734094806,568.531518535089,83.866369802085,0.0150701888727708,1.36362492059345
12,11.922234,30,29.830833,22.745001,22.504871,96.482727,NaN,0.997309923171997,NaN,29.890387,400,400.037292,25,30.117458,9.133654,45.829956,50.009251,401.92099,399.300049,399.184967,5801.196777,11.410913,10.799852,10.894514,1.73814,1.753245,1.677073,48.313274,90.783791,32.985374,23.675413,91.008629,55.861244,94.444801,0.0834623202681541,506.996429,529.927810210468,2.15458946768906,0.0329005108411753,1.24187857868023,12.5217949266438,585.224599843266,2.20052492667924,0.0161932428796587,1.2890651798599,47.7730446786248,568.539369618055,83.8721008416171,0.0150707347421292,1.36358080985076
12,11.922234,30,29.830833,22.745001,22.509806,96.531036,NaN,0.997309923171997,NaN,29.897081,400,400.100189,25,30.128979,9.1446,45.715626,50.009251,401.80835,399.224701,399.058807,5803.345215,11.440054,10.819867,10.9531,1.710602,1.728303,1.655056,48.317905,90.895912,32.993465,23.682594,91.078468,55.905437,94.433922,0.3428795337677,531.799438,529.93393874735,2.15461019620171,0.0329015742296166,1.24182431467707,12.5217949266438,585.286868019042,2.20069337525708,0.0161973755117083,1.28884690537774,47.7730446786248,568.54677021193,83.8775282470626,0.0150712391379552,1.36353952541602
12,11.923164,30,29.831644,22.745001,22.515629,96.585594,NaN,0.997196078300476,NaN,29.909439,400,400.075623,25,30.148693,9.138724,45.482334,50.009251,401.80835,399.224701,399.058807,5803.345215,11.440054,10.819867,10.9531,1.710602,1.728303,1.655056,48.317905,90.895912,32.993465,23.682594,91.078468,55.905437,94.433922,0.3428795337677,531.799438,529.938305067828,2.15461461530372,0.0328996466649226,1.24181604516041,12.5244682967574,585.355928196615,2.20087661810285,0.0162014922965267,1.28861536719542,47.774209702956,568.549570227724,83.8806587697311,0.0150709934813645,1.36353623047506
12,11.922449,30,29.834156,22.745001,22.523359,96.627975,NaN,0.996306896209717,NaN,29.928131,400,400.112183,25,30.155703,9.144859,45.332092,50.009251,401.907867,399.345123,399.166565,5797.718262,11.419127,10.799216,10.908237,1.692208,1.707825,1.627937,48.353397,90.946678,32.995533,23.69631,91.319771,55.81324,94.476135,0.147638857364655,487.62616,529.950106038245,2.15466248443613,0.0329037586295,1.24168825620446,12.5224129778003,585.406666964533,2.20100283272173,0.0162034150768337,1.28846938973563,47.7778181074794,568.570447266035,83.8993058456538,0.0150710643441959,1.36345797727233
12,11.922537,30,29.833883,22.745001,22.527472,96.69249,NaN,0.996514081954956,NaN,29.919544,400,400.145508,25,30.154535,9.150895,45.089725,50.009251,401.907867,399.345123,399.166565,5797.718262,11.419127,10.799216,10.908237,1.692208,1.707825,1.627937,48.353397,90.946678,32.995533,23.69631,91.319771,55.81324,94.476135,0.147638857364655,487.62616,529.954942011682,2.15467786081694,0.0329043436054189,1.24164835068432,12.5226659451513,585.490203490916,2.20122991934756,0.0162091138341637,1.28817471060231,47.7774259633421,568.5755259715,83.9026682791119,0.0150715573570717,1.36342551920403
12,11.922212,30,29.835304,22.745001,22.529444,96.709328,NaN,0.996288239955902,NaN,29.897837,400,400.11319,25,30.154043,9.152493,44.953316,50.009251,401.885162,399.305115,399.125854,5796.072266,11.404166,10.809164,10.909272,1.696127,1.703147,1.628864,48.31311,90.975662,33.004063,23.690418,91.220657,55.835445,94.451691,0.127471506595612,509.198151,529.958391320145,2.15469314337975,0.0329058806020156,1.24160722935161,12.5217316837258,585.5097059585,2.20127642219026,0.0162095905304681,1.28812446943623,47.7794670937237,568.583124359752,83.9101280124708,0.0150713104189733,1.3634047515785
12,11.924355,30,29.836424,22.745001,22.529444,96.709328,NaN,0.996270060539246,NaN,29.897837,400,400.11319,25,30.154043,9.147341,44.869171,50.009251,401.973267,399.34549,399.180115,5793.199219,11.405953,10.798217,10.886923,1.69986,1.716442,1.636499,48.3046,90.886536,32.998466,23.69838,91.068909,55.874973,94.463013,0.307771146297455,512.242554,529.951791940516,2.15464697742398,0.0328985482561308,1.24173559288018,12.5278917055563,585.507982045794,2.20126685275638,0.0162088323046997,1.28814439245618,47.7810758138775,568.568328449551,83.9007632749968,0.0150696995242673,1.36350424207537
12,11.926854,30,29.836864,22.745001,22.536245,96.703461,NaN,0.996421635150909,NaN,29.888424,400,400.116943,25,30.155861,9.148849,44.804939,50.009251,401.973267,399.34549,399.180115,5793.199219,11.405953,10.798217,10.886923,1.69986,1.716442,1.636499,48.3046,90.886536,32.998466,23.69838,91.068909,55.874973,94.463013,0.307771146297455,512.242554,529.952541281045,2.15462171007478,0.0328914659331612,1.24181057749993,12.5350739894841,585.499747122044,2.20124265932638,0.0162080331605964,1.28817853459063,47.7817077984037,568.559969841838,83.8952173864732,0.015068893217284,1.3635575368675
12,11.927734,30,29.838209,22.745001,22.53898,96.683052,NaN,0.997113645076752,NaN,29.89842,400,400.125946,25,30.167049,9.147528,44.836182,50.004562,401.921021,399.312164,399.145721,5794.898926,11.424071,10.81433,10.935653,1.714427,1.727267,1.655564,48.322742,90.949097,33.013657,23.702284,91.20536,55.881367,94.483238,0.0666107684373856,525.568604,529.953227653088,2.15461424283441,0.032889045943262,1.24183324242882,12.537602894834,585.471384848738,2.20116007819303,0.0162053788568327,1.28829406429378,47.7836396158607,568.559330409116,83.896534362787,0.0150681260269215,1.36358153632485
12,11.928827,30,29.83992,22.745001,22.545734,96.638039,NaN,0.997286319732666,NaN,29.899075,400,400.129547,25,30.164188,9.134107,45.089153,50.004562,401.871948,399.293152,399.060242,5799.200684,11.418987,10.808005,10.90601,1.743556,1.746773,1.680212,48.322472,90.995346,33.047386,23.666292,91.301819,55.911865,94.448387,0.168474793434143,523.058716,529.958249173546,2.15461906836483,0.0328867636893226,1.24182450218038,12.5407437142694,585.410754463373,2.20098863176324,0.0162003740520145,1.28852684648783,47.7860970209199,568.56363146429,83.9019604200806,0.0150674986426837,1.36358354087197
12,11.928862,30,29.842329,22.745001,22.551281,96.585022,NaN,0.996700823307037,NaN,29.888603,400,400.116577,25,30.152704,9.146795,45.105473,50.004562,401.871948,399.293152,399.060242,5799.200684,11.418987,10.808005,10.90601,1.743556,1.746773,1.680212,48.322472,90.995346,33.047386,23.666292,91.301819,55.911865,94.448387,0.168474793434143,523.058716,529.965029641842,2.15464160944155,0.0328878385801555,1.24176566204178,12.5408442858699,585.338720797069,2.20078326806724,0.0161942121028677,1.28880860153918,47.7895567376009,568.575309633718,83.9137231993274,0.0150669984903268,1.36355501079314
12,11.930046,30,29.84321,22.745001,22.547426,96.546425,NaN,0.996548354625702,NaN,29.87331,400,400.100311,25,30.141113,9.148345,45.178009,50.004562,401.849823,399.235626,399.150787,5799.859863,11.415935,10.808116,10.915181,1.719275,1.732639,1.672268,48.308113,91.054352,33.032372,23.693975,91.288948,55.886444,94.469742,0.418922811746597,551.231079,529.956596707599,2.15459992329839,0.0328829611854989,1.24187892819878,12.5442463483204,585.287614582648,2.20064117848418,0.0161903160250649,1.28899852003312,47.7908219436976,568.5617525473,83.9049507287401,0.0150656010521165,1.36364399872927
12,11.9286,30,29.842274,22.745001,22.547915,96.527,NaN,0.997325897216797,NaN,29.886473,400,400.100433,25,30.135509,9.143973,45.294556,50.004562,401.863281,399.237549,399.061523,5794.260742,11.436819,10.819747,10.933388,1.731084,1.738004,1.669591,48.318943,90.986664,33.029888,23.694168,91.226364,55.892849,94.475723,0.249909743666649,504.863251,529.961656529731,2.15463311619868,0.0328880094138274,1.24178694524385,12.5400914301989,585.264018789614,2.20058145108034,0.0161892880472942,1.28906956079104,47.7894777510259,568.572194146608,83.911365367338,0.0150668158219562,1.36357154721784
12,11.92855,30,29.844385,22.745001,22.548334,96.526352,NaN,0.996474802494049,NaN,29.898731,400,400.097961,25,30.142813,9.147071,45.240337,50.004562,401.863281,399.237549,399.061523,5794.260742,11.436819,10.819747,10.933388,1.731084,1.738004,1.669591,48.318943,90.986664,33.029888,23.694168,91.226364,55.892849,94.475723,0.249909743666649,504.863251,529.962330791931,2.15463595254707,0.0328882705840948,1.24177934807605,12.5399477540353,585.259927037136,2.20056113831758,0.0161878047283515,1.28911022021077,47.7925093192633,568.576387421026,83.9172431246801,0.0150659661377135,1.36358022823317
12,11.92855,30,29.844385,22.745001,22.55047,96.529282,NaN,0.996474802494049,NaN,29.922901,400,400.108429,25,30.149023,9.158781,45.11232,50.004562,402.017853,399.458832,399.378204,5794.368164,11.41899,10.787364,10.899283,1.72666,1.730056,1.660122,48.31937,90.873734,33.029716,23.700727,91.129829,55.878635,94.483643,0.34307923913002,495.857666,529.96498320756,2.15464492252,0.0328887305705963,1.24175588619619,12.5399477540353,585.263704110677,2.20057135552123,0.0161880552943174,1.28909697515679,47.7925093192633,568.579590315274,83.9195920258712,0.0150661843272967,1.36356236988599
12,11.928167,30,29.8479,22.745001,22.557013,96.561081,NaN,0.996459126472473,NaN,29.932957,400,400.16153,25,30.148376,9.16355,45.074818,50.004562,402.017853,399.458832,399.378204,5794.368164,11.41899,10.787364,10.899283,1.72666,1.730056,1.660122,48.31937,90.873734,33.029716,23.700727,91.129829,55.878635,94.483643,0.34307923913002,495.857666,529.974286861995,2.15468064524985,0.0328914489978512,1.24166110970893,12.5388471795527,585.299273577405,2.20065217698371,0.0161883970863733,1.28901610453185,47.7975567810247,568.597641784927,83.9374966249654,0.0150655237415728,1.36351512116159
12,11.928295,30,29.847551,22.745001,22.562897,96.589249,NaN,0.99687123298645,NaN,29.948061,400,400.034943,25,30.144396,9.163471,45.095875,50.004562,401.420837,398.767822,398.732727,5798.433105,11.423734,10.799993,10.914429,1.708801,1.717254,1.657923,48.327728,90.988762,33.000103,23.724102,91.137711,55.925381,94.449585,0.108230076730251,493.722198,529.981198600145,2.15470259487375,0.0328922783660398,1.24160418901086,12.5392149985337,585.336118795672,2.20075336089828,0.0161910411912772,1.28888273792055,47.7970556451867,568.604953976645,83.9423962402353,0.015066209462058,1.363469073568
12,11.931161,30,29.848022,22.745001,22.570427,96.626129,NaN,0.996209621429443,NaN,29.95503,400,399.898163,25,30.154238,9.166044,45.103912,50.004562,401.950684,399.419128,399.302948,5797.992676,11.430929,10.794701,10.92651,1.710539,1.710788,1.657128,48.331024,91.072533,33.026325,23.721872,91.07711,55.947468,94.44265,NaN,512.626648,529.981726244725,2.1546725048859,0.0328841029092068,1.24169306748665,12.5474499158273,585.382923960651,2.2008778816362,0.0161938749328992,1.28872489811666,47.79773196212,568.594918767905,83.9356615152217,0.0150652726690069,1.36353215042265
12,11.930058,30,29.848038,22.745001,22.575392,96.641281,NaN,0.996299505233765,NaN,29.933441,400,400.082245,25,30.154282,9.163162,45.003098,50.004562,401.950684,399.419128,399.302948,5797.992676,11.430929,10.794701,10.92651,1.710539,1.710788,1.657128,48.331024,91.072533,33.026325,23.721872,91.07711,55.947468,94.44265,NaN,512.626648,529.991285866774,2.15471709732371,0.0328889416591698,1.24157258377843,12.5442808273791,585.40242555318,2.20093054940128,0.0161951590217675,1.28865695218833,47.7977549366494,568.61086645566,83.947378996647,0.0150663502950847,1.36344352444163
12,11.92972,30,29.851704,22.745001,22.575392,96.641281,NaN,0.996516585350037,NaN,29.933441,400,400.082245,25,30.154282,9.165303,44.938431,50.004154,401.889923,399.314117,399.17984,5804.931641,11.443523,10.829151,10.958574,1.700346,1.703661,1.644573,48.32988,91.116478,33.039852,23.720173,91.282722,55.911919,94.48114,0.31048372387886,478.60968,529.992326111276,2.15472437404162,0.0328900970194614,1.24155236298936,12.5433096572117,585.396777466345,2.20089922151913,0.0161926797942728,1.28872230638517,47.8030187265264,568.61898805697,83.9582009717221,0.0150649323087943,1.36345392906352
12,11.930587,30,29.851185,22.745001,22.571341,96.622597,NaN,0.996031045913696,NaN,29.92168,400,400.117279,25,30.147697,9.169662,45.011971,50.004154,401.974487,399.478699,399.374969,5804.629395,11.420624,10.793444,10.914427,1.710533,1.707778,1.656812,48.330784,91.111908,33.02277,23.727139,91.344254,55.874142,94.503769,0.137800067663193,520.427185,529.984627932082,2.15468870021424,0.032886261417129,1.2416486848485,12.5458007532274,585.373497986329,2.20083853950656,0.0161914340490987,1.2887972215097,47.8022735556443,568.605466975541,83.9475956454657,0.0150642904961843,1.36352138622109
12,11.929174,30,29.853161,22.745001,22.57435,96.604721,NaN,0.99744701385498,NaN,29.912954,400,400.189667,25,30.142998,9.169166,45.179668,50.004154,401.974487,399.478699,399.374969,5804.629395,11.420624,10.793444,10.914427,1.710533,1.707778,1.656812,48.330784,91.111908,33.02277,23.727139,91.344254,55.874142,94.503769,0.137800067663193,520.427185,529.992712804208,2.15473175433754,0.0328917391673035,1.24153112936369,12.5417408000163,585.34741299895,2.2007593426166,0.0161885702224369,1.28891306899059,47.8051106078482,568.6238185694,83.9636773340741,0.0150644779901593,1.36344913587417
12,11.929245,30,29.856907,22.745001,22.579933,96.594002,NaN,0.996796488761902,NaN,29.919361,400,400.177368,25,30.137419,9.166987,45.316212,50.004154,401.796814,399.172882,399.12439,5806.575195,11.437849,10.821119,10.938057,1.696486,1.701307,1.651109,48.3256,91.027855,33.023632,23.759449,91.154564,55.794483,94.583878,0.256777465343475,516.13324,529.999425614473,2.15475366397857,0.0328926984028924,1.2414741490835,12.5419448119827,585.32782203781,2.20068995898456,0.0161851218224368,1.28902829831531,47.810488551236,568.637285913916,83.9785254685571,0.0150633814761866,1.36343097978902
12,11.92865,30,29.855328,22.745001,22.594791,96.607689,NaN,0.997102022171021,NaN,29.921436,400,400.121246,25,30.126247,9.167429,45.406628,50.004154,401.829224,399.262329,399.193512,5800.871094,11.441551,10.800448,10.933392,1.697576,1.701337,1.644738,48.343506,90.926506,32.98304,23.804621,91.287079,55.803852,94.583389,0.21019458770752,521.169922,530.019700661403,2.15482883986445,0.0328979310847846,1.24127574903318,12.5402351059088,585.347898380292,2.2007511681748,0.0161873589175278,1.28893835179514,47.8082217236467,568.661755258,83.9943784728996,0.0150658963299748,1.36327080486817
12,11.929605,30,29.853565,22.745001,22.600372,96.615189,NaN,0.997218787670135,NaN,29.91181,400,400.163696,25,30.109962,9.16379,45.393883,50.004154,401.829224,399.262329,399.193512,5800.871094,11.441551,10.800448,10.933392,1.697576,1.701337,1.644738,48.343506,90.926506,32.98304,23.804621,91.287079,55.803852,94.583389,0.21019458770752,521.169922,530.02369042274,2.15483170753781,0.0328958674305261,1.24127169264279,12.5429792247593,585.360282451205,2.20079237870204,0.016189191740419,1.2888730700198,47.8056906351935,568.660123234767,83.9908423776427,0.0150667330091379,1.36325314049752
12,11.929156,30,29.855844,22.745001,22.606926,96.629356,NaN,0.997946858406067,NaN,29.908478,400,400.072754,25,30.102421,9.152723,45.156128,50.004154,401.865326,399.264984,399.233582,5796.991211,11.406575,10.795609,10.900191,1.700398,1.713805,1.653797,48.329327,90.911331,32.974087,23.817183,91.292862,55.805912,94.574402,0.0806504487991333,513.487305,530.033206468313,2.15486887744658,0.0328988130713855,1.24117310843773,12.5416890785273,585.3750296026,2.2008222827079,0.0161888617342195,1.28884985801334,47.8089625083291,568.676832111111,84.0061226299457,0.0150666454967295,1.36319474922422
12,11.929156,30,29.855844,22.745001,22.601696,96.664825,NaN,0.997946858406067,NaN,29.904432,400,400.020264,25,30.113491,9.15293,44.968731,50.004154,401.718903,399.119568,399.035492,5803.351563,11.421778,10.793973,10.900703,1.703544,1.717216,1.651459,48.331749,90.902504,33.017208,23.794645,91.311035,55.839302,94.589378,0.224004581570625,502.577332,530.026714983236,2.15484692853548,0.0328976873965904,1.24123036579927,12.5416890785273,585.420740984331,2.20094589477242,0.0161918923601307,1.28869010058568,47.8089625083291,568.668992985724,84.000372167654,0.0150661117491469,1.3632383596763
12,11.930524,30,29.859512,22.745001,22.595177,96.667686,NaN,0.996964871883392,NaN,29.906597,400,399.989685,25,30.123161,9.152807,44.895771,50.004154,401.718903,399.119568,399.035492,5803.351563,11.421778,10.793973,10.900703,1.703544,1.717216,1.651459,48.331749,90.902504,33.017208,23.794645,91.311035,55.839302,94.589378,0.224004581570625,502.577332,530.014414576937,2.15479012216896,0.0328916078485034,1.24138352706716,12.5456197439312,585.418777959035,2.20092452794125,0.0161896573442165,1.28874258985412,47.814228113249,568.654230443438,83.9944097450919,0.0150631351199308,1.36337616206204
12,11.935293,30,29.860556,22.745001,22.60824,96.618904,NaN,0.996325016021729,NaN,29.903152,400,400.034424,25,30.126324,9.149921,45.226334,50.011425,401.910095,399.305359,399.198761,5804.456055,11.427551,10.796438,10.89878,1.67081,1.680228,1.608125,48.344151,91.068779,33.006531,23.797344,91.285179,55.835236,94.569237,0.123016893863678,512.455688,530.01595996475,2.15474232057021,0.0328781246841132,1.24152543151045,12.5593198222665,585.354296096175,2.20074558524591,0.0161847838176049,1.28898105100715,47.8157267388554,568.638731114314,83.9844269066085,0.015061518890497,1.36347830375251
