P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.935166,30,29.861141,22.745001,22.623978,96.565643,NaN,0.996365010738373,NaN,29.919409,400,400.093201,25,30.133963,9.149043,45.434868,50.011425,401.910095,399.305359,399.198761,5804.456055,11.427551,10.796438,10.89878,1.67081,1.680228,1.608125,48.344151,91.068779,33.006531,23.797344,91.285179,55.835236,94.569237,0.123016893863678,512.455688,530.035888318516,2.15481111117741,0.0328819447741824,1.24134541151356,12.5589550383098,585.284735079127,2.20055489111234,0.0161798366170091,1.28923203169868,47.8165664683877,568.664180419158,84.0038688927359,0.0150629370962726,1.36334549180095
12,11.936028,30,29.862129,22.745001,22.623978,96.565643,NaN,0.99690306186676,NaN,29.919409,400,400.093201,25,30.133963,9.15613,45.497257,50.011425,401.7724,399.16687,399.083618,5802.06543,11.418413,10.80809,10.92367,1.660704,1.665934,1.605311,48.367817,90.955742,33.019066,23.796179,91.215271,55.832191,94.591873,0.344630628824234,553.104126,530.033237227926,2.15479256530203,0.0328790006701824,1.24139690444026,12.5614309160065,585.283211359616,2.20054644609669,0.0161791690703766,1.28924968513849,47.8179846496033,568.659044885255,84.0014127249447,0.0150620565894917,1.36338906414212
12,11.935034,30,29.864204,22.745001,22.623219,96.523506,NaN,0.997045397758484,NaN,29.94487,400,400.053375,25,30.136858,9.152884,45.373535,50.011425,401.930603,399.288605,399.247498,5810.157715,11.426375,10.803598,10.90494,1.691795,1.696295,1.6279,48.378826,91.040787,33.044456,23.786057,91.37323,55.964622,94.518768,0.302884250879288,519.276306,530.035352098816,2.15481076572355,0.0328822323454873,1.24134583835607,12.5585758896765,585.225680490287,2.20038174925737,0.0161741652474261,1.28947748354892,47.8209630000369,568.668670610729,84.0112254287886,0.0150615969446542,1.36336696399599
12,11.935137,30,29.866009,22.745001,22.621307,96.532463,NaN,0.996623277664185,NaN,29.958069,400,400.000793,25,30.126785,9.150244,45.325642,50.011425,401.930603,399.288605,399.247498,5810.157715,11.426375,10.803598,10.90494,1.691795,1.696295,1.6279,48.378826,91.040787,33.044456,23.786057,91.37323,55.964622,94.518768,0.302884250879288,519.276306,530.032661838567,2.15480052492787,0.032881469149091,1.24137293099854,12.5588717407753,585.234445257983,2.20039756132095,0.0161737117875956,1.28946919748849,47.8235536769437,568.66773151197,84.0129308456888,0.0150605633122333,1.36339956939316
12,11.937343,30,29.865719,22.745001,22.618975,96.539063,NaN,0.996752977371216,NaN,29.946186,400,400.090027,25,30.119745,9.158775,45.337555,50.011425,401.969757,399.296417,399.221313,5800.933105,11.437363,10.819523,10.931609,1.690985,1.69584,1.626982,48.372356,91.015373,33.010303,23.814768,91.232918,55.933083,94.502449,0.176695808768272,505.561493,530.022981499184,2.15474327403341,0.0328734338029097,1.24153029426701,12.5652076621887,585.243403061257,2.20042306095572,0.0161744718601374,1.28943412299643,47.8231374544054,568.646847324805,83.9972290552006,0.0150592975683692,1.36351144250744
12,11.936263,30,29.866953,22.745001,22.620537,96.522026,NaN,0.996570467948914,NaN,29.936077,400,400.081573,25,30.116055,9.16808,45.337063,50.011425,401.856415,399.24646,399.169556,5809.205566,11.442036,10.798665,10.915626,1.673096,1.679164,1.611807,48.336411,90.966507,33.030727,23.797195,91.181786,55.998947,94.468735,0.461151778697967,545.978821,530.028242705548,2.15477306664853,0.0328774577889987,1.24144863951863,12.5621058708665,585.219530142127,2.20035308511288,0.0161721819829899,1.28953336660959,47.8249085315919,568.65934616555,84.0080328294718,0.0150594854692315,1.36346056710868
12,11.938924,30,29.869135,22.745001,22.633196,96.497818,NaN,0.996861636638641,NaN,29.919563,400,400.101288,25,30.106319,9.175787,45.393536,50.011425,401.856415,399.24646,399.169556,5809.205566,11.442036,10.798665,10.915626,1.673096,1.679164,1.611807,48.336411,90.966507,33.030727,23.797195,91.181786,55.998947,94.468735,0.461151778697967,545.978821,530.035774141217,2.15476895405749,0.0328710955031782,1.24146893443154,12.569747958296,585.184943756723,2.20024997745441,0.0161686388418297,1.28968217903599,47.8280400719933,568.661163177656,84.0122597753279,0.0150584371638449,1.36348355067161
12,11.938924,30,29.869135,22.745001,22.634668,96.535133,NaN,0.996861636638641,NaN,29.913443,400,400.136841,25,30.095634,9.166669,45.419262,50.011425,401.935486,399.291748,399.234741,5798.25,11.419436,10.809227,10.919148,1.684358,1.697641,1.624318,48.342964,91.016808,33.022381,23.799109,91.195885,56.048935,94.448318,0.2653928399086,478.012634,530.03760157162,2.15477513231874,0.0328714121392046,1.24145280986283,12.569747958296,585.233065090258,2.20038015245489,0.0161718288846309,1.28951301406223,47.8280400719933,568.663369824548,84.0138781717008,0.0150585873469868,1.36347126552145
12,11.937895,30,29.871334,22.745001,22.635157,96.555031,NaN,0.996251225471497,NaN,29.907341,400,400.143921,25,30.08313,9.147569,45.328617,50.011425,401.935486,399.291748,399.234741,5798.25,11.419436,10.809227,10.919148,1.684358,1.697641,1.624318,48.342964,91.016808,33.022381,23.799109,91.195885,56.048935,94.448318,0.2653928399086,478.012634,530.041373044107,2.15479931924188,0.0328750303006303,1.24138599348692,12.56679294045,585.255330814758,2.20043076041942,0.0161720447816245,1.28946222420415,47.8311958326969,568.675320005046,84.0255594147454,0.0150582196584449,1.36343809863245
12,11.939839,30,29.872395,22.745001,22.639915,96.585304,NaN,0.995862185955048,NaN,29.907679,400,400.126801,25,30.083935,9.152544,45.177567,50.011482,401.90506,399.243591,399.163452,5804.141602,11.449167,10.805719,10.923336,1.671983,1.685292,1.610556,48.33564,91.018921,33.038837,23.815414,91.18705,55.982944,94.491798,0.107516504824162,514.884949,530.041301636009,2.15477747326257,0.0328694174386854,1.24144999150713,12.572375436701,585.292728508638,2.20052727054751,0.0161739155123491,1.28934420249372,47.8327183983707,568.6691148137,84.0224155488273,0.0150572276265404,1.36348873058417
12,11.939977,30,29.87229,22.745001,22.64253,96.619743,NaN,0.996603608131409,NaN,29.935619,400,400.059967,25,30.084564,9.162926,45.06839,50.011482,401.787872,399.196899,399.119141,5808.960449,11.421827,10.794518,10.902829,1.693646,1.688256,1.63083,48.354485,91.200905,33.022953,23.820107,91.353088,55.97031,94.532951,0.212234646081924,525.375977,530.044123642604,2.15478548028855,0.032869508863905,1.24142959416708,12.5727716989508,585.337291405196,2.2006482507592,0.0161769290050464,1.28918668491106,47.8325677221845,568.6718166079,84.0242578310064,0.0150574678702045,1.36347209803102
12,11.9399,30,29.873058,22.745001,22.64253,96.619743,NaN,0.997301518917084,NaN,29.935619,400,400.059967,25,30.084564,9.169662,45.14307,50.011482,401.787872,399.196899,399.119141,5808.960449,11.421827,10.794518,10.902829,1.693646,1.688256,1.63083,48.354485,91.200905,33.022953,23.820107,91.353088,55.97031,94.532951,0.212234646081924,525.375977,530.044360416629,2.15478713641643,0.032869771679095,1.24142499574305,12.572550596527,585.336107566875,2.20064168936093,0.0161764104203788,1.2892003946286,47.833669801472,568.673564538517,84.0265583705611,0.0150571744262255,1.36347401625712
12,11.94147,30,29.875237,22.745001,22.632042,96.667053,NaN,0.996347963809967,NaN,29.955158,400,400.068329,25,30.087027,9.165854,45.212891,50.011482,402.039886,399.430023,399.394867,5810.859863,11.462559,10.81613,10.964705,1.700916,1.703798,1.646196,48.363075,91.116699,33.051929,23.798639,91.255959,55.93153,94.541519,0.109105661511421,488.107697,530.026510877329,2.15470934573087,0.032862157847605,1.24163370127002,12.5770585761966,585.393737535452,2.2007880003799,0.0161789804335411,1.28902577009177,47.8367965461089,568.649060763567,84.0114779851624,0.0150543370995144,1.3636435161374
12,11.94147,30,29.875237,22.745001,22.631372,96.69593,NaN,0.996347963809967,NaN,29.99688,400,400.177216,25,30.095364,9.154186,45.262257,50.011482,401.942719,399.384888,399.279175,5803.178223,11.440598,10.793833,10.925802,1.697394,1.70311,1.638724,48.346462,91.106514,33.044434,23.809273,91.153404,55.955517,94.533966,0.360771209001541,540.878418,530.025678980288,2.15470653319371,0.0328620137354949,1.24164104626398,12.5770585761966,585.430958853322,2.20088864437255,0.0161814465766057,1.28889563651784,47.8367965461089,568.648056234611,84.0107413359701,0.015054268743937,1.36364911197935
12,11.941157,30,29.879381,22.745001,22.647673,96.717484,NaN,0.996874809265137,NaN,30.023417,400,400.213562,25,30.100729,9.15944,45.318249,50.011482,401.942719,399.384888,399.279175,5803.178223,11.440598,10.793833,10.925802,1.697394,1.70311,1.638724,48.346462,91.106514,33.044434,23.809273,91.153404,55.955517,94.533966,0.360771209001541,540.878418,530.046879947745,2.1547816867012,0.0328665878065146,1.24144374003027,12.5761598872703,585.45235775165,2.20092837193453,0.0161804891664101,1.28887241133582,47.8427424743878,568.681137732284,84.0404979172903,0.0150542952285842,1.36352775112156
12,11.942234,30,29.878315,22.745001,22.653187,96.70208,NaN,0.997295498847961,NaN,30.021463,400,400.244324,25,30.099802,9.169439,45.400314,50.011482,402.136078,399.514374,399.428619,5812.63623,11.470345,10.821145,10.957567,1.685393,1.688432,1.623673,48.370064,91.195572,33.036491,23.810976,91.343941,55.914387,94.563232,0.135554656386375,493.835358,530.05041377149,2.15478166718225,0.0328640985878452,1.24144766916904,12.5792521064978,585.434145170325,2.20088379349229,0.0161798935699614,1.2889227839645,47.8412130079234,568.679525947577,84.0379022326667,0.0150547577541981,1.36352055769554
12,11.941628,30,29.878696,22.745001,22.649212,96.697044,NaN,0.996145188808441,NaN,30.013416,400,400.305328,25,30.093447,9.170572,45.33823,50.011482,402.136078,399.514374,399.428619,5812.63623,11.470345,10.821145,10.957567,1.685393,1.688432,1.623673,48.370064,91.195572,33.036491,23.810976,91.343941,55.914387,94.563232,0.135554656386375,493.835358,530.047342293458,2.15477801649757,0.032865311528795,1.2414550122682,12.5775122207268,585.427067289187,2.2008629895688,0.0161792063437149,1.28895225891092,47.8417596606894,568.678795548654,84.0378718094946,0.0150545035509471,1.36353040119264
12,11.942277,30,29.88166,22.745001,22.656242,96.688393,NaN,0.996646165847778,NaN,30.005249,400,400.331177,25,30.088669,9.167957,45.220371,50.011482,402.112701,399.52478,399.460541,5803.169922,11.431227,10.797213,10.912207,1.691063,1.687937,1.624837,48.36105,91.084923,33.084023,23.773956,91.363297,55.90604,94.574089,0.317364990711212,497.40094,530.054074140373,2.1547935637207,0.0328646088213177,1.24141678725968,12.5793755612083,585.411350753933,2.20080752911224,0.0161764669148826,1.28904407618236,47.8460121782944,568.688810936907,84.0491474032581,0.0150535940942434,1.36351959940253
12,11.944883,30,29.883188,22.745001,22.659313,96.675331,NaN,0.99608850479126,NaN,29.983238,400,400.320557,25,30.098721,9.161481,45.187027,50.011482,402.033905,399.434875,399.368011,5811.452148,11.447818,10.817609,10.952615,1.694187,1.688797,1.626822,48.359253,91.021774,33.060501,23.809353,91.442467,55.973885,94.543625,0.0704149752855301,493.015564,530.049874397674,2.15475041682482,0.0328563793239031,1.24153875355914,12.5868568649961,585.392158781812,2.20074895229804,0.0161743202887544,1.28913022461929,47.8482043078979,568.675699123921,84.0415577326256,0.0150518821474997,1.36361575976637
12,11.942713,30,29.885687,22.745001,22.661337,96.643036,NaN,0.996701836585999,NaN,29.974438,400,400.283295,25,30.109665,9.159232,45.282272,50.011482,402.033905,399.434875,399.368011,5811.452148,11.447818,10.817609,10.952615,1.694187,1.688797,1.626822,48.359253,91.021774,33.060501,23.809353,91.442467,55.973885,94.543625,0.0704149752855301,493.015564,530.059058661982,2.15480557023754,0.0328642168159995,1.24138704018909,12.5806273156162,585.346672386125,2.20061502430136,0.0161698760321,1.28932060640449,47.8517892873874,568.699161522233,84.0620778393543,0.015052137244651,1.36352305084147
12,11.946301,30,29.883516,22.745001,22.660755,96.64222,NaN,0.996542811393738,NaN,29.946541,400,400.251465,25,30.101473,9.159657,45.343884,50.009655,401.993378,399.429565,399.346649,5805.812012,11.444035,10.790282,10.923394,1.693285,1.691213,1.622744,48.366047,91.178574,33.04108,23.817368,91.366791,56.038937,94.520798,0.108081176877022,477.835724,530.047304817883,2.15472598123215,0.0328518536830467,1.24160763466839,12.590927141616,585.348966388852,2.20063072129967,0.0161712712123463,1.28928554294416,47.8486748585369,568.667464694136,84.0359541264302,0.0150511459858477,1.3636665882099
12,11.946486,30,29.885254,22.745001,22.673229,96.651695,NaN,0.996282756328583,NaN,29.913387,400,400.256714,25,30.090429,9.166336,45.312477,50.009655,402.02594,399.426239,399.395844,5810.720703,11.431558,10.806811,10.930184,1.685517,1.680768,1.62218,48.358215,91.187218,33.065033,23.814434,91.036072,55.986355,94.537651,0.11171031743288,559.426575,530.062223085176,2.15477435738843,0.0328539046146979,1.24148206626833,12.5914581451875,585.358503745805,2.20064891188094,0.0161709076992343,1.28927376513249,47.8511681369487,568.687360313565,84.0528489883355,0.0150515668471329,1.36358216730889
12,11.946235,30,29.885744,22.745001,22.683258,96.689354,NaN,0.996432781219482,NaN,29.888111,400,400.221741,25,30.092581,9.17657,45.317139,50.009655,402.02594,399.426239,399.395844,5810.720703,11.431558,10.806811,10.930184,1.685517,1.680768,1.62218,48.358215,91.187218,33.065033,23.814434,91.036072,55.986355,94.537651,0.11171031743288,559.426575,530.075444786725,2.15482183890065,0.0328569163842797,1.24135733067241,12.5907377010029,585.406298489237,2.20077600676951,0.0161737928940336,1.28911255256669,47.8518710549445,568.705058719609,84.0664784307911,0.0150525077815604,1.36349110105195
12,11.950814,30,29.888578,22.745001,22.680357,96.719559,NaN,0.996981501579285,NaN,29.887238,400,400.148285,25,30.099073,9.18781,45.28315,50.009655,401.804504,399.217621,399.153625,5811.801758,11.467106,10.810178,10.967353,1.703828,1.707721,1.64613,48.365494,91.136848,33.025265,23.850031,91.404831,55.979916,94.555397,0.381800711154938,504.387787,530.05776824963,2.15471124226615,0.0328406841224816,1.24166236203312,12.6038789888334,585.440869907951,2.20085708642353,0.0161744594856016,1.28902691225382,47.8559363296346,568.669818324308,84.0443925380855,0.0150485904711772,1.36373024871556
12,11.947321,30,29.889578,22.745001,22.680357,96.719559,NaN,0.997352600097656,NaN,29.887238,400,400.148285,25,30.099073,9.200287,45.243385,50.009655,401.961395,399.409363,399.328369,5803.907227,11.428383,10.792379,10.916142,1.695097,1.696954,1.63743,48.372581,90.989861,33.034676,23.850716,91.260811,56.00758,94.566597,0.0846610814332962,495.680786,530.068505580307,2.15478632131148,0.0328525898504872,1.24145387276911,12.5938547598057,585.439329941216,2.20084854995744,0.0161737848334747,1.28904473022709,47.8573707243467,568.698141898263,84.0664886909385,0.0150499804578705,1.36358771252622
12,11.947321,30,29.889578,22.745001,22.672308,96.712555,NaN,0.997352600097656,NaN,29.886776,400,400.159088,25,30.1014,9.19578,45.274174,50.009655,401.961395,399.409363,399.328369,5803.907227,11.428383,10.792379,10.916142,1.695097,1.696954,1.63743,48.372581,90.989861,33.034676,23.850716,91.260811,56.00758,94.566597,0.0846610814332962,495.680786,530.058512763475,2.15475254197632,0.0328508596233682,1.24154199302419,12.5938547598057,585.430301361394,2.20082413955359,0.0161731869322845,1.28907629424157,47.8573707243467,568.686075511436,84.0576399094813,0.0150491598063147,1.36365488119388
12,11.947369,30,29.889656,22.745001,22.674026,96.693977,NaN,0.996923744678497,NaN,29.878551,400,400.180054,25,30.109177,9.177447,45.328678,50.009655,401.730011,399.116364,399.063141,5805.578613,11.434768,10.809548,10.942306,1.711955,1.709668,1.65136,48.359058,91.113304,33.0536,23.829348,91.333344,55.972431,94.576828,0.179635927081108,508.013641,530.060498159515,2.15475872036809,0.0328510652897834,1.24152604586318,12.5939925254283,585.406231970282,2.20075872027028,0.0161715482759253,1.28916145054133,47.8574826055864,568.688399869823,84.0594478386901,0.01504927605239,1.36364312329405
12,11.949382,30,29.8932,22.745001,22.674715,96.694229,NaN,0.997335195541382,NaN,29.876863,400,400.086456,25,30.124573,9.17256,45.400036,50.009655,401.730011,399.116364,399.063141,5805.578613,11.434768,10.809548,10.942306,1.711955,1.709668,1.65136,48.359058,91.113304,33.0536,23.829348,91.333344,55.972431,94.576828,0.179635927081108,508.013641,530.055165202904,2.15471834100295,0.0328443515019877,1.24163867323215,12.5997696953502,585.401097449171,2.2007293422217,0.0161691793109144,1.28922350542959,47.8625657937766,568.679309035694,84.0574802745581,0.0150467571294743,1.36374747819476
12,11.949814,30,29.897196,22.745001,22.664822,96.706863,NaN,0.995844066143036,NaN,29.876858,400,400.015686,25,30.143429,9.171783,45.427528,50.009655,401.71701,399.120911,399.07959,5803.535156,11.415543,10.797145,10.916781,1.704287,1.701241,1.641027,48.356445,91.297409,33.041046,23.834539,91.33194,55.985752,94.574738,0.157035738229752,510.049255,530.041552754492,2.15466752882517,0.0328407526167991,1.24177288702891,12.6010094096064,585.411230094661,2.20073926991928,0.0161675630883488,1.28923775279907,47.8682967346317,568.667170728029,84.0538781044563,0.0150437892738843,1.36387569032617
12,11.948119,30,29.894609,22.745001,22.65904,96.722809,NaN,0.996678948402405,NaN,29.889906,400,399.968719,25,30.14596,9.160323,45.504116,50.010262,401.549957,398.967407,398.882446,5805.972656,11.442388,10.796458,10.941007,1.703626,1.709189,1.636322,48.391853,91.2118,33.039822,23.846514,91.322998,55.944935,94.593315,0.0927297100424767,536.221008,530.03958513161,2.15467969624834,0.0328452868105326,1.24173501679587,12.5961450590545,585.435771762998,2.20081693239442,0.0161706687348087,1.28911973164064,47.8645866055304,568.667624947995,84.0507810714369,0.015045207070646,1.36383392801994
12,11.950036,30,29.896765,22.745001,22.665127,96.74086,NaN,0.997073769569397,NaN,29.910259,400,399.848297,25,30.145641,9.16732,45.551781,50.010262,401.549957,398.967407,398.882446,5805.972656,11.442388,10.796458,10.941007,1.703626,1.709189,1.636322,48.391853,91.2118,33.039822,23.846514,91.322998,55.944935,94.593315,0.0927297100424767,536.221008,530.04124884884,2.1546640369036,0.0328400616327778,1.2417828048309,12.6016464718375,585.455721326863,2.20086144163171,0.0161707554265958,1.28907679935151,47.8676786359081,568.665275013835,84.0519167061978,0.0150438914138196,1.36387971712598
12,11.952096,30,29.90118,22.745001,22.670479,96.766457,NaN,0.996670961380005,NaN,29.928806,400,399.870575,25,30.146494,9.160221,45.578293,50.010262,401.627991,399.105591,399.014099,5813.462891,11.421,10.792252,10.91385,1.702531,1.698756,1.636572,48.422775,91.282387,33.071049,23.849895,91.26371,55.968197,94.603111,0.246664240956307,501.385498,530.041560594024,2.15464222380462,0.0328341930762103,1.24184718460739,12.6075575244661,585.481920312343,2.20091296794536,0.0161699628754047,1.28904014013258,47.8740098803461,568.664124617236,84.0569269077056,0.0150414468012878,1.36395308153016
12,11.951978,30,29.901316,22.745001,22.686085,96.788971,NaN,0.997192025184631,NaN,29.920216,400,399.892761,25,30.136757,9.153008,45.333481,50.010262,401.529694,398.924988,398.824707,5811.34082,11.441825,10.817652,10.949253,1.695972,1.694354,1.634571,48.432484,91.083946,33.033195,23.881199,91.500572,55.877495,94.645409,0.372823476791382,531.553833,530.061302260016,2.15471026710161,0.0328379491988602,1.24166910400792,12.6072189509404,585.510731324609,2.20099025625675,0.0161717920859268,1.28894123342133,47.8742048970974,568.688635347905,84.0750784537315,0.0150430403332352,1.36381858868612
12,11.950916,30,29.900728,22.745001,22.70039,96.801727,NaN,0.996198832988739,NaN,29.910095,400,399.891113,25,30.127518,9.166918,45.122147,50.010262,401.529694,398.924988,398.824707,5811.34082,11.441825,10.817652,10.949253,1.695972,1.694354,1.634571,48.432484,91.083946,33.033195,23.881199,91.500572,55.877495,94.645409,0.372823476791382,531.553833,530.082326828172,2.15479312285306,0.0328446418191529,1.24144912755827,12.6041716757345,585.52807745743,2.20103971512385,0.0161732767735878,1.28887340264183,47.8733617315443,568.717349744568,84.0953547694964,0.0150453076514077,1.36364982082779
12,11.953392,30,29.902262,22.745001,22.70039,96.801727,NaN,0.996218085289001,NaN,29.910095,400,399.891113,25,30.127518,9.175173,45.135685,50.010262,401.653442,399.147461,398.966431,5806.949219,11.437023,10.801168,10.934439,1.69834,1.698029,1.629763,48.400681,91.305038,33.047707,23.881201,91.275505,55.953358,94.622017,0.279661267995834,492.357056,530.074717644386,2.1547399186889,0.0328362063178917,1.24159683865889,12.6112759287986,585.525717055897,2.20102662881418,0.0161722425257748,1.28890069249848,47.8755613918475,568.700650874874,84.0851428132757,0.0150433501889701,1.3637660205771
12,11.953392,30,29.902262,22.745001,22.709085,96.800064,NaN,0.996218085289001,NaN,29.909306,400,399.926453,25,30.124958,9.17845,45.263786,50.010262,401.653442,399.147461,398.966431,5806.949219,11.437023,10.801168,10.934439,1.69834,1.698029,1.629763,48.400681,91.305038,33.047707,23.881201,91.275505,55.953358,94.622017,0.279661267995834,492.357056,530.085512915122,2.1547764071049,0.0328380745438416,1.24150167166078,12.6112759287986,585.523573607827,2.20102083494235,0.0161721006589445,1.28890817092355,47.8755613918475,568.713685994607,84.0947012465781,0.015044236341698,1.363693458443
12,11.95535,30,29.905762,22.745001,22.72073,96.812881,NaN,0.996744334697723,NaN,29.903736,400,399.965454,25,30.12466,9.184649,45.27924,50.010262,401.761597,399.201691,399.129089,5806.183105,11.416981,10.802057,10.922323,1.69838,1.701336,1.635796,48.404652,91.217148,33.065441,23.854507,91.302567,55.933147,94.632881,0.207098692655563,547.347717,530.093953974046,2.15478320673482,0.0328339077433122,1.2414910320658,12.6168931264862,585.534708181953,2.20103563279256,0.0161708345921345,1.28891279987264,47.8805798493472,568.721380408209,84.104982229649,0.0150428836596184,1.36370367670438
12,11.951721,30,29.905516,22.745001,22.725016,96.783836,NaN,0.996599793434143,NaN,29.897285,400,399.98056,25,30.127369,9.185507,45.291733,50.010262,401.602417,399.062775,398.964905,5810.014648,11.4455,10.802505,10.955884,1.689905,1.694977,1.621711,48.427429,91.101433,33.065056,23.874006,91.267555,55.944508,94.611526,0.164094716310501,507.727173,530.11042280399,2.15487914883528,0.0328471899775852,1.24122786074394,12.6064815405521,585.497648434624,2.20093653254672,0.0161685227355355,1.28903909238148,47.8802271382038,568.755287296016,84.1295218237804,0.0150453201894033,1.36351134301362
12,11.953989,30,29.90612,22.745001,22.722105,96.748413,NaN,0.99717652797699,NaN,29.87793,400,399.925964,25,30.124956,9.18333,45.287273,50.010262,401.602417,399.062775,398.964905,5810.014648,11.4455,10.802505,10.955884,1.689905,1.694977,1.621711,48.427429,91.101433,33.065056,23.874006,91.267555,55.944508,94.611526,0.164094716310501,507.727173,530.099842303548,2.15481821302216,0.0328388382505604,1.24139485155242,12.6129887025584,585.451053969067,2.20080793328407,0.0161650933719919,1.28920941918336,47.881093140449,568.734425303067,84.1150226763218,0.0150435785008927,1.36363651739165
12,11.953865,30,29.906784,22.745001,22.719936,96.702942,NaN,0.99646133184433,NaN,29.875826,400,399.894318,25,30.131142,9.176907,45.275444,50.008076,401.751831,399.260925,399.151062,5814.796387,11.424625,10.795009,10.924034,1.704762,1.700939,1.640121,48.457714,91.150063,33.082962,23.864378,91.372284,55.913403,94.640465,0.236243009567261,530.701599,530.097530651191,2.1548117762612,0.0328387946481769,1.24141117801825,12.6126329558637,585.39140472544,2.20064376335883,0.0161607654845554,1.28942643182015,47.8820451539204,568.73312455261,84.1149487038928,0.0150431342723632,1.36365381427387
12,11.956072,30,29.911982,22.745001,22.726717,96.708099,NaN,0.996375441551208,NaN,29.879242,400,400.012085,25,30.140436,9.176403,45.249802,50.008076,401.720245,399.175049,399.09201,5813.611328,11.43862,10.792251,10.927822,1.688124,1.684829,1.622058,48.431347,91.098961,33.096722,23.858461,91.37265,56.013157,94.610847,0.208751454949379,539.655396,530.099168540512,2.1547928189458,0.0328327352946997,1.24146859090894,12.6189642571471,585.39004655948,2.20061738079736,0.0161577035022165,1.28949585440081,47.8894972531622,568.73417041223,84.1226035417412,0.0150404204669686,1.36372674920816
12,11.955185,30,29.909573,22.745001,22.732307,96.753807,NaN,0.996338784694672,NaN,29.863415,400,400.01004,25,30.146927,9.173029,45.350368,50.008076,401.720245,399.175049,399.09201,5813.611328,11.43862,10.792251,10.927822,1.688124,1.684829,1.622058,48.431347,91.098961,33.096722,23.858461,91.37265,56.013157,94.610847,0.208751454949379,539.655396,530.108832811805,2.15483532517421,0.0328369564313713,1.241354599649,12.6164197939077,585.452691354281,2.20079727070661,0.0161632267411122,1.2892466207412,47.8860437201151,568.745733348585,84.1278907819416,0.0150424968418325,1.3636259270693
12,11.957426,30,29.909996,22.745001,22.738083,96.776344,NaN,0.99623030424118,NaN,29.84861,400,400.055939,25,30.159126,9.177931,45.488831,50.008076,401.84903,399.239563,399.174377,5814.443359,11.431511,10.815527,10.932555,1.685625,1.684399,1.622812,48.410069,91.197502,33.125648,23.863316,91.385193,56.040356,94.584312,0,508.061798,530.10911949381,2.15481142616191,0.0328305666599518,1.2414250076198,12.6228480899317,585.481094827738,2.20087220610714,0.0161648644644832,1.28915258880506,47.886650146722,568.737831103426,84.1226563538586,0.0150417331621739,1.36367629333384
12,11.959691,30,29.914207,22.745001,22.748093,96.758072,NaN,0.997063755989075,NaN,29.869162,400,400.073608,25,30.179451,9.160608,45.431915,50.008076,401.698822,399.162048,399.016785,5812.190918,11.450553,10.814631,10.964432,1.674749,1.683877,1.619537,48.405293,91.167992,33.074409,23.900124,91.248085,56.155022,94.547485,0.168091863393784,524.124084,530.114589361606,2.15480478313458,0.0328250068944623,1.24145054325401,12.629344306446,585.451055053716,2.20077260037885,0.0161604686999487,1.28930995141079,47.8926868149236,568.741791359494,84.1311400193268,0.0150397465601098,1.36371805445967
12,11.958464,30,29.915844,22.745001,22.743755,96.739525,NaN,0.997312486171722,NaN,29.877796,400,399.99884,25,30.193735,9.1635,45.148045,50.008076,401.698822,399.162048,399.016785,5812.190918,11.450553,10.814631,10.964432,1.674749,1.683877,1.619537,48.405293,91.167992,33.074409,23.900124,91.248085,56.155022,94.547485,0.168091863393784,524.124084,530.112972600869,2.15481293149505,0.032828251382567,1.24142485416114,12.6258252792003,585.424620351331,2.20069398441286,0.0161577837473828,1.28942280691715,47.8950333560317,568.747164605071,84.1372490600949,0.0150392349297281,1.36371295891854
12,11.960795,30,29.91585,22.745001,22.743755,96.739525,NaN,0.996600091457367,NaN,29.877796,400,399.99884,25,30.193735,9.178284,44.966366,50.008076,401.636047,399.10614,399.010651,5807.177734,11.409756,10.793128,10.91358,1.683837,1.689172,1.614434,48.413586,91.158791,33.046089,23.920689,91.460251,56.093704,94.561485,0.296591758728027,563.273804,530.105812716016,2.15476287560375,0.0328203186873776,1.24156377519073,12.6325103378197,585.424611110823,2.20069393322142,0.0161577797063706,1.28942291387542,47.8950419564898,568.729289623236,84.1241499044366,0.0150380171308405,1.36381251396379
12,11.960527,30,29.91753,22.745001,22.738958,96.69313,NaN,0.996946036815643,NaN,29.874636,400,399.945343,25,30.198927,9.18781,44.996983,50.008076,401.715607,399.124054,399.038757,5812.308594,11.440864,10.818119,10.954426,1.682748,1.686257,1.62454,48.421356,91.109039,33.092762,23.907452,91.380791,56.167648,94.534561,0.247555449604988,524.955811,530.100680109541,2.15474850200538,0.0328202004744993,1.24160027699366,12.6317417924944,585.362194716046,2.20051784129424,0.0161526894929212,1.28966251135556,47.8974500326935,568.726680602287,84.1244629338536,0.0150369402428219,1.36385249002193
12,11.960527,30,29.91753,22.745001,22.743769,96.65416,NaN,0.996946036815643,NaN,29.877754,400,399.890717,25,30.204481,9.185312,45.024685,50.008076,401.715607,399.124054,399.038757,5812.308594,11.440864,10.818119,10.954426,1.682748,1.686257,1.62454,48.421356,91.109039,33.092762,23.907452,91.380791,56.167648,94.534561,0.247555449604988,524.955811,530.106653321867,2.15476868918576,0.0328212335816757,1.24154764787107,12.6317417924944,585.311933131805,2.20038193439638,0.0161493634584286,1.28983890654688,47.8974500326935,568.733893020161,84.129751279975,0.0150374302979972,1.36381234586485
12,11.962959,30,29.918293,22.745001,22.751158,96.659653,NaN,0.996646344661713,NaN,29.884901,400,399.942993,25,30.207787,9.18478,44.970459,50.008076,401.718628,399.177704,399.088562,5817.212891,11.439868,10.798877,10.933578,1.672642,1.67331,1.602475,48.428841,91.230873,33.076271,23.911043,91.455353,56.119766,94.563553,0,469.633057,530.108357086683,2.15474747391102,0.0328145464592021,1.24161177933375,12.6387155786871,585.317841948539,2.20039458051502,0.0161493185914645,1.28982765558234,47.8985436663694,568.727460594724,84.1260458165842,0.0150365847024563,1.36385970844726
12,11.96043,30,29.921097,22.745001,22.754433,96.674126,NaN,0.996132731437683,NaN,29.898233,400,399.967834,25,30.205629,9.170611,45.033657,50.008076,401.718628,399.177704,399.088562,5817.212891,11.439868,10.798877,10.933578,1.672642,1.67331,1.602475,48.428841,91.230873,33.076271,23.911043,91.455353,56.119766,94.563553,0,469.633057,530.120190458113,2.15481551431932,0.0328238534532957,1.24142526865679,12.6314636217682,585.33218728934,2.20042112652638,0.0161486660938567,1.28981219459506,47.9025625504465,568.755986962478,84.1506775144186,0.0150370215176568,1.36374344539282
12,11.962145,30,29.921471,22.745001,22.753641,96.679398,NaN,0.996262073516846,NaN,29.898211,400,399.956604,25,30.202967,9.175184,45.138268,50.01078,401.657806,399.101532,399.048065,5819.222656,11.430535,10.808822,10.943107,1.66849,1.668809,1.606932,48.417198,91.143585,33.089207,23.906422,91.34375,56.098198,94.576035,0.0928768143057823,499.365601,530.113940091731,2.15477536906676,0.0328178484646999,1.24153611064193,12.6363815439998,585.338410687386,2.20043632130082,0.0161488642481156,1.28979500415884,47.9030985709131,568.742205591937,84.1410677375576,0.0150358850432312,1.36382578674806
12,11.961746,30,29.923826,22.745001,22.750893,96.701431,NaN,0.996539652347565,NaN,29.888189,400,399.952271,25,30.200825,9.172767,45.29985,50.01078,401.721802,399.130646,399.058472,5817.230957,11.463681,10.815166,10.967439,1.672195,1.680451,1.612066,48.406857,91.200546,33.076691,23.927034,91.462807,56.071785,94.600403,0.149600505828857,539.569946,530.111753829284,2.15477240587559,0.032818615819322,1.24154238477827,12.6352374218155,585.363198858763,2.20049306220393,0.0161491591648035,1.28973733223524,47.9064736618892,568.744687685649,84.1460075496493,0.0150347930314098,1.36384764640127
12,11.958513,30,29.923704,22.745001,22.750893,96.701431,NaN,0.996778786182404,NaN,29.888189,400,399.952271,25,30.200825,9.175052,45.446236,50.01078,401.721802,399.130646,399.058472,5817.230957,11.463681,10.815166,10.967439,1.672195,1.680451,1.612066,48.406857,91.200546,33.076691,23.927034,91.462807,56.071785,94.600403,0.149600505828857,539.569946,530.121683133265,2.15484182554014,0.0328296174170085,1.24134975731566,12.6259658160719,585.363386849109,2.20049410319109,0.0161492412834234,1.28973515475928,47.9062988214184,568.76930824214,84.1638991379086,0.0150365308015062,1.36370883382329
12,11.961184,30,29.923595,22.745001,22.745291,96.68486,NaN,0.997127294540405,NaN,29.866901,400,399.983734,25,30.199047,9.175323,45.486832,50.01078,401.581635,398.994324,398.925232,5811.687012,11.450127,10.813591,10.96416,1.682801,1.69089,1.619634,48.415588,91.276466,33.08313,23.926849,91.442528,55.991035,94.654236,0.287640541791916,537.67511,530.106524859784,2.15476096766948,0.0328193249799778,1.24157016037244,12.6336258525135,585.34218201717,2.20043724445846,0.0161479006315416,1.28980820292111,47.9061426110266,568.740253578634,84.1424503765255,0.0150346154617424,1.36386882429466
12,11.964396,30,29.924955,22.745001,22.748768,96.686371,NaN,0.996159076690674,NaN,29.868977,400,399.940613,25,30.189838,9.168599,45.498295,50.01078,401.67511,399.088745,398.999878,5812.965332,11.438837,10.804806,10.924661,1.670534,1.678208,1.608848,48.415802,91.141304,33.073795,23.930035,91.423828,56.021584,94.63018,0.170036777853966,541.589905,530.100975372257,2.15470659260572,0.0328091461385847,1.2417235927999,12.6428356890405,585.342034904182,2.20043090874092,0.0161471142094356,1.28982564564676,47.9080916268505,568.722870653315,84.1315074236027,0.0150327067301458,1.3639861993485
12,11.962427,30,29.926647,22.745001,22.758511,96.672508,NaN,0.995404243469238,NaN,29.872248,400,399.931763,25,30.182701,9.157859,45.53793,50.01078,401.67511,399.088745,398.999878,5812.965332,11.438837,10.804806,10.924661,1.670534,1.678208,1.608848,48.415802,91.141304,33.073795,23.930035,91.423828,56.021584,94.63018,0.170036777853966,541.589905,530.119120201014,2.15478974742897,0.032817934739052,1.24149966467624,12.6371901543462,585.321545470856,2.20036811944899,0.0161447925243815,1.28991864919787,47.9105163369418,568.755125055335,84.1573974276503,0.0150339921593915,1.36383229540083
12,11.964188,30,29.92794,22.745001,22.756668,96.63752,NaN,0.996519863605499,NaN,29.86903,400,399.91687,25,30.181196,9.163054,45.661686,50.01078,401.719543,399.143555,399.054688,5809.208984,11.421884,10.814221,10.938621,1.693984,1.697729,1.629316,48.415359,91.243744,33.086266,23.93351,91.285439,56.151058,94.57019,0.27137154340744,541.746338,530.111423508642,2.1547442083184,0.032811549520829,1.24162475396176,12.6422393426591,585.274417076106,2.20023503399758,0.016140936448619,1.2901003945914,47.9123691916469,568.740797581208,84.1486053016947,0.0150323270617363,1.36393161300223
12,11.963669,30,29.928387,22.745001,22.762289,96.630379,NaN,0.995858728885651,NaN,29.85964,400,399.964813,25,30.179064,9.16815,45.759659,50.01078,401.719543,399.143555,399.054688,5809.208984,11.421884,10.814221,10.938621,1.693984,1.697729,1.629316,48.415359,91.243744,33.086266,23.93351,91.285439,56.151058,94.57019,0.27137154340744,541.746338,530.119996391703,2.15477893474775,0.0328145212931894,1.24153235569746,12.6407513096515,585.264514966874,2.20020630482001,0.0161400261885162,1.29014079495492,47.9130097234157,568.753877423202,84.1587874637595,0.0150329762643426,1.36386558937836
12,11.964144,30,29.930603,22.745001,22.766739,96.632561,NaN,0.996940076351166,NaN,29.84808,400,399.983337,25,30.184704,9.175139,45.80011,50.01078,401.732788,399.147186,399.061096,5812.208984,11.450848,10.808262,10.94456,1.704263,1.706744,1.634681,48.431225,91.194122,33.078365,23.947079,91.339951,56.097908,94.621857,0.151097148656845,519.676025,530.124062473549,2.15478740816709,0.032813861119443,1.24151200298404,12.6421131914606,585.263912447023,2.20019500353684,0.0161387215958612,1.29017051808733,47.9161850476639,568.760236307251,84.1663850787496,0.0150322224047894,1.36386376725657
12,11.964144,30,29.930603,22.745001,22.771069,96.645638,NaN,0.996940076351166,NaN,29.836411,400,399.933746,25,30.196205,9.170126,45.66951,50.012856,401.620209,399.115021,399.014282,5815.476563,11.420305,10.796754,10.923084,1.702824,1.697909,1.63234,48.429386,91.197372,33.083988,23.934177,91.49855,56.100094,94.6213,0.276958882808685,527.806396,530.129438118052,2.15480557410522,0.0328147905881606,1.24146467480159,12.6421131914606,585.280783618802,2.20024062730403,0.0161398376885889,1.29011116936993,47.9161850476639,568.766727338246,84.1711444374829,0.0150326632363289,1.36382765556981
12,11.96409,30,29.928926,22.745001,22.774008,96.678673,NaN,0.996736645698547,NaN,29.840591,400,399.90094,25,30.199923,9.178372,45.526485,50.012856,401.620209,399.115021,399.014282,5815.476563,11.420305,10.796754,10.923084,1.702824,1.697909,1.63234,48.429386,91.197372,33.083988,23.934177,91.49855,56.100094,94.6213,0.276958882808685,527.806396,530.133252536753,2.15481906284045,0.0328156050945573,1.24142934228976,12.6419583690573,585.325984923331,2.20037017492887,0.0161437850860045,1.28993142582222,47.913782077462,568.769026078944,84.1706088448279,0.015033716707711,1.36378947565141
12,11.966148,30,29.929352,22.745001,22.769932,96.725113,NaN,0.996525704860687,NaN,29.84244,400,399.804199,25,30.194571,9.170404,45.433289,50.012856,401.380249,398.799194,398.671204,5813.53125,11.450588,10.81982,10.959344,1.685495,1.68534,1.62183,48.445797,91.23819,33.142506,23.904339,91.395081,56.115501,94.613266,0.163039907813072,518.686523,530.121872735379,2.15475778843506,0.0328077323124518,1.24159647719886,12.6478584501502,585.385228170446,2.20052849625926,0.0161474606766382,1.28972882192146,47.9143925018649,568.747772330669,84.155589483511,0.015032045251837,1.36391417917521
12,11.967247,30,29.934708,22.745001,22.766102,96.775047,NaN,0.997001349925995,NaN,29.865444,400,399.764191,25,30.192036,9.166395,45.260208,50.012856,401.405518,398.904663,398.778778,5808.282227,11.431498,10.787043,10.924096,1.668427,1.671435,1.602776,48.466831,91.211548,33.088772,23.91637,91.552498,56.035992,94.641617,0.193979680538177,530.348877,530.113742081134,2.15471812889127,0.0328031742405365,1.2417038542378,12.651008860215,585.441377018769,2.20065690956734,0.0161481161109543,1.28959867564191,47.9220666586021,568.741651987258,84.1581969468889,0.0150287643562839,1.36402937082651
12,11.965891,30,29.930735,22.745001,22.766102,96.775047,NaN,0.996324360370636,NaN,29.865444,400,399.764191,25,30.192036,9.153407,45.26083,50.012856,401.405518,398.904663,398.778778,5808.282227,11.431498,10.787043,10.924096,1.668427,1.671435,1.602776,48.466831,91.211548,33.088772,23.91637,91.552498,56.035992,94.641617,0.193979680538177,530.348877,530.117906618208,2.15474723497901,0.0328077839688458,1.2416230498288,12.6471216985657,585.447494446151,2.20069079103873,0.0161507891825698,1.28952787031154,47.9163741858339,568.746080391503,84.1561809547458,0.0150311903840925,1.36394454299524
12,11.967167,30,29.933868,22.745001,22.771049,96.830811,NaN,0.996666550636292,NaN,29.871082,400,399.744873,25,30.195158,9.164664,45.307686,50.012856,401.539917,398.989166,398.91275,5812.02832,11.42813,10.809229,10.9424,1.671502,1.677421,1.607135,48.488686,91.233368,33.109596,23.930136,91.588516,56.042099,94.649467,0,519.915527,530.120130334904,2.15474060360239,0.0328045079849571,1.24164497266036,12.6507795383669,585.514575762474,2.20085843631139,0.0161534358943866,1.28933218675183,47.9208631637405,568.748419974985,84.162046163341,0.0150296732531163,1.36397897184992
12,11.968618,30,29.936678,22.745001,22.778564,96.834709,NaN,0.996703565120697,NaN,29.861113,400,399.781281,25,30.191679,9.18222,45.297688,50.012856,401.554138,399.023224,398.9646,5816.174316,11.422853,10.801094,10.930323,1.677395,1.688847,1.617177,48.47897,91.343002,33.093735,23.941605,91.458916,56.110863,94.639252,0.326890468597412,532.593872,530.125005507624,2.15474099383464,0.0328011891298023,1.24164923131424,12.6549386836764,585.515277706219,2.20084806568545,0.016151877694027,1.2893646360529,47.9248890389383,568.752782580256,84.1689664382703,0.0150284665533435,1.36399724530383
12,11.967536,30,29.932327,22.745001,22.785824,96.828964,NaN,0.996683478355408,NaN,29.849876,400,399.821747,25,30.182961,9.171663,45.332993,50.012856,401.554138,399.023224,398.9646,5816.174316,11.422853,10.801094,10.930323,1.677395,1.688847,1.617177,48.47897,91.343002,33.093735,23.941605,91.458916,56.110863,94.639252,0.326890468597412,532.593872,530.137341570713,2.1547946731413,0.0328064246503763,1.24150542384124,12.6518372757568,585.514565643715,2.20086513719853,0.0161543153203467,1.28931308139298,47.9186552563742,568.765423730214,84.1724719494317,0.0150316523184965,1.36386101278771
12,11.966968,30,29.934834,22.745001,22.795502,96.817825,NaN,0.995696902275085,NaN,29.837677,400,399.845398,25,30.17762,9.157059,45.345081,50.012856,401.702148,399.113525,399.052429,5814.47998,11.450974,10.814753,10.959911,1.712101,1.722015,1.642154,48.501358,91.268867,33.091671,23.93857,91.408485,56.089115,94.642776,0.29765909910202,507.306976,530.151099843378,2.15484746004543,0.0328104322809579,1.2413658905037,12.6502090952542,585.496345424355,2.2008049442872,0.0161516788649777,1.28940790767388,47.9222471805962,568.788054664375,84.1923858431732,0.0150318479164945,1.36377309905513
12,11.969516,30,29.939919,22.745001,22.800755,96.818077,NaN,0.997426748275757,NaN,29.821548,400,399.902466,25,30.177073,9.173717,45.243908,50.012856,401.702148,399.113525,399.052429,5814.47998,11.450974,10.814753,10.959911,1.712101,1.722015,1.642154,48.501358,91.268867,33.091671,23.93857,91.408485,56.089115,94.642776,0.29765909910202,507.306976,530.149799876118,2.15481482221231,0.0328028992344075,1.24146016754695,12.6575125196664,585.488844204797,2.20076247173256,0.0161482798579488,1.28949731399037,47.9295320459069,568.784034655482,84.1961716833352,0.0150288552269832,1.36387243025616
12,11.971474,30,29.939501,22.745001,22.819256,96.809006,NaN,0.997222125530243,NaN,29.821609,400,399.918732,25,30.174999,9.179699,45.192444,50.008392,401.703827,399.213776,399.145111,5822.351563,11.434928,10.7946,10.936802,1.735212,1.744967,1.671423,48.48671,91.273315,33.096043,23.958355,91.373924,56.07856,94.666443,0.149941489100456,510.200958,530.166758033586,2.15485042030781,0.0328002156270105,1.2413746511717,12.6631240089486,585.47779040339,2.20073441812069,0.0161477876702878,1.28953078948457,47.9289332471743,568.796127419348,84.2044849393426,0.0150298997580507,1.36379885603824
12,11.96984,30,29.944229,22.745001,22.834478,96.798347,NaN,0.996431052684784,NaN,29.819798,400,399.936676,25,30.180136,9.182298,45.239933,50.008392,401.517548,398.922638,398.922516,5821.225098,11.443738,10.813128,10.96155,1.721211,1.730592,1.657462,48.484398,91.225914,33.08231,23.975569,91.573433,56.056942,94.680229,0.146929353475571,531.874084,530.190665547788,2.15494930570409,0.0328090325321518,1.24111145184106,12.6584411285192,585.456766298145,2.20065695487428,0.0161436996258987,1.28966313075649,47.9357058884052,568.838572630838,84.241868722286,0.0150302527455849,1.36363452318697
12,11.96984,30,29.944229,22.745001,22.837681,96.801811,NaN,0.996431052684784,NaN,29.82806,400,399.868042,25,30.188751,9.176284,45.455521,50.008392,401.517548,398.922638,398.922516,5821.225098,11.443738,10.813128,10.96155,1.721211,1.730592,1.657462,48.484398,91.225914,33.08231,23.975569,91.573433,56.056942,94.680229,0.146929353475571,531.874084,530.194640771854,2.15496273614674,0.0328097195217933,1.24107653967422,12.6584411285192,585.461233664138,2.20066903046569,0.0161439949382567,1.2896474892609,47.9357058884052,568.843372585781,84.2453887284038,0.0150305785480976,1.3636078645213
12,11.969443,30,29.945415,22.745001,22.831558,96.786674,NaN,0.996496438980103,NaN,29.838703,400,399.880859,25,30.186598,9.170141,45.479141,50.008392,401.614502,399.057739,399.047028,5822.492676,11.461708,10.799071,10.962257,1.716202,1.735306,1.661196,48.462502,91.237549,33.102928,23.968225,91.582535,56.023754,94.722137,0.124232165515423,524.458679,530.188259336066,2.15494557684562,0.0328097553437544,1.24111968921053,12.6573032934494,585.439885600942,2.20060614905134,0.0161419070970331,1.28973699497116,47.9374046497765,568.839022515942,84.2437684440711,0.0150296491261348,1.36364996492173
12,11.970905,30,29.946062,22.745001,22.824179,96.799118,NaN,0.99619472026825,NaN,29.828037,400,399.904419,25,30.182892,9.1763,45.416798,50.008392,401.672089,399.06076,399.037018,5817.067383,11.419773,10.805621,10.929884,1.728991,1.748718,1.664769,48.454876,91.136147,33.081917,23.97827,91.350281,55.971767,94.74334,0.289628237485886,589.581604,530.174615082109,2.15488327299358,0.0328032047314197,1.24128708373061,12.6614933666261,585.454938648561,2.20064401610092,0.0161425330346082,1.28969231146589,47.9383313553337,568.817728326291,84.229010017278,0.015027857886157,1.36377806732878
12,11.970318,30,29.947983,22.745001,22.825827,96.810699,NaN,0.996530413627625,NaN,29.823057,400,399.898987,25,30.178505,9.178175,45.415985,50.008392,401.672089,399.06076,399.037018,5817.067383,11.419773,10.805621,10.929884,1.728991,1.748718,1.664769,48.454876,91.136147,33.081917,23.97827,91.350281,55.971767,94.74334,0.289628237485886,589.581604,530.17846172927,2.15490277553309,0.0328055526862029,1.24123420091738,12.6598110785656,585.466917146916,2.20066801239551,0.0161422289256987,1.28967424179514,47.9410827352384,568.827585037795,84.2387804305076,0.0150274999408996,1.36375235497335
12,11.971571,30,29.948383,22.745001,22.825827,96.810699,NaN,0.995926916599274,NaN,29.823057,400,399.898987,25,30.178505,9.174337,45.585899,50.008392,401.583069,398.962463,398.942108,5816.913086,11.445395,10.806008,10.962624,1.727913,1.738424,1.666,48.461834,91.229332,33.056271,23.994705,91.436592,55.973286,94.746628,0.351531237363815,518.684082,530.174617245648,2.15487589917384,0.0328012955690827,1.24130870678174,12.6634019860778,585.466301391604,2.2006646027385,0.0161419600537667,1.28968136816085,47.9416556239593,568.818580893113,84.2327075615299,0.0150266750179661,1.36380844680791
12,11.973392,30,29.95137,22.745001,22.821201,96.837059,NaN,0.99706369638443,NaN,29.814037,400,399.871338,25,30.177372,9.172949,45.778088,50.008392,401.583069,398.962463,398.942108,5816.913086,11.445395,10.806008,10.962624,1.727913,1.738424,1.666,48.461834,91.229332,33.056271,23.994705,91.436592,55.973286,94.746628,0.351531237363815,518.684082,530.16328672513,2.15481743791946,0.0327941179697753,1.24146751556027,12.6686201898622,585.495698984473,2.2007310289245,0.0161421991582237,1.28961559050918,47.9459334848339,568.802176150138,84.2246335943232,0.0150239652617109,1.36394485110597
12,11.970615,30,29.952024,22.745001,22.827606,96.834091,NaN,0.996008038520813,NaN,29.816124,400,399.70224,25,30.191402,9.177858,45.896591,50.008392,401.268738,398.702728,398.64209,5822.314941,11.413999,10.794291,10.918689,1.8294,1.806555,1.749711,48.470291,91.333771,33.071651,23.993601,91.292015,56.019005,94.723938,0.173130556941032,538.847656,530.179758655768,2.15490386552053,0.0328049251291628,1.24123245412111,12.6606622610512,585.490864857479,2.20071510991421,0.0161415066843753,1.28964062912161,47.9468700735532,568.834046858351,84.2488672678161,0.0150257785743377,1.36377758098991
12,11.973145,30,29.952568,22.745001,22.837265,96.832352,NaN,0.996719539165497,NaN,29.798656,400,399.557098,25,30.20414,9.180017,45.900013,50.008392,401.248413,398.713409,398.669708,5818.767578,11.42581,10.782183,10.934966,1.825781,1.802808,1.739886,48.456707,91.254417,33.069386,23.99794,91.488358,56.071701,94.679337,0.283920109272003,527.143066,530.183986010737,2.15489010975198,0.0327984021511568,1.2412775070342,12.6679124290568,585.487784908659,2.20070441204312,0.0161409928936633,1.28965816521321,47.9476491201028,568.82994796465,84.2465817617078,0.0150252097044094,1.36380858720216
12,11.971416,30,29.951406,22.745001,22.841175,96.833626,NaN,0.997227191925049,NaN,29.808613,400,399.5065,25,30.210709,9.177452,45.693047,50.008392,401.248413,398.713409,398.669708,5818.767578,11.42581,10.782183,10.934966,1.825781,1.802808,1.739886,48.456707,91.254417,33.069386,23.99794,91.488358,56.071701,94.679337,0.283920109272003,527.143066,530.194143011477,2.15494358610724,0.0328051139403731,1.24113210634175,12.6629577950083,585.491216302247,2.20071875602324,0.0161418823852623,1.28963172214362,47.9459850405847,568.847314497662,84.2577782504165,0.0150270092064393,1.36369452623842
12,11.971416,30,29.951406,22.745001,22.834536,96.851799,NaN,0.997227191925049,NaN,29.822271,400,399.563599,25,30.21269,9.186025,45.497875,50.018517,401.355774,398.796295,398.713135,5822.708008,11.426013,10.811885,10.944386,1.841915,1.814376,1.760025,48.432545,91.246452,33.082508,24.006176,91.419128,56.109798,94.672455,0.264963328838348,530.464355,530.185902895159,2.15491574673422,0.0328036900830633,1.24120449062707,12.6629577950083,585.514652034556,2.20078209708789,0.016143431119191,1.28954974475553,47.9459850405847,568.837364590124,84.2504821106149,0.0150263340027947,1.36374979879633
