P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.972852,30,29.953791,22.745001,22.834204,96.876427,NaN,0.996515929698944,NaN,29.839642,400,399.563324,25,30.210342,9.186837,45.289116,50.018517,401.170227,398.69281,398.544983,5823.112793,11.447688,10.808183,10.967259,1.829973,1.815443,1.759481,48.43782,91.368423,33.079975,24.008844,91.63578,56.120686,94.67202,0.232973679900169,544.269531,530.181085333083,2.15488355646483,0.0327987408554046,1.24129347918817,12.6670728442651,585.542740862412,2.20084760421202,0.0161439268077091,1.28948117270712,47.9494005031208,568.829443379326,84.2478304707664,0.0150245219209472,1.36382989257084
12,11.975334,30,29.955076,22.745001,22.836618,96.86998,NaN,0.99607515335083,NaN,29.869307,400,399.521027,25,30.209345,9.190127,45.248337,50.018517,401.170227,398.69281,398.544983,5823.112793,11.447688,10.808183,10.967259,1.829973,1.815443,1.759481,48.43782,91.368423,33.079975,24.008844,91.63578,56.120686,94.67202,0.232973679900169,544.269531,530.176467001702,2.154840452999,0.0327908299391551,1.24141471866246,12.6741844680737,585.532450584183,2.20081418824801,0.0161425139969802,1.28953309156363,47.9512406134001,568.815969017904,84.239651808519,0.0150229210125798,1.36392423285474
12,11.973726,30,29.954451,22.745001,22.829666,96.863243,NaN,0.996424376964569,NaN,29.875368,400,399.562378,25,30.206619,9.163451,45.367844,50.018517,401.275299,398.76413,398.647705,5820.947266,11.415033,10.804899,10.927711,1.834062,1.826236,1.755155,48.453285,91.234756,33.074596,24.009876,91.707382,56.127869,94.683044,0.220893383026123,510.501892,530.172770529447,2.15484577969533,0.0327947992292667,1.24139496902518,12.66957722542,585.524724502984,2.20079603452551,0.0161423599453479,1.28955234056593,47.9503456256958,568.816933778678,84.2395318925621,0.0150233204087068,1.36390941279504
12,11.974518,30,29.954762,22.745001,22.828894,96.877388,NaN,0.995916426181793,NaN,29.871487,400,399.564331,25,30.206169,9.14779,45.37878,50.018517,401.275299,398.76413,398.647705,5820.947266,11.415033,10.804899,10.927711,1.834062,1.826236,1.755155,48.453285,91.234756,33.074596,24.009876,91.707382,56.127869,94.683044,0.220893383026123,510.501892,530.16938194449,2.15482555591483,0.0327919441584671,1.24145050217935,12.6718465226622,585.542486354104,2.20084268009472,0.0161433561724925,1.28949411728649,47.9507909733687,568.810173272337,84.2349869109067,0.0150226955020951,1.36395170765941
12,11.974585,30,29.956293,22.745001,22.828894,96.877388,NaN,0.99671596288681,NaN,29.871487,400,399.564331,25,30.206169,9.161435,45.459187,50.018517,401.278351,398.790955,398.645081,5815.80957,11.432543,10.810482,10.970841,1.849458,1.826403,1.763332,48.458626,91.285606,33.034172,24.043829,91.48613,56.103081,94.706017,0,529.508606,530.169176353444,2.15482411900051,0.0327917166532609,1.24145448744435,12.6720384908456,585.540131169882,2.20082963605135,0.0161423274205191,1.28952135598658,47.9529832923377,568.811959659968,84.2383231256623,0.0150219987778359,1.36396493963811
12,11.975631,30,29.956751,22.745001,22.83371,96.877769,NaN,0.99643874168396,NaN,29.884327,400,399.608246,25,30.211149,9.183425,45.567562,50.018517,401.429413,398.909576,398.777893,5817.174316,11.419267,10.79503,10.920867,1.838801,1.811055,1.754259,48.461864,91.121162,33.07151,24.035082,91.646362,56.146702,94.664116,0.28731968998909,530.644897,530.171945618293,2.15482188704539,0.0327891979749676,1.24146412477196,12.6750353816116,585.539917916826,2.20082706174229,0.0161420521487359,1.28952778757654,47.9536391097807,568.8118499865,84.2388489379389,0.0150217466648949,1.36397247936184
12,11.97699,30,29.957605,22.745001,22.834938,96.840706,NaN,0.996586620807648,NaN,29.881495,400,399.671875,25,30.208138,9.183738,45.725792,50.018517,401.429413,398.909576,398.777893,5817.174316,11.419267,10.79503,10.920867,1.838801,1.811055,1.754259,48.461864,91.121162,33.07151,24.035082,91.646362,56.146702,94.664116,0.28731968998909,530.644897,530.169300174018,2.15479789523194,0.0327848479361541,1.24153155070041,12.6789287526248,585.490806734496,2.20069060689407,0.0161383203970828,1.28971016214035,47.954861945335,568.80455844666,84.2346336219132,0.0150207957316852,1.36402595291677
12,11.975898,30,29.958893,22.745001,22.838919,96.808945,NaN,0.996103882789612,NaN,29.862465,400,399.650818,25,30.209784,9.166119,45.643696,50.018517,401.292328,398.788727,398.697266,5815.087402,11.434845,10.807583,10.969722,1.833695,1.817287,1.755124,48.468437,91.387032,33.07893,24.045994,91.657822,56.136604,94.663506,0.373049050569534,522.253296,530.177593077046,2.15483800935957,0.0327894085375822,1.24142314346393,12.6758003306996,585.447858970726,2.20056890631778,0.0161347484634408,1.28987657839815,47.9567061713069,568.820829599389,84.2482674828892,0.0150212117093035,1.36395495786569
12,11.975145,30,29.959499,22.745001,22.843803,96.806717,NaN,0.996354043483734,NaN,29.854366,400,399.647156,25,30.221291,9.16692,45.532715,50.018581,401.463348,398.878815,398.867065,5820.916016,11.471745,10.799138,10.949078,1.832304,1.819763,1.760588,48.445511,91.249634,33.044807,24.058247,91.470016,56.139538,94.699417,0.162240535020828,539.273804,530.185966085464,2.15487463943732,0.0327930123838093,1.2413250812969,12.6736429693521,585.444052084195,2.20055597340003,0.0161341515286343,1.28989745179066,47.9575738528488,568.834831633795,84.2593355102032,0.0150218379755059,1.36388629074108
12,11.975145,30,29.959499,22.745001,22.855894,96.817596,NaN,0.996354043483734,NaN,29.871984,400,399.70578,25,30.229773,9.150358,45.531639,50.018581,401.463348,398.878815,398.867065,5820.916016,11.471745,10.799138,10.949078,1.832304,1.819763,1.760588,48.445511,91.249634,33.044807,24.058247,91.470016,56.139538,94.699417,0.162240535020828,539.273804,530.200974149822,2.15492534238342,0.0327956049191524,1.24119323130202,12.6736429693521,585.458084611079,2.2005939030278,0.0161350786977002,1.28984827909423,47.9575738528488,568.852953678088,84.2726230646423,0.0150230674186407,1.36378559799291
12,11.975317,30,29.960037,22.745001,22.858252,96.825516,NaN,0.99646657705307,NaN,29.867472,400,399.732452,25,30.23457,9.166891,45.579109,50.018581,401.509003,398.921295,398.929779,5826.699707,11.44588,10.809959,10.951515,1.842394,1.817913,1.763275,48.45739,91.273247,33.077293,24.030905,91.493752,56.119633,94.70372,0.325964272022247,562.079651,530.203373351739,2.15493154195889,0.0327955264691823,1.24117774744725,12.6741357621035,585.467471908705,2.2006169297222,0.0161353922776815,1.28982207979141,47.9583441594982,568.855977794763,84.2755524069239,0.0150229851815201,1.3637769354615
12,11.975691,30,29.961365,22.745001,22.849007,96.830276,NaN,0.995973825454712,NaN,29.845028,400,399.778015,25,30.236376,9.173945,45.536514,50.018581,401.509003,398.921295,398.929779,5826.699707,11.44588,10.809959,10.951515,1.842394,1.817913,1.763275,48.45739,91.273247,33.077293,24.030905,91.493752,56.119633,94.70372,0.325964272022247,562.079651,530.190750969592,2.15488475579599,0.0327922744372279,1.24130077129003,12.6752072814037,585.471567272371,2.20062220737766,0.016134905949568,1.28982423586759,47.9602455401336,568.841250374343,84.2665110924079,0.0150212767383703,1.36387884279482
12,11.977342,30,29.961939,22.745001,22.844957,96.801224,NaN,0.99600088596344,NaN,29.846386,400,399.900269,25,30.247355,9.167379,45.438766,50.018581,401.709076,399.144775,399.004547,5821.765137,11.46736,10.828418,10.961271,1.835242,1.828325,1.768124,48.495331,91.342186,33.093109,24.048635,91.487007,56.225624,94.647903,0,537.141907,530.180658623747,2.15483237074839,0.0327858014762061,1.24144310691717,12.6799371358147,585.433209548987,2.20051602515697,0.0161320446131038,1.28996578856968,47.9610673518035,568.823389593128,84.2541756453223,0.0150197585238182,1.36398680544808
12,11.978817,30,29.965176,22.745001,22.857321,96.76738,NaN,0.99619460105896,NaN,29.85375,400,399.950165,25,30.262791,9.17061,45.365978,50.018581,401.709076,399.144775,399.004547,5821.765137,11.46736,10.828418,10.961271,1.835242,1.828325,1.768124,48.495331,91.342186,33.093109,24.048635,91.487007,56.225624,94.647903,0,537.141907,530.191482718246,2.15485260162486,0.0327834463516567,1.24139587911489,12.6841623620656,585.384562974641,2.20037041092678,0.0161269864128487,1.29017673126316,47.9657016280044,568.835482075833,84.2673249491852,0.0150188502596772,1.36396854374337
12,11.977432,30,29.967632,22.745001,22.872736,96.727066,NaN,0.996098101139069,NaN,29.850571,400,399.986145,25,30.263197,9.167025,45.316944,50.018581,401.713531,399.233093,399.077972,5821.722656,11.426964,10.82008,10.935024,1.827355,1.821284,1.758633,48.461128,91.315514,33.099571,24.053675,91.240257,56.180191,94.661514,0.182259351015091,551.784851,530.214864496537,2.15494693075442,0.0327914513914929,1.24114553224175,12.6801949574735,585.328761911947,2.20020884922123,0.0161219010303223,1.29040339488872,47.9692175231449,568.872887170531,84.2979999300768,0.015020075923633,1.36379785659157
12,11.97744,30,29.969313,22.745001,22.872736,96.727066,NaN,0.996113359928131,NaN,29.850571,400,399.986145,25,30.263197,9.172363,45.501629,50.018581,401.798065,399.213135,399.062775,5817.94043,11.453025,10.8398,10.961468,1.824622,1.812976,1.746071,48.451817,91.057686,33.136936,24.005507,91.320641,56.127258,94.712105,0.46015852689743,555.654907,530.214839966115,2.15494675926904,0.0327914242367879,1.24114600732256,12.6802178748836,585.326171088092,2.20019451791747,0.0161207727752611,1.2904334270138,47.9716238369229,568.87535068679,84.3020300893053,0.0150193454801191,1.36380958840762
12,11.978318,30,29.965303,22.745001,22.876453,96.712067,NaN,0.996074080467224,NaN,29.832191,400,400.006287,25,30.259787,9.180423,45.706383,50.018581,401.710175,399.20047,399.043854,5822.526855,11.438644,10.813155,10.931041,1.838667,1.823354,1.75562,48.460148,91.193718,33.126274,24.026749,91.39463,56.132069,94.716331,0.194287225604057,554.730591,530.216761158633,2.15494352373152,0.0327892409464235,1.24115764810192,12.6827329904689,585.312996729244,2.2001763773449,0.016122185562513,1.2904298718253,47.9658834407082,568.868171064332,84.2914606543782,0.0150209997056669,1.36378883681961
12,11.980981,30,29.968048,22.745001,22.870483,96.72126,NaN,0.995910346508026,NaN,29.826866,400,400.018555,25,30.261183,9.188102,45.665649,50.018581,401.710175,399.20047,399.043854,5822.526855,11.438644,10.813155,10.931041,1.838667,1.823354,1.75562,48.460148,91.193718,33.126274,24.026749,91.39463,56.132069,94.716331,0.194287225604057,554.730591,530.201184545853,2.15486141195097,0.0327789254016237,1.24138090911445,12.6903605600822,585.320628559149,2.20018504651032,0.0161211268077552,1.29043718343288,47.9698130274558,568.842944346943,84.276596236714,0.0150178230146623,1.36397050251601
12,11.981947,30,29.971619,22.745001,22.869301,96.753555,NaN,0.996838092803955,NaN,29.829454,400,399.9617,25,30.272816,9.178587,45.589825,50.014095,401.598694,399.06842,398.858734,5820.737793,11.441509,10.823522,10.938565,1.841846,1.830991,1.763986,48.471127,91.37896,33.072891,24.077209,91.549683,56.15913,94.690323,0.306965887546539,580.55426,530.196754460951,2.1548357503019,0.0327753952588377,1.24145120612324,12.6931271355589,585.356798697883,2.20026726942493,0.0161214832621764,1.29035441554922,47.9749246556584,568.839134644528,84.2785281812023,0.0150156584492025,1.36404568641531
12,11.982592,30,29.967934,22.745001,22.880547,96.78595,NaN,0.996002912521362,NaN,29.818411,400,399.854797,25,30.273518,9.167131,45.500259,50.014095,401.598694,399.06842,398.858734,5820.737793,11.441509,10.823522,10.938565,1.841846,1.830991,1.763986,48.471127,91.37896,33.072891,24.077209,91.549683,56.15913,94.690323,0.306965887546539,580.55426,530.208737249326,2.15486908792791,0.0327756178214745,1.24136686982929,12.6949742894871,585.404273029548,2.20041166848013,0.0161267176638042,1.29014182954141,47.9696498370015,568.845516747541,84.2783313729857,0.0150180583459441,1.36395448127426
12,11.982592,30,29.967934,22.745001,22.889338,96.801636,NaN,0.996002912521362,NaN,29.816339,400,399.855499,25,30.268875,9.161294,45.508438,50.014095,401.572632,399.080261,398.914764,5829.086914,11.423413,10.824006,10.935998,1.846325,1.823422,1.769496,48.494221,91.335167,33.064362,24.097231,91.614357,56.179062,94.685966,0.301154255867004,568.493469,530.219649684216,2.15490594991049,0.0327775017010244,1.24127103896426,12.6949742894871,585.424509637298,2.20046637032441,0.0161280544741592,1.2900708196296,47.9696498370015,568.858692443354,84.2879915556719,0.0150189519625609,1.36388126799711
12,11.983545,30,29.972422,22.745001,22.899254,96.832748,NaN,0.996417045593262,NaN,29.812775,400,399.884888,25,30.271488,9.173874,45.583488,50.014095,401.6987,399.144257,398.927216,5826.147461,11.464588,10.846162,10.971667,1.82862,1.814034,1.760913,48.497242,91.305916,33.078953,24.083126,91.451668,56.113239,94.751213,0.558217585086823,570.994812,530.229036189968,2.15492710506426,0.0327763944111741,1.24121957473858,12.6977033579451,585.457735375102,2.20053661316929,0.0161276930269486,1.29001008526842,47.976074027703,568.872994459812,84.304415222303,0.0150175260084493,1.36386967431378
12,11.983846,30,29.972191,22.745001,22.912462,96.849411,NaN,0.996409833431244,NaN,29.818766,400,399.91214,25,30.273281,9.16853,45.665783,50.014095,401.6987,399.144257,398.927216,5826.147461,11.464588,10.846162,10.971667,1.82862,1.814034,1.760913,48.497242,91.305916,33.078953,24.083126,91.451668,56.113239,94.751213,0.558217585086823,570.994812,530.244506769509,2.15497602820649,0.032778203439952,1.24109360542023,12.6985652857364,585.479585723372,2.200596676553,0.0161292676625757,1.28993064614197,47.9757433888512,568.890135634347,84.3166781602509,0.0150188116676853,1.36377099802369
12,11.981959,30,29.974014,22.745001,22.92045,96.879974,NaN,0.997444152832031,NaN,29.807539,400,400.009552,25,30.274401,9.169161,45.569901,50.014095,401.664398,399.131439,398.863647,5824.84375,11.456976,10.846492,10.967579,1.818343,1.797799,1.739708,48.488575,91.324257,33.157269,24.019621,91.409325,56.184414,94.704285,0.373021155595779,523.399353,530.260202423608,2.1550499361617,0.0327863148090277,1.24089477657516,12.6931615018979,585.516202905942,2.20068769102353,0.0161306475535659,1.28982507284209,47.9783526630537,568.919294167758,84.340471077,0.0150198156530909,1.36363672885323
12,11.982794,30,29.976118,22.745001,22.915619,96.899658,NaN,0.998270213603973,NaN,29.791279,400,399.979614,25,30.276663,9.18207,45.49229,50.014095,401.86322,399.230865,399.006897,5821.72168,11.438769,10.857693,10.944877,1.813187,1.788718,1.735633,48.516743,91.385712,33.144962,24.035006,91.465294,56.133038,94.731613,0,497.025421,530.251648746211,2.15501179907188,0.0327824475600648,1.24099684386923,12.6955527625819,585.538354409388,2.20073838175079,0.0161309119720432,1.28977368986862,47.9813639833584,568.908820590874,84.335573169058,0.0150179824852172,1.36372663151642
12,11.984302,30,29.975288,22.745001,22.906595,96.928169,NaN,0.997142434120178,NaN,29.792284,400,400.053314,25,30.274626,9.17568,45.400925,50.014095,401.86322,399.230865,399.006897,5821.72168,11.438769,10.857693,10.944877,1.813187,1.788718,1.735633,48.516743,91.385712,33.144962,24.035006,91.465294,56.133038,94.731613,0,497.025421,530.235827364732,2.15494166340495,0.032775400220449,1.24118454449758,12.6998710322783,585.576401674021,2.2008448127018,0.0161338968498129,1.28963037468176,47.9801760769479,568.882502378374,84.3151776109262,0.0150166410409665,1.36386019207727
12,11.98245,30,29.973072,22.745001,22.906595,96.928169,NaN,0.996238231658936,NaN,29.792284,400,400.053314,25,30.274626,9.176168,45.30608,50.014095,401.968262,399.414215,399.210876,5822.282715,11.446959,10.828263,10.938748,1.80969,1.78318,1.725646,48.493088,91.27063,33.101875,24.068106,91.449409,56.148472,94.751053,0.177377238869667,497.871643,530.241503902278,2.15498134204557,0.0327816810005881,1.24107464800314,12.6945676356813,585.579809341818,2.20086368196976,0.01613538422978,1.28959097162185,47.9770043862715,568.893358310649,84.3202065138858,0.0150185599094589,1.36376642271107
12,11.985165,30,29.976282,22.745001,22.912548,96.945503,NaN,0.997207999229431,NaN,29.796045,400,400.141937,25,30.271427,9.183355,45.327232,50.014095,401.968262,399.414215,399.210876,5822.282715,11.446959,10.828263,10.938748,1.80969,1.78318,1.725646,48.493088,91.27063,33.101875,24.068106,91.449409,56.148472,94.751053,0.177377238869667,497.871643,530.240570923648,2.15494813207982,0.0327737494266311,1.24117092813461,12.7023421123017,585.597227198653,2.20089675125574,0.0161347056177174,1.28956996106556,47.9815986992286,568.886307358592,84.3192822319283,0.0150163685541031,1.36385408644196
12,11.985664,30,29.975891,22.745001,22.921272,96.949738,NaN,0.996461510658264,NaN,29.816629,400,400.126373,25,30.272114,9.182245,45.352207,50.014095,401.931244,399.335663,399.156311,5830.729004,11.436022,10.845615,10.934766,1.801042,1.782602,1.724,48.502316,91.350319,33.11581,24.054966,91.7314,56.160645,94.741066,0.262753665447235,521.806702,530.249869306024,2.15497401463408,0.0327739264501592,1.24110555537779,12.7037708679011,585.603289612945,2.20091483646648,0.0161353285950843,1.28954394146227,47.9810391006192,568.894972497152,84.3251186284263,0.0150171647307452,1.3638000656374
12,11.984103,30,29.976263,22.745001,22.913729,96.948715,NaN,0.99700653553009,NaN,29.833843,400,400.143402,25,30.279448,9.189206,45.327709,50.013329,402.114807,399.4758,399.316071,5826.87207,11.468513,10.85736,10.975893,1.806509,1.791157,1.732719,48.509041,91.252319,33.100632,24.072254,91.398094,56.178825,94.725662,0.0924151912331581,540.259705,530.245291587789,2.15497583374173,0.0327776033646429,1.24109506028461,12.6993012045147,585.601398485267,2.20090810487814,0.0161349918332604,1.28955515931139,47.981571506587,568.896181420609,84.3264970712006,0.0150170481639422,1.36379897619251
13,13.227856,32.5,32.779808,25.52,26.316242,99.899696,NaN,0.997318387031555,NaN,30.221149,400,400.170624,25,30.831936,9.165336,49.420265,50.012558,402.3284,399.389374,398.951874,6331.1875,12.019469,11.471378,11.475183,1.789938,1.769976,1.743902,52.168369,100.842041,36.205708,27.526587,101.26236,61.781208,97.870537,0.543188452720642,558.46936,530.740751916124,2.14362647976398,0.0296317188341882,1.27630233979036,16.1292845981703,585.155470430572,2.18811083724893,0.0146496153903222,1.32573924694922,51.8571046968967,568.831116599746,87.9195032840774,0.0136470763954931,1.40611720297082
13,13.223856,32.5,32.778252,25.52,26.311777,99.89399,NaN,0.997836589813232,NaN,30.228708,400,400.253387,25,30.829079,9.153733,49.430977,50.012558,402.379211,399.453522,399.06842,6331.751953,12.030802,11.479845,11.505366,1.78334,1.765929,1.74219,52.164959,100.709953,36.230541,27.515404,101.116508,61.845638,97.834503,0.359813779592514,518.947693,530.747156304216,2.14368745256312,0.0296421362400961,1.27611725799803,16.1186513113451,585.150291640106,2.18810306536347,0.0146500392589521,1.32574054134739,51.8550259462675,568.851008753842,87.9316675865161,0.0136490052155482,1.40597322245679
13,13.219504,32.5,32.775131,25.52,26.308685,99.888252,NaN,0.997397899627686,NaN,30.238468,400,400.28067,25,30.828489,9.144326,49.32415,50.012558,402.210266,399.296387,398.869476,6330.03418,12.026665,11.48229,11.484629,1.782681,1.772917,1.729153,52.181156,100.779488,36.210098,27.497404,101.095451,61.778816,97.866562,0.402884602546692,552.729736,530.756377222681,2.14376133122322,0.0296538307879769,1.27589501158905,16.1070795411385,585.147470380566,2.18810775981106,0.014651348338847,1.32571344538176,51.8508561912673,568.873425137109,87.9436346198981,0.0136517872447528,1.40579082409047
13,13.218134,32.5,32.773373,25.52,26.305111,99.856964,NaN,0.997340321540833,NaN,30.247278,400,400.194183,25,30.825586,9.144755,49.328873,50.012558,402.210266,399.296387,398.869476,6330.03418,12.026665,11.48229,11.484629,1.782681,1.772917,1.729153,52.181156,100.779488,36.210098,27.497404,101.095451,61.778816,97.866562,0.402884602546692,552.729736,530.755961740583,2.14377351097057,0.0296569934912558,1.27585586532504,16.1034361791623,585.108685661283,2.18801069023689,0.0146498303534335,1.32584420974423,51.8485073122675,568.875423097471,87.9428154136496,0.0136526935204496,1.40575267251301
13,13.214657,32.5,32.771935,25.52,26.291485,99.851486,NaN,0.997214078903198,NaN,30.244118,400,400.15802,25,30.826681,9.144188,49.354176,50.012558,402.30838,399.405701,398.98819,6326.270508,12.020677,11.464258,11.475911,1.785117,1.77211,1.741526,52.18222,100.806038,36.197178,27.500326,101.071297,61.744259,97.868584,0.395285964012146,568.072144,530.749096479087,2.14378502451929,0.0296641118615576,1.27581044876736,16.0941882079767,585.103628586755,2.18800278040173,0.0146502057165124,1.32584648010494,51.8465859155654,568.877617242475,87.9425436086252,0.0136534697238008,1.40571806673334
13,13.213194,32.5,32.764126,25.52,26.282085,99.873344,NaN,0.996806502342224,NaN,30.244516,400,400.161865,25,30.83036,9.141817,49.480789,50.019802,402.349396,399.432129,399.051392,6326.585449,12.036232,11.474159,11.485193,1.77337,1.764201,1.722317,52.176426,100.563713,36.219341,27.439653,101.271286,61.809612,97.788094,0.468883067369461,553.901001,530.741530410408,2.14377425081421,0.0296663744417532,1.2758347664397,16.0902964368964,585.144583425935,2.18814325186882,0.0146563946185503,1.3255901803659,51.8361507107634,568.863064049176,87.9222375218251,0.013656039534522,1.40569087462851
13,13.21572,32.5,32.763649,25.52,26.276386,99.903214,NaN,0.997444868087769,NaN,30.241024,400,400.213959,25,30.825062,9.143213,49.904366,50.019802,402.349396,399.432129,399.051392,6326.585449,12.036232,11.474159,11.485193,1.77337,1.764201,1.722317,52.176426,100.563713,36.219341,27.439653,101.271286,61.809612,97.788094,0.468883067369461,553.901001,530.726614468928,2.1436994130316,0.0296580800958056,1.27605266236502,16.0970157231066,585.184907709457,2.1882532230424,0.0146590667599876,1.32542624815421,51.8355132309908,568.835391605619,87.9019445609451,0.0136545303305391,1.40585194807986
13,13.21493,32.5,32.761349,25.52,26.266003,99.916527,NaN,0.99662858247757,NaN,30.251278,400,400.296844,25,30.815258,9.134234,50.151505,50.019802,402.372559,399.478027,399.06488,6323.282715,12.042316,11.46963,11.497124,1.77108,1.758093,1.715317,52.172241,100.596153,36.22287,27.447563,100.724205,61.778282,97.824112,0.474284172058106,540.001953,530.715756032991,2.14367097335703,0.0296582390451437,1.27612878197284,16.0949143876775,585.206077852107,2.18831900873306,0.0146614426781706,1.3253152040604,51.832439328384,568.821983019221,87.8894745816621,0.0136547198043105,1.40589939928946
13,13.21493,32.5,32.761349,25.52,26.252941,99.91098,NaN,0.99662858247757,NaN,30.278858,400,400.408417,25,30.808743,9.129045,49.946274,50.019802,402.479858,399.512634,399.118317,6335.277344,12.062323,11.499012,11.520139,1.781795,1.772424,1.726394,52.221146,100.793442,36.235718,27.442646,100.831383,61.768158,97.830597,0.418185770511627,531.320313,530.699086226419,2.14361529774172,0.0296556244621025,1.27628382116322,16.0949143876775,585.198726248819,2.18829930270904,0.0146609967860493,1.32534399572528,51.832439328384,568.801882322184,87.8751778095793,0.013653469174706,1.40602164305773
13,13.215538,32.5,32.760159,25.52,26.250536,99.878578,NaN,0.996754705905914,NaN,30.316492,400,400.39328,25,30.807167,9.133526,49.582794,50.019802,402.479858,399.512634,399.118317,6335.277344,12.062323,11.499012,11.520139,1.781795,1.772424,1.726394,52.221146,100.793442,36.235718,27.442646,100.831383,61.768158,97.830597,0.418185770511627,531.320313,530.694175661645,2.1435928744926,0.0296534214080545,1.27634862002786,16.0965316263763,585.157604423342,2.18819374626134,0.0146590674863978,1.32549059678767,51.8308488523787,568.792162300753,87.8667472348224,0.0136533940214124,1.40606314932338
13,13.214914,32.5,32.758049,25.52,26.250536,99.878578,NaN,0.996249437332153,NaN,30.316492,400,400.39328,25,30.807167,9.146097,49.246265,50.019802,402.436432,399.536957,399.153748,6326.826172,12.056238,11.489084,11.529432,1.787239,1.776822,1.736816,52.20694,100.673645,36.223469,27.423321,100.843666,61.730816,97.839783,0.30617219209671,557.212708,530.696065177993,2.14360536593641,0.029655188330838,1.27631142748817,16.0948718280068,585.16083974977,2.18821071149251,0.0146602655433909,1.32545210872757,51.8280286547992,568.793790935645,87.8652146615942,0.0136544345398256,1.40602197935712
13,13.214717,32.5,32.756054,25.52,26.233673,99.848282,NaN,0.996447920799255,NaN,30.337317,400,400.370422,25,30.811062,9.139842,49.221035,50.019802,401.964325,399.290863,398.819519,6328.075195,11.999413,11.474898,11.545824,1.77966,1.763666,1.72553,52.190601,100.600006,36.189125,27.437498,101.059059,61.675636,97.851601,0.56919264793396,540.60022,530.675137766847,2.14353741747883,0.0296523701706532,1.27650004933801,16.0943478088804,585.123741492287,2.18811909638754,0.0146589622015458,1.32557321116892,51.8253620354349,568.766537274286,87.8432875916902,0.0136536266279329,1.40615828291705
13,13.215071,32.5,32.755554,25.52,26.219776,99.791016,NaN,0.99643486738205,NaN,30.335964,400,400.29184,25,30.805559,9.145431,49.297279,50.019802,401.964325,399.290863,398.819519,6328.075195,11.999413,11.474898,11.545824,1.77966,1.763666,1.72553,52.190601,100.600006,36.189125,27.437498,101.059059,61.675636,97.851601,0.56919264793396,540.60022,530.656324525976,2.14347107007715,0.0296485851456481,1.27668645920183,16.0952894430942,585.048590117217,2.18791956665217,0.0146546398626049,1.32586227898259,51.8246936900916,568.74190426117,87.8251327047945,0.0136523161884673,1.40630088737072
13,13.215141,32.5,32.751457,25.52,26.215143,99.750412,NaN,0.996311008930206,NaN,30.334137,400,400.129181,25,30.799883,9.136499,49.259357,50.019802,402.042603,399.323395,398.87384,6322.92334,12.017996,11.477663,11.544217,1.780024,1.760298,1.724356,52.211578,100.700348,36.20013,27.422523,101.06324,61.649574,97.855965,0.508685231208801,554.566711,530.650197398215,2.14344990991522,0.0296474591837668,1.27674577640641,16.0954756396989,585.001041752644,2.18780816347778,0.0146536993369827,1.3259991583938,51.8192169710788,568.728672564747,87.8104968435604,0.0136533164610839,1.40632075917248
13,13.213496,32.5,32.751114,25.52,26.211544,99.721497,NaN,0.996165871620178,NaN,30.336395,400,400.114807,25,30.808178,9.140376,49.310863,50.019802,402.042603,399.323395,398.87384,6322.92334,12.017996,11.477663,11.544217,1.780024,1.760298,1.724356,52.211578,100.700348,36.20013,27.422523,101.06324,61.649574,97.855965,0.508685231208801,554.566711,530.650587122727,2.14346750410474,0.0296513967286606,1.27669040617493,16.0910998229427,584.963225174321,2.18770809536687,0.014651566991921,1.32614388868819,51.8187584372468,568.734555087458,87.8142421904905,0.0136538353211118,1.40627983146882
13,13.211282,32.5,32.74773,25.52,26.220947,99.705528,NaN,0.997190952301025,NaN,30.34923,400,400.229584,25,30.822105,9.132685,49.452492,50.018238,402.204865,399.468842,398.984863,6327.586914,12.031054,11.487082,11.548917,1.777334,1.756145,1.725388,52.215702,100.766083,36.217606,27.404924,100.977524,61.733929,97.817314,0.434455394744873,560.766235,530.669298558392,2.14355193966802,0.0296595511817715,1.27644643602311,16.0852097775216,584.947246238217,2.18767853833657,0.0146522035142382,1.32616537960737,51.8142343941465,568.76041291555,87.8283136280135,0.0136569517413686,1.40607218998658
13,13.207566,32.5,32.744633,25.52,26.225195,99.720985,NaN,0.996912837028503,NaN,30.339092,400,400.212311,25,30.827396,9.120595,49.54319,50.018238,402.166229,399.466492,399.025543,6322.824707,11.994841,11.463623,11.5093,1.784457,1.765224,1.725779,52.212959,100.508766,36.193737,27.408995,101.042336,61.684566,97.857498,0.291852325201035,530.236877,530.685975927906,2.14364446961102,0.0296709324413506,1.27617435851924,16.0753221931164,584.972501097324,2.18775844192353,0.0146552070642127,1.32602791460836,51.8100937221865,568.789584942825,87.8451117603648,0.0136601471955156,1.40584878359702
13,13.204698,32.5,32.741215,25.52,26.217772,99.745529,NaN,0.996241688728333,NaN,30.336914,400,400.217804,25,30.819193,9.1249,49.609608,50.018238,402.166229,399.466492,399.025543,6322.824707,11.994841,11.463623,11.5093,1.784457,1.765224,1.725779,52.212959,100.508766,36.193737,27.408995,101.042336,61.684566,97.857498,0.291852325201035,530.236877,530.685189288463,2.1436702701203,0.0296775769667628,1.27609151885756,16.0676895450678,585.010293820807,2.18787322997587,0.014659124743336,1.32583727312197,51.80552352334,568.794229438906,87.8440556192142,0.0136619592429331,1.40576989147155
13,13.202217,32.5,32.738647,25.52,26.223354,99.73571,NaN,0.996189475059509,NaN,30.356861,400,400.14447,25,30.800629,9.13034,49.550091,50.018238,402.054443,399.315857,398.899475,6325.539063,12.004353,11.46753,11.519538,1.770149,1.747085,1.711355,52.255619,100.656487,36.156403,27.395885,101.007492,61.644135,97.849098,0.347305715084076,534.334595,530.699825127719,2.14374375716404,0.0296857318129927,1.27587741859507,16.0610858173779,585.001218610191,2.18785898810118,0.0146597937893542,1.32584151474539,51.8020896144791,568.817249584217,87.8571565787739,0.0136645369033318,1.40559191356371
13,13.2014,32.5,32.736168,25.52,26.232126,99.727989,NaN,0.996699154376984,NaN,30.358114,400,400.063171,25,30.784538,9.129823,49.400566,50.018238,402.071869,399.425812,398.96347,6323.446289,11.981127,11.450543,11.509592,1.769791,1.754795,1.718112,52.273911,100.790695,36.122402,27.382517,100.771385,61.645813,97.83226,0.328774094581604,532.303772,530.713490078902,2.14379750345103,0.0296898066270937,1.27572474679929,16.0589109872811,584.994788641488,2.18785149052998,0.0146605812626667,1.32583643962821,51.7987745180619,568.833264900485,87.8653893543416,0.0136666391003188,1.40545790109031
13,13.198747,32.5,32.733715,25.52,26.222322,99.727448,NaN,0.996841907501221,NaN,30.336206,400,400.113464,25,30.773745,9.142861,49.451317,50.018238,402.071869,399.425812,398.96347,6323.446289,11.981127,11.450543,11.509592,1.769791,1.754795,1.718112,52.273911,100.790695,36.122402,27.382517,100.771385,61.645813,97.83226,0.328774094581604,532.303772,530.70901503015,2.14380886836046,0.0296953711597592,1.27568295257362,16.0518480792178,584.997838362806,2.18786931440963,0.0146619321300232,1.32579438248218,51.7954939995754,568.834015226452,87.8627946729287,0.0136677795005016,1.40541701305561
13,13.197782,32.5,32.729851,25.52,26.204491,99.693245,NaN,0.996553659439087,NaN,30.332483,400,400.213562,25,30.773989,9.138971,49.445126,50.018238,402.23938,399.553131,399.137024,6322.609375,11.996365,11.458248,11.514899,1.785241,1.763894,1.728611,52.260281,100.707954,36.133263,27.373505,100.864731,61.657639,97.82753,0.408434092998505,580.139038,530.689189058842,2.14375221344592,0.0296945378173475,1.27583689263237,16.0492787575399,584.958425201668,2.18777880358294,0.0146613751180421,1.32590215715118,51.7903260951716,568.808281482175,87.8395562110765,0.0136679000437211,1.40551609695894
13,13.194953,32.5,32.726688,25.52,26.204491,99.693245,NaN,0.996577858924866,NaN,30.332483,400,400.213562,25,30.773989,9.131135,49.395695,50.018238,402.013062,399.351837,398.899292,6318.485352,11.981632,11.440188,11.497132,1.78732,1.768648,1.733044,52.250046,100.665428,36.133278,27.369926,100.840309,61.681995,97.812309,0.455891221761703,565.668152,530.697756323626,2.14380889870055,0.0297025695558063,1.27566831834422,16.0417457019752,584.963284138871,2.18780427437991,0.0146631737377985,1.32584425054869,51.7860953915309,568.824420939385,87.8470048918275,0.013670315914465,1.40537119375152
13,13.190467,32.5,32.724976,25.52,26.194178,99.684006,NaN,0.995744287967682,NaN,30.320335,400,400.177856,25,30.780176,9.13776,49.247952,50.018238,402.013062,399.351837,398.899292,6318.485352,11.981632,11.440188,11.497132,1.78732,1.768648,1.733044,52.250046,100.665428,36.133278,27.369926,100.840309,61.681995,97.812309,0.455891221761703,565.668152,530.698185634114,2.1438548526278,0.0297132455009845,1.27552330363147,16.0297978939207,584.953664597829,2.18778520665045,0.0146634033513921,1.32586113774488,51.7838053561609,568.838669852908,87.8549604208081,0.0136719670948639,1.40525931767826
13,13.192043,32.5,32.72356,25.52,26.185352,99.677277,NaN,0.996945798397064,NaN,30.314787,400,400.06488,25,30.773634,9.141609,49.138588,50.018238,401.921326,399.215851,398.766815,6319.324707,12.002082,11.45235,11.495575,1.768847,1.758385,1.71137,52.24506,100.511848,36.14666,27.335695,100.792847,61.6567,97.796501,0.529568731784821,558.250366,530.682153935844,2.14378565362403,0.0297069989659716,1.2757218560826,16.0339956894821,584.946918305867,2.18777268102922,0.0146636667846751,1.32587034342536,51.781911191471,568.811753517712,87.8340010851157,0.0136709223286939,1.405401793908
13,13.192043,32.5,32.72356,25.52,26.177368,99.666985,NaN,0.996945798397064,NaN,30.29954,400,400.004333,25,30.764822,9.141702,49.08807,50.016605,402.032593,399.36731,398.877411,6319.734375,12.005136,11.451936,11.525018,1.774319,1.744996,1.712577,52.256302,100.587471,36.128094,27.32457,100.773651,61.628048,97.82074,0.467665702104568,574.977051,530.671968194441,2.14375162531037,0.0297053986496912,1.27581657956105,16.0339956894821,584.933272171705,2.18773607876495,0.0146628378393639,1.32592409521469,51.781911191471,568.799469989525,87.8252610919522,0.01367015720611,1.40547642488068
13,13.190492,32.5,32.722965,25.52,26.171913,99.671455,NaN,0.996845006942749,NaN,30.303146,400,400.079834,25,30.760675,9.138421,49.217064,50.016605,402.032593,399.36731,398.877411,6319.734375,12.005136,11.451936,11.525018,1.774319,1.744996,1.712577,52.256302,100.587471,36.128094,27.32457,100.773651,61.628048,97.82074,0.467665702104568,574.977051,530.669707430351,2.14375946562764,0.0297087115558221,1.27578882495116,16.029864486268,584.940113212658,2.18775676841874,0.0146635363014163,1.32588985005291,51.7811152488333,568.801486766759,87.8259369179377,0.0136705482706515,1.4054553530742
13,13.190369,32.5,32.71764,25.52,26.170403,99.693642,NaN,0.996689677238464,NaN,30.304754,400,400.104065,25,30.762184,9.132683,49.448593,50.016605,402.135803,399.357391,398.911743,6323.938477,12.022676,11.473498,11.532206,1.774143,1.753038,1.710362,52.261665,100.593788,36.146637,27.301271,100.754578,61.630486,97.805183,0.381310403347015,565.28656,530.668153620747,2.14375549533643,0.0297087583315096,1.27579940940935,16.0295368510012,584.977708824499,2.18787855292348,0.0146683526648776,1.32567656992512,51.77399139825,568.792773557772,87.8129430342335,0.0136723814653469,1.40542938625996
13,13.188713,32.5,32.719929,25.52,26.16902,99.744072,NaN,0.997289478778839,NaN,30.300037,400,400.137817,25,30.764399,9.142007,49.483654,50.016605,402.171021,399.464844,398.966187,6317.02832,12.013581,11.471367,11.542108,1.778695,1.750122,1.719304,52.271488,100.369743,36.108173,27.306202,101.030685,61.619793,97.813805,0.416805356740951,546.210022,530.671406199177,2.14378279963737,0.0297131869113874,1.27571706851227,16.0251255373171,585.041042257439,2.18803940178592,0.0146711111098846,1.32545565504959,51.7770537605205,568.805759148543,87.8251033694684,0.0136721689949975,1.40538440837594
13,13.185759,32.5,32.717056,25.52,26.16848,99.785736,NaN,0.997409164905548,NaN,30.313295,400,400.15451,25,30.762392,9.139467,49.352417,50.016605,402.171021,399.464844,398.966187,6317.02832,12.013581,11.471367,11.542108,1.778695,1.750122,1.719304,52.271488,100.369743,36.108173,27.306202,101.030685,61.619793,97.813805,0.416805356740951,546.210022,530.679665965627,2.14383972312125,0.0297214757765871,1.27554736245684,16.0172555267704,585.100669622957,2.18821060194956,0.0146761000474967,1.32518647275037,51.773210061292,568.822378994279,87.8332643751827,0.0136744865150621,1.40524090230807
13,13.185279,32.5,32.71487,25.52,26.168045,99.782875,NaN,0.996945858001709,NaN,30.345837,400,400.146088,25,30.769896,9.123034,49.313412,50.016605,402.199188,399.542938,399.008301,6313.943359,12.000195,11.451728,11.52095,1.757129,1.73997,1.694594,52.268192,100.544876,36.113319,27.290174,100.852341,61.647919,97.789513,0.284527391195297,499.148895,530.680565087756,2.14384749339096,0.0297227533584192,1.27552390886988,16.0159765911455,585.100232281546,2.18821803211844,0.0146771139238329,1.3251614289959,51.7702853035636,568.822194572063,87.8303442320675,0.0136754507728033,1.40520963612083
13,13.181737,32.5,32.712566,25.52,26.15871,99.779808,NaN,0.997310280799866,NaN,30.348669,400,400.208466,25,30.778765,9.113156,49.44968,50.016605,402.28595,399.611969,399.059418,6321.888672,12.012849,11.475649,11.541029,1.751868,1.746338,1.706953,52.288162,100.528893,36.081455,27.303907,100.663132,61.620132,97.793495,0.522789001464844,566.492737,530.679387810525,2.14387873815037,0.0297309554175434,1.27542344658559,16.0065380268807,585.099703114941,2.18822568114862,0.0146781785343664,1.32513530013102,51.7672025041755,568.830322359829,87.8331889779603,0.013676985752199,1.4051261632957
13,13.182301,32.5,32.710667,25.52,26.152084,99.785286,NaN,0.997740626335144,NaN,30.347992,400,400.25473,25,30.780991,9.120005,49.491177,50.016605,402.28595,399.611969,399.059418,6321.888672,12.012849,11.475649,11.541029,1.751868,1.746338,1.706953,52.288162,100.528893,36.081455,27.303907,100.663132,61.620132,97.793495,0.522789001464844,566.492737,530.669227879906,2.14383919100585,0.0297280222016133,1.27553562522331,16.0080410769846,585.109875587566,2.18826043275009,0.014679700622318,1.32507218005693,51.764661476871,568.813449550409,87.8187583652744,0.0136767822931711,1.40520046038582
13,13.181877,32.5,32.705761,25.52,26.157406,99.812683,NaN,0.997143745422363,NaN,30.354782,400,400.357178,25,30.78167,9.129038,49.556496,50.016605,401.842316,399.434143,398.765839,6317.599609,11.977293,11.461838,11.573071,1.755744,1.742938,1.701351,52.323994,100.457153,36.10585,27.298967,100.916855,61.568375,97.816216,0.334762871265411,530.656982,530.677300547517,2.14387037388586,0.0297302956413566,1.27544724790015,16.006911128947,585.153700719469,2.18839725634109,0.0146846996323903,1.32484049928411,51.7580962936621,568.817995112381,87.8157333336131,0.0136792564066535,1.40510016988713
13,13.179636,32.5,32.705574,25.52,26.15399,99.842789,NaN,0.997292041778564,NaN,30.371393,400,400.221436,25,30.782431,9.130737,49.727779,50.019402,402.085083,399.546234,398.828491,6324.046875,11.980469,11.484659,11.558266,1.76925,1.761202,1.723853,52.323334,100.449554,36.08065,27.290758,100.613693,61.584774,97.82692,0.36468306183815,516.603882,530.67973234302,2.14390076085299,0.02973598670611,1.27535416021529,16.000938472077,585.193870699849,2.18850569339796,0.0146872292314485,1.32468107485773,51.7578460361846,568.828708069414,87.8231192487937,0.013680007561252,1.40503237684545
13,13.179476,32.5,32.704006,25.52,26.13361,99.839012,NaN,0.997022747993469,NaN,30.378523,400,400.164612,25,30.777842,9.113056,49.717876,50.019402,402.085083,399.546234,398.828491,6324.046875,11.980469,11.484659,11.558266,1.76925,1.761202,1.723853,52.323334,100.449554,36.08065,27.290758,100.613693,61.584774,97.82692,0.36468306183815,516.603882,530.654223030141,2.14381711873883,0.0297323541954859,1.27558627499842,16.0005120148213,585.19127125686,2.18850489863526,0.0146878183820709,1.3246720624413,51.7557475769984,568.796371638383,87.7981050781242,0.0136786926283133,1.40520546041092
13,13.177856,32.5,32.700455,25.52,26.112434,99.822037,NaN,0.996878325939178,NaN,30.396896,400,400.100647,25,30.777962,9.118896,49.59832,50.019402,401.955414,399.429596,398.729279,6313.755859,11.949601,11.465329,11.512669,1.749312,1.736768,1.703067,52.3255,100.591362,36.095806,27.258066,100.605034,61.495113,97.849922,0.367481917142868,551.974976,530.632119691262,2.14375935653868,0.0297327161217108,1.27574096332576,15.9961939153063,585.174229212011,2.18847319112458,0.0146884750001343,1.32469527186727,51.7509949751999,568.770665839786,87.775280264064,0.0136786765245072,1.40530899453321
13,13.17845,32.5,32.698807,25.52,26.09791,99.794693,NaN,0.997160673141479,NaN,30.392916,400,400.063904,25,30.780252,9.134617,49.241798,50.019402,401.955414,399.429596,398.729279,6313.755859,11.949601,11.465329,11.512669,1.749312,1.736768,1.703067,52.3255,100.591362,36.095806,27.258066,100.605034,61.495113,97.849922,0.367481917142868,551.974976,530.611788350442,2.14368551545095,0.0297281111352935,1.27594901902733,15.9977772649192,585.14053255399,2.18838933162627,0.0146872126950594,1.32480695468948,51.7487891826659,568.741761403256,87.7526095528057,0.0136776108557273,1.40546027852627
13,13.174682,32.5,32.694267,25.52,26.09264,99.773476,NaN,0.996440887451172,NaN,30.372807,400,400.051575,25,30.778786,9.12504,49.072941,50.019402,401.949799,399.472656,398.729004,6320.140137,11.949802,11.468577,11.522326,1.759605,1.762903,1.721004,52.33514,100.38739,36.079208,27.254543,100.498245,61.551414,97.817902,0.454547822475433,562.396179,530.616490302087,2.14373866691772,0.0297377795963751,1.27578655248691,15.9877324787416,585.119388045607,2.18835051427227,0.0146880913290533,1.32483417648084,51.7427121007618,568.754733718244,87.7560438350327,0.0136804479197424,1.40531407232533
13,13.172354,32.5,32.694183,25.52,26.09264,99.773476,NaN,0.996817231178284,NaN,30.372807,400,400.051575,25,30.778786,9.127213,48.999699,50.019402,401.905914,399.392975,398.704285,6318.963867,11.953128,11.464943,11.505752,1.738509,1.733873,1.686877,52.378071,100.272934,36.079872,27.230478,100.614922,61.508995,97.836952,0.546483039855957,555.046997,530.623548982565,2.14378539290316,0.0297444094403872,1.2756475137117,15.9815253820523,585.119516911704,2.18835119067448,0.0146881391989788,1.32483264367298,51.742599655212,568.771482764529,87.7678554019576,0.0136815297021074,1.40521103771122
13,13.171394,32.5,32.6903,25.52,26.093201,99.775513,NaN,0.997159957885742,NaN,30.365767,400,400.031708,25,30.777048,9.121964,49.132679,50.019402,401.914276,399.477051,398.736694,6311.305176,11.943667,11.451429,11.497594,1.749621,1.726304,1.692517,52.341423,100.471329,36.092304,27.205784,100.542641,61.510418,97.825775,0.446646183729172,540.517273,530.627175177697,2.1438070535496,0.0297472566517633,1.27558352958654,15.9789655137506,585.128172295556,2.18838969511712,0.0146905163392622,1.32475122898637,51.737401481908,568.773987538916,87.7646810145894,0.0136834213109895,1.40513824737208
13,13.169396,32.5,32.689148,25.52,26.084656,99.7967,NaN,0.997397840023041,NaN,30.363459,400,400.046722,25,30.785566,9.123739,49.118481,50.019402,401.914276,399.477051,398.736694,6311.305176,11.943667,11.451429,11.497594,1.749621,1.726304,1.692517,52.341423,100.471329,36.092304,27.205784,100.542641,61.510418,97.825775,0.446646183729172,540.517273,530.622333118691,2.14381073569146,0.0297512339333124,1.27556568058132,15.9736373368729,585.15800536459,2.18847422850524,0.0146928790661974,1.32462039882772,51.7358592073044,568.773740116008,87.7630342811988,0.0136839208324808,1.40512266968927
13,13.169396,32.5,32.689148,25.52,26.070301,99.804504,NaN,0.997397840023041,NaN,30.37101,400,400.051575,25,30.783587,9.120955,49.093464,50.019402,402.043457,399.62735,398.847656,6320.748047,11.961371,11.469784,11.524198,1.729846,1.707669,1.674597,52.34045,100.349648,36.071308,27.213882,100.827751,61.527531,97.791809,0.405929356813431,530.606445,530.604021149639,2.14374953820667,0.0297483519576438,1.27573619833884,15.9736373368729,585.168342544435,2.18850194579485,0.0146935074146212,1.32457997354503,51.7358592073044,568.751653626913,87.7473164830507,0.0136825436065129,1.40525687692387
13,13.170885,32.5,32.687241,25.52,26.053526,99.807037,NaN,0.997893214225769,NaN,30.370411,400,400.111938,25,30.779428,9.109468,49.155956,50.019402,402.043457,399.62735,398.847656,6320.748047,11.961371,11.469784,11.524198,1.729846,1.707669,1.674597,52.34045,100.349648,36.071308,27.213882,100.827751,61.527531,97.791809,0.405929356813431,530.606445,530.578101409879,2.14364810941518,0.0297407413621463,1.27602471070653,15.9776081931929,585.174621889034,2.18852629591969,0.0146947985747918,1.3245320940561,51.7333060613881,568.712440677422,87.716978966479,0.0136809506349054,1.40546705260864
13,13.169145,32.5,32.685631,25.52,26.042568,99.798965,NaN,0.996923685073853,NaN,30.34621,400,400.135315,25,30.777401,9.102767,49.246265,50.019402,401.881683,399.368713,398.626434,6316.205078,11.972723,11.478696,11.523614,1.754251,1.721952,1.683864,52.33828,100.357391,36.062347,27.204273,100.730659,61.532001,97.765366,0.36390295624733,540.318665,530.569398249308,2.14363631778828,0.0297434981768931,1.27605104614623,15.9729679382383,585.166399064354,2.18851059168748,0.0146950666166711,1.32454454492653,51.7311504578514,568.705982849231,87.7103279968701,0.0136812675189439,1.40548245560826
13,13.16671,32.5,32.682999,25.52,26.02935,99.788727,NaN,0.997017562389374,NaN,30.313492,400,400.030945,25,30.774603,9.095829,49.385334,50.02845,401.967346,399.427216,398.722412,6315.57666,11.970133,11.472934,11.53844,1.761384,1.731433,1.704232,52.337761,100.445313,36.087105,27.167158,100.827972,61.592949,97.747383,0.422633051872253,562.064026,530.559920921391,2.14362884997628,0.0297477827280511,1.276062703889,15.9664734721584,585.156874724628,2.18849542450016,0.0146957430708355,1.32454958361791,51.7276263378302,568.699687028566,87.7024868578694,0.0136820514134887,1.40548170758852
13,13.166701,32.5,32.680637,25.52,26.020964,99.777214,NaN,0.996940851211548,NaN,30.27597,400,400.00824,25,30.776598,9.11764,49.459652,50.02845,401.967346,399.427216,398.722412,6315.57666,11.970133,11.472934,11.53844,1.761384,1.731433,1.704232,52.337761,100.445313,36.087105,27.167158,100.827972,61.592949,97.747383,0.422633051872253,562.064026,530.549246760104,2.14359326082797,0.0297461237755338,1.2761620441475,15.9664494662927,585.145247763286,2.18847355521564,0.014696162972867,1.32456615251889,51.7244635478193,568.683613146115,87.688033438061,0.0136821047744538,1.40554448655841
13,13.164786,32.5,32.679516,25.52,26.016212,99.772423,NaN,0.997537076473236,NaN,30.264328,400,400.049072,25,30.786276,9.12496,49.498314,50.02845,402.060364,399.482086,398.781952,6317.967285,11.965323,11.469864,11.504708,1.763231,1.739546,1.710821,52.370945,100.253387,36.061962,27.192053,100.668808,61.560921,97.747345,0.499671071767807,543.411133,530.548995548811,2.14361146328272,0.0297506281611127,1.27610399823701,15.961341270147,585.140621201897,2.18846556672261,0.0146964164880108,1.32457053066092,51.7229624327846,568.688647494018,87.6901832827943,0.0136829200284644,1.40549720033726
13,13.164581,32.5,32.678276,25.52,25.998743,99.760536,NaN,0.99720424413681,NaN,30.253012,400,400.076569,25,30.801186,9.113897,49.514713,50.02845,402.149261,399.599823,398.928528,6312.163086,11.97689,11.470282,11.529756,1.760137,1.742179,1.704295,52.404503,100.331818,36.074226,27.179388,100.741547,61.52042,97.778046,0.333906382322311,542.119507,530.527323961673,2.14354105979676,0.0297477026028399,1.27629991188459,15.9607944065623,585.126777937128,2.18843333182473,0.0146961663505528,1.32460951376256,51.7213019201695,568.661547209933,87.6693185190329,0.0136817838648741,1.40564380341947
13,13.164536,32.5,32.675865,25.52,25.996105,99.764084,NaN,0.997221827507019,NaN,30.258411,400,400.134125,25,30.798038,9.128765,49.548775,50.02845,402.149261,399.599823,398.928528,6312.163086,11.97689,11.470282,11.529756,1.760137,1.742179,1.704295,52.404503,100.331818,36.074226,27.179388,100.741547,61.52042,97.778046,0.333906382322311,542.119507,530.524093691928,2.1435307090274,0.029747300795584,1.27632867351107,15.9606743624773,585.135176076788,2.18846535432786,0.0146978274886047,1.32454714604403,51.718073154949,568.654513738997,87.6612342933954,0.0136824231243796,1.4056508447624
13,13.164906,32.5,32.672726,25.52,25.997667,99.776642,NaN,0.997191905975342,NaN,30.25597,400,400.122559,25,30.786608,9.129072,49.394131,50.02845,401.987549,399.405823,398.718018,6314.787598,11.971833,11.47549,11.533412,1.75858,1.738394,1.70874,52.40062,100.51062,36.072506,27.171917,100.613342,61.508717,97.772484,0.431259989738464,537.292297,530.524963755366,2.14352993825895,0.0297465598103549,1.27633221732135,15.9616613824375,585.156623665854,2.18853523969628,0.0147006299596219,1.3244248602622,51.7138691899275,568.649940551643,87.6539699006411,0.0136835415804101,1.40563208658381
