P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,13.162716,32.5,32.672596,25.52,25.996178,99.777008,NaN,0.997507870197296,NaN,30.246033,400,400.068695,25,30.784237,9.11293,49.255177,50.02845,401.781281,399.221405,398.560852,6311.408691,11.962298,11.477999,11.539096,1.765713,1.746375,1.707682,52.427216,100.320595,36.071316,27.157885,100.809265,61.51931,97.754128,0.407906413078308,531.427429,530.52971340461,2.1435675946611,0.0297525050947178,1.27621875249886,15.9558189868974,585.157307783525,2.18853758660853,0.0147007336191657,1.32442059520577,51.7136950782375,568.663349415719,87.6633434580448,0.0136844363877665,1.40554848461003
13,13.162333,32.5,32.667648,25.52,25.988995,99.773224,NaN,0.997528493404388,NaN,30.24502,400,400.000183,25,30.793425,9.101069,49.13969,50.02845,401.781281,399.221405,398.560852,6311.408691,11.962298,11.477999,11.539096,1.765713,1.746375,1.707682,52.427216,100.320595,36.071316,27.157885,100.809265,61.51931,97.754128,0.407906413078308,531.427429,530.521709130296,2.14354464654068,0.0297521537981502,1.27628144568898,15.9547971593438,585.159884915148,2.18856400391692,0.0147032526424608,1.32434997442166,51.7070677211759,568.648298248567,87.6463124823604,0.0136857105873555,1.40556667191943
13,13.161071,32.5,32.666397,25.52,25.974232,99.770645,NaN,0.996639370918274,NaN,30.228344,400,400.026031,25,30.806561,9.101515,49.07613,50.02845,401.981445,399.362457,398.705414,6314.840332,11.974772,11.479238,11.528446,1.756316,1.741013,1.711847,52.436413,100.316322,36.054447,27.129562,100.60659,61.573563,97.729965,0.449533015489578,546.976807,530.506699570077,2.14350702163573,0.0297527859215523,1.27638190216959,15.9514300389347,585.158388056727,2.18856492247419,0.0147037589666504,1.32434051571769,51.7053920073557,568.633011498454,87.6338381482037,0.0136853162572217,1.40564122330901
13,13.161951,32.5,32.661518,25.52,25.963737,99.780144,NaN,0.996625423431396,NaN,30.214317,400,400.121735,25,30.810169,9.108943,49.161419,50.028111,402.138672,399.533875,398.891174,6314.342773,11.966922,11.481118,11.530923,1.74799,1.742941,1.703606,52.432209,100.535721,36.057293,27.11549,100.777527,61.558193,97.7369,0.297873020172119,555.056702,530.490629642801,2.14344454492864,0.0297481662763037,1.276559969564,15.9537779774225,585.178449546349,2.18863795670617,0.0147073096267343,1.32420244235707,51.698856115285,568.603794602675,87.6068171128754,0.0136856757037947,1.40574682204144
13,13.160501,32.5,32.657265,25.52,25.954941,99.771133,NaN,0.996987462043762,NaN,30.232738,400,400.204987,25,30.812954,9.127277,49.19397,50.028111,402.138672,399.533875,398.891174,6314.342773,11.966922,11.481118,11.530923,1.74799,1.742941,1.703606,52.432209,100.535721,36.057293,27.11549,100.777527,61.558193,97.7369,0.297873020172119,555.056702,530.483806703141,2.1434361557425,0.0297505336533827,1.27657802741989,15.9499091519913,585.173039168019,2.18864022258026,0.0147090124370179,1.32417153414926,51.6931581947937,568.594947390511,87.5950863520103,0.013687026749773,1.40573756091432
13,13.159805,32.5,32.654449,25.52,25.943441,99.766197,NaN,0.99708104133606,NaN,30.257259,400,400.259369,25,30.815016,9.143173,49.074612,50.028111,402.158783,399.545105,398.909271,6304.235352,11.950641,11.452687,11.48449,1.752292,1.727707,1.697778,52.443493,100.279259,36.049873,27.11783,100.737572,61.417717,97.806473,0.407587856054306,534.361023,530.471240597531,2.14340106544416,0.0297502067913446,1.27667366340762,15.9480520016555,585.170821572537,2.18864538357935,0.0147102231919931,1.3241457370353,51.6893851670488,568.578434707908,87.5797394876347,0.0136872562555491,1.40579641615124
13,13.158377,32.5,32.653522,25.52,25.943441,99.766197,NaN,0.997320413589478,NaN,30.257259,400,400.259369,25,30.815016,9.135431,48.877235,50.028111,402.023376,399.429871,398.796204,6311.237793,11.947383,11.455501,11.500655,1.749466,1.73414,1.705488,52.460289,100.329308,36.053822,27.095861,100.465134,61.426037,97.758461,0.429381906986237,567.054871,530.475580476298,2.14342978054788,0.0297542809352519,1.27658793968712,15.9442414096872,585.172243176629,2.18865285245935,0.0147107527297708,1.32412884249139,51.6881430677144,568.587524321435,87.5850201600599,0.0136882387613023,1.40572719263056
13,13.158377,32.5,32.653522,25.52,25.932293,99.768898,NaN,0.997320413589478,NaN,30.245907,400,400.168793,25,30.811434,9.146017,48.704762,50.028111,402.023376,399.429871,398.796204,6311.237793,11.947383,11.455501,11.500655,1.749466,1.73414,1.705488,52.460289,100.329308,36.053822,27.095861,100.465134,61.426037,97.758461,0.429381906986237,567.054871,530.461348331325,2.14338219538463,0.0297520390609104,1.27672118485311,15.9442414096872,585.175819629773,2.18866244292557,0.0147109703500874,1.32411487765673,51.6881430677144,568.570358977066,87.5728096079507,0.0136871669770011,1.40583190364154
13,13.156931,32.5,32.653461,25.52,25.9312,99.767067,NaN,0.996907591819763,NaN,30.244827,400,400.086304,25,30.803629,9.136825,48.678429,50.028111,401.964203,399.361053,398.768707,6306.117188,11.962825,11.442488,11.498958,1.764093,1.753166,1.722929,52.448017,100.478668,36.041481,27.106436,100.582092,61.470047,97.745544,0.457213222980499,558.751099,530.464348241752,2.14340661124346,0.0297559455083883,1.27664741591514,15.9403824673967,585.173488712038,2.18865643307551,0.0147108576729098,1.32412323253543,51.6880613320666,568.579082915637,87.5789372608455,0.0136877390001067,1.40577777343875
13,13.154362,32.5,32.654568,25.52,25.92775,99.772522,NaN,0.996776521205902,NaN,30.255863,400,400.053986,25,30.799213,9.122857,48.736931,50.028111,402.023163,399.465942,398.781708,6304.602539,11.957524,11.450397,11.514301,1.768129,1.745547,1.723901,52.450821,100.290314,36.010712,27.085396,100.745949,61.459137,97.762695,0.400588929653168,522.32428,530.467752525615,2.14344355606888,0.0297625845332589,1.27653439582031,15.9335257847969,585.179014210667,2.18866688309028,0.014710664811113,1.32411520330637,51.6895446147189,568.593925461089,87.5909112059835,0.0136881701723453,1.40570370505324
13,13.153795,32.5,32.648666,25.52,25.914516,99.809692,NaN,0.99656617641449,NaN,30.256908,400,400.060394,25,30.796097,9.125322,48.771442,50.028111,402.023163,399.465942,398.781708,6304.602539,11.957524,11.450397,11.514301,1.768129,1.745547,1.723901,52.450821,100.290314,36.010712,27.085396,100.745949,61.459137,97.762695,0.400588929653168,522.32428,530.452581622596,2.14339847183115,0.0297615412059136,1.27665852967128,15.9320123210581,585.237274117676,2.18884638601713,0.0147170313359318,1.32381575127199,51.6816360047106,568.569583203109,87.5660479916301,0.0136892926009328,1.40576443373924
13,13.151297,32.5,32.644772,25.52,25.906435,99.801025,NaN,0.997292041778564,NaN,30.23098,400,400.031708,25,30.792488,9.128944,48.849953,50.028111,401.575623,398.926758,398.28952,6306.145508,11.972468,11.464114,11.521195,1.756873,1.743003,1.703354,52.446056,100.261925,36.052589,27.056978,100.737648,61.453545,97.729134,0.39972659945488,538.83197,530.449859713446,2.1434142318933,0.0297670486413278,1.27660508955649,15.9253439533879,585.231769108622,2.18884699225673,0.0147185586571724,1.32378958858318,51.6764174855662,568.569937118763,87.5613198780944,0.0136910585516114,1.40570437339101
13,13.155196,32.5,32.643559,25.52,25.898218,99.780403,NaN,0.996797502040863,NaN,30.244652,400,399.802734,25,30.795071,9.12346,49.072796,50.028111,401.575623,398.926758,398.28952,6306.145508,11.972468,11.464114,11.521195,1.756873,1.743003,1.703354,52.446056,100.261925,36.052589,27.056978,100.737648,61.453545,97.729134,0.39972659945488,538.83197,530.427512268417,2.14330070285011,0.0297542628034787,1.27693773751401,15.9357518484528,585.206328501983,2.18878356312895,0.0147175905133356,1.32387393647489,51.6747917930676,568.527327119288,87.5294587799576,0.0136889404308302,1.40594639851422
13,13.156898,32.5,32.643528,25.52,25.896069,99.792488,NaN,0.997051477432251,NaN,30.250576,400,399.876862,25,30.794247,9.116755,49.293823,50.028111,402.102631,399.452606,398.813873,6307.267578,11.968792,11.470982,11.526758,1.752343,1.743922,1.706447,52.469296,100.314064,36.070904,27.05106,100.60891,61.440063,97.746246,0.33222296833992,531.675354,530.419591335452,2.14325728274535,0.0297489728276885,1.27706582849269,15.9402943965179,585.222374661239,2.18882671199659,0.01471858194227,1.32381099246856,51.674750245492,568.511624188466,87.5182505611326,0.0136879734643727,1.40604185264404
13,13.156301,32.5,32.644642,25.52,25.887066,99.803078,NaN,0.997069358825684,NaN,30.244173,400,400.01535,25,30.796394,9.118003,49.0481,50.021576,402.123627,399.589722,398.852692,6313.150879,11.968288,11.470876,11.519652,1.76876,1.744548,1.706797,52.469952,100.259659,36.088631,27.040405,100.57869,61.458817,97.721977,0.386232316493988,511.877808,530.40990961501,2.14323084591903,0.0297488651146955,1.27713779105525,15.9387010855021,585.234686091467,2.18885532664088,0.0147187983596323,1.32377663069268,51.6762432585966,568.503614105614,87.5139790115683,0.0136869742958186,1.4061073732275
13,13.153961,32.5,32.643112,25.52,25.873627,99.80349,NaN,0.997767686843872,NaN,30.237198,400,400.104401,25,30.795918,9.114638,48.883953,50.021576,402.123627,399.589722,398.852692,6313.150879,11.968288,11.470876,11.519652,1.76876,1.744548,1.706797,52.469952,100.259659,36.088631,27.040405,100.57869,61.458817,97.721977,0.386232316493988,511.877808,530.399865248956,2.14322053704361,0.0297528399184825,1.27715806401692,15.9324554213529,585.23757651619,2.18886911515149,0.0147197061327701,1.3237466576479,51.6741927008715,568.497801965232,87.5078880101221,0.0136872963516506,1.40612012277941
13,13.154606,32.5,32.643864,25.52,25.86211,99.799377,NaN,0.997108519077301,NaN,30.216209,400,400.041229,25,30.792694,9.132809,48.894699,50.021576,401.919189,399.382599,398.676666,6304.930664,11.967223,11.474155,11.526089,1.781746,1.75641,1.721056,52.476963,100.395248,36.039009,27.050098,100.59977,61.470879,97.708763,0.456600427627563,526.98053,530.383192437517,2.14315836104195,0.0297486807339913,1.27733502766729,15.934177066228,585.230979261822,2.18884845791048,0.0147189449033016,1.32378156286774,51.6752005659816,568.476407364594,87.4936356457796,0.0136856231990323,1.4062621112732
13,13.153426,32.5,32.641502,25.52,25.865427,99.798584,NaN,0.996497750282288,NaN,30.226419,400,400.035034,25,30.79266,9.126613,48.979717,50.021576,401.86911,399.352417,398.708466,6309.636719,11.961058,11.465528,11.524752,1.785563,1.756669,1.721165,52.47929,100.505058,36.096882,26.991056,100.479172,61.42836,97.705452,0.391100615262985,534.784851,530.391020215182,2.14319628023269,0.0297527169302448,1.27722418274614,15.9310273420511,585.233549898032,2.18886467300485,0.0147202312695868,1.32374265974663,51.6720348441935,568.486850016744,87.4980393359421,0.0136873331829715,1.40616310178564
13,13.152719,32.5,32.64185,25.52,25.86869,99.795128,NaN,0.997007608413696,NaN,30.274117,400,400.024811,25,30.796494,9.115093,48.977493,50.021576,401.86911,399.352417,398.708466,6309.636719,11.961058,11.465528,11.524752,1.785563,1.756669,1.721165,52.47929,100.505058,36.096882,26.991056,100.479172,61.42836,97.705452,0.391100615262985,534.784851,530.397339018191,2.14322444723664,0.0297553922545046,1.27714249601985,15.9291400747642,585.228441593722,2.18884960233201,0.0147197538764766,1.32376682288103,51.6725012698759,568.49748483236,87.5060477755908,0.0136878416830607,1.40610327844115
13,13.152441,32.5,32.640991,25.52,25.866373,99.791473,NaN,0.996542036533356,NaN,30.290579,400,399.987305,25,30.795963,9.111197,48.866074,50.021576,401.837524,399.284149,398.665741,6312.178223,11.952199,11.472568,11.513294,1.771065,1.748015,1.711988,52.489292,100.461647,36.108772,26.969286,100.533348,61.416344,97.711777,0.475060522556305,547.345154,530.39522577576,2.14322014635846,0.0297557196902071,1.27715354090563,15.9283979600336,585.224919931106,2.18884354986422,0.014719950476585,1.32377004286852,51.6713499420427,568.49475790634,87.5030093355766,0.0136880560306599,1.40610715933687
13,13.154116,32.5,32.637619,25.52,25.862867,99.775024,NaN,0.997022330760956,NaN,30.273937,400,400.070923,25,30.787067,9.101077,48.655682,50.021576,402.125977,399.606262,398.994446,6305.367188,11.949343,11.46752,11.512526,1.744116,1.722982,1.700621,52.474701,100.333237,36.084438,26.970518,100.437088,61.384983,97.740631,0.442930638790131,538.815063,530.385650620597,2.143171457172,0.0297502318400667,1.27729643659031,15.9328691557748,585.208314279994,2.18881233252902,0.014720553013755,1.32379353080693,51.6668301841586,568.472582860016,87.4829243708038,0.0136881809106296,1.40619252526158
13,13.154116,32.5,32.637619,25.52,25.854279,99.746231,NaN,0.997022330760956,NaN,30.26926,400,400.182709,25,30.789005,9.110507,48.590641,50.021576,402.125977,399.606262,398.994446,6305.367188,11.949343,11.46752,11.512526,1.744116,1.722982,1.700621,52.474701,100.333237,36.084438,26.970518,100.437088,61.384983,97.740631,0.442930638790131,538.815063,530.37468075631,2.14313476971458,0.0297485032263129,1.27739949430639,15.9328691557748,585.170196152588,2.18871011466597,0.0147182325679362,1.32394222527822,51.6668301841586,568.459352327508,87.4735158782635,0.013687354284258,1.40627344151513
13,13.15081,32.5,32.637821,25.52,25.834452,99.720444,NaN,0.996706426143646,NaN,30.274406,400,400.154724,25,30.790039,9.12552,48.686867,50.021576,401.944397,399.437012,398.823242,6309.271973,11.937579,11.447057,11.487272,1.706434,1.688864,1.665345,52.497723,100.386024,36.064632,26.967609,100.534172,61.413677,97.699699,0.396161407232285,515.52887,530.359417562401,2.14311661740508,0.0297539511721042,1.27743832950553,15.9240438041267,585.135744046645,2.18861692360962,0.0147160385415658,1.32407922371076,51.6671009508773,568.453082695622,87.4693161460862,0.0136868720915363,1.40631480405926
13,13.148437,32.5,32.637882,25.52,25.821377,99.715668,NaN,0.996739268302917,NaN,30.267693,400,400.081787,25,30.777822,9.114944,48.898811,50.029987,401.942535,399.391907,398.819733,6303.380371,11.934475,11.446102,11.483977,1.701991,1.687757,1.663381,52.481743,100.145203,35.999096,26.989029,100.748314,61.40023,97.719917,0.446352452039719,549.190552,530.349940364658,2.14310853622849,0.0297580964213576,1.27745231917551,15.9177080605836,585.129326599426,2.18859947182294,0.0147156186666653,1.32410504282337,51.6671827168096,568.450251964356,87.4673813611866,0.0136866679092902,1.40633303168993
13,13.143343,32.5,32.633549,25.52,25.814447,99.713623,NaN,0.99660587310791,NaN,30.273983,400,400.055084,25,30.772366,9.118017,49.201057,50.029987,401.942535,399.391907,398.819733,6303.380371,11.934475,11.446102,11.483977,1.701991,1.687757,1.663381,52.481743,100.145203,35.999096,26.989029,100.748314,61.40023,97.719917,0.446352452039719,549.190552,530.356599367121,2.14318152442513,0.0297712585364862,1.2772284571078,15.9041045263258,585.133266457997,2.18862714040805,0.0147179314395667,1.32403659969535,51.6613743608119,568.470641973755,87.4763353774709,0.0136898828346454,1.40614379587535
13,13.139905,32.5,32.628868,25.52,25.814447,99.713623,NaN,0.99625301361084,NaN,30.273983,400,400.055084,25,30.772366,9.117937,49.517941,50.029987,401.927521,399.385193,398.672943,6307.404297,11.942245,11.447042,11.490661,1.699479,1.688726,1.654013,52.495186,100.254501,35.981979,26.977507,100.605125,61.354534,97.726913,0.419514358043671,529.857666,530.367066690207,2.14325077804988,0.029781089813779,1.27702128816202,15.8949210960017,585.140447654847,2.1886648788365,0.0147206087721049,1.32395124317123,51.655098843144,568.489207907826,87.4835489489697,0.0136931405515256,1.40596062452966
13,13.136869,32.5,32.626328,25.52,25.81032,99.706032,NaN,0.996240317821503,NaN,30.287029,400,400.019592,25,30.776831,9.12169,49.611004,50.029987,401.927673,399.401367,398.587952,6297.145508,11.934081,11.460964,11.505787,1.711889,1.694191,1.656175,52.499393,100.240761,35.99427,26.970295,100.431786,61.339718,97.73558,0.314955681562424,521.782593,530.371039178294,2.14329431268793,0.0297889441595671,1.27688788752633,15.8868099638897,585.134294238624,2.18865840381664,0.014721449812971,1.32394417396618,51.651693336055,568.501429778028,87.4889916500763,0.0136950428502018,1.40584815044217
13,13.13731,32.5,32.625668,25.52,25.802357,99.706139,NaN,0.997085213661194,NaN,30.286596,400,400.01709,25,30.78661,9.130572,49.420994,50.029987,401.927673,399.401367,398.587952,6297.145508,11.934081,11.460964,11.505787,1.711889,1.694191,1.656175,52.499393,100.240761,35.99427,26.970295,100.431786,61.339718,97.73558,0.314955681562424,521.782593,530.359528214692,2.14325141480891,0.0297860779201109,1.27700994582834,15.8879882496443,585.135448447409,2.18866410531194,0.0147218360441096,1.32393158580338,51.6508084069591,568.485055549245,87.4765001419802,0.0136943153542522,1.40593835959822
13,13.136076,32.5,32.622131,25.52,25.794416,99.693665,NaN,0.997237086296082,NaN,30.282162,400,399.982513,25,30.802416,9.134883,49.098656,50.029987,401.917084,399.325958,398.572418,6307.717285,11.95841,11.465584,11.519566,1.709122,1.700625,1.668236,52.525158,100.2892,36.001755,26.953207,100.390335,61.443169,97.667786,0.460468143224716,531.569397,530.353144821421,2.14324235748586,0.0297880090127446,1.27703084273448,15.8846911119977,585.124360328299,2.18864833267625,0.0147228540462416,1.32393157826902,51.6460657556197,568.476945414967,87.4662046038202,0.0136953941012417,1.40593525949088
13,13.135363,32.5,32.622353,25.52,25.787666,99.68396,NaN,0.997126460075378,NaN,30.280634,400,399.957581,25,30.805744,9.115136,48.859146,50.029987,401.935333,399.31778,398.557556,6303.462891,11.953665,11.476535,11.530298,1.74101,1.72848,1.67915,52.525833,100.393639,36.012974,26.905464,100.48838,61.43396,97.671249,0.319222956895828,499.926514,530.346695983942,2.1432278899903,0.0297886893429473,1.27706885969576,15.8827859333364,585.111170669579,2.18861207975533,0.0147219443776641,1.32398581997898,51.6463634400858,568.472032258078,87.4629942200744,0.0136949874658242,1.40596859240153
13,13.133032,32.5,32.621418,25.52,25.782314,99.675079,NaN,0.996745526790619,NaN,30.280462,400,399.961914,25,30.797926,9.113733,48.817307,50.029987,401.935333,399.31778,398.557556,6303.462891,11.953665,11.476535,11.530298,1.74101,1.72848,1.67915,52.525833,100.393639,36.012974,26.905464,100.48838,61.43396,97.671249,0.319222956895828,499.926514,530.346960129872,2.14325200406724,0.0297942832593176,1.27699255956648,15.8765568178007,585.10084705158,2.18858808185763,0.0147217631941933,1.32401470756897,51.6451096683378,568.47944763414,87.4670717569831,0.0136958701874454,1.40590935268864
13,13.132521,32.5,32.620697,25.52,25.774054,99.677429,NaN,0.996651947498322,NaN,30.289747,400,399.993744,25,30.797356,9.104002,48.894398,50.029987,402.098694,399.437927,398.679565,6301.820313,11.960208,11.468521,11.508617,1.729349,1.707293,1.66774,52.498287,100.272964,36.003433,26.90629,100.481964,61.382481,97.668839,0.387116312980652,520.053955,530.337968199771,2.1432270166362,0.0297940814466417,1.27706087673959,15.8751911645844,585.105064918084,2.18860224214618,0.0147223653226409,1.3239893940715,51.6441428371388,568.469449378904,87.4590374050443,0.013695568485915,1.40595972062005
13,13.131006,32.5,32.621376,25.52,25.762133,99.682587,NaN,0.997471213340759,NaN,30.299025,400,399.949097,25,30.796539,9.117395,49.006176,50.029987,401.865021,399.219269,398.476318,6304.214355,11.951416,11.467212,11.52325,1.716087,1.697493,1.671701,52.486942,100.172333,36.03138,26.868511,100.573082,61.436348,97.638672,0.340307682752609,527.293579,530.327358878923,2.14320662519432,0.0297960165165196,1.27711262099823,15.8711420747024,585.110852057657,2.18861508309228,0.0147223927335914,1.32397509900735,51.6450533485271,568.463025983518,87.4553379624663,0.0136948625280847,1.40600909660879
13,13.130117,32.5,32.621941,25.52,25.747047,99.672806,NaN,0.997661709785461,NaN,30.259399,400,399.864044,25,30.794682,9.139527,49.000896,50.029987,401.865021,399.219269,398.476318,6304.214355,11.951416,11.467212,11.52325,1.716087,1.697493,1.671701,52.486942,100.172333,36.03138,26.868511,100.573082,61.436348,97.638672,0.340307682752609,527.293579,530.310799955418,2.14316008833895,0.0297955209494103,1.27724019621259,15.8687659101558,585.097034907472,2.18857579166062,0.0147212805952561,1.32403601258495,51.6458109793817,568.447018517415,87.4446766372579,0.0136936086114584,1.40611539287121
13,13.130138,32.5,32.617088,25.52,25.728182,99.640778,NaN,0.997132778167725,NaN,30.246813,400,399.909607,25,30.791534,9.136947,49.153393,50.025261,402.093048,399.40152,398.741516,6298.841309,11.960105,11.476527,11.51414,1.718909,1.701122,1.67163,52.540512,100.204948,36.014908,26.846121,100.379662,61.419235,97.638748,0.387502670288086,555.337219,530.286638665933,2.14307904163485,0.0297916566749895,1.27746829795454,15.8688220414254,585.062076554174,2.18850118446628,0.014721474542491,1.32411323999569,51.6393030689516,568.411149300598,87.4129548648934,0.0136935419728835,1.40626256169872
13,13.13012,32.5,32.613621,25.52,25.717335,99.598953,NaN,0.996637105941772,NaN,30.251522,400,400.030151,25,30.78393,9.13345,49.197243,50.025261,402.093048,399.40152,398.741516,6298.841309,11.960105,11.476527,11.51414,1.718909,1.701122,1.67163,52.540512,100.204948,36.014908,26.846121,100.379662,61.419235,97.638748,0.387502670288086,555.337219,530.27283614031,2.14303303910643,0.0297895205993778,1.27759775747221,15.8687739289128,585.01201606547,2.1883805824577,0.0147200844680918,1.32426667237685,51.6346533367234,568.389815354731,87.3933445651616,0.0136937626298597,1.4063415083519
13,13.128752,32.5,32.61348,25.52,25.70109,99.586128,NaN,0.996048331260681,NaN,30.262333,400,400.054077,25,30.781723,9.12191,49.299675,50.025261,402.030853,399.429565,398.738678,6299.524414,11.930329,11.459398,11.493668,1.713507,1.69018,1.664123,52.567703,100.137917,36.028889,26.834955,100.407036,61.45615,97.600441,0.421347200870514,536.913147,530.256252146094,2.14299118413453,0.0297901618877602,1.27771069532503,15.8651172324638,584.995248513995,2.18833615499581,0.014719130221384,1.32433062476857,51.6344642279024,568.374531978586,87.3822968502074,0.0136928701696996,1.4064330217222
13,13.128752,32.5,32.61348,25.52,25.689869,99.61731,NaN,0.996048331260681,NaN,30.269686,400,400.002899,25,30.781282,9.115345,49.426487,50.025261,401.954102,399.336212,398.649567,6306.676758,11.933826,11.465562,11.484381,1.73781,1.724709,1.687265,52.550049,100.125458,36.051598,26.810217,100.393677,61.410015,97.627411,0.437938362360001,537.401794,530.241914195721,2.14294320632873,0.0297878981348879,1.27784593274501,15.8651172324638,585.036541269997,2.18844693317323,0.0147216464267057,1.32416892767047,51.6344642279024,568.357234725055,87.3699986450787,0.0136917885255628,1.40653901918379
13,13.129213,32.5,32.614609,25.52,25.688873,99.643272,NaN,0.996510744094849,NaN,30.273888,400,400.011475,25,30.785868,9.119511,49.356342,50.025261,401.954102,399.336212,398.649567,6306.676758,11.933826,11.465562,11.484381,1.73781,1.724709,1.687265,52.550049,100.125458,36.051598,26.810217,100.393677,61.410015,97.627411,0.437938362360001,537.401794,530.239235169451,2.14292964649124,0.0297863767991955,1.27788583913269,15.8663495284829,585.069184469075,2.18853004122431,0.0147230947291784,1.32405506320492,51.6359784219349,568.353891901327,87.3690683204958,0.0136910733052352,1.40657634637678
13,13.12771,32.5,32.616211,25.52,25.688873,99.643272,NaN,0.99632865190506,NaN,30.273888,400,400.011475,25,30.785868,9.127497,49.182777,50.025261,402.021545,399.485779,398.768524,6299.67041,11.930976,11.447311,11.481544,1.75828,1.741903,1.703532,52.563866,100.168915,36.036793,26.807877,100.370804,61.401207,97.63131,0.310584127902985,537.482544,530.24381998441,2.1429599706282,0.0297906819893403,1.27779488997982,15.8623317490417,585.066725199624,2.18851711761185,0.0147221777109038,1.32408431128431,51.6381269253171,568.367017821746,87.3804524326483,0.013691175857399,1.40651978260392
13,13.125905,32.5,32.610695,25.52,25.68771,99.626266,NaN,0.996343374252319,NaN,30.281275,400,400.052155,25,30.787949,9.129593,48.986729,50.025261,402.046234,399.471283,398.713745,6301.209473,11.94041,11.459028,11.490703,1.751053,1.737884,1.701229,52.55397,100.19593,36.043659,26.799183,100.195541,61.358273,97.650764,0.349961400032044,536.744568,530.247839681341,2.14299141693487,0.0297956188059526,1.27769970323857,15.8575062129954,585.052676344336,2.18850121672195,0.0147239634928304,1.32407165998562,51.6307288638313,568.370802304087,87.3760775839809,0.0136938858264745,1.40641434858366
13,13.126657,32.5,32.610909,25.52,25.675871,99.565178,NaN,0.99563193321228,NaN,30.325071,400,400.005341,25,30.803593,9.128779,48.902878,50.025261,402.046234,399.471283,398.713745,6301.209473,11.94041,11.459028,11.490703,1.751053,1.737884,1.701229,52.55397,100.19593,36.043659,26.799183,100.195541,61.358273,97.650764,0.349961400032044,536.744568,530.230417842461,2.14292561972316,0.029791075216914,1.27788793635574,15.8595166910115,584.971452978329,2.1882824659747,0.0147189111727302,1.32439234738544,51.6310158987588,568.347374264835,87.3596946056877,0.0136923247090587,1.40656112150643
13,13.124918,32.5,32.610573,25.52,25.667477,99.553513,NaN,0.996587693691254,NaN,30.342024,400,400.018066,25,30.811714,9.128574,48.940826,50.025261,401.832916,399.263947,398.526917,6296.725586,11.950895,11.460043,11.507096,1.758426,1.746158,1.705656,52.553154,100.234131,35.9874,26.809572,100.449944,61.367195,97.658844,0.282719373703003,514.010864,530.224997182109,2.14292481755107,0.0297943642206992,1.27788390517469,15.8548673288331,584.956519913956,2.18824372661461,0.0147181619556219,1.32444677746699,51.6305652264444,568.346625010548,87.3587314564123,0.0136924285217839,1.40656070360802
13,13.124302,32.5,32.608826,25.52,25.663479,99.544258,NaN,0.997004687786102,NaN,30.353769,400,399.956665,25,30.813522,9.125686,49.055252,50.022434,402.158051,399.601074,398.879822,6297.45459,11.933961,11.450884,11.475565,1.776798,1.749078,1.719396,52.549812,100.220634,35.967621,26.822435,100.406601,61.372379,97.639053,0.331534177064896,590.231628,530.221767811151,2.14292015243597,0.0297953227052506,1.27789483640465,15.8532202898539,584.94694678663,2.18822493975315,0.0147184150376026,1.32446288834604,51.6282219408064,568.342551094324,87.3535968691288,0.0136929571735976,1.40655962336444
13,13.123902,32.5,32.606998,25.52,25.664003,99.560966,NaN,0.997401118278503,NaN,30.340864,400,400.043335,25,30.804546,9.125481,49.138943,50.022434,402.158051,399.601074,398.879822,6297.45459,11.933961,11.450884,11.475565,1.776798,1.749078,1.719396,52.549812,100.220634,35.967621,26.822435,100.406601,61.372379,97.639053,0.331534177064896,590.231628,530.223657974644,2.14293046655818,0.0297965748957038,1.27786429567352,15.8521507528187,584.971883905351,2.18829906819512,0.0147208104535914,1.32434267939182,51.6257699043469,568.343766210384,87.3521187028284,0.0136938530259805,1.40652490810886
13,13.123257,32.5,32.607681,25.52,25.65085,99.568176,NaN,0.997163832187653,NaN,30.32814,400,400.023254,25,30.792717,9.108,49.211506,50.022434,401.926025,399.366699,398.638397,6298.558105,11.95466,11.467734,11.521598,1.770537,1.746707,1.712693,52.578453,100.229752,35.968243,26.814783,100.388741,61.431339,97.616989,0.338734894990921,502.932404,530.208817785093,2.1428872335749,0.0297957687506506,1.27798394272485,15.8504260725906,584.980382950138,2.1883191736793,0.0147210013429423,1.32431774813644,51.6266860770145,568.329116082939,87.3425783550329,0.0136926303810023,1.40662492716165
13,13.123704,32.5,32.606388,25.52,25.63163,99.60202,NaN,0.996326565742493,NaN,30.331654,400,399.986572,25,30.792044,9.106365,49.184448,50.022434,401.72403,399.096222,398.379639,6298.18457,11.93804,11.463999,11.495873,1.778621,1.754205,1.721177,52.633301,100.227119,35.952412,26.794121,100.56488,61.4645,97.59301,0.354274600744247,547.009338,530.182887900671,2.14279599381845,0.029790607424154,1.27824318412539,15.851621322894,585.027185890392,2.18844984715369,0.0147244732942916,1.32411859868271,51.6249516409594,568.294455673039,87.3162822735336,0.0136910422477321,1.40681830227836
13,13.12182,32.5,32.603722,25.52,25.617334,99.630692,NaN,0.996908068656921,NaN,30.337458,400,399.803436,25,30.80389,9.105706,49.085354,50.022434,401.72403,399.096222,398.379639,6298.18457,11.93804,11.463999,11.495873,1.778621,1.754205,1.721177,52.633301,100.227119,35.952412,26.794121,100.56488,61.4645,97.59301,0.354274600744247,547.009338,530.170366677179,2.14277287124043,0.0297931211718007,1.27830174719134,15.8465834157105,585.069241662552,2.18857320010124,0.0147283139492201,1.32392142729623,51.6213752886236,568.282470809949,87.3043462900401,0.0136914881650265,1.40685208797686
13,13.12018,32.5,32.602371,25.52,25.605167,99.655716,NaN,0.996790766716003,NaN,30.326593,400,399.791718,25,30.810436,9.113371,49.054214,50.022434,401.791656,399.236481,398.46936,6303.841797,11.947134,11.464713,11.50852,1.773479,1.751012,1.726695,52.645695,100.19902,35.961586,26.783037,100.597466,61.406971,97.593697,0.279168158769607,535.886292,530.159822106853,2.1427539319892,0.0297953660432577,1.27834939358753,15.8421975324261,585.10444320793,2.1886729646058,0.0147311069209202,1.32376734356013,51.6195628797224,568.273794424982,87.2964474284266,0.0136915513099108,1.40688519849113
13,13.122038,32.5,32.601795,25.52,25.597288,99.669907,NaN,0.997387886047363,NaN,30.322008,400,399.919281,25,30.80838,9.128502,48.964058,50.022434,401.926788,399.367798,398.62262,6297.166504,11.948977,11.474388,11.516984,1.7702,1.755631,1.710784,52.628822,100.179909,36.002419,26.746632,100.460762,61.52169,97.532532,0.343477129936218,533.833801,530.144073391968,2.14268268859598,0.0297884478138351,1.27855753602773,15.8471663861554,585.12411208796,2.18872799875065,0.0147325817884768,1.3236835024075,51.618790139989,568.247327100275,87.276897348929,0.0136901537603113,1.40703919659778
13,13.119862,32.5,32.601768,25.52,25.594976,99.626404,NaN,0.996879279613495,NaN,30.325256,400,399.977234,25,30.809258,9.125657,48.928383,50.022434,401.926788,399.367798,398.62262,6297.166504,11.948977,11.474388,11.516984,1.7702,1.755631,1.710784,52.628822,100.179909,36.002419,26.746632,100.460762,61.52169,97.532532,0.343477129936218,533.833801,530.147765314438,2.1427167459964,0.0297942195021778,1.27845340405075,15.8413470511268,585.066564443516,2.18857373867585,0.0147290872642719,1.32390794602315,51.6187539175547,568.259565486514,87.2855609397192,0.0136909315615646,1.40696359463235
13,13.118786,32.5,32.600056,25.52,25.579878,99.596619,NaN,0.99774956703186,NaN,30.316708,400,399.992798,25,30.816582,9.103895,48.822033,50.022434,401.873474,399.362427,398.625977,6299.115234,11.928514,11.462327,11.514518,1.762632,1.737963,1.698248,52.630398,100.228989,36.015736,26.718851,100.32267,61.470051,97.554733,0.331008404493332,548.209534,530.131749927289,2.14267386711328,0.0297942551628295,1.27857086357314,15.838469206705,585.029758707864,2.18848176502328,0.0147276643055386,1.32403089828665,51.6164570995639,568.241766872562,87.2707160994265,0.0136905858313065,1.40704739743828
13,13.116158,32.5,32.599876,25.52,25.579878,99.596619,NaN,0.997001886367798,NaN,30.316708,400,399.992798,25,30.816582,9.112821,48.75695,50.022434,402.019806,399.446564,398.740295,6296.033691,11.922199,11.463456,11.48873,1.773057,1.751005,1.703813,52.641186,100.12487,36.028267,26.70034,100.505882,61.426815,97.555023,0.239088803529739,515.878052,530.139780023676,2.14272696196003,0.0298017933187069,1.27841124852223,15.8314396713616,585.030035135154,2.18848321782298,0.0147277674272249,1.32402760987355,51.6162156062733,568.260657263655,87.2839114518253,0.0136918485106611,1.40692863670723
13,13.117178,32.5,32.597363,25.52,25.567585,99.522659,NaN,0.997069299221039,NaN,30.322927,400,400.063477,25,30.829664,9.121659,48.919125,50.022434,402.019806,399.446564,398.740295,6296.033691,11.922199,11.463456,11.48873,1.773057,1.751005,1.703813,52.641186,100.12487,36.028267,26.70034,100.505882,61.426815,97.555023,0.239088803529739,515.878052,530.120946242631,2.14265373949472,0.0297963834187114,1.27862208848568,15.8341681558849,584.935958442607,2.18824073368765,0.0147232362965149,1.32436531080803,51.6128439839409,568.230825629598,87.2594872311414,0.013691109178798,1.40707442712791
13,13.117178,32.5,32.597363,25.52,25.547022,99.481941,NaN,0.997069299221039,NaN,30.331985,400,400.106812,25,30.826836,9.119758,49.152122,50.027435,402.171295,399.651978,398.942139,6295.119629,11.919589,11.445528,11.475941,1.778061,1.752725,1.708036,52.683064,100.259338,36.034473,26.666147,100.405678,61.377716,97.584343,0.471150994300842,545.437134,530.094651373772,2.14256571061631,0.0297922279937396,1.27887141109164,15.8341681558849,584.882028627591,2.18809601483002,0.0147199479042192,1.32457698384159,51.6128439839409,568.199100179007,87.2369416920664,0.0136891239110027,1.40726954138066
13,13.116778,32.5,32.596222,25.52,25.51932,99.441261,NaN,0.996959686279297,NaN,30.338343,400,400.164642,25,30.816271,9.129134,49.292889,50.027435,402.171295,399.651978,398.942139,6295.119629,11.919589,11.445528,11.475941,1.778061,1.752725,1.708036,52.683064,100.259338,36.034473,26.666147,100.405678,61.377716,97.584343,0.471150994300842,545.437134,530.060443103736,2.1424551698385,0.0297877758570207,1.27918344437405,15.833098181016,584.829895951875,2.18796061035035,0.0147173153781366,1.32476787543534,51.6113130695828,568.157702622396,87.2060637380118,0.0136870449560929,1.40750733269703
13,13.115169,32.5,32.59465,25.52,25.504219,99.456406,NaN,0.997843861579895,NaN,30.360023,400,400.1026,25,30.810776,9.131633,49.341045,50.027435,402.056122,399.530212,398.750183,6306.177734,11.931928,11.464636,11.492194,1.763,1.740954,1.701284,52.674419,100.137581,35.994934,26.673069,100.197296,61.322163,97.607857,0.379852682352066,520.681091,530.046048301216,2.14242302034813,0.0297893384076113,1.27926899813351,15.8287939586377,584.852377004624,2.1880271558665,0.0147194395113637,1.32466016741091,51.6092038015704,568.143965956561,87.1942876913309,0.0136868902594555,1.40756845070043
13,13.114758,32.5,32.59462,25.52,25.49898,99.475716,NaN,0.997302055358887,NaN,30.374237,400,400.133545,25,30.818291,9.125946,49.271118,50.027435,402.147919,399.60144,398.863586,6294.885742,11.928209,11.452027,11.474787,1.775038,1.755004,1.711973,52.663963,100.136948,36.034515,26.646454,100.158249,61.312523,97.618042,0.301713526248932,515.242371,530.040603777977,2.14240888957174,0.0297894582181046,1.27930766457951,15.8276944321688,584.878001356753,2.18809604316233,0.0147210165785496,1.3245591146673,51.6091635475996,568.138832977838,87.1906025435618,0.0136865824498455,1.4075996306552
13,13.113747,32.5,32.594322,25.52,25.499348,99.469009,NaN,0.996569275856018,NaN,30.368347,400,400.135834,25,30.825829,9.131145,49.335609,50.027435,401.837219,399.541412,398.682831,6297.311035,11.912255,11.448334,11.536689,1.780483,1.74895,1.705342,52.665417,100.189201,36.033459,26.636627,100.402176,61.32592,97.620743,0.420705735683441,525.991028,530.044168285559,2.14243090996557,0.0297924335200559,1.27924157647402,15.824989647036,584.86957572963,2.1880746087366,0.0147206455408164,1.32458855297642,51.6087636899306,568.146360005314,87.1955677389532,0.0136871872086421,1.40754879568019
13,13.111494,32.5,32.592873,25.52,25.49612,99.474579,NaN,0.996850252151489,NaN,30.371176,400,400.137085,25,30.810827,9.127439,49.439583,50.027435,401.837219,399.541412,398.682831,6297.311035,11.912255,11.448334,11.536689,1.780483,1.74895,1.705342,52.665417,100.189201,36.033459,26.636627,100.402176,61.32592,97.620743,0.420705735683441,525.991028,530.046933103293,2.14246264537408,0.0297982468294274,1.27914353767546,15.8189615039936,584.879181920732,2.18810611334953,0.0147219257324733,1.32453302159484,51.6068193752782,568.155812432786,87.2004245165352,0.0136884287669991,1.40746890182325
13,13.110744,32.5,32.591709,25.52,25.492002,99.502296,NaN,0.996812105178833,NaN,30.380693,400,400.06665,25,30.79884,9.11953,49.625477,50.027435,401.759003,399.387726,398.49295,6297.230957,11.915021,11.481314,11.535627,1.775157,1.752745,1.709564,52.680019,100.110939,35.978073,26.651182,100.37191,61.286659,97.609047,0.437810748815536,531.583862,530.043960555845,2.14246017544573,0.0297995669451182,1.2791478972205,15.8169546253621,584.917681419915,2.18821402841266,0.0147248315250568,1.32436760294773,51.6052574343574,568.153329042616,87.1971667756877,0.0136887954808812,1.4074667930537
13,13.110618,32.5,32.589912,25.52,25.4835,99.488754,NaN,0.996988415718079,NaN,30.392374,400,399.960968,25,30.793943,9.101796,49.738377,50.027435,401.759003,399.387726,398.49295,6297.230957,11.915021,11.481314,11.535627,1.775157,1.752745,1.709564,52.680019,100.110939,35.978073,26.651182,100.37191,61.286659,97.609047,0.437810748815536,531.583862,530.033470430443,2.14242630611949,0.029798209064077,1.2792435996111,15.8166174612619,584.902509280892,2.18818041445059,0.014724767597348,1.32440507481353,51.6028460027326,568.138664675819,87.1844424883586,0.0136886837179641,1.40753025841196
13,13.110297,32.5,32.589241,25.52,25.474558,99.474693,NaN,0.996623337268829,NaN,30.391254,400,399.901855,25,30.795839,9.09824,49.512646,50.027435,401.700195,399.373138,398.468048,6298.321777,11.90836,11.471579,11.535852,1.78702,1.748168,1.716105,52.695499,100.220467,36.021572,26.6285,100.65432,61.29134,97.610954,0.295896708965302,540.040588,530.023013550203,2.14239449282926,0.029797321832085,1.27933281453812,15.8157584845389,584.884918141479,2.18813585803827,0.0147240163402055,1.3244658893365,51.6019455475369,568.126282910461,87.1747849205133,0.0136882096615383,1.40759652371447
13,13.108823,32.5,32.589928,25.52,25.470648,99.474556,NaN,0.996743261814117,NaN,30.39143,400,399.878601,25,30.812147,9.104046,49.335873,50.029549,401.763489,399.396698,398.535339,6299.955566,11.910125,11.479507,11.52918,1.780327,1.750659,1.703902,52.671902,100.302574,36.024879,26.612223,100.472244,61.29372,97.611641,0.312839329242706,511.434784,530.022523452672,2.1424075604312,0.0298007629209582,1.27929050500213,15.8118139455072,584.883680249414,2.18812982135166,0.0147236115377982,1.32447918719795,51.6028674739181,568.131931904872,87.1796796953234,0.0136882550844731,1.40757198492409
13,13.108906,32.5,32.586914,25.52,25.470692,99.467407,NaN,0.996589660644531,NaN,30.382732,400,399.849915,25,30.82201,9.118177,49.242737,50.029549,401.763489,399.396698,398.535339,6299.955566,11.910125,11.479507,11.52918,1.780327,1.750659,1.703902,52.671902,100.302574,36.024879,26.612223,100.472244,61.29372,97.611641,0.312839329242706,511.434784,530.022325671023,2.14240606982096,0.0298005334944242,1.27929503111096,15.8120360688673,584.87884655264,2.18812875907395,0.0147247615049289,1.3244611502,51.5988226954419,568.127268999211,87.1724995022615,0.0136893154049616,1.40755563923909
13,13.108618,32.5,32.585064,25.52,25.4645,99.460175,NaN,0.996105432510376,NaN,30.375921,400,399.85321,25,30.813416,9.130965,49.323311,50.029549,401.740479,399.39566,398.57486,6289.592285,11.881454,11.448637,11.494749,1.775417,1.735532,1.700813,52.655457,100.157585,35.983059,26.619568,100.420517,61.309292,97.599716,0.391034245491028,537.716064,530.015285741461,2.14238536882942,0.0298001077749403,1.27935282097341,15.8112653230262,584.872113137919,2.1881179991668,0.0147252377056107,1.32446486884921,51.5963398580395,568.117277521951,87.1630271035208,0.0136895199755939,1.40758954676816
13,13.105846,32.5,32.585953,25.52,25.449793,99.477295,NaN,0.99736887216568,NaN,30.384106,400,399.79129,25,30.802094,9.127284,49.39381,50.029549,401.666992,399.278687,398.427826,6300.725098,11.914941,11.472505,11.525257,1.768163,1.737292,1.705741,52.654716,100.139412,35.985149,26.603798,100.309662,61.302845,97.612328,0.366465866565704,524.793274,530.004957251425,2.14237844599036,0.0298050932568046,1.27936274143826,15.8038462415483,584.893420255057,2.18817166797839,0.0147261111943932,1.32439213304436,51.5975329756685,568.116000109095,87.1632604523286,0.0136890411011021,1.40761072064828
13,13.102787,32.5,32.584621,25.52,25.435658,99.494446,NaN,0.996891140937805,NaN,30.407637,400,399.932281,25,30.799698,9.109696,49.402119,50.029549,401.666992,399.278687,398.427826,6300.725098,11.914941,11.472505,11.525257,1.768163,1.737292,1.705741,52.654716,100.139412,35.985149,26.603798,100.309662,61.302845,97.612328,0.366465866565704,524.793274,529.996240792325,2.14237979172175,0.0298110216091966,1.27934817184452,15.7956576498188,584.9181818492,2.18824338210313,0.0147282602826341,1.32427862189255,51.5957453029643,568.114661577659,87.1606001407789,0.013689554978324,1.40759904471609
13,13.103586,32.5,32.583378,25.52,25.425747,99.492607,NaN,0.997269749641418,NaN,30.424135,400,400.0466,25,30.803053,9.106228,49.354988,50.029549,401.930267,399.539307,398.784363,6299.614746,11.909944,11.464055,11.528133,1.771012,1.750744,1.711124,52.675518,100.136497,35.975567,26.610464,100.328896,61.227894,97.631805,0.437317043542862,555.912537,529.981113179665,2.14232114981598,0.0298067195054643,1.27951768969074,15.7977966200987,584.91765739351,2.18824688760377,0.0147288243844199,1.32426541839505,51.5940770258999,568.091831242208,87.1427861907891,0.0136886832962452,1.40772122312459
13,13.105027,32.5,32.58247,25.52,25.425747,99.492607,NaN,0.996727108955383,NaN,30.424135,400,400.0466,25,30.803053,9.109455,49.190647,50.029549,402.037109,399.625275,398.887024,6296.209473,11.903194,11.449638,11.494167,1.780032,1.749239,1.721662,52.698971,100.195297,36.010334,26.568058,100.28096,61.350609,97.545609,0.383747547864914,520.696777,529.976699076335,2.14229198149473,0.0298025793866011,1.27960569890331,15.8016540138358,584.919053272262,2.18825422245918,0.0147293450040041,1.3242487960661,51.592858333841,568.080079327687,87.1332726894206,0.0136883548860131,1.40778013050781
13,13.105027,32.5,32.58247,25.52,25.413288,99.463257,NaN,0.996727108955383,NaN,30.417831,400,400.090637,25,30.803524,9.114633,49.067963,50.029549,402.037109,399.625275,398.887024,6296.209473,11.903194,11.449638,11.494167,1.780032,1.749239,1.721662,52.698971,100.195297,36.010334,26.568058,100.28096,61.350609,97.545609,0.383747547864914,520.696777,529.960755522475,2.14223858169021,0.0298000573577569,1.27975765050597,15.8016540138358,584.88018433232,2.18814991213606,0.0147269738749625,1.3244013147235,51.592858333841,568.060840636235,87.1196072882195,0.0136871502080081,1.40789886064868
13,13.105319,32.5,32.580582,25.52,25.393064,99.481186,NaN,0.99660062789917,NaN,30.405447,400,400.121857,25,30.798866,9.111166,49.060196,50.029549,401.891022,399.544464,398.793091,6300.075195,11.902167,11.435209,11.504197,1.7736,1.751076,1.698466,52.731167,100.125549,36.073265,26.511177,100.531281,61.331131,97.533821,0.360714107751846,505.626465,529.933976129332,2.14214597010522,0.0297951240252227,1.28002242481265,15.8024356257943,584.906831480479,2.18822888713561,0.0147295049630991,1.32427355360899,51.5903242292899,568.02489278999,87.0916520067392,0.0136857461981798,1.4080925981489
13,13.105101,32.5,32.579426,25.52,25.377548,99.497528,NaN,0.99662721157074,NaN,30.402931,400,400.096222,25,30.794559,9.105416,49.183697,50.029549,401.833038,399.431732,398.65799,6293.622559,11.914556,11.440069,11.50345,1.767614,1.730923,1.68976,52.706589,100.208061,36.046989,26.521349,100.579849,61.361752,97.509743,0.410227566957474,536.537476,529.914782281644,2.1420838523555,0.0297926083123697,1.2801987385901,15.8018520948206,584.930249034107,2.18829629922874,0.0147314880793019,1.32416752712541,51.5887725711027,568.000933948276,87.0731531765245,0.0136847643786733,1.40822336103266
13,13.104314,32.5,32.581863,25.52,25.371929,99.511002,NaN,0.997134685516357,NaN,30.415087,400,400.008911,25,30.793623,9.112589,49.102821,50.029549,401.833038,399.431732,398.65799,6293.622559,11.914556,11.440069,11.50345,1.767614,1.730923,1.68976,52.706589,100.208061,36.046989,26.521349,100.579849,61.361752,97.509743,0.410227566957474,536.537476,529.910002040336,2.14207569383951,0.0297937311368866,1.28021927395986,15.7997454335807,584.944344886014,2.18832449111306,0.0147311789472948,1.32414218954357,51.5920436208721,568.001329894907,87.0765640867,0.0136836958730284,1.40825742453937
13,13.103608,32.5,32.580894,25.52,25.370209,99.511642,NaN,0.996631860733032,NaN,30.400204,400,399.940186,25,30.792377,9.124456,48.828346,50.032806,401.695313,399.327881,398.489685,6296.533691,11.920033,11.436872,11.519124,1.759503,1.740605,1.686972,52.710659,100.238678,36.041569,26.53299,100.480354,61.362381,97.530319,0.291181206703186,536.348572,529.909965045139,2.14208261630408,0.0297954110869027,1.28019708189433,15.7978555140095,584.946681626916,2.18833459203136,0.0147317863076314,1.32412113893913,51.5907430086347,568.002497574353,87.0761488273551,0.013684203700278,1.40823568765306
13,13.102978,32.5,32.57674,25.52,25.362011,99.497108,NaN,0.996973395347595,NaN,30.40155,400,399.881714,25,30.786461,9.126417,48.684395,50.032806,401.683624,399.242401,398.380096,6293.207031,11.92805,11.44505,11.513603,1.771494,1.746906,1.699889,52.717579,100.255493,36.039063,26.510046,100.351173,61.343868,97.511475,0.362536430358887,516.218628,529.901401778685,2.14206021834759,0.0297955607448071,1.28025878353458,15.7961689770633,584.933821652778,2.18831650519383,0.0147329946794147,1.32412055024396,51.585167083315,567.988744787428,87.0610478115037,0.0136852061131489,1.4082584837658
13,13.103613,32.5,32.575573,25.52,25.361279,99.47538,NaN,0.996774137020111,NaN,30.415705,400,399.815399,25,30.78627,9.12735,48.753407,50.032806,401.683624,399.242401,398.380096,6293.207031,11.92805,11.44505,11.513603,1.771494,1.746906,1.699889,52.717579,100.255493,36.039063,26.510046,100.351173,61.343868,97.511475,0.362536430358887,516.218628,529.898517062094,2.14204421672038,0.0297935880062374,1.28030663571769,15.7978688989792,584.906844208174,2.18824872282452,0.0147319086434962,1.32421199721147,51.5836005171897,567.981383811127,87.0543218929747,0.0136852687028623,1.40828651973431
13,13.102396,32.5,32.576057,25.52,25.351404,99.476517,NaN,0.996329426765442,NaN,30.420301,400,399.83139,25,30.785315,9.123741,48.953465,50.032806,401.814758,399.362152,398.555664,6292.619629,11.917295,11.450323,11.520909,1.776384,1.752091,1.707716,52.740044,100.246704,36.036152,26.48531,100.395042,61.384281,97.473053,0.391445964574814,532.898438,529.889606701135,2.14202651394657,0.0297950844404177,1.28035293882916,15.7946108838519,584.907605692824,2.1882488528873,0.0147317228887211,1.32421495371197,51.5842502379689,567.975669579003,87.0508860815574,0.0136846935927008,1.40832911918934
13,13.10312,32.5,32.577549,25.52,25.346521,99.457222,NaN,0.996957838535309,NaN,30.442669,400,399.863922,25,30.776493,9.127621,49.137238,50.032806,401.75946,399.247101,398.472534,6296.213379,11.928594,11.461592,11.534372,1.78559,1.759428,1.710889,52.742771,100.124077,36.029106,26.483805,100.438194,61.361343,97.488937,0.306552588939667,502.181213,529.881133459909,2.14199090144684,0.0297920149325977,1.28045709847862,15.796549122473,584.879759522797,2.18816822325022,0.0147293081228769,1.32434253914443,51.5862530492796,567.964883683253,87.0451442403319,0.0136833485685952,1.40841821561083
13,13.100908,32.5,32.576973,25.52,25.338951,99.435196,NaN,0.997337698936462,NaN,30.439535,400,399.875732,25,30.774826,9.125866,49.148022,50.032806,401.75946,399.247101,398.472534,6296.213379,11.928594,11.461592,11.534372,1.78559,1.759428,1.710889,52.742771,100.124077,36.029106,26.483805,100.438194,61.361343,97.488937,0.306552588939667,502.181213,529.878226963735,2.14200324355924,0.0297968376985064,1.2804142191649,15.7906270681169,584.851474332602,2.18809458636624,0.0147278585632466,1.32444653356293,51.5854798543891,567.968541088742,87.0470011693013,0.0136838360828985,1.40838695060827
13,13.100502,32.5,32.57362,25.52,25.320543,99.456299,NaN,0.996966242790222,NaN,30.455967,400,399.965912,25,30.782764,9.127063,49.072311,50.032806,401.933624,399.439362,398.67807,6289.804688,11.905978,11.442944,11.500952,1.76707,1.737637,1.694746,52.718025,100.123802,36.020355,26.47333,100.373344,61.252918,97.544151,0.313014596700668,524.316589,529.85590110941,2.1419324978722,0.0297942745227717,1.28061488151906,15.7895400269077,584.884579356073,2.18819669135014,0.0147314871442328,1.324275363054,51.5809787374862,567.938471485339,87.0213441733874,0.0136834569282939,1.40852280446927
