P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,13.101522,32.5,32.572262,25.52,25.301456,99.453262,NaN,0.996506810188293,NaN,30.474722,400,399.962341,25,30.789034,9.121194,49.002758,50.032806,401.832123,399.301483,398.539764,6297.787109,11.905131,11.447572,11.492579,1.761766,1.749027,1.706034,52.68441,100.04599,36.018925,26.472147,100.499176,61.304008,97.521126,0.395603507757187,514.464722,529.828323979989,2.14182991898004,0.0297874748209815,1.28091166719205,15.7922709688978,584.88264591764,2.1881968715243,0.014732020770296,1.3242662703914,51.5791556362439,567.899668920541,86.9920528664514,0.0136816353052559,1.40874281881006
13,13.099584,32.5,32.571842,25.52,25.298159,99.426682,NaN,0.996206998825073,NaN,30.473394,400,399.909088,25,30.797783,9.114117,49.004131,50.032806,401.832123,399.301483,398.539764,6297.787109,11.905131,11.447572,11.492579,1.761766,1.749027,1.706034,52.68441,100.04599,36.018925,26.472147,100.499176,61.304008,97.521126,0.395603507757187,514.464722,529.830051438048,2.14185505133203,0.0297923763608973,1.28083312870523,15.7870820420735,584.848091181712,2.18810579008441,0.0147301135799656,1.32439677654971,51.578591778601,567.908145562404,86.9975304000902,0.0136823548331366,1.40868398527605
13,13.099935,32.5,32.569756,25.52,25.290169,99.401665,NaN,0.996654510498047,NaN,30.483631,400,399.853363,25,30.801411,9.113746,48.998974,50.032806,401.741852,399.225861,398.490814,6297.119141,11.928423,11.459302,11.53529,1.765756,1.754097,1.716307,52.677208,100.23616,36.018238,26.479471,100.421021,61.397812,97.449799,0.299813598394394,503.722046,529.818739298146,2.14181364390085,0.0297897478217938,1.28095279179431,15.7880218751355,584.818166983316,2.18803371771482,0.0147292881485891,1.32448872285865,51.5757912023586,567.890378974214,86.9822376397531,0.0136821776860784,1.40876280661141
13,13.101,32.5,32.566536,25.52,25.283667,99.380974,NaN,0.996914148330688,NaN,30.494186,400,399.888,25,30.800526,9.118242,49.03492,50.023487,401.880981,399.410278,398.696259,6291.538574,11.906104,11.437258,11.498876,1.775443,1.747693,1.712674,52.667435,100.254868,35.993862,26.493462,100.456009,61.316891,97.45295,0.337931126356125,549.5578,529.8071392312,2.14176414452252,0.029785368939882,1.28109811773845,15.7908733891966,584.795716768463,2.1879861864612,0.0147294628947776,1.32453740622573,51.5714678929684,567.868147475784,86.962318302475,0.0136822296011881,1.40885233924702
13,13.101,32.5,32.566536,25.52,25.283667,99.380974,NaN,0.996914148330688,NaN,30.494186,400,399.888,25,30.800526,9.113736,48.984169,50.023487,401.880981,399.410278,398.696259,6291.538574,11.906104,11.437258,11.498876,1.775443,1.747693,1.712674,52.667435,100.254868,35.993862,26.493462,100.456009,61.316891,97.45295,0.337931126356125,549.5578,529.8071392312,2.14176414452252,0.029785368939882,1.28109811773845,15.7908733891966,584.795716768463,2.1879861864612,0.0147294628947776,1.32453740622573,51.5714678929684,567.868147475784,86.962318302475,0.0136822296011881,1.40885233924702
13,13.102802,32.5,32.567879,25.52,25.283674,99.373795,NaN,0.996649861335754,NaN,30.510624,400,399.977875,25,30.803514,9.120987,48.898479,50.023487,401.770538,399.285156,398.589691,6294.606934,11.908107,11.43422,11.49049,1.762405,1.744602,1.700099,52.694977,100.105072,36.014114,26.470514,100.116356,61.372189,97.436333,0.368133693933487,507.570587,529.80161316898,2.14172764421987,0.0297801925598739,1.28120879770803,15.7956978066119,584.784140616578,2.18794980194668,0.0147281118529033,1.32459945430196,51.5732711022407,567.856840817555,86.9560195979337,0.0136809184046632,1.40894263721021
13,13.103013,32.5,32.567936,25.52,25.281485,99.365318,NaN,0.99730110168457,NaN,30.50561,400,399.935425,25,30.809923,9.127134,49.103783,50.023487,401.725464,399.216187,398.502716,6287.463867,11.912541,11.427157,11.478191,1.766179,1.738479,1.703991,52.712093,100.01767,36.019348,26.434044,100.451134,61.375515,97.44429,0.318099707365036,504.002533,529.798160407995,2.14171396906424,0.02977914261976,1.28124868731371,15.7962626751638,584.772824055011,2.18791919815808,0.0147273937248441,1.32464468332442,51.5733476333062,567.851994315018,86.9526530987681,0.0136805891251816,1.40897356502179
13,13.098387,32.5,32.568024,25.52,25.274284,99.372452,NaN,0.997271656990051,NaN,30.497532,400,399.850494,25,30.821541,9.120436,49.252918,50.023487,401.725464,399.216187,398.502716,6287.463867,11.912541,11.427157,11.478191,1.766179,1.738479,1.703991,52.712093,100.01767,36.019348,26.434044,100.451134,61.375515,97.44429,0.318099707365036,504.002533,529.803144976094,2.14177684233259,0.0297909770481667,1.28105282948885,15.7838768275914,584.782138483397,2.1879438541564,0.0147279200701023,1.32460911432841,51.5734657863262,567.874756052424,86.9689218627677,0.0136819759652119,1.40883368492229
13,13.095743,32.5,32.564468,25.52,25.267841,99.383408,NaN,0.997280359268188,NaN,30.489986,400,399.832916,25,30.827517,9.126759,49.109238,50.023487,401.823334,399.32486,398.606659,6296.510742,11.931426,11.437469,11.511118,1.772404,1.753231,1.7098,52.724522,100.131615,35.972862,26.43885,100.575165,61.368294,97.421265,0.32496777176857,540.833862,529.803013063968,2.14180279778761,0.0297972729198879,1.28096948828125,15.7767961894788,584.802123343634,2.18801156083522,0.0147308464089375,1.32448678759278,51.5686911336619,567.8792374405,86.9675318348898,0.0136838527258654,1.40875253191813
13,13.09164,32.5,32.564827,25.52,25.267019,99.355591,NaN,0.996841430664062,NaN,30.50885,400,399.874207,25,30.817614,9.133297,49.0415,50.023487,401.823334,399.32486,398.606659,6296.510742,11.931426,11.437469,11.511118,1.772404,1.753231,1.7098,52.724522,100.131615,35.972862,26.43885,100.575165,61.368294,97.421265,0.32496777176857,540.833862,529.814562543706,2.14188247707373,0.0298089093347181,1.28072745555008,15.7658062120576,584.764725397731,2.18790974941512,0.014728391097027,1.32463831819945,51.5691731824106,567.908423472349,86.9887122070907,0.0136855205757639,1.40857703222028
13,13.089231,32.5,32.568649,25.52,25.256868,99.312004,NaN,0.996849715709686,NaN,30.506409,400,399.878723,25,30.809139,9.136367,49.019844,50.023487,401.725311,399.208466,398.488342,6287.216797,11.934556,11.445118,11.515561,1.771892,1.753811,1.706747,52.751766,100.025726,35.975185,26.407932,100.230804,61.431011,97.395134,0.253325521945953,528.735718,529.808960978367,2.14188777172776,0.0298137836491544,1.28070406557508,15.7593524418305,584.701096252541,2.18772381584099,0.0147226730761348,1.32493600831404,51.5743049341987,567.915560672252,86.9986910660455,0.0136842522915966,1.40859014841767
13,13.08826,32.5,32.565372,25.52,25.247253,99.283928,NaN,0.997501730918884,NaN,30.507786,400,399.857483,25,30.803633,9.122442,49.067329,50.023487,402.014984,399.527954,398.789612,6295.047852,11.930421,11.454856,11.531246,1.652244,1.636351,1.602722,52.763943,99.905113,35.998558,26.375502,100.322159,61.367062,97.438599,0.351012676954269,553.731384,529.799629416569,2.14186620149335,0.0298146284210289,1.28076245762538,15.7567508557776,584.668944691074,2.187650444503,0.0147222819540407,1.32502249086526,51.5699049755835,567.903307875126,86.9857809690169,0.0136849553644105,1.40861690315406
13,13.087441,32.5,32.565166,25.52,25.238894,99.261421,NaN,0.996910870075226,NaN,30.512417,400,399.956024,25,30.802166,9.120836,49.094959,50.023487,402.014984,399.527954,398.789612,6295.047852,11.930421,11.454856,11.531246,1.652244,1.636351,1.602722,52.763943,99.905113,35.998558,26.375502,100.322159,61.367062,97.438599,0.351012676954269,553.731384,529.791439437325,2.14184693786233,0.0298152904915906,1.28081478947465,15.7545564079821,584.639438581514,2.1875720313179,0.0147205791581194,1.32513643310627,51.5696283723043,567.896088497878,86.9803911221124,0.0136845954282535,1.40865854979458
13,13.086775,32.5,32.565559,25.52,25.230593,99.256767,NaN,0.997385025024414,NaN,30.523336,400,399.970032,25,30.813206,9.121483,49.028381,50.021755,401.825378,399.401947,398.627899,6292.019531,11.934681,11.4588,11.531117,1.647671,1.618663,1.587597,52.77512,100.024406,36.009769,26.382267,100.310379,61.347275,97.430038,0.340662747621536,551.598206,529.782853500699,2.14182481799644,0.0298155238434491,1.28087583828556,15.7527718356552,584.632665596493,2.18755229095154,0.0147199771112178,1.32516802430453,51.5701560657382,567.888660306663,86.9756231215573,0.01368395353643,1.40871048691096
13,13.086011,32.5,32.566223,25.52,25.219643,99.255508,NaN,0.997112929821014,NaN,30.547506,400,399.996552,25,30.817404,9.124403,49.067421,50.021755,401.90625,399.44635,398.709015,6294.475586,11.921255,11.450858,11.510674,1.647979,1.626473,1.586491,52.760014,100.189926,35.984299,26.384113,100.489014,61.329212,97.451843,0.387617558240891,531.021729,529.771175285435,2.14179331298976,0.0298155018230908,1.28096345435162,15.7507245842881,584.629973739928,2.18754243814127,0.0147194943024138,1.32518683679542,51.5710476281913,567.878223232693,86.9690678686222,0.0136830014744674,1.40878515718883
13,13.086949,32.5,32.568336,25.52,25.211454,99.263626,NaN,0.996573567390442,NaN,30.541876,400,400.013947,25,30.813993,9.109941,49.178772,50.021755,401.90625,399.44635,398.709015,6294.475586,11.921255,11.450858,11.510674,1.647979,1.626473,1.586491,52.760014,100.189926,35.984299,26.384113,100.489014,61.329212,97.451843,0.387617558240891,531.021729,529.757801687938,2.14173911743322,0.0298111390200401,1.28112191637229,15.7532380818784,584.637474795417,2.18755422861444,0.0147189390097842,1.32518323427141,51.5738846905,567.861597633574,86.959983280296,0.0136810114211373,1.40891998477859
13,13.08493,32.5,32.564487,25.52,25.207453,99.294495,NaN,0.996126890182495,NaN,30.506748,400,400.106537,25,30.816662,9.120653,48.987946,50.021755,402.066956,399.662872,398.948883,6293.058105,11.914047,11.441551,11.498615,1.647593,1.634279,1.590687,52.75074,100.251808,35.979698,26.352665,100.408997,61.33984,97.437469,0.3047736287117,541.308167,529.758882497403,2.14176291484696,0.0298161409980043,1.28104686333555,15.7478277304477,584.684309369443,2.18769519720386,0.0147236446063824,1.32495097816424,51.5687166460942,567.864901095285,86.9573799574467,0.0136829457513495,1.40884172131581
13,13.082585,32.5,32.562065,25.52,25.207453,99.294495,NaN,0.997071623802185,NaN,30.506748,400,400.106537,25,30.816662,9.125896,48.60936,50.021755,402.047638,399.688538,398.942352,6288.102539,11.905728,11.428686,11.484608,1.678032,1.648734,1.611527,52.774231,100.061928,35.971218,26.36005,100.491287,61.387524,97.375435,0.308304727077484,540.197021,529.766090649252,2.14181051154258,0.0298228958818521,1.2809025405045,15.7415430008602,584.688040704802,2.18771479091644,0.0147250344235624,1.32490644519187,51.5654643895959,567.878726930009,86.9640804375881,0.0136848994085987,1.40871963540403
13,13.081776,32.5,32.564598,25.52,25.196655,99.306648,NaN,0.996923983097076,NaN,30.501652,400,400.168274,25,30.816895,9.130417,48.614971,50.021755,402.047638,399.688538,398.942352,6288.102539,11.905728,11.428686,11.484608,1.678032,1.648734,1.611527,52.774231,100.061928,35.971218,26.36005,100.491287,61.387524,97.375435,0.308304727077484,540.197021,529.754745847153,2.14178057334011,0.0298230348680315,1.28098555496296,15.7393746391434,584.700240128437,2.18773753120103,0.0147245640267024,1.3248895220569,51.568865692179,567.871411973724,86.9621441565785,0.0136833039638033,1.40880300690155
13,13.081776,32.5,32.564598,25.52,25.182034,99.309708,NaN,0.996923983097076,NaN,30.471622,400,400.21347,25,30.81012,9.123886,48.905521,50.021755,401.888092,399.489655,398.821167,6292.234863,11.914417,11.432961,11.501843,1.673787,1.6509,1.611902,52.784893,100.082977,35.945171,26.366064,100.445282,61.374649,97.409653,0.275116592645645,513.371704,529.736015241997,2.14171779045372,0.0298200665346661,1.28116551009359,15.7393746391434,584.70429426592,2.18774841601367,0.0147248115523385,1.32487353895993,51.568865692179,567.848803597693,86.9460970224036,0.0136818870965406,1.40894325459916
13,13.082394,32.5,32.56469,25.52,25.173258,99.31308,NaN,0.997497022151947,NaN,30.456547,400,400.183594,25,30.807304,9.120555,49.053665,50.021755,401.871613,399.453705,398.739258,6294.054688,11.906938,11.437083,11.48326,1.667271,1.649574,1.610028,52.803951,100.068283,35.958721,26.323948,100.336517,61.375011,97.394829,0.354638040065765,518.186829,529.722870465366,2.14166755190939,0.0298165041297731,1.28131169395875,15.7410310729072,584.708620003733,2.18775966622269,0.0147250315206206,1.32485761932937,51.5689892255731,567.830839079294,86.9334654732248,0.0136807199408356,1.40905613753664
13,13.082441,32.5,32.563698,25.52,25.168619,99.344673,NaN,0.996902108192444,NaN,30.452019,400,400.1362,25,30.807608,9.12269,49.137886,50.021755,401.871613,399.453705,398.739258,6294.054688,11.906938,11.437083,11.48326,1.667271,1.649574,1.610028,52.803951,100.068283,35.958721,26.323948,100.336517,61.375011,97.394829,0.354638040065765,518.186829,529.7167817535,2.14164667222546,0.0298154267625764,1.28137176366949,15.7411570452298,584.752001002836,2.18788005392816,0.0147281560374688,1.32467451898107,51.5676571990924,567.82196360753,86.9258911108375,0.0136806088540428,1.40909634834179
13,13.081066,32.5,32.563663,25.52,25.159903,99.346771,NaN,0.996983170509338,NaN,30.440737,400,400.026825,25,30.811577,9.118811,49.081791,50.021755,401.783203,399.410004,398.708435,6284.282715,11.90488,11.420644,11.480366,1.681202,1.646263,1.617049,52.81065,100.135635,35.998486,26.284441,100.243774,61.345127,97.420845,0.220769330859184,506.182709,529.709843031673,2.14163715558363,0.0298176184026293,1.28139443536677,15.7374715437206,584.754834046161,2.18788779788879,0.0147283457949193,1.32466293516093,51.5676102016173,567.818489024418,86.9233802984943,0.0136804067900866,1.4091173994851
13,13.080633,32.5,32.563622,25.52,25.152363,99.328598,NaN,0.997666001319885,NaN,30.440289,400,399.980499,25,30.819809,9.112761,49.009335,50.024948,401.96521,399.511322,398.743011,6295.468262,11.929947,11.438976,11.500018,1.663488,1.640663,1.606262,52.820934,99.958702,35.962296,26.276646,100.047112,61.257275,97.427879,0.288625180721283,511.532288,529.701513238353,2.14161356003595,0.0298173347804053,1.2814607100893,15.7363108853314,584.730823224522,2.18782349928404,0.014726899542062,1.32475698464591,51.5675551473826,567.809936879443,86.9172585369727,0.0136798891749582,1.40916990015337
13,13.077969,32.5,32.562412,25.52,25.14035,99.292816,NaN,0.997637391090393,NaN,30.421555,400,399.978088,25,30.830093,9.120701,48.889267,50.024948,401.96521,399.511322,398.743011,6295.468262,11.929947,11.438976,11.500018,1.663488,1.640663,1.606262,52.820934,99.958702,35.962296,26.276646,100.047112,61.257275,97.427879,0.288625180721283,511.532288,529.694316273799,2.14161606449519,0.0298225726142689,1.28144454807307,15.7291693844089,584.68528158664,2.18770601087415,0.0147246994606021,1.32492159832899,51.5659303519413,567.809183354009,86.9151677332644,0.0136803849513781,1.40915640662331
13,13.075676,32.5,32.560539,25.52,25.128502,99.27346,NaN,0.997303426265717,NaN,30.41436,400,400.032928,25,30.825315,9.120394,48.911049,50.024948,401.853699,399.394287,398.681183,6293.37207,11.941426,11.447167,11.527936,1.660075,1.635703,1.599034,52.820339,100.000648,35.968323,26.269169,100.42894,61.298038,97.419365,0.313971310853958,529.780579,529.686190166369,2.14161174878352,0.0298267765012615,1.28144922786598,15.723021561156,584.66252163566,2.18765230442665,0.014724208312915,1.32498832485246,51.5634151839785,567.805067037402,86.9098378306173,0.0136809675473419,1.40915384237696
13,13.07409,32.5,32.557198,25.52,25.124947,99.277283,NaN,0.997341990470886,NaN,30.401779,400,400.02417,25,30.813971,9.117706,49.016563,50.024948,401.853699,399.394287,398.681183,6293.37207,11.941426,11.447167,11.527936,1.660075,1.635703,1.599034,52.820339,100.000648,35.968323,26.269169,100.42894,61.298038,97.419365,0.313971310853958,529.780579,529.686515800699,2.14162870104991,0.0298306279708858,1.28139521417497,15.7187688189279,584.672734973234,2.18769293825218,0.0147264352469055,1.32490688979976,51.5589284267436,567.806599762644,86.9066286590052,0.0136825633179119,1.40909413652336
13,13.072039,32.5,32.556885,25.52,25.118261,99.290115,NaN,0.996845841407776,NaN,30.377853,400,400.039398,25,30.808594,9.109605,49.030144,50.024948,401.799438,399.365906,398.663818,6288.696289,11.922276,11.439261,11.523828,1.656328,1.635399,1.612269,52.809006,99.858894,35.991077,26.228432,100.233467,61.397858,97.348038,0.298359751701355,504.540649,529.684260860371,2.14164165497775,0.0298351856405693,1.28135112323656,15.7132686367711,584.690217947132,2.18774111845294,0.0147276531674841,1.32483409050174,51.5585080687865,567.810835656492,86.90923224874,0.0136829693766975,1.4090631276517
13,13.070868,32.5,32.555611,25.52,25.104349,99.302414,NaN,0.997183203697205,NaN,30.383432,400,399.919434,25,30.807531,9.110202,49.130032,50.024948,401.797302,399.335999,398.662445,6291.65625,11.92232,11.441537,11.517665,1.662363,1.646728,1.605785,52.801693,99.903374,36.006893,26.203388,100.249481,61.345116,97.373672,0.138292282819748,532.430237,529.6700384631,2.14160568428835,0.0298357368475381,1.28145050186548,15.7101280655095,584.708474068897,2.18779517332387,0.0147293795935676,1.32474645016623,51.5567970587942,567.796141106693,86.8971653390016,0.0136826201188493,1.40913526231856
13,13.068102,32.5,32.553345,25.52,25.09548,99.29921,NaN,0.996959805488586,NaN,30.390305,400,399.916779,25,30.807138,9.116045,49.193451,50.024948,401.797302,399.335999,398.662445,6291.65625,11.92232,11.441537,11.517665,1.662363,1.646728,1.605785,52.801693,99.903374,36.006893,26.203388,100.249481,61.345116,97.373672,0.138292282819748,532.430237,529.66718876981,2.14162380240297,0.0298419166880083,1.28138917925609,15.7027089311048,584.707720008322,2.18780211044091,0.014730421371273,1.32472153029825,51.5537536430957,567.799563856783,86.896679732123,0.0136838521035181,1.40907995809613
13,13.068102,32.5,32.553345,25.52,25.08497,99.285484,NaN,0.996959805488586,NaN,30.375586,400,399.975525,25,30.799751,9.096045,49.274391,50.024948,401.909546,399.493103,398.756714,6283.598633,11.894329,11.426994,11.483273,1.647752,1.61708,1.583398,52.797287,100.058617,35.979553,26.220406,100.02607,61.30323,97.385101,0.468041986227036,553.195557,529.65372068775,2.14157864390007,0.0298397800743224,1.2815189340735,15.7027089311048,584.689536388796,2.18775328779848,0.0147293107929048,1.32479319654448,51.5537536430957,567.783304948327,86.8851414757924,0.013682832713791,1.40918097147839
13,13.065737,32.5,32.552441,25.52,25.067238,99.266449,NaN,0.996728897094727,NaN,30.379545,400,399.964417,25,30.788864,9.094128,49.229336,50.024948,401.800385,399.419434,398.7341,6290.55127,11.909476,11.411862,11.496287,1.624242,1.612467,1.56579,52.826141,99.947922,35.946262,26.236237,100.118767,61.311806,97.380379,0.221439734101295,514.136169,529.638279528747,2.1415505321087,0.0298430022400153,1.28159184343269,15.6963644446133,584.665711007835,2.18769288949262,0.0147282895435842,1.32487601933092,51.5525394545065,567.771946930972,86.8759186991635,0.0136825264601412,1.40923797758675
13,13.066914,32.5,32.55471,25.52,25.067238,99.266449,NaN,0.996976613998413,NaN,30.379545,400,399.964417,25,30.788864,9.117038,49.031952,50.024948,401.800385,399.419434,398.7341,6290.55127,11.909476,11.411862,11.496287,1.624242,1.612467,1.56579,52.826141,99.947922,35.946262,26.236237,100.118767,61.311806,97.380379,0.221439734101295,514.136169,529.634654226538,2.1415265977995,0.0298396040829234,1.28166460011314,15.699522041437,584.662214602278,2.18767452804087,0.0147269868363948,1.32491775463468,51.5555869647499,567.766434381688,86.8749260827499,0.0136811621495301,1.40930634664445
13,13.06422,32.5,32.549393,25.52,25.060375,99.248245,NaN,0.997118473052979,NaN,30.375132,400,399.945831,25,30.777945,9.11736,48.96587,50.026566,401.836792,399.321625,398.669464,6289.163086,11.915816,11.435033,11.493968,1.642449,1.630907,1.59062,52.847416,99.822075,35.978802,26.194511,100.248497,61.306343,97.370911,0.235814139246941,506.259705,529.634156581528,2.14155188839272,0.0298459871659764,1.28158288031188,15.6922943964794,584.646289778597,2.18765279360165,0.014728566490605,1.32491510566976,51.5484454052943,567.768264616481,86.8693844020967,0.0136836642146853,1.40921505918237
13,13.063923,32.5,32.547417,25.52,25.062815,99.265884,NaN,0.997210144996643,NaN,30.395365,400,399.968964,25,30.777151,9.120666,48.973854,50.026566,401.978485,399.543549,398.870575,6286.873047,11.908689,11.418375,11.482886,1.650285,1.621926,1.587857,52.86039,99.836693,35.957756,26.211452,100.25872,61.297722,97.386086,0.333229064941406,553.177551,529.638198392908,2.1415684144346,0.0298473411483304,1.28153437162801,15.6914975160857,584.672703891759,2.18773153735782,0.0147311288890811,1.3247865729636,51.5457910995615,567.771510310076,86.8691453970243,0.0136847551736434,1.40916518819828
13,13.060753,32.5,32.5467,25.52,25.050232,99.27578,NaN,0.997103869915009,NaN,30.423306,400,400.066803,25,30.782408,9.121733,49.128494,50.026566,401.978485,399.543549,398.870575,6286.873047,11.908689,11.418375,11.482886,1.650285,1.621926,1.587857,52.86039,99.836693,35.957756,26.211452,100.25872,61.297722,97.386086,0.333229064941406,553.177551,529.631837461996,2.1415788156891,0.0298539392075684,1.28149388853612,15.6829912414735,584.68691837648,2.18777254137485,0.0147323415682921,1.32472170545111,51.544827942642,567.774273751519,86.8701840029729,0.0136852505087936,1.4091372385822
13,13.061483,32.5,32.544464,25.52,25.04512,99.276886,NaN,0.997036099433899,NaN,30.443472,400,400.04895,25,30.791601,9.131615,49.185371,50.026566,401.86496,399.371918,398.658264,6288.367676,11.917905,11.420591,11.479688,1.631305,1.616072,1.576353,52.851139,99.870148,35.975243,26.200686,99.954956,61.236275,97.395309,0.33367583155632,523.496826,529.62303733506,2.14154199665782,0.0298507902066808,1.28160220338447,15.6849502375835,584.691828325498,2.18779457057489,0.0147337154704818,1.32467482512318,51.5418241847653,567.757958403344,86.8557291133557,0.0136852316611494,1.40920504129968
13,13.061483,32.5,32.545044,25.52,25.03298,99.292152,NaN,0.997683227062225,NaN,30.454073,400,399.963928,25,30.795799,9.121487,49.067326,50.026566,401.86496,399.371918,398.658264,6288.367676,11.917905,11.420591,11.479688,1.631305,1.616072,1.576353,52.851139,99.870148,35.975243,26.200686,99.954956,61.236275,97.395309,0.33367583155632,523.496826,529.607477773125,2.14148981646562,0.0298483205257939,1.2817523357657,15.6849502375835,584.711156819048,2.18784417368887,0.0147346176666574,1.32460581537871,51.542603350164,567.739967252031,86.8437091112558,0.0136838427893896,1.40932563593734
13,13.062705,32.5,32.546146,25.52,25.025078,99.306847,NaN,0.997621953487396,NaN,30.455496,400,399.902924,25,30.794451,9.127523,48.926064,50.026566,401.72879,399.237457,398.548737,6285.266113,11.930508,11.420398,11.500995,1.641363,1.627191,1.586843,52.822475,99.862602,35.983784,26.198015,99.850174,61.293453,97.35627,0.50160539150238,555.287842,529.593582589921,2.14143098491694,0.0298431828451893,1.28192576874329,15.6882293586929,584.728924189575,2.18788751804844,0.0147351736825107,1.32454941215804,51.5440837348497,567.720296497752,86.8311704052438,0.0136821141748793,1.40946459167138
13,13.062634,32.5,32.544777,25.52,25.022301,99.287834,NaN,0.997426688671112,NaN,30.471252,400,399.834808,25,30.79352,9.134574,48.803833,50.026566,401.690155,399.209106,398.508057,6289.67334,11.923575,11.418932,11.500784,1.642668,1.631049,1.597402,52.837082,99.861267,35.987537,26.180218,100.150551,61.393108,97.296211,0.328508853912354,532.833435,529.590241484902,2.14142049029649,0.0298428229188104,1.2819557588027,15.6880388432537,584.705848409198,2.187830976937,0.0147344216303896,1.3246234388332,51.5422446667365,567.714645563043,86.8253992389895,0.0136823745557031,1.40947917329614
13,13.061544,32.5,32.54166,25.52,25.016682,99.286537,NaN,0.997326254844666,NaN,30.479149,400,399.858612,25,30.79092,9.121254,48.691826,50.026566,401.690155,399.209106,398.508057,6289.67334,11.923575,11.418932,11.500784,1.642668,1.631049,1.597402,52.837082,99.861267,35.987537,26.180218,100.150551,61.393108,97.296211,0.328508853912354,532.833435,529.58639809173,2.14141851016036,0.0298448282654182,1.28195784991489,15.6851139307819,584.708931775233,2.18785158805822,0.0147361074197923,1.32457292461577,51.5380571716879,567.70966780455,86.8178557512036,0.0136834623048747,1.40946327520049
13,13.060848,32.5,32.539833,25.52,25.015497,99.274178,NaN,0.997911274433136,NaN,30.503153,400,399.885223,25,30.791513,9.105086,48.690277,50.026566,401.802856,399.263947,398.605865,6290.105469,11.938636,11.445957,11.524708,1.633676,1.626314,1.586503,52.83205,100.017509,35.998318,26.165154,100.045158,61.349052,97.328636,0.391818165779114,547.345215,529.587024468477,2.14142757771858,0.0298465979013653,1.281929425584,15.683246183995,584.695375614577,2.18782241785476,0.0147361569780095,1.32460383288691,51.5356025670351,567.710431777915,86.8160461818393,0.0136843309277566,1.40943104000162
13,13.05886,32.5,32.542408,25.52,25.016893,99.232918,NaN,0.997315466403961,NaN,30.519997,400,399.914032,25,30.791737,9.110443,48.941978,50.021187,401.844604,399.342133,398.68576,6285.185059,11.912698,11.428493,11.490382,1.636789,1.613145,1.579702,52.80941,99.996178,35.946869,26.188244,100.374825,61.318359,97.326004,0.267923653125763,539.886536,529.594941748185,2.14147403296004,0.0298526264797277,1.28178905952578,15.6779108848154,584.636749058608,2.18765480265227,0.0147313378227648,1.32486671181226,51.5390620912979,567.730678227897,86.8337257748535,0.0136844441893004,1.40934378293954
13,13.057457,32.5,32.539253,25.52,25.011591,99.187912,NaN,0.997139692306519,NaN,30.537731,400,399.91748,25,30.794489,9.118774,49.052036,50.021187,401.844604,399.342133,398.68576,6285.185059,11.912698,11.428493,11.490382,1.636789,1.613145,1.579702,52.80941,99.996178,35.946869,26.188244,100.374825,61.318359,97.326004,0.267923653125763,539.886536,529.592470206206,2.14147979149859,0.0298556025954606,1.28176782710441,15.6741452120874,584.581982343404,2.18752020384668,0.014729506517365,1.32504410734282,51.5348233051847,567.728433548266,86.8280725832886,0.0136857207426667,1.40931030369512
13,13.057457,32.5,32.539253,25.52,24.997448,99.163231,NaN,0.997139692306519,NaN,30.54674,400,399.928986,25,30.795223,9.128992,49.299427,50.021187,401.817413,399.3703,398.712372,6286.678711,11.906932,11.422179,11.484808,1.632022,1.615329,1.574896,52.828911,99.732079,35.997368,26.138067,100.150948,61.396664,97.276176,0.457279413938522,535.338501,529.574340925643,2.1414189865153,0.029852724132461,1.28194294844254,15.6741452120874,584.549277334441,2.18743236403257,0.0147275077678497,1.32517340600946,51.5348233051847,567.706545559823,86.8125423406645,0.0136843477003727,1.40944650451086
13,13.052885,32.5,32.533344,25.52,24.997448,99.163231,NaN,0.997331261634827,NaN,30.54674,400,399.928986,25,30.795223,9.132855,49.303516,50.021187,401.900848,399.429718,398.772766,6284.922363,11.903615,11.420479,11.474228,1.64481,1.623317,1.58642,52.838238,99.751808,35.979656,26.107174,100.01902,61.389103,97.279564,0.195796698331833,492.824158,529.588436027644,2.1415120504988,0.0298659439087604,1.28165980255322,15.6618717797163,584.558392207995,2.1874802225547,0.0147309031677815,1.32506449655243,51.5268836272272,567.731958256436,86.8229684344162,0.0136885971892914,1.40919952157256
13,13.049502,32.5,32.532059,25.52,24.987522,99.162224,NaN,0.996511220932007,NaN,30.539539,400,399.977478,25,30.799307,9.134171,49.108349,50.021187,401.900848,399.429718,398.772766,6284.922363,11.903615,11.420479,11.474228,1.64481,1.623317,1.58642,52.838238,99.751808,35.979656,26.107174,100.01902,61.389103,97.279564,0.195796698331833,492.824158,529.586143417541,2.14153825391741,0.0298737105491412,1.28157316867367,15.6527881051702,584.559039972353,2.18748704673082,0.0147315601423105,1.32504609036114,51.5251568785204,567.73963177568,86.8267599655748,0.0136896562172817,1.40913248237915
13,13.048144,32.5,32.527824,25.52,24.97438,99.188988,NaN,0.996541321277618,NaN,30.544361,400,400.009094,25,30.795551,9.127099,48.946465,50.021187,401.873566,399.457275,398.756989,6289.550293,11.908781,11.422678,11.481435,1.63542,1.618467,1.580217,52.857445,99.690292,36.026756,26.089096,99.945023,61.303509,97.300858,0.327034026384354,503.795471,529.573487280316,2.14150941020913,0.0298749647141415,1.2816517080004,15.6491412475835,584.601031804953,2.18761658824528,0.0147361623204441,1.32482798448897,51.5194656253167,567.723451197724,86.8098263309445,0.0136905447925796,1.40916941418978
13,13.047867,32.5,32.526421,25.52,24.963488,99.172867,NaN,0.997691452503204,NaN,30.531481,400,400.02774,25,30.78367,9.122564,48.944859,50.021187,401.76828,399.287659,398.620636,6284.881836,11.90562,11.421262,11.465117,1.655795,1.635306,1.604949,52.863628,99.852425,36.003582,26.080343,100.068153,61.329746,97.283546,0.258400499820709,504.574341,529.56038107548,2.14146822299646,0.0298735483113672,1.28176941562676,15.6483973394385,584.581837281033,2.18757058864091,0.0147356632752825,1.32488648992921,51.517580061411,567.706704983814,86.7961368021377,0.0136901247011998,1.4092524848627
13,13.04775,32.5,32.522228,25.52,24.953712,99.132416,NaN,0.997098088264465,NaN,30.492735,400,399.994354,25,30.773781,9.12962,49.184929,50.021187,401.76828,399.287659,398.620636,6284.881836,11.90562,11.421262,11.465117,1.655795,1.635306,1.604949,52.863628,99.852425,36.003582,26.080343,100.068153,61.329746,97.283546,0.258400499820709,504.574341,529.548210806486,2.14142857047336,0.0298718958697009,1.2818832884413,15.6480831219527,584.534709380213,2.18746059904043,0.0147347973512795,1.3250210417614,51.5119444981992,567.686692198724,86.7765375384243,0.013690754054981,1.40931394539552
13,13.044368,32.5,32.517578,25.52,24.955837,99.109413,NaN,0.997428894042969,NaN,30.48295,400,399.939758,25,30.779718,9.13378,49.345852,50.021187,401.944214,399.526459,398.83136,6278.26416,11.910713,11.417598,11.477751,1.687409,1.662264,1.629658,52.876305,99.790146,35.977978,26.102095,100.081589,61.277309,97.296638,0.522472023963928,536.578369,529.561365719054,2.14150659443836,0.0298821198768153,1.28164734044778,15.6389994385004,584.511404613096,2.18741640300658,0.0147356077610349,1.32505585301042,51.5056940515257,567.708408458007,86.7859604616964,0.0136942085875902,1.40910885552742
13,13.043013,32.5,32.514977,25.52,24.959166,99.0942,NaN,0.997576475143433,NaN,30.473408,400,400.006989,25,30.785816,9.128613,49.402496,50.021187,401.803436,399.440857,398.719391,6286.19873,11.907356,11.415492,11.489846,1.682272,1.659541,1.631687,52.878162,99.736572,35.961124,26.111034,100.108162,61.315109,97.283638,0.227717071771622,524.552612,529.569810697159,2.14154850655759,0.0298867221835371,1.28152218299467,15.6353595580228,584.495260468727,2.18738333028984,0.0147358710237213,1.3250876381227,51.5021975326316,567.719932128139,86.7907899102868,0.0136961021739433,1.40899806382361
13,13.040173,32.5,32.515057,25.52,24.957911,99.09684,NaN,0.99691641330719,NaN,30.442631,400,399.995056,25,30.782198,9.107345,49.327785,50.021187,401.803436,399.440857,398.719391,6286.19873,11.907356,11.415492,11.489846,1.682272,1.659541,1.631687,52.878162,99.736572,35.961124,26.111034,100.108162,61.315109,97.283638,0.227717071771622,524.552612,529.576959553399,2.14160096334844,0.0298946939773799,1.28136181544102,15.6277296585221,584.498635210776,2.18739207950033,0.0147360389708553,1.32507526997964,51.5023050796878,567.738923396479,86.80437202628,0.0136972583472631,1.40888121584391
13,13.039889,32.5,32.508163,25.52,24.959492,99.109375,NaN,0.997189402580261,NaN,30.423948,400,399.960571,25,30.781906,9.121835,49.23428,50.021988,401.863495,399.395386,398.67749,6275.308594,11.917068,11.420938,11.494217,1.679564,1.661907,1.627265,52.894516,99.756073,35.935078,26.114613,100.165253,61.337715,97.254517,0.18469175696373,496.442749,529.579861000218,2.14161354423712,0.0298958389746479,1.28132467763201,15.6269665996795,584.525882724198,2.18749257095465,0.0147410217162524,1.3248824293048,51.4930364614299,567.734008011555,86.7920074852827,0.0137000525997215,1.40880807866972
13,13.037771,32.5,32.507763,25.52,24.952276,99.119392,NaN,0.996829807758331,NaN,30.419353,400,399.947327,25,30.78756,9.116131,49.039063,50.021988,401.943146,399.470367,398.769897,6281.774902,11.928872,11.426863,11.512156,1.671592,1.653842,1.612848,52.943199,99.664284,35.887821,26.153439,100.092361,61.344765,97.260696,0.410377591848373,529.358093,529.577145459332,2.14162567714808,0.0299005071731706,1.28128276196941,15.6212755051521,584.5397709476,2.18753146236021,0.0147420637792626,1.32482259918503,51.4924986359619,567.737827158687,86.7942034190303,0.013700472466007,1.408778331742
13,13.036424,32.5,32.506248,25.52,24.941744,99.13018,NaN,0.996872663497925,NaN,30.420116,400,400.005554,25,30.789112,9.121998,48.906773,50.021988,401.943146,399.470367,398.769897,6281.774902,11.928872,11.426863,11.512156,1.671592,1.653842,1.612848,52.943199,99.664284,35.887821,26.153439,100.092361,61.344765,97.260696,0.410377591848373,529.358093,529.567804316745,2.14160785266262,0.0299022660000947,1.28132959469716,15.6176557354428,584.556399915696,2.18758213064007,0.014743810074779,1.324738212715,51.4904615756287,567.729335776741,86.7862253844077,0.0137006213562517,1.40880830962166
13,13.035395,32.5,32.504963,25.52,24.937481,99.148552,NaN,0.997735738754272,NaN,30.411497,400,399.954712,25,30.800398,9.129099,49.026661,50.021988,401.657776,399.147278,398.506256,6280.663086,11.921322,11.430168,11.512252,1.698956,1.691188,1.641747,52.93412,99.648468,35.932613,26.116697,100.255188,61.345409,97.237297,0.341024518013,538.19873,529.565515334179,2.14161049639582,0.0299043806922654,1.28131858711075,15.6148903316494,584.582718937816,2.18765791509026,0.0147460385934206,1.32461844783979,51.4887337144625,567.728526785389,86.7839965815156,0.0137011491089717,1.40879400849354
13,13.034698,32.5,32.505329,25.52,24.938658,99.151505,NaN,0.997324347496033,NaN,30.398693,400,399.880127,25,30.802727,9.124182,49.056366,50.021988,401.819733,399.32608,398.675079,6270.413086,11.888054,11.410658,11.46858,1.708974,1.691732,1.659687,52.92131,99.620667,35.926373,26.131493,100.08075,61.325562,97.265678,0.257925659418106,505.788971,529.569172853876,2.14162975893737,0.0299066415925467,1.28126085607248,15.6130170734961,584.586066066044,2.18766545584363,0.0147460671865056,1.3246097502238,51.489225857728,567.735961551877,86.7897453097132,0.0137014511668755,1.40875331570534
13,13.031307,32.5,32.50227,25.52,24.935513,99.152512,NaN,0.997052013874054,NaN,30.384699,400,399.903503,25,30.791138,9.118881,49.09943,50.021988,401.819733,399.32608,398.675079,6270.413086,11.888054,11.410658,11.46858,1.708974,1.691732,1.659687,52.92131,99.620667,35.926373,26.131493,100.08075,61.325562,97.265678,0.257925659418106,505.788971,529.575600144207,2.14168534736145,0.0299158362793016,1.28108974165529,15.6039023397938,584.592117422798,2.187693826522,0.0147479099135951,1.32454815565247,51.4851124302601,567.751778601116,86.7970350707956,0.0137038218977739,1.40860906287769
13,13.028988,32.5,32.497295,25.52,24.92749,99.149719,NaN,0.997854650020599,NaN,30.363228,400,399.868927,25,30.786398,9.119741,49.237885,50.021988,401.801514,399.346832,398.622955,6282.965332,11.89399,11.419189,11.475464,1.689466,1.670031,1.625399,52.92411,99.788208,35.887989,26.117369,100.116081,61.223915,97.30307,0.371039211750031,495.72406,529.572472973144,2.14169813212649,0.0299209300542253,1.28104530548539,15.5976680258755,584.59609010399,2.18772420629313,0.0147505484647647,1.32447114676144,51.4784219246606,567.749562214195,86.7890561107595,0.0137059236446037,1.40854801051946
13,13.028988,32.5,32.497295,25.52,24.921381,99.140106,NaN,0.997854650020599,NaN,30.337671,400,399.884003,25,30.791487,9.118184,49.269821,50.021988,401.801514,399.346832,398.622955,6282.965332,11.89399,11.419189,11.475464,1.689466,1.670031,1.625399,52.92411,99.788208,35.887989,26.117369,100.116081,61.223915,97.30307,0.371039211750031,495.72406,529.564646836725,2.14167187648197,0.0299196848067996,1.28112082147758,15.5976680258755,584.583357721437,2.18769000657101,0.0147497693946937,1.32452137750509,51.4784219246606,567.740111870399,86.7823469699554,0.0137053301016557,1.40860669871679
13,13.023699,32.5,32.492817,25.52,24.921913,99.143211,NaN,0.996373057365417,NaN,30.343319,400,399.943909,25,30.793848,9.114103,49.221493,50.021988,401.912537,399.42453,398.707184,6274.734863,11.90656,11.411502,11.474024,1.687451,1.673307,1.628273,52.941723,99.444885,35.894348,26.135092,100.133476,61.229183,97.296745,0.33551874756813,522.188293,529.581637864739,2.14178198302343,0.0299351485079596,1.28078675882411,15.5834461436549,584.594376216567,2.18773734600315,0.0147526004186599,1.32442269640337,51.4723991202138,567.773605598279,86.8003614914244,0.0137094515505236,1.40833144035095
13,13.022038,32.5,32.488144,25.52,24.921913,99.143211,NaN,0.99665379524231,NaN,30.343319,400,399.943909,25,30.793848,9.126392,49.312916,50.022953,401.932709,399.383392,398.715363,6275.942871,11.893619,11.414291,11.462461,1.676654,1.65875,1.629885,52.962883,99.588615,35.87785,26.14892,99.965714,61.278584,97.26355,0.363974571228027,517.582581,529.586759034428,2.14181584665866,0.0299399732407152,1.28068395988029,15.5789788913023,584.601582444919,2.18777522138517,0.0147552928567685,1.3243366655269,51.4661133612928,567.779387789932,86.7984508903929,0.0137119211303775,1.4082253139208
13,13.019976,32.5,32.487019,25.52,24.919367,99.132782,NaN,0.997218728065491,NaN,30.349974,400,400.001984,25,30.794273,9.120494,49.609592,50.022953,401.932709,399.383392,398.715363,6275.942871,11.893619,11.414291,11.462461,1.676654,1.65875,1.629885,52.962883,99.588615,35.87785,26.14892,99.965714,61.278584,97.26355,0.363974571228027,517.582581,529.589855700674,2.14184694953034,0.0299454452809981,1.28058778655015,15.5734325535283,584.589505673488,2.18774724086426,0.0147550958073091,1.32437041505165,51.4645999937628,567.789040650681,86.8038572848294,0.0137130347384082,1.40814853699553
13,13.020117,32.5,32.486053,25.52,24.921902,99.119408,NaN,0.996871829032898,NaN,30.35148,400,399.962006,25,30.79768,9.110521,49.618347,50.022953,401.718292,399.181305,398.520172,6273.974609,11.919982,11.410986,11.491074,1.684619,1.672167,1.635657,52.97105,99.52301,35.92474,26.114531,100.075806,61.289177,97.237198,0.347849547863007,522.288208,529.592667276252,2.14185496556335,0.0299455524151236,1.28056523337778,15.5738118343788,584.573283099957,2.18770749279299,0.0147545683472011,1.32442249270196,51.4633004831881,567.7906013472,86.8037219401179,0.0137135683438205,1.40812433840012
13,13.020247,32.5,32.483421,25.52,24.925014,99.102081,NaN,0.997003555297852,NaN,30.361195,400,399.852844,25,30.814201,9.105285,49.559086,50.022953,401.710449,399.080078,398.424652,6274.782715,11.920115,11.425232,11.494917,1.679839,1.661372,1.640966,52.985653,99.553932,35.954933,26.090956,99.570358,61.218029,97.268211,0.378929316997528,519.660339,529.596251594129,2.14186568447824,0.0299458091451754,1.2805348853323,15.5741615231997,584.55439457758,2.18766718474157,0.0147546804886186,1.32446456518054,51.4597596361626,567.79085007385,86.8005099217187,0.0137147708479958,1.40808323070321
13,13.018467,32.5,32.480152,25.52,24.91925,99.071854,NaN,0.996825397014618,NaN,30.37422,400,399.784454,25,30.825655,9.119029,49.643414,50.022953,401.710449,399.080078,398.424652,6274.782715,11.920115,11.425232,11.494917,1.679839,1.661372,1.640966,52.985653,99.553932,35.954933,26.090956,99.570358,61.218029,97.268211,0.378929316997528,519.660339,529.594357894891,2.14187721527971,0.0299498069536658,1.28049587155406,15.5693732475467,584.519402514,2.18758613730721,0.0147541136999529,1.32456240071177,51.4553615200819,567.790516969927,86.7960644017653,0.0137162243192513,1.40803615337588
13,13.017273,32.5,32.477531,25.52,24.927368,99.094673,NaN,0.996744513511658,NaN,30.379057,400,399.811981,25,30.835722,9.121933,49.69936,50.022953,401.690369,399.109253,398.484894,6278.282227,11.915529,11.423753,11.50664,1.695714,1.670787,1.630965,52.978977,99.474525,35.929962,26.127317,99.827507,61.227833,97.271408,0.326137453317642,504.712799,529.608432659162,2.1419364325149,0.0299549329669699,1.28032193779602,15.5661610602334,584.553669986085,2.18768858641528,0.0147574751989915,1.32439476472872,51.4518349767774,567.808236930064,86.8052753577006,0.0137185201711153,1.40788693549741
13,13.016714,32.5,32.472275,25.52,24.938118,99.12104,NaN,0.997388124465942,NaN,30.374285,400,399.819153,25,30.83317,9.130793,49.68499,50.022953,401.733948,399.15744,398.552368,6269.525391,11.910554,11.433908,11.497549,1.706366,1.672668,1.647704,52.992294,99.428452,35.922478,26.123823,99.922089,61.23315,97.235649,0.235116273164749,513.251404,529.623917900077,2.14199399984733,0.0299587498683161,1.2801549514651,15.5646571206599,584.596694455927,2.18782500356899,0.0147626441551728,1.324160268416,51.4447623903881,567.821747375836,86.8081052406241,0.0137217410494545,1.40772425638394
13,13.013506,32.5,32.468834,25.52,24.942745,99.16024,NaN,0.997215032577515,NaN,30.378189,400,399.831024,25,30.829933,9.105462,49.562344,50.022953,401.733948,399.15744,398.552368,6269.525391,11.910554,11.433908,11.497549,1.706366,1.672668,1.647704,52.992294,99.428452,35.922478,26.123823,99.922089,61.23315,97.235649,0.235116273164749,513.251404,529.639724375644,2.14207927225944,0.0299690223993111,1.27989983820775,15.5560253416166,584.653901603609,2.18799231334073,0.0147678072169891,1.32389258956632,51.4401316277268,567.847720270254,86.8221269891961,0.0137249267640047,1.40751177866851
13,13.011664,32.5,32.465187,25.52,24.941612,99.18853,NaN,0.997712373733521,NaN,30.385849,400,399.851105,25,30.83128,9.102516,49.413055,50.022953,401.738922,399.191681,398.63269,6277.901855,11.912621,11.431402,11.51095,1.69955,1.673029,1.641262,53.019081,99.4692,35.917461,26.112446,99.874321,61.234192,97.249573,0.247091338038444,538.024231,529.643948641489,2.14211196359694,0.029974150113459,1.27980003634334,15.5510683395434,584.696971924618,2.18812246044957,0.014772204806012,1.3236783118307,51.4352232243244,567.854482383717,86.8222365718116,0.0137269986186764,1.40741515401037
13,13.010389,32.5,32.46349,25.52,24.949167,99.204407,NaN,0.996923208236694,NaN,30.370087,400,399.896027,25,30.828379,9.112658,49.219303,50.022953,401.74234,399.289703,398.691742,6270.585449,11.895159,11.424609,11.486196,1.673921,1.659436,1.606211,53.031334,99.387581,35.931866,26.093397,99.741798,61.155296,97.278854,0.362255960702896,523.389648,529.657544034807,2.14217039265281,0.02997940056013,1.27962847186057,15.5476368800864,584.720601558844,2.18819265493749,0.0147744710762921,1.32356459625992,51.4329391304429,567.873185909551,86.8333420033425,0.0137289407378868,1.4072740003136
13,13.009545,32.5,32.45929,25.52,24.953283,99.200394,NaN,0.997231364250183,NaN,30.352993,400,399.91684,25,30.823162,9.113035,48.915245,50.022953,401.74234,399.289703,398.691742,6270.585449,11.895159,11.424609,11.486196,1.673921,1.659436,1.606211,53.031334,99.387581,35.931866,26.093397,99.741798,61.155296,97.278854,0.362255960702896,523.389648,529.66540996948,2.14220526783707,0.0299826960648206,1.27952583609769,15.5453652490479,584.721760294392,2.18821243312124,0.0147765702019261,1.32350832488477,51.4272857022151,567.879973741577,86.8327592054206,0.0137312648482231,1.40716896205886
13,13.00931,32.5,32.454487,25.52,24.951385,99.200928,NaN,0.996463418006897,NaN,30.326031,400,399.936157,25,30.821384,9.121468,48.659821,50.008858,401.812897,399.360474,398.722076,6271.92334,11.88541,11.399276,11.462314,1.686835,1.667547,1.633095,53.022606,99.467018,35.978085,26.063688,99.867371,61.194546,97.274536,0.253147274255753,524.006042,529.663705097294,2.1422019123607,0.0299829930836213,1.27953464971476,15.5447327253721,584.72986580288,2.18825326391086,0.0147793866931829,1.32341736363219,51.4208199102899,567.872170317715,86.8210307256478,0.013732944683797,1.40714505157836
13,13.00931,32.5,32.454487,25.52,24.955692,99.200401,NaN,0.996463418006897,NaN,30.319815,400,400.015015,25,30.827745,9.126665,48.457108,50.008858,401.812897,399.360474,398.722076,6271.92334,11.88541,11.399276,11.462314,1.686835,1.667547,1.633095,53.022606,99.467018,35.978085,26.063688,99.867371,61.194546,97.274536,0.253147274255753,524.006042,529.669215939121,2.14222039869553,0.0299838711935163,1.27948175729726,15.5447327253721,584.729168361209,2.18825139083331,0.0147793439735831,1.32342010063524,51.4208199102899,567.878824906409,86.8257599367112,0.0137333630904192,1.40710392482473
13,13.008049,32.5,32.452293,25.52,24.955692,99.200401,NaN,0.997119784355164,NaN,30.319815,400,400.015015,25,30.827745,9.12086,48.200069,50.008858,402.110504,399.650391,398.990997,6272.307617,11.88823,11.410132,11.468944,1.694619,1.666022,1.637094,53.009121,99.474861,35.948711,26.08131,99.847885,61.158508,97.241173,0.289692103862763,518.47699,529.673098765425,2.14224610777823,0.0299875418567136,1.27940398519627,15.5413384831245,584.732547982762,2.1882691760931,0.0147806110326963,1.32337982166644,51.4178661044896,567.885066321975,86.8273713024503,0.0137347472225859,1.40703240770224
13,13.006933,32.5,32.450451,25.52,24.951618,99.216064,NaN,0.997591435909271,NaN,30.32345,400,400.143585,25,30.82473,9.120588,48.174381,50.008858,401.997406,399.571442,398.92514,6268.515625,11.906368,11.404099,11.467026,1.696552,1.686449,1.644205,53.015636,99.382813,35.903328,26.110178,99.7575,61.180412,97.242172,0.328805565834045,500.216644,529.671322819222,2.14225137708101,0.0299899603461344,1.27938516898784,15.5383343314568,584.756112252382,2.18833977228464,0.0147829446181114,1.32326471494991,51.4153860809017,567.884433130836,86.8245500009822,0.0137355401125751,1.40700865497235
13,13.005096,32.5,32.445766,25.52,24.946127,99.234314,NaN,0.997403979301453,NaN,30.311111,400,400.166748,25,30.821766,9.123995,48.363483,50.008858,401.997406,399.571442,398.92514,6268.515625,11.906368,11.404099,11.467026,1.696552,1.686449,1.644205,53.015636,99.382813,35.903328,26.110178,99.7575,61.180412,97.242172,0.328805565834045,500.216644,529.669954373133,2.1422652687743,0.029994190062897,1.27933927470357,15.5333889023465,584.787474358196,2.18844259571928,0.0147871305221793,1.32308414000647,51.4090778216346,567.88299816228,86.8174986255548,0.0137375682266759,1.40694715393025
13,13.001785,32.5,32.444698,25.52,24.950134,99.227074,NaN,0.996902227401733,NaN,30.312038,400,400.084991,25,30.828144,9.126851,48.534359,50.008858,401.764343,399.26828,398.634003,6273.445313,11.926161,11.424802,11.502305,1.674748,1.658766,1.620689,53.034653,99.541504,35.888695,26.121716,99.512428,61.124683,97.271309,0.255206435918808,532.401306,529.685274476799,2.14234998219358,0.0300046524654581,1.27908597998825,15.5244739545309,584.779539556377,2.18842552841487,0.0147871607872822,1.32310207892226,51.4076396823672,567.912025759936,86.836756790157,0.0137398767990022,1.40675187622376
13,13.00346,32.5,32.442356,25.52,24.954466,99.210678,NaN,0.996832072734833,NaN,30.314672,400,399.98465,25,30.824968,9.120977,48.649555,50.008858,401.778625,399.324005,398.600159,6266.462402,11.907483,11.415322,11.471015,1.68414,1.66247,1.629968,52.990524,99.234474,35.914833,26.123482,99.492943,61.131256,97.282745,0.365688681602478,525.808044,529.685659014349,2.14233441402453,0.0300006557643188,1.27913610121215,15.5289841465298,584.761452028751,2.18838625453169,0.0147871850270921,1.32314412592022,51.4044858818549,567.903203559329,86.8274706514735,0.0137403813096835,1.40677116759328
13,13.003547,32.5,32.43948,25.52,24.954185,99.193634,NaN,0.996391236782074,NaN,30.318455,400,399.922211,25,30.816154,9.115465,48.755386,50.008858,401.778625,399.324005,398.600159,6266.462402,11.907483,11.415322,11.471015,1.68414,1.66247,1.629968,52.990524,99.234474,35.914833,26.123482,99.492943,61.131256,97.282745,0.365688681602478,525.808044,529.68503174245,2.1423314342749,0.0300003450255119,1.27914490951263,15.5292183952837,584.743329501316,2.18834900567334,0.0147874653402286,1.32317975722937,51.4006127418145,567.898179052127,86.8201964251411,0.0137413663607257,1.40675899717056
