P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,13.002822,32.5,32.437256,25.52,24.954588,99.18821,NaN,0.996592700481415,NaN,30.299004,400,399.958801,25,30.814415,9.124288,48.737637,50.008858,401.825653,399.296173,398.632813,6260.057129,11.915329,11.410885,11.482002,1.713239,1.690399,1.645713,52.97736,99.426025,35.913521,26.139093,99.718674,61.158039,97.263443,0.313342273235321,502.541168,529.687779138833,2.1423479469502,0.0300025393046503,1.27909528314154,15.527266286233,584.739578240193,2.18834776370728,0.014788311058313,1.32316707919349,51.3976174752248,567.901066904412,86.8193860194172,0.0137425542950137,1.40670777101763
13,13.001598,32.5,32.434982,25.52,24.964911,99.193474,NaN,0.997507333755493,NaN,30.320526,400,399.97467,25,30.815218,9.128484,48.571827,50.006287,401.729675,399.261078,398.593781,6271.786621,11.888517,11.409316,11.475937,1.705225,1.685633,1.650718,53.01088,99.241768,35.952114,26.119884,99.624825,61.158356,97.222893,0.407403111457825,527.542725,529.704749711999,2.14241719403486,0.0300082105596364,1.27889336441581,15.5239704014389,584.750045769798,2.18838490867763,0.0147900524936104,1.32309804317236,51.3945547049159,567.922868840362,86.8319579721427,0.0137449548712532,1.40653909322254
13,12.999491,32.5,32.43272,25.52,24.975292,99.214432,NaN,0.9974085688591,NaN,30.343565,400,399.925323,25,30.817905,9.131607,48.327744,50.006287,401.729675,399.261078,398.593781,6271.786621,11.888517,11.409316,11.475937,1.705225,1.685633,1.650718,53.01088,99.241768,35.952114,26.119884,99.624825,61.158356,97.222893,0.407403111457825,527.542725,529.724508170927,2.14250468246201,0.0300164679058095,1.27863655948119,15.5182963002074,584.781257127348,2.18847771609188,0.014793059689084,1.32294791984254,51.3915079323586,567.951254424486,86.8492288889537,0.0137477644773167,1.40633011126621
13,12.996546,32.5,32.431705,25.52,24.97801,99.204048,NaN,0.996814608573914,NaN,30.32593,400,399.926056,25,30.81669,9.123799,48.510944,50.006287,401.881714,399.33136,398.672546,6258.367676,11.891296,11.412477,11.456957,1.700999,1.679372,1.636642,53.021751,99.29451,35.951477,26.110685,99.710609,61.144463,97.235252,0.375645846128464,540.369202,529.737043286914,2.14257638457774,0.030025608416554,1.27842212195298,15.5103643229331,584.769082408756,2.18844905227793,0.0147928046645751,1.32298310690312,51.3901407374537,567.975672207065,86.8652863050967,0.0137497601197718,1.40616443380791
13,12.997235,32.5,32.430202,25.52,24.983402,99.203728,NaN,0.996955156326294,NaN,30.340086,400,399.995483,25,30.816082,9.11817,48.950905,50.006287,402.074768,399.586823,398.919373,6265.738281,11.885931,11.397878,11.45331,1.700311,1.665914,1.649901,53.041069,99.148933,35.928192,26.109619,99.703865,61.19688,97.189079,0.341007590293884,505.585541,529.741817095609,2.14258545803298,0.0300246986131587,1.27839859344337,15.5122201768833,584.770973578236,2.18846010249527,0.0147936478893284,1.3229571966632,51.388116150671,567.976872138974,86.8642053014805,0.0137505161950396,1.40613449234347
13,12.997283,32.5,32.427608,25.52,24.996458,99.208138,NaN,0.997032761573792,NaN,30.354342,400,400.119873,25,30.827187,9.133354,48.983593,50.006287,402.074768,399.586823,398.919373,6265.738281,11.885931,11.397878,11.45331,1.700311,1.665914,1.649901,53.041069,99.148933,35.928192,26.109619,99.703865,61.19688,97.189079,0.341007590293884,505.585541,529.758359221247,2.14264045905563,0.0300272203402543,1.27824204093922,15.5123494643805,584.780802060619,2.18849680446345,0.0147955057605358,1.32288677708872,51.3846217830933,567.993106345342,86.8724127674689,0.0137527123450454,1.40599561942624
13,12.994653,32.5,32.424286,25.52,25.00502,99.199356,NaN,0.996736764907837,NaN,30.339426,400,400.154449,25,30.83313,9.142825,48.82238,50.006287,401.999115,399.50946,398.775726,6263.693848,11.905802,11.409038,11.459957,1.68908,1.672712,1.635249,53.027008,99.297768,35.920853,26.124292,100.037361,61.170025,97.21595,0.31613752245903,515.17981,529.777388763764,2.14273077558376,0.0300366362850002,1.27797595568167,15.5052650564357,584.774299911271,2.18849254270578,0.0147967152786556,1.32287134117221,51.3801464140226,568.021053831176,86.888016803927,0.0137559756367231,1.40577383550939
13,12.994653,32.5,32.424286,25.52,25.00502,99.199356,NaN,0.996736764907837,NaN,30.339426,400,400.154449,25,30.83313,9.139799,48.588425,50.006287,401.999115,399.50946,398.775726,6263.693848,11.905802,11.409038,11.459957,1.68908,1.672712,1.635249,53.027008,99.297768,35.920853,26.124292,100.037361,61.170025,97.21595,0.31613752245903,515.17981,529.777388763764,2.14273077558376,0.0300366362850002,1.27797595568167,15.5052650564357,584.774299911271,2.18849254270578,0.0147967152786556,1.32287134117221,51.3801464140226,568.021053831176,86.888016803927,0.0137559756367231,1.40577383550939
13,12.994194,32.5,32.421246,25.52,25.002342,99.189247,NaN,0.997111022472382,NaN,30.342232,400,400.082275,25,30.830984,9.119238,48.585167,50.006287,401.877533,399.386719,398.636047,6255.574219,11.898771,11.39763,11.474022,1.694201,1.660008,1.634824,53.055248,99.311493,35.937511,26.122484,99.481041,61.065887,97.243896,0.495398908853531,551.909973,529.775377431259,2.14272865374949,0.0300374293768795,1.27798043019001,15.5040285413821,584.765608515837,2.18848128148532,0.0147976542842537,1.32286794745813,51.3760506423823,568.016107919383,86.8805865965294,0.0137570419561845,1.40575866337579
13,12.992807,32.5,32.41848,25.52,24.99612,99.14917,NaN,0.997340798377991,NaN,30.361481,400,400.014435,25,30.831568,9.117048,48.818226,50.006287,401.916382,399.340424,398.598267,6256.875,11.905462,11.417103,11.472618,1.684871,1.672597,1.643777,53.083706,99.288223,35.928356,26.12192,99.652527,61.05407,97.273048,0.452177286148071,576.541992,529.771690093842,2.14273026048414,0.0300402076351842,1.27797113400436,15.5002918568072,584.716849467387,2.18836131387537,0.0147960039635716,1.32302493674357,51.3723237712571,568.012881045209,86.8747315702078,0.0137580924707168,1.40573702516583
13,12.992235,32.5,32.414898,25.52,24.994104,99.127457,NaN,0.996596038341522,NaN,30.377657,400,399.946136,25,30.833872,9.129973,48.9949,50.006287,401.916382,399.340424,398.598267,6256.875,11.905462,11.417103,11.472618,1.684871,1.672597,1.643777,53.083706,99.288223,35.928356,26.12192,99.652527,61.05407,97.273048,0.452177286148071,576.541992,529.770872354829,2.14273328115028,0.0300414657095376,1.27796058982963,15.4987507572794,584.69364156977,2.18831321160464,0.0147963152725233,1.3230718182604,51.3674970675805,568.009040152403,86.8673893095632,0.0137594744409536,1.40570692124053
13,12.988484,32.5,32.413479,25.52,24.996193,99.118286,NaN,0.997274816036224,NaN,30.385515,400,400.016693,25,30.839714,9.135978,49.15303,50.006287,401.932281,399.487976,398.705658,6267.959473,11.912657,11.4101,11.483732,1.678489,1.667354,1.634964,53.025375,99.355423,35.883965,26.139835,99.200882,61.077469,97.215515,0.354345619678497,517.091431,529.78507326266,2.14281871468797,0.0300528405471819,1.27770476431328,15.4886434331032,584.683694435672,2.18829213155264,0.0147963924000283,1.32309335532007,51.3655848674775,568.03784586519,86.8860565930678,0.0137619307462979,1.4055085438442
13,12.98874,32.5,32.411064,25.52,24.995522,99.13176,NaN,0.997048497200012,NaN,30.395321,400,400.03656,25,30.841057,9.12956,49.294285,50.008625,401.865234,399.377838,398.572662,6255.793945,11.897846,11.418292,11.478118,1.692514,1.670624,1.628319,53.003853,99.211372,35.910885,26.143391,99.498619,61.074417,97.212769,0.374527275562286,525.99469,529.783428978177,2.14281061923461,0.0300519562917886,1.27772865909059,15.4893333124422,584.70524266518,2.18835961354188,0.0147988836771068,1.32297907870487,51.3623303401392,568.031607649538,86.8785104089299,0.0137626332273937,1.40551066841565
13,12.989104,32.5,32.412079,25.52,24.998999,99.130943,NaN,0.996065139770508,NaN,30.387318,400,400.023315,25,30.83007,9.137642,49.348877,50.008625,401.865234,399.377838,398.572662,6255.793945,11.897846,11.418292,11.478118,1.692514,1.670624,1.628319,53.003853,99.211372,35.910885,26.143391,99.498619,61.074417,97.212769,0.374527275562286,525.99469,529.786752696561,2.14281809820192,0.0300516025203081,1.27770863260312,15.4903142169792,584.702597745072,2.18834847418827,0.0147982298151094,1.32300195605782,51.3636982077886,568.035697203732,86.8827262663272,0.0137624303456127,1.40550075552047
13,12.987539,32.5,32.407242,25.52,25.004084,99.137886,NaN,0.996631503105164,NaN,30.376322,400,400.015045,25,30.819883,9.146179,49.312912,50.008625,401.988251,399.502411,398.768585,6263.531738,11.891393,11.412635,11.474932,1.690445,1.676422,1.640579,52.995182,99.13501,35.879452,26.163486,99.516518,61.032322,97.240387,0.35848805308342,529.538696,529.798059600252,2.14287179712994,0.0300572088434413,1.27755063358862,15.4860967194398,584.719235923778,2.18841239546737,0.0148015935960121,1.32287713726717,51.3571793139222,568.048373039092,86.8855209612016,0.0137654220401564,1.40535034763554
13,12.985486,32.5,32.404808,25.52,25.012299,99.142349,NaN,0.997088670730591,NaN,30.372538,400,400.088989,25,30.811234,9.149413,49.219753,50.008625,401.988251,399.502411,398.768585,6263.531738,11.891393,11.412635,11.474932,1.690445,1.676422,1.640579,52.995182,99.13501,35.879452,26.163486,99.516518,61.032322,97.240387,0.35848805308342,529.538696,529.814862476265,2.14294885155624,0.0300648798479852,1.27732470870892,15.4805635362705,584.728889749827,2.18844800412017,0.0148033652407426,1.32280932649906,51.3538986930708,568.072765092611,86.8997466613587,0.0137680617799724,1.40516408559233
13,12.985514,32.5,32.405312,25.52,25.022461,99.146584,NaN,0.997424006462097,NaN,30.364985,400,400.112701,25,30.817881,9.145921,49.055202,50.008625,401.966766,399.518005,398.757965,6259.021484,11.878201,11.405151,11.443119,1.691545,1.685489,1.635294,53.036961,99.250221,35.89212,26.155212,99.49086,61.017014,97.241005,0.567457973957062,553.761353,529.827756008244,2.14299181181411,0.0300668698103801,1.27720284149235,15.4806390054546,584.733715374484,2.18845896193478,0.014803417001713,1.32279663125115,51.3545780155659,568.088927113719,86.9118973771538,0.0137688504712555,1.40507245793097
13,12.983677,32.5,32.399986,25.52,25.025402,99.159615,NaN,0.997591078281403,NaN,30.346354,400,400.078003,25,30.827185,9.134769,48.89407,50.008625,401.843781,399.455872,398.654022,6261.472656,11.877397,11.393576,11.440587,1.70004,1.685885,1.649229,53.052006,99.300652,35.826073,26.173464,99.434418,61.062492,97.201752,0.270805478096008,533.931274,529.837154767961,2.14304185841483,0.0300728362533333,1.27705452310839,15.4756874279057,584.75915565263,2.1885484741659,0.0148075592731422,1.32263142547751,51.3473988893211,568.099612893962,86.9126506000754,0.0137719403722093,1.40492709915266
13,12.983833,32.5,32.396027,25.52,25.022717,99.174515,NaN,0.996989786624908,NaN,30.331629,400,399.949402,25,30.831425,9.140751,48.807457,50.008625,401.843781,399.455872,398.654022,6261.472656,11.877397,11.393576,11.440587,1.70004,1.685885,1.649229,53.052006,99.300652,35.826073,26.173464,99.434418,61.062492,97.201752,0.270805478096008,533.931274,529.833246652692,2.14302717825219,0.0300718330501357,1.27709670775584,15.4761079416738,584.784958718338,2.1886335255234,0.0148110620764996,1.32248173457673,51.3420618056493,568.088874676053,86.8999134848512,0.0137730616000613,1.40493362908763
13,12.983833,32.5,32.396027,25.52,24.996788,99.163597,NaN,0.996989786624908,NaN,30.346544,400,399.886627,25,30.829382,9.149548,48.669579,50.008625,401.791168,399.342987,398.544373,6268.831055,11.899238,11.414172,11.457849,1.684496,1.670218,1.636633,53.059727,99.213608,35.862972,26.158564,99.602409,61.113747,97.175728,0.373759031295776,517.937683,529.800128724798,2.14291610381073,0.0300665462017405,1.27741206756292,15.4761079416738,584.77051955449,2.18859474382899,0.0148101761834675,1.32253820873706,51.3420618056493,568.048883913897,86.871451449753,0.0137705434937712,1.4051790526319
13,12.984947,32.5,32.393658,25.52,24.996788,99.163597,NaN,0.997550129890442,NaN,30.346544,400,399.886627,25,30.829382,9.145291,48.595051,50.008625,401.684662,399.322113,398.53302,6255.421875,11.894136,11.403679,11.48237,1.69556,1.674416,1.630463,53.042736,99.314865,35.867104,26.148064,99.612076,61.10424,97.179688,0.272057354450226,512.502502,529.796705020839,2.14289338702761,0.0300632916614005,1.27748042127122,15.4791107305668,584.774167900596,2.1886139669772,0.0148115490224999,1.32249476741319,51.3388679422109,568.03744322799,86.8602606132373,0.0137708985250092,1.40521378564092
13,12.982244,32.5,32.393379,25.52,25.003323,99.146812,NaN,0.996953248977661,NaN,30.335539,400,399.866882,25,30.822695,9.133164,48.674511,50.008625,401.684662,399.322113,398.53302,6255.421875,11.894136,11.403679,11.48237,1.69556,1.674416,1.630463,53.042736,99.314865,35.867104,26.148064,99.612076,61.10424,97.179688,0.272057354450226,512.502502,529.813358967335,2.14297650390513,0.0300725220216814,1.27723508526822,15.4718244533639,584.752398846633,2.18855660589752,0.0148103486086807,1.3225765000418,51.3384917851658,568.066982779576,86.8809243068002,0.0137728854078109,1.40502824967997
13,12.982667,32.5,32.390797,25.52,25.022038,99.170242,NaN,0.997258245944977,NaN,30.333384,400,399.923584,25,30.810852,9.128497,48.932255,50.02,401.820068,399.296082,398.592957,6255.043945,11.887729,11.405256,11.465813,1.68734,1.668351,1.63552,53.066586,99.424583,35.861858,26.152618,99.516068,61.073769,97.195786,0.357284128665924,527.202087,529.835961034168,2.14304804184735,0.0300751018033818,1.27703351118005,15.4729647786574,584.787361327787,2.18866078549334,0.0148137464603452,1.32240795065809,51.3350105284253,568.089182606429,86.8934028349933,0.0137754559573807,1.40485335636229
13,12.980908,32.5,32.388672,25.52,25.048218,99.211845,NaN,0.997282862663269,NaN,30.330547,400,399.939972,25,30.800707,9.118484,49.024632,50.02,401.886444,399.395203,398.734009,6256.671875,11.879077,11.402006,11.456813,1.678252,1.669303,1.625933,53.062973,99.221382,35.839848,26.159014,99.341988,61.045334,97.188797,0.285709708929062,538.734497,529.874789459294,2.14319600213463,0.0300855799638609,1.27660806939483,15.4682226746399,584.845643501662,2.18882577021846,0.0148183538674811,1.32215413403531,51.3321452744013,568.13952945697,86.9265108546157,0.0137795918417315,1.40451297812892
13,12.98107,32.5,32.385895,25.52,25.057232,99.224846,NaN,0.997017741203308,NaN,30.33548,400,399.98288,25,30.796078,9.106872,49.184734,50.02,401.886444,399.395203,398.734009,6256.671875,11.879077,11.402006,11.456813,1.678252,1.669303,1.625933,53.062973,99.221382,35.839848,26.159014,99.341988,61.045334,97.188797,0.285709708929062,538.734497,529.885799104587,2.14323128768695,0.0300869436670816,1.27650871999197,15.4686594321571,584.867105587045,2.18889445895793,0.0148210187549992,1.32203623217371,51.3284006740856,568.148408158507,86.9292601169313,0.0137814128172674,1.40441702117901
13,12.979722,32.5,32.384911,25.52,25.043743,99.218193,NaN,0.996725976467133,NaN,30.335913,400,399.995667,25,30.797588,9.100101,49.173901,50.02,401.814697,399.31604,398.606995,6255.724609,11.895258,11.41788,11.4764,1.688179,1.675378,1.63505,53.065216,99.010216,35.796795,26.199816,99.29261,61.030109,97.19487,0.284245818853378,512.993713,529.872717436814,2.14320101990454,0.0300881350385428,1.27658976180542,15.4650250530858,584.859824213931,2.18887882139425,0.0148210496361035,1.32205252944663,51.3270737558222,568.136153433997,86.9192685369028,0.0137810881722907,1.40447731594073
13,12.979275,32.5,32.379589,25.52,25.022779,99.182198,NaN,0.99684876203537,NaN,30.318182,400,399.971802,25,30.799963,9.106469,49.096046,50.02,401.853943,399.384949,398.663849,6251.349609,11.862008,11.397023,11.441873,1.691954,1.671658,1.640113,53.053097,99.290306,35.789829,26.215157,99.470062,61.119213,97.141991,0.444145351648331,529.833557,529.847325120396,2.14312037338183,0.0300851680008166,1.27681672841366,15.4638198215382,584.820426669681,2.18879419746263,0.0148212156440594,1.32214079759617,51.3198965299458,568.099782090848,86.8865250866655,0.0137812159265435,1.404620395704
13,12.979445,32.5,32.379208,25.52,25.016176,99.183548,NaN,0.997129321098328,NaN,30.320063,400,399.972717,25,30.800776,9.135382,49.155983,50.02,401.853943,399.384949,398.663849,6251.349609,11.862008,11.397023,11.441873,1.691954,1.671658,1.640113,53.053097,99.290306,35.789829,26.215157,99.470062,61.119213,97.141991,0.444145351648331,529.833557,529.838371884162,2.14308863080207,0.0300833246045681,1.276907314623,15.4642781906909,584.822798066004,2.18880208312396,0.0148215462018043,1.3221268497413,51.3193826800567,568.087828692329,86.8775248967726,0.0137806360772212,1.40468795672012
13,12.978485,32.5,32.377419,25.52,25.007332,99.186073,NaN,0.997284829616547,NaN,30.317665,400,399.997772,25,30.813957,9.13255,49.221355,50.02,402.080475,399.581848,398.880341,6253.206543,11.86834,11.39673,11.42902,1.689141,1.670417,1.627467,53.056911,99.049263,35.777412,26.233078,99.400215,61.083035,97.177086,0.417925208806992,524.870361,529.830027525629,2.14307033096605,0.0300843280840153,1.27695591969001,15.4616896937374,584.828890287444,2.18882556711462,0.0148227889090528,1.3220810497599,51.3169698158748,568.078774950211,86.8687770084805,0.0137808788454995,1.40471665050319
13,12.977377,32.5,32.376457,25.52,24.99555,99.180267,NaN,0.99828028678894,NaN,30.324053,400,400.101257,25,30.831354,9.138787,49.258331,50.02,401.923187,399.502228,398.758301,6251.423828,11.873412,11.389309,11.440769,1.699709,1.674907,1.641954,53.052799,99.041267,35.741997,26.236204,99.448273,61.009167,97.220055,0.324471294879913,508.920044,529.818385968411,2.14304246537111,0.030085165302883,1.27703117837612,15.4587019574012,584.822695115724,2.1888127581155,0.0148228758271482,1.32209339250859,51.3156723024415,568.067417235572,86.8594534904212,0.0137806005511332,1.40477188194829
13,12.973515,32.5,32.377281,25.52,25.010389,99.179817,NaN,0.997221946716309,NaN,30.320581,400,400.105743,25,30.845665,9.136476,49.103542,50.02,401.923187,399.502228,398.758301,6251.423828,11.873412,11.389309,11.440769,1.699709,1.674907,1.641954,53.052799,99.041267,35.741997,26.236204,99.448273,61.009167,97.220055,0.324471294879913,508.920044,529.849195861126,2.14318478006767,0.0300994895120439,1.27661436201198,15.448286520927,584.820831688902,2.18880447296458,0.0148223612676421,1.32211080903373,51.3167836879184,568.11979024207,86.8978003082595,0.0137835255264962,1.40446322122733
13,12.973515,32.5,32.377281,25.52,25.026428,99.172707,NaN,0.997221946716309,NaN,30.311378,400,400.067169,25,30.847399,9.13721,48.938019,50.021671,401.783142,399.290405,398.588837,6258.337891,11.897939,11.396136,11.462479,1.697402,1.678846,1.645419,53.075005,99.170769,35.79174,26.196671,99.523682,60.965405,97.237274,0.264575719833374,537.849609,529.869669918928,2.14325344615447,0.0301027604065314,1.27641987551405,15.448286520927,584.811431350573,2.18877922538124,0.0148217842386861,1.32214751299694,51.3167836879184,568.144513919921,86.9154049063496,0.013785083037537,1.40431183824605
13,12.972916,32.5,32.373878,25.52,25.026428,99.172707,NaN,0.997307896614075,NaN,30.311378,400,400.067169,25,30.847399,9.143318,48.925789,50.021671,401.783142,399.290405,398.588837,6258.337891,11.897939,11.396136,11.462479,1.697402,1.678846,1.645419,53.075005,99.170769,35.79174,26.196671,99.523682,60.965405,97.237274,0.264575719833374,537.849609,529.871508860005,2.14326566089911,0.0301045133407459,1.27638322672553,15.4466708671167,584.816670371917,2.18880684446074,0.0148237585972232,1.32208516847028,51.3121936865048,568.14422067496,86.9108175875416,0.0137866119755283,1.40426265900021
13,12.972968,32.5,32.3717,25.52,25.019335,99.164223,NaN,0.996875464916229,NaN,30.326105,400,399.908203,25,30.843988,9.149271,48.9655,50.021671,401.614105,399.152191,398.39093,6251.294434,11.882939,11.412399,11.47543,1.689855,1.66545,1.629976,53.094444,99.176811,35.771332,26.193562,99.355942,60.948196,97.239594,0.396184414625168,521.616516,529.862295507287,2.1432342365389,0.0301029147020806,1.27647238111506,15.4468111264378,584.808806943976,2.18879439611044,0.0148243338216859,1.32208905882491,51.309255782053,568.129903464659,86.8978196857548,0.0137867004474892,1.40431767130319
13,12.973988,32.5,32.372093,25.52,25.009121,99.163231,NaN,0.996898293495178,NaN,30.328756,400,399.821075,25,30.840809,9.161099,49.044075,50.021671,401.909576,399.44046,398.719879,6249.05957,11.867396,11.400374,11.44831,1.676793,1.653476,1.620486,53.098873,98.965706,35.765564,26.199394,99.405815,60.944187,97.242699,0.153883695602417,516.165771,529.84612445035,2.14316970399618,0.0300978468500411,1.27665871145888,15.4495622812798,584.806890350956,2.18878768353689,0.0148240252436219,1.32210138051508,51.3097859110907,568.1072109542,86.8821671768264,0.0137850919069748,1.40446253482998
13,12.971321,32.5,32.368385,25.52,25.008696,99.182602,NaN,0.997112035751343,NaN,30.323799,400,399.93985,25,30.832417,9.149971,48.931725,50.021671,401.909576,399.44046,398.719879,6249.05957,11.867396,11.400374,11.44831,1.676793,1.653476,1.620486,53.098873,98.965706,35.765564,26.199394,99.405815,60.944187,97.242699,0.153883695602417,516.165771,529.853772301455,2.14322227990658,0.0301055653632025,1.27650056797846,15.4423684762833,584.838207366101,2.18888656129211,0.014827749527997,1.32193351334211,51.3047838850456,568.121028120134,86.8872335959422,0.0137876490080263,1.40432234320464
13,12.970419,32.5,32.366085,25.52,25.013538,99.188026,NaN,0.996628522872925,NaN,30.319744,400,399.951843,25,30.830751,9.138717,48.889297,50.021671,401.954529,399.498474,398.780273,6255.327148,11.863375,11.39915,11.442583,1.681647,1.668243,1.624827,53.045765,98.978676,35.736603,26.220585,99.36763,60.97155,97.184639,0.293069571256638,543.316101,529.862722558055,2.14326140620962,0.0301091934296252,1.27638665412034,15.4399352235453,584.848917394267,2.18892448574941,0.0148295248790115,1.32186343773841,51.3016810034856,568.131943781462,86.8920468267247,0.01378938320079,1.40422105484582
13,12.969698,32.5,32.360653,25.52,25.020201,99.173645,NaN,0.997883856296539,NaN,30.31041,400,400.002716,25,30.828531,9.128125,48.857216,50.021671,401.991089,399.520844,398.795105,6251.701172,11.875729,11.411166,11.467257,1.678229,1.67146,1.619968,53.073444,99.168953,35.756954,26.201298,99.21846,60.964638,97.200783,0.480590015649795,533.493103,529.873440304606,2.14330463282466,0.0301126632832634,1.27626180342892,15.4379901481901,584.838268610943,2.18891752192684,0.0148315114768741,1.32183811713137,51.2943521303694,568.140015951087,86.8908049968227,0.0137923637867569,1.40409027207347
13,12.970989,32.5,32.359829,25.52,25.022776,99.190704,NaN,0.996768474578857,NaN,30.318401,400,400.053711,25,30.813957,9.129241,48.66695,50.021671,401.991089,399.520844,398.795105,6251.701172,11.875729,11.411166,11.467257,1.678229,1.67146,1.619968,53.073444,99.168953,35.756954,26.201298,99.21846,60.964638,97.200783,0.480590015649795,533.493103,529.872763455881,2.14328932558152,0.0301094088554927,1.2763095854966,15.4414728814627,584.862085176543,2.18898477036959,0.014833374725637,1.32173512613899,51.293240303709,568.133368274344,86.8850100672002,0.0137923198337861,1.40411860422186
13,12.970121,32.5,32.360443,25.52,25.021582,99.21376,NaN,0.997466206550598,NaN,30.348373,400,400.057556,25,30.806673,9.139015,48.57782,50.021671,401.907074,399.480682,398.796478,6251.183594,11.860098,11.383469,11.439588,1.687386,1.666307,1.622248,53.076939,99.219307,35.722363,26.236557,99.212006,60.923809,97.231491,0.388637363910675,533.843445,529.873904255811,2.14330191695186,0.0301117064656461,1.27627095078708,15.4391313049177,584.891613089464,2.18906162527947,0.0148348894434259,1.32162764574846,51.2940687785643,568.138748487849,86.8896320449045,0.0137923794813271,1.40409488109577
13,12.970807,32.5,32.357895,25.52,25.028969,99.21727,NaN,0.996827781200409,NaN,30.34828,400,400.030212,25,30.80661,9.138391,48.599075,50.021671,401.87677,399.419922,398.671875,6254.227539,11.867392,11.389761,11.442397,1.675711,1.662611,1.626361,53.056377,99.159996,35.734879,26.211504,99.292961,60.92828,97.22876,0.237369999289513,533.052612,529.881226067099,2.14331954472274,0.0301112046001269,1.27622344030531,15.4409819155231,584.900171880366,2.18909476192896,0.014836654186624,1.32156298198084,51.290630663471,568.141580704055,86.8883699990558,0.0137937178030215,1.40403937904097
13,12.970106,32.5,32.35532,25.52,25.030003,99.216118,NaN,0.997231900691986,NaN,30.341978,400,399.981781,25,30.804369,9.127514,48.635685,50.021671,401.87677,399.419922,398.671875,6254.227539,11.867392,11.389761,11.442397,1.675711,1.662611,1.626361,53.056377,99.159996,35.734879,26.211504,99.292961,60.92828,97.22876,0.237369999289513,533.052612,529.884697344787,2.14333826550239,0.0301134677328748,1.27616805231448,15.4390908388471,584.902610821907,2.18911157213416,0.0148380564848596,1.32152181817799,51.2871559037299,568.144768834117,86.8873267313655,0.0137950910666724,1.40398129868485
13,12.969466,32.5,32.35405,25.52,25.030003,99.216118,NaN,0.996998250484467,NaN,30.341978,400,399.981781,25,30.804369,9.125515,48.733143,50.019733,401.787659,399.317078,398.601868,6249.119629,11.868845,11.381564,11.432404,1.676754,1.662648,1.625481,53.081409,99.10154,35.746979,26.202965,99.347214,60.947346,97.200851,0.389138907194138,539.996033,529.886661721005,2.14335131700845,0.0301153416050887,1.2761289191684,15.4373642536264,584.904564549757,2.18912187975263,0.0148387943009515,1.32149859441454,51.2854420600613,568.147715841404,86.8877913060189,0.0137958551011976,1.40394424730156
13,12.969466,32.5,32.35405,25.52,25.025358,99.202576,NaN,0.996998250484467,NaN,30.338766,400,399.938049,25,30.804544,9.134456,48.965385,50.019733,401.8797,399.403351,398.680115,6256.054688,11.891112,11.389586,11.460932,1.660268,1.651057,1.619326,53.078178,99.05822,35.755955,26.205378,99.553825,61.048489,97.167534,0.332444846630096,523.383667,529.880733971572,2.14333143708509,0.0301143943212446,1.27618515620354,15.4373642536264,584.886668344105,2.18907381809982,0.01483769514601,1.32156826343082,51.2854420600613,568.140558368404,86.8826932678152,0.013795403897623,1.40398802730478
13,12.96828,32.5,32.353279,25.52,25.021748,99.187386,NaN,0.997247576713562,NaN,30.323265,400,399.923279,25,30.80974,9.138454,49.046852,50.019733,401.8797,399.403351,398.680115,6256.054688,11.891112,11.389586,11.460932,1.660268,1.651057,1.619326,53.078178,99.05822,35.755955,26.205378,99.553825,61.048489,97.167534,0.332444846630096,523.383667,529.87976755181,2.14334017464635,0.030117131013375,1.27615633571678,15.4341645055874,584.867779601809,2.1890261612569,0.0148369100433159,1.3216323467295,51.2844015831582,568.142640534016,86.8831840002185,0.0137958862285279,1.40396373934909
13,12.96911,32.5,32.350201,25.52,25.022665,99.191895,NaN,0.997061610221863,NaN,30.317247,400,399.944305,25,30.814205,9.133951,49.13726,50.019733,401.584778,399.1138,398.296692,6246.514648,11.870125,11.412095,11.469272,1.67594,1.655232,1.617692,53.079838,99.054298,35.749283,26.211952,99.184906,61.073093,97.142647,0.284000486135483,503.899017,529.878389981183,2.14332717142436,0.0301148875043751,1.27619599402696,15.4364038127972,584.878475092162,2.18906715238748,0.0148390644925381,1.32155281839532,51.2802475817437,568.133712506837,86.8728631349005,0.0137967250653153,1.40397223640523
13,12.967821,32.5,32.349804,25.52,25.026077,99.193771,NaN,0.996952593326569,NaN,30.351923,400,399.813843,25,30.808702,9.124575,49.113468,50.019733,401.584778,399.1138,398.296692,6246.514648,11.870125,11.412095,11.469272,1.67594,1.655232,1.617692,53.079838,99.054298,35.749283,26.211952,99.184906,61.073093,97.142647,0.284000486135483,503.899017,529.886700748124,2.14336806314831,0.0301193581643354,1.27607586213308,15.4329260953252,584.88156517806,2.18907703361531,0.0148394474791138,1.32153590142012,51.279711777004,568.14788690699,86.8824484075392,0.0137977995380749,1.40387959073558
13,12.968978,32.5,32.347389,25.52,25.026192,99.218224,NaN,0.996285080909729,NaN,30.380613,400,399.730347,25,30.800598,9.128049,48.917778,50.019733,401.531647,399.040436,398.340179,6251.592773,11.8686,11.392824,11.461481,1.678171,1.662201,1.626703,53.072166,99.11982,35.752182,26.191599,99.316002,60.974384,97.19075,0.363672465085983,497.368439,529.883296219303,2.14334495887166,0.030115993343218,1.27614521554365,15.4360476892367,584.917593966023,2.18918341816125,0.0148428359250084,1.32136598108238,51.2764523011975,568.136236536782,86.8710413849116,0.0137981649918132,1.40391466134317
13,12.969638,32.5,32.346313,25.52,25.026285,99.239746,NaN,0.997140765190125,NaN,30.388926,400,399.66217,25,30.795891,9.130799,48.888054,50.019733,401.678314,399.177643,398.49115,6248.701172,11.861245,11.377831,11.432913,1.67928,1.670193,1.630335,53.097061,98.997543,35.739513,26.209866,99.399712,60.906914,97.241028,0.174788013100624,512.650696,529.881389030216,2.14333189686002,0.0301140797566267,1.27618445024312,15.4378282797156,584.947685886424,2.18926851731687,0.0148452081685763,1.32123575201188,51.2749999855972,568.130049287655,86.865249216778,0.0137982650038942,1.40393638640695
13,12.969169,32.5,32.347012,25.52,25.026386,99.256584,NaN,0.996302485466003,NaN,30.40313,400,399.720581,25,30.795471,9.134856,48.887554,50.019733,401.678314,399.177643,398.49115,6248.701172,11.861245,11.377831,11.432913,1.67928,1.670193,1.630335,53.097061,98.997543,35.739513,26.209866,99.399712,60.906914,97.241028,0.174788013100624,512.650696,529.882957523803,2.14334189388614,0.030115473619391,1.2761545465566,15.4365629883536,584.968857422034,2.18932258262627,0.0148461683529906,1.32116208559456,51.2759434550901,568.134612887893,86.8693995935764,0.0137982343457987,1.40391894396505
13,12.969089,32.5,32.345409,25.52,25.031446,99.266388,NaN,0.997379541397095,NaN,30.402756,400,399.760071,25,30.81011,9.13365,48.959549,50.019733,401.67569,399.209442,398.494446,6248.094238,11.855581,11.378592,11.430276,1.68711,1.65902,1.624848,53.117142,99.068825,35.736782,26.202433,99.227859,60.879948,97.245377,0.277624994516373,497.839172,529.889660243724,2.14336518073978,0.0301167397891354,1.27608840337326,15.436347156959,584.984274142402,2.18937037035645,0.0148478957695516,1.32108251705719,51.2737797956846,568.140784687408,86.8717324176541,0.0137993537562428,1.40385717641317
13,12.966438,32.5,32.344482,25.52,25.030184,99.229782,NaN,0.997219085693359,NaN,30.402563,400,399.794403,25,30.82221,9.137055,48.989933,50.012787,401.658203,399.23056,398.544769,6242.04541,11.85438,11.366405,11.423859,1.661936,1.635878,1.611315,53.128227,99.090279,35.734901,26.195368,99.204483,60.867893,97.221237,0.329890161752701,530.5354,529.896185873898,2.14341384441005,0.0301242466626533,1.27594162538053,15.4291944763786,584.937336835191,2.18924802541992,0.0148454638216582,1.32125346615266,51.2725285337577,568.157025651563,86.8821085160852,0.0138008002000839,1.40374398774564
13,12.966366,32.5,32.342987,25.52,25.027058,99.206665,NaN,0.997047543525696,NaN,30.383184,400,399.808594,25,30.829721,9.138915,49.026447,50.012787,401.658203,399.23056,398.544769,6242.04541,11.85438,11.366405,11.423859,1.661936,1.635878,1.611315,53.128227,99.090279,35.734901,26.195368,99.204483,60.867893,97.221237,0.329890161752701,530.5354,529.892418193753,2.14340193615488,0.0301238200279209,1.27597504114406,15.4290001973275,584.909091877787,2.18917813321581,0.0148444564464745,1.32134491605245,51.2705105287,568.150675095134,86.875660273342,0.0138010809467288,1.40376041297907
13,12.966445,32.5,32.344471,25.52,25.022308,99.182877,NaN,0.997841238975525,NaN,30.365639,400,399.750977,25,30.822977,9.138581,48.909866,50.012787,401.574219,399.096375,398.389557,6245.983887,11.884317,11.391769,11.469418,1.678617,1.66626,1.618889,53.135986,99.044754,35.752205,26.18968,99.283264,60.970055,97.169937,0.173476681113243,508.679352,529.886114696912,2.14337999777228,0.0301226198058534,1.27603734796641,15.4292133645764,584.875374714791,2.18908166382546,0.0148416625489175,1.32149439450839,51.2725136858228,568.144824742104,86.8734028966392,0.0138000358594652,1.40381841659
13,12.965593,32.5,32.343788,25.52,25.022308,99.182877,NaN,0.996362924575806,NaN,30.365639,400,399.750977,25,30.822977,9.132545,48.773315,50.012787,401.574219,399.096375,398.389557,6245.983887,11.884317,11.391769,11.469418,1.678617,1.66626,1.618889,53.135986,99.044754,35.752205,26.18968,99.283264,60.970055,97.169937,0.173476681113243,508.679352,529.888729741416,2.14339737563701,0.0301251157421613,1.27598525867663,15.4269143446104,584.876425709035,2.18908720911432,0.0148420595699703,1.32148189899307,51.2715917564246,568.150138640814,86.8763091352389,0.0138006821378351,1.40377569305842
13,12.965593,32.5,32.343788,25.52,25.021027,99.179855,NaN,0.996362924575806,NaN,30.345707,400,399.679474,25,30.812729,9.134658,48.821262,50.012787,401.541901,399.047363,398.367584,6247.967773,11.888726,11.393759,11.470644,1.664887,1.64187,1.607084,53.122498,99.015831,35.739094,26.184399,99.273727,60.961502,97.169739,0.347150921821594,527.220154,529.887095194372,2.14339189373775,0.0301248544577142,1.27600075934691,15.4269143446104,584.87243216724,2.1890764833411,0.0148418142098978,1.32149744892646,51.2715917564246,568.148165016715,86.8749032014945,0.0138005576841675,1.40378775968401
13,12.966258,32.5,32.341309,25.52,25.025686,99.176781,NaN,0.997013092041016,NaN,30.333645,400,399.691711,25,30.811375,9.137912,48.969604,50.012787,401.681061,399.207489,398.466705,6251.535156,11.879286,11.4003,11.477947,1.667076,1.647458,1.606142,53.130276,98.952583,35.753696,26.177061,99.236679,60.983231,97.176735,0.323989868164062,522.93103,529.890999011081,2.14339826770453,0.0301238565757779,1.27598503898725,15.4287087772256,584.872184730236,2.18908570100267,0.0148430057616022,1.32146791043265,51.2682454177905,568.147038501293,86.8709097527127,0.0138016162633342,1.40375750587985
13,12.965866,32.5,32.338772,25.52,25.028633,99.17646,NaN,0.996763467788696,NaN,30.317558,400,399.742218,25,30.808945,9.139775,48.877819,50.012787,401.681061,399.207489,398.466705,6251.535156,11.879286,11.4003,11.477947,1.667076,1.647458,1.606142,53.130276,98.952583,35.753696,26.177061,99.236679,60.983231,97.176735,0.323989868164062,522.93103,529.895962303177,2.14341887351341,0.030125606000179,1.27592542681651,15.427651014816,584.87566456705,2.1891051615805,0.014844454775017,1.32142314676746,51.2648205812723,568.150955370387,86.8704343929104,0.013803019520041,1.40369555065841
13,12.967505,32.5,32.337143,25.52,25.02087,99.192886,NaN,0.997087359428406,NaN,30.317163,400,399.765991,25,30.80047,9.142367,48.783566,50.012787,401.607727,399.10965,398.425537,6242.362305,11.877599,11.401505,11.466626,1.670914,1.648334,1.617169,53.129608,99.131721,35.759468,26.169161,99.349388,60.949711,97.168831,0.364311218261719,540.606323,529.881026053897,2.14335222362841,0.0301192216751922,1.27611957045253,15.4320734886622,584.899875785488,2.18917668209108,0.0148467357767147,1.32130888670927,51.2626213947117,568.124712305269,86.8496425133606,0.0138021068360114,1.4038316099796
13,12.966323,32.5,32.337543,25.52,25.013872,99.21032,NaN,0.997054874897003,NaN,30.310993,400,399.772736,25,30.800312,9.140032,48.959915,50.012787,401.71225,399.242706,398.593048,6243.205078,11.853052,11.371798,11.423789,1.693994,1.666308,1.631189,53.125729,99.094948,35.778229,26.158108,99.449318,60.95116,97.167778,0.374147057533264,520.96283,529.875724138791,2.14334638226876,0.0301212564733209,1.2761320091626,15.4288841691731,584.922295435655,2.18923529807907,0.0148479185957644,1.32122661594022,51.263161411616,568.123161498282,86.8490528091585,0.013801826710014,1.40384709110179
13,12.9642,32.5,32.334927,25.52,25.010738,99.171242,NaN,0.996365427970886,NaN,30.293217,400,399.817169,25,30.800709,9.126466,49.084747,50.012787,401.71225,399.242706,398.593048,6243.205078,11.853052,11.371798,11.423789,1.693994,1.666308,1.631189,53.125729,99.094948,35.778229,26.158108,99.449318,60.95116,97.167778,0.374147057533264,520.96283,529.878242093217,2.14337627635455,0.0301268370811225,1.27604010778484,15.4231552556021,584.874686288929,2.18911786493841,0.0148462670605841,1.32137964515504,51.2596296075728,568.130312593788,86.850778887962,0.0138034701817542,1.40376414723613
13,12.963468,32.5,32.333107,25.52,25.008194,99.103897,NaN,0.998473167419434,NaN,30.279087,400,399.725983,25,30.799465,9.140747,48.887539,50.003918,401.551422,399.083282,398.391418,6249.853027,11.873775,11.385913,11.446338,1.693401,1.672359,1.640262,53.15099,98.998299,35.743473,26.167217,99.205864,60.881508,97.209686,0.308729618787766,515.505981,529.877242952718,2.14338032185243,0.0301284631298488,1.27602613512982,15.4211797903033,584.78848921028,2.18889358815128,0.0148418555675083,1.321693145265,51.2571723354088,568.129256668895,86.8476834662616,0.0138042332894007,1.40374332884532
13,12.966084,32.5,32.334213,25.52,25.020134,99.061249,NaN,0.997339069843292,NaN,30.279095,400,399.685333,25,30.794464,9.141703,48.608231,50.003918,401.551422,399.083282,398.391418,6249.853027,11.873775,11.385913,11.446338,1.693401,1.672359,1.640262,53.15099,98.998299,35.743473,26.167217,99.205864,60.881508,97.209686,0.308729618787766,515.505981,529.884448640719,2.14337805721433,0.0301232338930461,1.2760415867576,15.4282392632131,584.73041278564,2.18873315698222,0.0148377471875999,1.3219335319056,51.2586656135371,568.12996812504,86.8496142485948,0.0138037739457893,1.40375555340874
13,12.966841,32.5,32.333603,25.52,25.02585,99.056976,NaN,0.997055351734161,NaN,30.276567,400,399.685516,25,30.787632,9.134138,48.606003,50.003918,401.55603,399.090057,398.400665,6244.864746,11.857234,11.382647,11.429144,1.68389,1.667588,1.630689,53.152855,99.095535,35.770103,26.154144,99.349342,60.877781,97.198967,0.359090745449066,518.637085,529.889418954545,2.14338707890609,0.0301221822466246,1.27601869448385,15.4302818843867,584.725704076253,2.18872293797776,0.0148377546767654,1.32194441480995,51.2578420201727,568.132373891449,86.8505427152591,0.0138042037931137,1.40373170022044
13,12.965055,32.5,32.332375,25.52,25.025562,99.060333,NaN,0.996925592422485,NaN,30.274914,400,399.722992,25,30.77689,9.15034,48.981106,50.003918,401.671478,399.159668,398.458252,6249.989258,11.888697,11.398838,11.459447,1.679053,1.6637,1.629478,53.143795,99.005783,35.733475,26.170332,99.133179,60.873753,97.188492,0.337959885597229,538.817505,529.894532860003,2.14342227355462,0.030127355685019,1.27591300547577,15.4254625573772,584.732033965852,2.18874483974273,0.0148387416142444,1.32190454500327,51.256183995815,568.143348860639,86.8567804103764,0.0138054559773875,1.40364619945641
13,12.964872,32.5,32.333336,25.52,25.02507,99.0774,NaN,0.995881497859955,NaN,30.302076,400,399.822052,25,30.775625,9.157033,49.130539,50.003918,401.671478,399.159668,398.458252,6249.989258,11.888697,11.398838,11.459447,1.679053,1.6637,1.629478,53.143795,99.005783,35.733475,26.170332,99.133179,60.873753,97.188492,0.337959885597229,538.817505,529.894466734531,2.14342390081583,0.0301277915191854,1.27590777156019,15.4249687234878,584.753113714664,2.18879764121986,0.014839569574882,1.32183404582376,51.2574815255297,568.145261376884,86.8593801208783,0.0138051384523061,1.40364890850925
13,12.964275,32.5,32.332283,25.52,25.02507,99.0774,NaN,0.99755859375,NaN,30.302076,400,399.822052,25,30.775625,9.161712,49.039707,50.003918,401.692719,399.245422,398.506378,6244.381836,11.87783,11.400853,11.479128,1.677011,1.648189,1.620785,53.159222,99.03553,35.726383,26.16662,99.228745,60.95129,97.167282,0.393379300832748,505.221985,529.896298890287,2.14343607767933,0.0301295408119902,1.27587128402563,15.4233576550846,584.75473588605,2.18880619730763,0.0148401819688853,1.32181473695112,51.2560597770477,568.148191450317,86.8601120165195,0.0138058033988918,1.40361522122945
13,12.964275,32.5,32.332283,25.52,25.022045,99.099167,NaN,0.99755859375,NaN,30.335392,400,399.852081,25,30.777878,9.157341,48.916908,50.003918,401.530396,399.070038,398.330475,6240.081055,11.870936,11.39983,11.470447,1.68221,1.648714,1.623622,53.145245,99.145973,35.720303,26.183262,99.353767,60.99765,97.140495,0.234039068222046,508.055786,529.892439324315,2.14342313365437,0.0301289237959373,1.27590787197141,15.4233576550846,584.783506605028,2.18888348844149,0.0148419505290942,1.32170243616144,51.2560597770477,568.143531491941,86.8567920816641,0.0138055094463262,1.40364370451821
13,12.964387,32.5,32.331894,25.52,25.014112,99.122215,NaN,0.997485756874084,NaN,30.334866,400,399.831787,25,30.778141,9.158398,48.854164,50.003918,401.530396,399.070038,398.330475,6240.081055,11.870936,11.39983,11.470447,1.68221,1.648714,1.623622,53.145245,99.145973,35.720303,26.183262,99.353767,60.99765,97.140495,0.234039068222046,508.055786,529.881973374092,2.1433869011263,0.0301269774142854,1.27601070506608,15.423659903335,584.814566772739,2.18896847608912,0.0148440491756133,1.32157650737868,51.2555345446763,568.129950699032,86.8466161425589,0.0138048301132118,1.40372090571511
13,12.96575,32.5,32.329872,25.52,25.010334,99.119408,NaN,0.997322142124176,NaN,30.310707,400,399.762756,25,30.773424,9.146428,48.934967,50.003918,401.647797,399.200348,398.470886,6242.591309,11.851264,11.389706,11.447671,1.676686,1.662972,1.616379,53.14645,99.044052,35.727207,26.169926,99.206398,60.930943,97.17173,0.248789250850677,521.270996,529.872968238402,2.14334292802367,0.0301222133391957,1.2761398022464,15.4273379988681,584.813970400674,2.18897493695164,0.0148449973165103,1.3215539350705,51.2528043378753,568.111329568744,86.8307474619498,0.0138045773407441,1.40380449041485
13,12.96543,32.5,32.330799,25.52,25.01396,99.105408,NaN,0.997664391994476,NaN,30.311512,400,399.766174,25,30.767151,9.135633,48.796066,50.003918,401.647797,399.200348,398.470886,6242.591309,11.851264,11.389706,11.447671,1.676686,1.662972,1.616379,53.14645,99.044052,35.727207,26.169926,99.206398,60.930943,97.17173,0.248789250850677,521.270996,529.878577762921,2.14336497462566,0.0301238904846999,1.27607632716728,15.4264744956531,584.794040591533,2.18891770349956,0.0148433207269436,1.32164306395818,51.2540560365958,568.120545698182,86.8385063163309,0.0138047360772582,1.4037620112226
13,12.962953,32.5,32.328884,25.52,25.018002,99.111465,NaN,0.996978938579559,NaN,30.314238,400,399.766998,25,30.772377,9.123621,48.608616,50.003918,401.651398,399.188171,398.465698,6240.585938,11.847257,11.386644,11.423355,1.687736,1.672666,1.628469,53.152367,99.120163,35.767807,26.125528,99.446701,60.870358,97.185463,0.263270437717438,519.731323,529.891338265819,2.14343279990706,0.030131973245954,1.27587596877112,15.4197898975214,584.804994495991,2.18895476526311,0.014844926783309,1.32157676270449,51.2514702422659,568.142318640155,86.8515520042033,0.0138069829147321,1.40360018539534
13,12.962046,32.5,32.328377,25.52,25.018524,99.108154,NaN,0.996533632278442,NaN,30.331142,400,399.761566,25,30.782097,9.133497,48.678925,50.001156,401.59317,399.165863,398.458832,6238.421387,11.855142,11.365802,11.430878,1.696219,1.669364,1.635432,53.171368,99.073692,35.71283,26.163263,99.199539,60.935993,97.16703,0.192172691226006,528.492615,529.894787907496,2.14345353563853,0.0301347381419564,1.2758142186784,15.4173419657163,584.801399449445,2.18894712971389,0.0148449527361373,1.32158453686818,51.2507856283432,568.149083548134,86.8557190357574,0.0138076409240103,1.403551243288
13,12.963056,32.5,32.330326,25.52,25.006817,99.118034,NaN,0.997527956962585,NaN,30.341022,400,399.750763,25,30.787575,9.122047,48.621441,50.001156,401.59317,399.165863,398.458832,6238.421387,11.855142,11.365802,11.430878,1.696219,1.669364,1.635432,53.171368,99.073692,35.71283,26.163263,99.199539,60.935993,97.16703,0.192172691226006,528.492615,529.876750642566,2.14338283395292,0.0301293896183607,1.27601760591765,15.4200678794079,584.811455542744,2.18896637106334,0.0148446216002801,1.32156932927478,51.2534173631508,568.126321904277,86.8420121560329,0.0138053161499041,1.40371959595592
13,12.964282,32.5,32.330002,25.52,24.994972,99.135941,NaN,0.997971177101135,NaN,30.363167,400,399.765228,25,30.803316,9.127547,48.456036,50.001156,401.664093,399.21875,398.455597,6244.57959,11.872508,11.396055,11.454717,1.673371,1.662459,1.615064,53.173244,99.059731,35.718456,26.156301,99.376732,60.940739,97.158409,0.375413179397583,517.444092,529.85787073979,2.14330712263359,0.0301233803089609,1.2762360667315,15.4233765456578,584.835618825895,2.18903256982488,0.0148462647136192,1.3214711695671,51.2529798744265,568.098619930698,86.8218614149443,0.0138037162314163,1.40388420576621
13,12.962162,32.5,32.328918,25.52,24.987017,99.158981,NaN,0.99750429391861,NaN,30.362604,400,399.745575,25,30.815262,9.147188,48.431374,50.001156,401.664093,399.21875,398.455597,6244.57959,11.872508,11.396055,11.454717,1.673371,1.662459,1.615064,53.173244,99.059731,35.718456,26.156301,99.376732,60.940739,97.158409,0.375413179397583,517.444092,529.854228594632,2.14331632800282,0.0301279698762651,1.27620270277628,15.417655049091,584.86773239943,2.18912315073881,0.0148487667370035,1.32133277101919,51.2515161529615,568.100437248274,86.8217599623854,0.0138043251477251,1.40385683244904
13,12.962162,32.5,32.328918,25.52,24.983803,99.169479,NaN,0.99750429391861,NaN,30.334471,400,399.801453,25,30.813864,9.155932,48.455791,50.001156,401.79895,399.246918,398.684143,6245.540039,11.892749,11.374318,11.424537,1.681209,1.673163,1.6281,53.165257,98.891754,35.729343,26.133791,99.239769,60.928165,97.14624,0.26991018652916,538.385376,529.850126816557,2.14330256989849,0.0301273140218695,1.27624165142165,15.417655049091,584.881603467489,2.18916040708558,0.0148496193416846,1.32127878901984,51.2515161529615,568.09548474353,86.8182322157002,0.0138040126877538,1.40388714015294
13,12.959365,32.5,32.329193,25.52,24.981884,99.155853,NaN,0.998165607452393,NaN,30.324804,400,399.853516,25,30.811588,9.158391,48.588211,50.001156,401.792267,399.163727,398.571564,6240.171875,11.899912,11.376567,11.431627,1.687639,1.669193,1.637462,53.165657,98.981964,35.75098,26.100521,99.203636,61.001999,97.100899,0.265754669904709,496.744904,529.856267457345,2.14335143517014,0.0301351219568434,1.27609369925276,15.4101053725642,584.863176014729,2.18910981573696,0.0148483526915793,1.32135389181846,51.2518874881031,568.113454634532,86.8313869269219,0.0138050210211058,1.40378131206422
13,12.957664,32.5,32.324615,25.52,24.979113,99.151154,NaN,0.997244417667389,NaN,30.315739,400,399.792999,25,30.806286,9.148286,48.745922,50.001156,401.792267,399.163727,398.571564,6240.171875,11.899912,11.376567,11.431627,1.687639,1.669193,1.637462,53.165657,98.981964,35.75098,26.100521,99.203636,61.001999,97.100899,0.265754669904709,496.744904,529.857955010525,2.14337429064313,0.0301395446168851,1.27602316210457,15.4055134240894,584.864012772207,2.18913032281147,0.0148506347790682,1.32129429466244,51.2457054529028,568.115361683476,86.8268503188436,0.0138072291982351,1.40370102166939
13,12.956356,32.5,32.326168,25.52,24.975639,99.13829,NaN,0.996948540210724,NaN,30.297686,400,399.731903,25,30.801834,9.139065,48.859028,50.001156,401.641754,399.017029,398.486908,6253.28418,11.914701,11.392776,11.466567,1.686185,1.679196,1.644523,53.177837,98.847084,35.734566,26.119728,99.220367,60.991287,97.071968,0.347696125507355,531.015747,529.857538824732,2.14338611871213,0.0301426721004969,1.27598518763043,15.401982092905,584.844624718913,2.18907205122101,0.0148486861484558,1.32138889374396,51.2478026673351,568.121763792343,86.833411033496,0.0138069248010913,1.40368514804241
13,12.955251,32.5,32.324162,25.52,24.975639,99.13829,NaN,0.997027397155762,NaN,30.297686,400,399.731903,25,30.801834,9.13143,48.912239,50.001156,401.702057,399.032776,398.568909,6242.022949,11.903962,11.378931,11.433718,1.674166,1.666127,1.613014,53.177818,98.849648,35.72998,26.131922,99.385483,60.933022,97.140007,0.180975645780563,501.811707,529.860932035536,2.14340867348196,0.0301459137835267,1.27591757178578,15.398998610572,584.847712501505,2.18908834651225,0.0148498534488744,1.32135217702135,51.2450936944288,568.127113354404,86.8346391417849,0.0138081773370244,1.40362237044081
