P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.952069,32.5,32.321674,25.52,24.973248,99.151413,NaN,0.997405827045441,NaN,30.26977,400,399.701996,25,30.794449,9.124262,48.892876,50.001156,401.702057,399.032776,398.568909,6242.022949,11.903962,11.378931,11.433718,1.674166,1.666127,1.613014,53.177818,98.849648,35.72998,26.131922,99.385483,60.933022,97.140007,0.180975645780563,501.811707,529.867652046721,2.14346339508962,0.0301547635020705,1.2757518427902,15.3904061897271,584.868881179779,2.18915513130515,0.0148523674480495,1.32123915419143,51.2417336313521,568.143376778525,86.8430228505753,0.0138103386140598,1.40348567496175
13,12.952017,32.5,32.321037,25.52,24.97197,99.151802,NaN,0.997707366943359,NaN,30.273224,400,399.832825,25,30.79063,9.122691,48.873318,50.000191,401.861572,399.228729,398.762054,6242.234375,11.880346,11.356375,11.411422,1.689725,1.663727,1.632488,53.20343,98.871696,35.663525,26.165918,99.070015,60.908005,97.156975,0.351652413606644,515.84552,529.866181291803,2.14345898767337,0.0301546552420731,1.27576412453932,15.3902657598302,584.87037545845,2.18916168617154,0.0148527698140175,1.32122550054122,51.2408733258418,568.140910422243,86.8404453465562,0.0138104736303537,1.40349120072713
13,12.949822,32.5,32.319672,25.52,24.971352,99.137917,NaN,0.99635773897171,NaN,30.298115,400,399.926483,25,30.797398,9.144547,48.920715,50.000191,401.861572,399.228729,398.762054,6242.234375,11.880346,11.356375,11.411422,1.689725,1.663727,1.632488,53.20343,98.871696,35.663525,26.165918,99.070015,60.908005,97.156975,0.351652413606644,515.84552,529.872132357618,2.14350115403571,0.0301609730124271,1.27563734688777,15.3843376101568,584.85413074883,2.18912349781375,0.0148524364084076,1.32127192249018,51.2390297699299,568.154204842992,86.848160545254,0.0138119354161257,1.40338951941738
13,12.948232,32.5,32.318764,25.52,24.971151,99.143051,NaN,0.997470676898956,NaN,30.299196,400,399.992065,25,30.81296,9.14644,48.974415,50.000191,401.970337,399.312073,398.821747,6246.231445,11.907947,11.370298,11.416222,1.672613,1.656459,1.619836,53.201309,98.741493,35.675442,26.168222,99.240898,60.902409,97.167427,0.14657686650753,516.559387,529.87675747701,2.14353275554675,0.0301656010866186,1.27554254988921,15.3800429420718,584.862311577339,2.1891490946879,0.014853382045633,1.32122890618649,51.237803400524,568.164327252749,86.8542045154767,0.0138129885638647,1.40331409037125
13,12.947549,32.5,32.315624,25.52,24.979034,99.142441,NaN,0.997178256511688,NaN,30.291977,400,400.071136,25,30.830471,9.143881,48.935047,50.000191,401.824951,399.198181,398.694092,6242.173828,11.898184,11.359819,11.412499,1.670403,1.65389,1.618347,53.225067,98.959473,35.688705,26.139519,99.136894,60.939461,97.117462,0.291352719068527,509.328156,529.888908675339,2.14358042557758,0.0301692164814584,1.2754055315912,15.378198003461,584.866338266768,2.18917243903373,0.0148551605612825,1.32117459235,51.2335622262549,568.177151155209,86.8593006257054,0.013815231089444,1.40318875482162
13,12.945846,32.5,32.316872,25.52,24.972794,99.131355,NaN,0.997193872928619,NaN,30.294798,400,399.967529,25,30.83758,9.145403,48.888065,50.000191,401.920685,399.213928,398.698792,6247.856445,11.922133,11.387564,11.450011,1.664875,1.662631,1.624792,53.219532,98.935066,35.691422,26.135935,98.995552,61.002979,97.080429,0.267871558666229,514.479187,529.886177652623,2.14358849972419,0.0301729451957758,1.27537683479469,15.3735974929047,584.849770433365,2.18912295661573,0.0148535332949744,1.32125443028334,51.2352479285397,568.181782066412,86.8642075897175,0.0138149536326854,1.40317918306135
13,12.945846,32.5,32.316872,25.52,24.96348,99.12487,NaN,0.997193872928619,NaN,30.291412,400,399.923523,25,30.831812,9.144899,48.835247,50.000191,401.920685,399.213928,398.698792,6247.856445,11.922133,11.387564,11.450011,1.664875,1.662631,1.624792,53.219532,98.935066,35.691422,26.135935,98.995552,61.002979,97.080429,0.267871558666229,514.479187,529.874298268664,2.14354865181663,0.0301710434260464,1.27548939051906,15.3735974929047,584.841201990226,2.1890999403737,0.0148530064094201,1.32128778821484,51.2352479285397,568.167436457287,86.8539842613832,0.0138140483238283,1.40326675892957
13,12.947346,32.5,32.313736,25.52,24.966894,99.125153,NaN,0.997012495994568,NaN,30.287741,400,399.906342,25,30.830462,9.141459,48.887394,50.000191,401.871216,399.218231,398.652557,6250.395508,11.918623,11.384788,11.438884,1.670498,1.658639,1.620896,53.209011,98.951653,35.694324,26.157551,98.952713,60.963451,97.088448,0.209270745515823,508.591522,529.874047609775,2.14353263103874,0.0301673341709797,1.27553983969988,15.3776496400673,584.846403286131,2.18912642479598,0.0148548552929138,1.32122893373661,51.2310119656748,568.157336793354,86.8427493010637,0.0138148424684896,1.40328144610717
13,12.947107,32.5,32.313747,25.52,24.972569,99.13443,NaN,0.997187495231628,NaN,30.272282,400,399.974884,25,30.829531,9.140386,48.983894,50.000191,401.871216,399.218231,398.652557,6250.395508,11.918623,11.384788,11.438884,1.670498,1.658639,1.620896,53.209011,98.951653,35.694324,26.157551,98.952713,60.963451,97.088448,0.209270745515823,508.591522,529.882019788491,2.14356179113557,0.0301691948733836,1.27545663179106,15.3770040216555,584.858643175091,2.18915925910095,0.0148556026383521,1.32118143220937,51.2310268245175,568.167849522874,86.8502551684573,0.0138155009478182,1.40321741888416
13,12.948926,32.5,32.311859,25.52,24.972864,99.135468,NaN,0.997342109680176,NaN,30.259794,400,400.093353,25,30.819044,9.137614,48.926567,50.000191,402.091461,399.387115,398.890564,6241.229492,11.927594,11.385643,11.446984,1.663148,1.649052,1.608581,53.228634,98.820618,35.671665,26.176029,99.157265,60.883446,97.166389,0.227264285087586,508.504791,529.876811901024,2.14352591603117,0.0301639127143646,1.2755642741966,15.3819175190446,584.862920393988,2.18917828234764,0.0148567864196948,1.32114155176332,51.2284764495045,568.152326362753,86.8367618809782,0.0138153831638071,1.40328392017995
13,12.947415,32.5,32.311153,25.52,24.965528,99.135147,NaN,0.99719512462616,NaN,30.247681,400,400.172577,25,30.796419,9.130208,48.842464,50.004871,402.158447,399.53241,398.980896,6241.363281,11.89139,11.377064,11.429377,1.656961,1.652569,1.612264,53.206268,98.822502,35.691456,26.15625,99.117317,60.963802,97.102135,0.171623811125755,506.029816,529.872093362992,2.14352537749248,0.0301668525924881,1.27556057469562,15.3778360303224,584.863582905367,2.18918287939743,0.0148571714986781,1.32113028477523,51.2275227309722,568.151157121599,86.8350195513543,0.0138156317056557,1.40328048179868
13,12.946223,32.5,32.311546,25.52,24.965528,99.135147,NaN,0.996424913406372,NaN,30.247681,400,400.172577,25,30.796419,9.1462,48.795273,50.004871,402.158447,399.53241,398.980896,6241.363281,11.89139,11.377064,11.429377,1.656961,1.652569,1.612264,53.206268,98.822502,35.691456,26.15625,99.117317,60.963802,97.102135,0.171623811125755,506.029816,529.87575302517,2.14354971624376,0.0301703540563836,1.27548768609019,15.3746159658567,584.862978043777,2.18917968629681,0.0148569426214334,1.3211374750447,51.2280536272688,568.160461756615,86.8421563546318,0.0138160395674134,1.40322954910131
13,12.944133,32.5,32.308861,25.52,24.969599,99.167717,NaN,0.997266888618469,NaN,30.230415,400,400.184814,25,30.78635,9.143661,48.726192,50.004871,402.003784,399.385986,398.853241,6242.328125,11.893333,11.370387,11.404065,1.677662,1.675953,1.618619,53.181438,98.928596,35.701,26.150114,98.992119,60.943787,97.109032,0.402236878871918,502.884247,529.887361142713,2.14360980814132,0.0301773261237391,1.27531073587695,15.3689695079188,584.910135564246,2.18931706738224,0.0148611525528229,1.3209210940257,51.2244264119709,568.178384725139,86.8514725396734,0.0138183969686392,1.40307991455542
13,12.943756,32.5,32.307465,25.52,24.981865,99.15155,NaN,0.996267139911652,NaN,30.210716,400,400.125671,25,30.785465,9.145888,48.730915,50.004871,401.960449,399.394989,398.813324,6239.679688,11.897486,11.355653,11.407881,1.666214,1.651419,1.607606,53.177582,98.815247,35.682499,26.142563,99.076447,60.937889,97.11248,0.394872784614563,525.118347,529.904160133736,2.14366997317371,0.0301809384926882,1.27513961213153,15.3679509109984,584.890927631929,2.18927104829276,0.0148606523347838,1.32097856298588,51.2225404381954,568.19811541465,86.8637383508612,0.013820280027745,1.40293863048326
13,12.944366,32.5,32.310562,25.52,24.979559,99.129333,NaN,0.996624827384949,NaN,30.212421,400,400.07196,25,30.794781,9.141129,48.629086,50.004871,401.960449,399.394989,398.813324,6239.679688,11.897486,11.355653,11.407881,1.666214,1.651419,1.607606,53.177582,98.815247,35.682499,26.142563,99.076447,60.937889,97.11248,0.394872784614563,525.118347,529.899347565674,2.14364765565993,0.0301786750494941,1.27520470527141,15.3695990274589,584.856811425789,2.18916704886914,0.0148570433011121,1.32114935646707,51.2267243508142,568.194360673464,86.8650491426349,0.0138186285250933,1.40300791749851
13,12.943863,32.5,32.310337,25.52,24.974356,99.107292,NaN,0.997331142425537,NaN,30.217138,400,400.019348,25,30.799438,9.130514,48.562061,50.004871,401.829468,399.198761,398.603424,6245.311035,11.912971,11.37751,11.42897,1.643705,1.633491,1.579876,53.208004,99.018883,35.712223,26.132475,99.118973,60.903702,97.129623,0.352380394935608,530.790588,529.894256361273,2.14363567014001,0.0301790908914505,1.27523679004316,15.3682400110709,584.828037129725,2.18909065227473,0.0148553833190295,1.32125859195025,51.2264203960128,568.189734810416,86.8614624019953,0.0138184393056901,1.40303276818943
13,12.943411,32.5,32.309807,25.52,24.974321,99.097618,NaN,0.997462630271912,NaN,30.225813,400,399.973694,25,30.797184,9.121269,48.594532,50.004871,401.829468,399.198761,398.603424,6245.311035,11.912971,11.37751,11.42897,1.643705,1.633491,1.579876,53.208004,99.018883,35.712223,26.132475,99.118973,60.903702,97.129623,0.352380394935608,530.790588,529.895599015575,2.14364474950295,0.0301804121236253,1.27520959662353,15.367018753635,584.816071102135,2.18906062237222,0.0148549058123196,1.32129866908506,51.2257044071296,568.192271102303,86.8625878065997,0.0138188414396893,1.40300935658565
13,12.942614,32.5,32.30891,25.52,24.967991,99.122765,NaN,0.99679571390152,NaN,30.222893,400,399.952698,25,30.804642,9.122612,49.042778,50.004871,401.917572,399.322754,398.766815,6239.168945,11.914718,11.383537,11.443955,1.647775,1.621187,1.582138,53.192207,98.849373,35.729565,26.127375,99.310188,60.903374,97.136322,0.206891775131226,533.825439,529.889973106793,2.14363394688787,0.0301814620796765,1.27523732767239,15.3648652634123,584.850676906739,2.18915716346256,0.0148574717910027,1.32115289216081,51.2244926090473,568.187142496953,86.8577775641315,0.0138189273926875,1.40302720969025
13,12.942762,32.5,32.309547,25.52,24.965822,99.117371,NaN,0.997119605541229,NaN,30.23126,400,400.099854,25,30.815201,9.121859,48.975975,50.004871,402.191132,399.58493,399.092163,6239.477539,11.898362,11.37286,11.421218,1.658802,1.625362,1.588791,53.223717,99.04187,35.73513,26.12772,99.390617,60.89896,97.157059,0.214062795042992,516.920532,529.886752786062,2.14362164634471,0.0301805841519316,1.27527256585538,15.3652651662694,584.84256995073,2.18913284415257,0.0148566624633733,1.3211922857736,51.2253531639836,568.183594465549,86.8560688739095,0.0138184125169259,1.40305839978193
13,12.94131,32.5,32.305027,25.52,24.963034,99.136314,NaN,0.997177183628082,NaN,30.231976,400,400.186951,25,30.822424,9.141368,48.757004,50.004871,402.191132,399.58493,399.092163,6239.477539,11.898362,11.37286,11.421218,1.658802,1.625362,1.588791,53.223717,99.04187,35.73513,26.12772,99.390617,60.89896,97.157059,0.214062795042992,516.920532,529.887654475589,2.14363937168229,0.0301842830057385,1.27521749869374,15.3613416459941,584.874552632221,2.18923679592026,0.0148608347138007,1.32101222288582,51.2192465880395,568.183729252954,86.8503453469679,0.0138204855783215,1.40298986906744
13,12.94131,32.5,32.305027,25.52,24.949474,99.154404,NaN,0.997177183628082,NaN,30.233566,400,400.193481,25,30.820614,9.136105,48.784763,50.004871,402.094421,399.506012,398.999268,6241.023438,11.914989,11.376655,11.447272,1.656337,1.623675,1.588489,53.239227,98.827576,35.735821,26.127472,99.138329,60.861897,97.181824,0.450346320867539,531.802917,529.870361415814,2.1435813619641,0.0301815136119444,1.2753813117219,15.3613416459941,584.898448903054,2.18930098224509,0.0148623045492652,1.32091933423838,51.2192465880395,568.162846166156,86.8354613204164,0.0138191672374161,1.40311731293738
13,12.940386,32.5,32.304306,25.52,24.947678,99.178528,NaN,0.997554361820221,NaN,30.239946,400,400.019135,25,30.818668,9.124658,48.902695,50.014256,401.753418,398.764221,398.456451,6244.28125,11.928118,11.382596,11.382894,1.644211,1.628096,1.585891,53.218372,98.906982,35.704548,26.14006,99.150909,60.873108,97.165337,0.274993479251862,503.769012,529.870907928712,2.1435925508579,0.0301838632988137,1.27534651466944,15.3588446875748,584.931422293883,2.18939242340315,0.014864684507414,1.32078239230793,51.2182724470823,568.165877631402,86.8366934236652,0.013819687968965,1.40308800525888
13,12.941562,32.5,32.304211,25.52,24.947678,99.178528,NaN,0.997087001800537,NaN,30.239946,400,400.019135,25,30.818668,9.126774,49.117043,50.014256,401.753418,398.764221,398.456451,6244.28125,11.928118,11.382596,11.382894,1.644211,1.628096,1.585891,53.218372,98.906982,35.704548,26.14006,99.150909,60.873108,97.165337,0.274993479251862,503.769012,529.867297032268,2.14356853082688,0.0301804059777478,1.27541843055551,15.3620226113286,584.931568420061,2.18939319514349,0.0148647398620918,1.32078065656793,51.2181440916123,568.157099531886,86.8303149329907,0.0138191771851709,1.40314016804656
13,12.940697,32.5,32.304131,25.52,24.958473,99.187347,NaN,0.997861325740814,NaN,30.247469,400,399.858521,25,30.826075,9.133637,49.197598,50.014256,401.938324,399.021881,398.687256,6234.532715,11.925596,11.353412,11.370999,1.67091,1.66219,1.621537,53.217556,98.782928,35.683552,26.147406,99.162582,60.853237,97.171379,0.329508751630783,514.142151,529.88371989131,2.14363238011617,0.0301851537285556,1.275235114778,15.3596851290616,584.943339225904,2.18942512819484,0.0148655028776907,1.32073398218472,51.2180360025694,568.179973976908,86.8465150595324,0.0138206578325435,1.40299935846256
13,12.94171,32.5,32.30378,25.52,24.960312,99.172119,NaN,0.997611165046692,NaN,30.253632,400,399.862122,25,30.827742,9.136148,49.099232,50.014256,401.938324,399.021881,398.687256,6234.532715,11.925596,11.353412,11.370999,1.67091,1.66219,1.621537,53.217556,98.782928,35.683552,26.147406,99.162582,60.853237,97.171379,0.329508751630783,514.142151,529.882955372823,2.14361955884037,0.0301825512210168,1.27527481910114,15.362422538691,584.923766431393,2.18937396109268,0.0148644703476663,1.32080564801093,51.2175617594498,568.174873286269,86.8424275748725,0.0138204961717816,1.40302522367424
13,12.94231,32.5,32.305019,25.52,24.958143,99.146324,NaN,0.99680632352829,NaN,30.241291,400,399.841644,25,30.829926,9.140887,49.050304,50.014256,401.884308,398.913605,398.536591,6244.003906,11.940417,11.375446,11.398993,1.662792,1.65983,1.621691,53.233196,98.894554,35.6731,26.150337,98.794785,60.836681,97.167152,0.349185854196549,516.307739,529.878347279367,2.14359802653028,0.0301803445541734,1.27533769811365,15.3640438305149,584.887788017439,2.18927237900678,0.0148616527198223,1.32096066894336,51.2192357793554,568.16883414767,86.8397187017544,0.0138195489147856,1.40308064264582
13,12.942638,32.5,32.304623,25.52,24.970846,99.152802,NaN,0.997150301933289,NaN,30.243767,400,399.807068,25,30.828009,9.141324,48.930496,50.014256,401.8349,398.868134,398.515503,6237.015137,11.942721,11.371479,11.394065,1.671708,1.660159,1.62076,53.259769,98.897545,35.67664,26.151285,98.867134,60.886765,97.161934,0.304294139146805,512.253357,529.893540197036,2.14364566921759,0.0301819745233386,1.27520432202096,15.3649301127585,584.89695439847,2.1892985808035,0.0148624097748809,1.32092017104516,51.218700746909,568.185438016499,86.8510431257504,0.0138207780110201,1.40297339235271
13,12.942194,32.5,32.302361,25.52,24.990957,99.160782,NaN,0.996674060821533,NaN,30.22924,400,399.752625,25,30.828897,9.138374,48.807373,50.014256,401.8349,398.868134,398.515503,6237.015137,11.942721,11.371479,11.394065,1.671708,1.660159,1.62076,53.259769,98.897545,35.67664,26.151285,98.867134,60.886765,97.161934,0.304294139146805,512.253357,529.920545600485,2.14374074692725,0.0301873858272521,1.27493457037786,15.3637303851807,584.910975222347,2.1893452705866,0.0148643761596514,1.32083786890298,51.2156444795974,568.216540407596,86.8703015814658,0.0138237750155775,1.40274985651662
13,12.942194,32.5,32.302361,25.52,24.995977,99.159019,NaN,0.996674060821533,NaN,30.205687,400,399.681976,25,30.829094,9.14877,48.808346,50.014256,401.746521,398.735565,398.357452,6239.738281,11.932209,11.383995,11.398174,1.656185,1.641013,1.606225,53.264038,98.807312,35.681667,26.147837,98.912117,60.887508,97.140343,0.267444670200348,516.405273,529.926945620129,2.14376221316868,0.0301884106683384,1.2748740561003,15.3637303851807,584.908646577211,2.18933901599833,0.014864232921115,1.32084691415145,51.2156444795974,568.224268749423,86.8758110966121,0.0138242629081008,1.40270275662321
13,12.944656,32.5,32.303253,25.52,24.98592,99.16893,NaN,0.996711850166321,NaN,30.197889,400,399.731934,25,30.827869,9.152788,48.84803,50.014256,401.982849,399.008148,398.700867,6239.824219,11.925653,11.380874,11.390825,1.651555,1.627318,1.591376,53.30307,98.905289,35.681633,26.142122,99.127434,60.865788,97.160561,0.246767401695251,505.839569,529.906568996071,2.14366894229339,0.0301791215370018,1.27514564425899,15.3703825377011,584.920365057407,2.18936692947621,0.0148645183533998,1.32081237381946,51.2168497117357,568.191922863795,86.8539015116805,0.0138218133070456,1.40291331345423
13,12.943581,32.5,32.30278,25.52,24.971752,99.172363,NaN,0.996632039546967,NaN,30.230759,400,399.911194,25,30.82526,9.156357,49.01049,50.014256,401.982849,399.008148,398.700867,6239.824219,11.925653,11.380874,11.390825,1.651555,1.627318,1.591376,53.30307,98.905289,35.681633,26.142122,99.127434,60.865788,97.160561,0.246767401695251,505.839569,529.891801171364,2.14363028935736,0.0301793879479292,1.27525100181479,15.3674780798938,584.92562697358,2.18938295066939,0.014865072878481,1.32078612341331,51.2162106176264,568.177354113402,86.8429081454453,0.0138211096538861,1.40299510423868
13,12.944032,32.5,32.299988,25.52,24.972551,99.17897,NaN,0.997179329395294,NaN,30.216246,400,400.104553,25,30.819386,9.147029,49.102589,50.012928,402.087524,399.351593,398.895081,6241.814941,11.90427,11.384532,11.419032,1.644612,1.624485,1.583558,53.300632,98.812363,35.697498,26.121656,99.329346,60.883476,97.139496,0.311164140701294,490.644043,529.891435815617,2.14362449837562,0.0301782256916611,1.27526891174896,15.3686966234038,584.938647703627,2.1894290698656,0.0148672367512158,1.32070123878386,51.2124380586162,568.171410444214,86.8350764851053,0.013822010091392,1.40298954166507
13,12.943003,32.5,32.300316,25.52,24.977737,99.183411,NaN,0.997260093688965,NaN,30.216269,400,400.053497,25,30.809673,9.1373,48.903572,50.012928,402.087524,399.351593,398.895081,6241.814941,11.90427,11.384532,11.419032,1.644612,1.624485,1.583558,53.300632,98.812363,35.697498,26.121656,99.329346,60.883476,97.139496,0.311164140701294,490.644043,529.901207194265,2.14366769140513,0.0301823087558899,1.27514343807855,15.3659163520572,584.944008420327,2.18944215786005,0.0148674063661529,1.32068446917907,51.2128812662853,568.187412921694,86.846905204318,0.0138228705781449,1.40289682746119
13,12.944056,32.5,32.300163,25.52,24.978674,99.177536,NaN,0.996181309223175,NaN,30.238934,400,399.966125,25,30.801533,9.143212,48.744217,50.012928,401.849274,399.181793,398.740631,6229.411133,11.872852,11.338852,11.390093,1.645025,1.622921,1.587254,53.309357,98.765038,35.705223,26.132505,99.109604,60.800423,97.203476,0.229301989078522,524.239624,529.899170404601,2.14365019948786,0.0301794053460133,1.27519645117098,15.3687614673943,584.936484642656,2.18942256153408,0.0148670182575222,1.32071178614108,51.2126745265551,568.180904440617,86.8420689420818,0.0138225295633044,1.40293423745324
13,12.943377,32.5,32.296898,25.52,24.978674,99.177536,NaN,0.996214926242828,NaN,30.238934,400,399.966125,25,30.801533,9.146956,48.723442,50.012928,401.859955,399.105988,398.683624,6240.408691,11.891693,11.363622,11.392891,1.650772,1.63071,1.592455,53.295971,98.972717,35.690365,26.163084,99.178467,60.809086,97.152489,0.281964242458344,521.561096,529.901254231916,2.1436640628866,0.0301814008451888,1.27515497414242,15.3669268878375,584.941506499604,2.18944908723559,0.0148689213628704,1.32065214222859,51.208262547423,568.181381823006,86.8382049163187,0.013824051835767,1.40288241172167
13,12.944277,32.5,32.300381,25.52,24.984362,99.174271,NaN,0.997938334941864,NaN,30.250132,400,399.91452,25,30.800711,9.143565,48.765858,50.012928,401.8461,399.180695,398.725769,6239.633301,11.905062,11.35113,11.410883,1.654137,1.637496,1.602155,53.277451,98.841705,35.671036,26.175207,99.296837,60.87471,97.124397,0.381599456071854,513.833984,529.90574534887,2.14367001615735,0.0301799171868078,1.27514129891343,15.3693585682134,584.931837168525,2.18940920879444,0.0148666259498385,1.32073250650374,51.2129690966603,568.188339674911,86.8476494995913,0.0138228993877611,1.40289214846307
13,12.944387,32.5,32.298347,25.52,24.991854,99.170166,NaN,0.996841669082642,NaN,30.254278,400,399.872253,25,30.804823,9.148403,48.879341,50.012928,401.8461,399.180695,398.725769,6239.633301,11.905062,11.35113,11.410883,1.654137,1.637496,1.602155,53.277451,98.841705,35.671036,26.175207,99.296837,60.87471,97.124397,0.381599456071854,513.833984,529.914960862123,2.14369981284315,0.0301811234341893,1.27505762567717,15.369655764852,584.929544292776,2.18941117236949,0.0148674779500335,1.32071638901581,51.2102206168216,568.196254733677,86.8506726571245,0.0138243286809002,1.40281341090562
13,12.943302,32.5,32.29985,25.52,24.995699,99.16748,NaN,0.997065126895905,NaN,30.252621,400,399.880096,25,30.805967,9.153022,48.911484,50.012928,401.719696,399.011963,398.638702,6240.155762,11.910676,11.360824,11.452024,1.671974,1.6634,1.623289,53.303982,98.816048,35.686871,26.159981,99.203491,60.858143,97.126534,0.235544666647911,532.161804,529.923192087439,2.14373840527298,0.0301850970726008,1.27494502660476,15.3667242420526,584.923684792845,2.18938943293776,0.0148663836973087,1.32075762380343,51.2122515860575,568.21222611213,86.8639933274343,0.0138246501577807,1.40273855150022
13,12.944456,32.5,32.299606,25.52,24.996326,99.166512,NaN,0.996548533439636,NaN,30.256348,400,399.820587,25,30.812153,9.151069,48.953323,50.012928,401.719696,399.011963,398.638702,6240.155762,11.910676,11.360824,11.452024,1.671974,1.6634,1.623289,53.303982,98.816048,35.686871,26.159981,99.203491,60.858143,97.126534,0.235544666647911,532.161804,529.920451108458,2.14371752908946,0.0301818335738574,1.2750079030261,15.3698421872258,584.922781644782,2.18938798146621,0.0148664472605709,1.32075812893792,51.2119218794488,568.204373138896,86.8580809591446,0.0138242658632422,1.40278276868781
13,12.946402,32.5,32.299305,25.52,24.987053,99.15535,NaN,0.996245384216309,NaN,30.263855,400,399.852814,25,30.810293,9.1453,48.846802,50.012928,401.837769,399.146271,398.803711,6241.011719,11.902408,11.364952,11.430161,1.671569,1.641817,1.605309,53.288738,98.80838,35.686874,26.162844,99.136032,60.908386,97.115532,0.374047636985779,567.360718,529.902655782947,2.14363814411709,0.0301742228470025,1.27523861057831,15.3750995300668,584.908502114421,2.18935082955861,0.0148657157830997,1.32080987814594,51.2115151485631,568.175378658279,86.8370253994706,0.0138225727477581,1.40295509571195
13,12.946402,32.5,32.299305,25.52,24.983681,99.149727,NaN,0.996245384216309,NaN,30.272842,400,399.927887,25,30.807932,9.146103,48.898056,50.003979,402.045074,399.305634,398.983978,6240.010742,11.898828,11.361207,11.422415,1.665085,1.64045,1.605213,53.265388,98.857872,35.739143,26.122845,99.17643,60.946438,97.089752,0.315082311630249,527.55481,529.898355609717,2.14362372055751,0.0301735344676724,1.2752793205941,15.3750995300668,584.901075119368,2.18933088074203,0.0148652588918621,1.32083872791803,51.2115151485631,568.170186390677,86.8333244905864,0.0138222449054209,1.40298677763317
13,12.945625,32.5,32.300415,25.52,24.994438,99.171448,NaN,0.997263550758362,NaN,30.281952,400,400.04129,25,30.812449,9.166124,48.876705,50.003979,402.045074,399.305634,398.983978,6240.010742,11.898828,11.361207,11.422415,1.665085,1.64045,1.605213,53.265388,98.857872,35.739143,26.122845,99.17643,60.946438,97.089752,0.315082311630249,527.55481,529.914457168949,2.14368559174238,0.0301780131857343,1.27510203987152,15.373000446641,584.928056420346,2.18939891854718,0.0148663767857918,1.32074760137602,51.2130150386479,568.193993879061,86.8517237173519,0.013823240838604,1.40285817327132
13,12.945971,32.5,32.299393,25.52,24.999933,99.17923,NaN,0.997661232948303,NaN,30.284466,400,400.009369,25,30.814505,9.157702,48.717968,50.003979,401.855042,399.187195,398.814484,6242.098633,11.89914,11.355299,11.415174,1.659156,1.634633,1.595907,53.278534,98.757065,35.723763,26.135946,99.270477,60.95649,97.090576,0.361693918704987,509.121094,529.920402162885,2.14370202937151,0.0301781182756145,1.27505688114992,15.3739351853531,584.939906241767,2.18943482592837,0.0148676046645498,1.32068903689114,51.2116340602212,568.198498695826,86.8536190594945,0.013823992310594,1.40281539525484
13,12.945477,32.5,32.301022,25.52,24.998619,99.182297,NaN,0.997155725955963,NaN,30.290138,400,399.984924,25,30.804081,9.155687,48.799328,50.003979,401.921844,399.242554,398.848969,6238.515137,11.901553,11.359935,11.404373,1.666816,1.65147,1.608398,53.295727,98.932587,35.698917,26.147484,99.384315,60.92001,97.10318,0.385919183492661,558.191406,529.920242328256,2.14370649355689,0.0301793014933892,1.27504257363469,15.3726006104582,584.941451319509,2.18943247103829,0.0148669044025516,1.32070307479328,51.2138352319728,568.202357717094,86.8584673309416,0.0138234915085474,1.40281626368904
13,12.94297,32.5,32.300339,25.52,24.99939,99.170174,NaN,0.997107148170471,NaN,30.30056,400,399.965515,25,30.786814,9.147285,48.884399,50.003979,401.921844,399.242554,398.848969,6238.515137,11.901553,11.359935,11.404373,1.666816,1.65147,1.608398,53.295727,98.932587,35.698917,26.147484,99.384315,60.92001,97.10318,0.385919183492661,558.191406,529.928916278004,2.14376096579585,0.0301868263715332,1.27488027365363,15.3658271860787,584.926490691105,2.18939501668363,0.0148663175745652,1.32075274508092,51.212912344741,568.221024327397,86.8708951364831,0.013824982145071,1.40269225202587
13,12.945328,32.5,32.301342,25.52,24.99939,99.170174,NaN,0.997606217861176,NaN,30.30056,400,399.965515,25,30.786814,9.152925,49.003803,50.003979,401.937042,399.332794,398.882477,6232.595703,11.877302,11.34678,11.402493,1.67894,1.664729,1.618837,53.281975,98.909088,35.701427,26.146362,99.200569,60.91824,97.126167,0.475367665290833,537.470459,529.921682503613,2.14371283217065,0.0301798966730475,1.27502418064572,15.3721980691983,584.924947813381,2.18938686794425,0.014865733034628,1.32077107250483,51.2142676190484,568.205082031315,86.8608213624411,0.0138235172739764,1.40280444614511
13,12.945868,32.5,32.296741,25.52,24.993021,99.160637,NaN,0.997341156005859,NaN,30.306824,400,400.023468,25,30.784863,9.143445,49.027363,50.003979,401.955048,399.281647,398.852203,6239.211914,11.913948,11.366819,11.417531,1.679598,1.667283,1.623885,53.297504,98.864426,35.709145,26.144571,99.208717,60.907558,97.104507,0.327781498432159,494.361359,529.911904725268,2.1436745710269,0.0301770099763504,1.27513397265951,15.3736569269537,584.919429590735,2.18939041853537,0.0148676398630906,1.32073590051134,51.2080503853805,568.184947601905,86.8405445205429,0.013824348752753,1.40285830998835
13,12.944181,32.5,32.297638,25.52,24.984009,99.17337,NaN,0.996664047241211,NaN,30.311598,400,400.04126,25,30.783878,9.145018,48.886364,50.003979,401.955048,399.281647,398.852203,6239.211914,11.913948,11.366819,11.417531,1.679598,1.667283,1.623885,53.297504,98.864426,35.709145,26.144571,99.208717,60.907558,97.104507,0.327781498432159,494.361359,529.90558981923,2.14367046628544,0.0301801272324278,1.27513969570481,15.3690991950461,584.93486639335,2.18942829795597,0.0148681515334998,1.32068701140882,51.209262536132,568.184709956795,86.8415301736105,0.0138239237701492,1.40287319712493
13,12.943289,32.5,32.29734,25.52,24.98395,99.17247,NaN,0.996948599815369,NaN,30.310345,400,399.955292,25,30.785309,9.148108,48.793331,50.003979,401.898956,399.311066,398.846375,6231.60498,11.907823,11.358612,11.451813,1.692931,1.66794,1.630842,53.307014,98.853073,35.689777,26.16012,98.923126,60.928623,97.089378,0.414574474096298,503.852112,529.908251817628,2.14368842526528,0.0301827366854926,1.27508593289029,15.366689116693,584.934136145286,2.18942752664796,0.0148682521199369,1.32068618031878,51.2088598401046,568.190763112054,86.8454613425246,0.0138244421828061,1.40283181524894
13,12.944798,32.5,32.298141,25.52,24.990995,99.17466,NaN,0.998049259185791,NaN,30.301191,400,399.978546,25,30.80007,9.136101,48.696621,50.003979,401.898956,399.311066,398.846375,6231.60498,11.907823,11.358612,11.451813,1.692931,1.66794,1.630842,53.307014,98.853073,35.689777,26.16012,98.923126,60.928623,97.089378,0.414574474096298,503.852112,529.912604499325,2.1436877488418,0.0301797403234142,1.27509308178424,15.3707661827179,584.935796396354,2.18942878715278,0.0148679631412125,1.32068958857732,51.2099422480842,568.191626927458,86.8471084953217,0.013824130628953,1.40283854585786
13,12.944798,32.5,32.298141,25.52,24.990393,99.173195,NaN,0.998049259185791,NaN,30.301615,400,399.94104,25,30.801739,9.138769,48.566349,50.003979,401.792664,399.125824,398.738068,6239.298828,11.90991,11.36932,11.4468,1.674826,1.658528,1.625207,53.305557,98.741638,35.673779,26.154106,99.029892,60.922646,97.114685,0.23194395005703,495.293121,529.911836891104,2.14368517419085,0.0301796174291088,1.27510034446591,15.3707661827179,584.933861580607,2.18942359056023,0.0148678441176186,1.32069709784233,51.2099422480842,568.190700061413,86.8464477890843,0.0138240721057029,1.40284419834177
13,12.944403,32.5,32.296581,25.52,24.991793,99.181305,NaN,0.997924208641052,NaN,30.325651,400,399.882813,25,30.796108,9.151065,48.542046,49.996391,401.757721,399.141754,398.686493,6233.492188,11.888107,11.353612,11.42035,1.68679,1.667702,1.628086,53.310036,98.72921,35.680027,26.142887,99.022263,60.847488,97.123558,0.310107737779617,519.420776,529.914833991501,2.14369922533628,0.0301810639629467,1.27505933832112,15.3696989932954,584.946971543205,2.18946503117089,0.0148694123637903,1.32062703964366,51.2078341684664,568.193601799103,86.8465075908911,0.0138249683455603,1.40280313534093
13,12.944082,32.5,32.297626,25.52,24.994196,99.170647,NaN,0.997557759284973,NaN,30.346899,400,399.857697,25,30.793816,9.141444,48.703026,49.996391,401.757721,399.141754,398.686493,6233.492188,11.888107,11.353612,11.42035,1.68679,1.667702,1.628086,53.310036,98.72921,35.680027,26.142887,99.022263,60.847488,97.123558,0.310107737779617,519.420776,529.918882780525,2.14371605492571,0.0301824978472184,1.27501075945301,15.3688317149483,584.93128860199,2.18941873647525,0.0148679372947732,1.32070075008319,51.2092463202399,568.201105157826,86.853202012576,0.0138249644774088,1.40277303767937
13,12.946257,32.5,32.297859,25.52,24.995977,99.157745,NaN,0.997053980827332,NaN,30.355629,400,399.922607,25,30.783108,9.14491,48.758713,49.996391,401.902191,399.289276,398.785339,6233.601563,11.878915,11.345411,11.401741,1.692554,1.679122,1.640705,53.331997,98.676125,35.732956,26.110931,99.174858,61.01601,97.054062,0.180908247828484,499.873566,529.914480429416,2.143679272871,0.0301764705182232,1.27512206036203,15.3747078164296,584.913890038669,2.18937107519169,0.0148667531932226,1.32077116370508,51.2095611779768,568.188185775185,86.8442924054071,0.0138240422349978,1.40285530806487
13,12.946646,32.5,32.299198,25.52,25.000057,99.143288,NaN,0.997271478176117,NaN,30.365631,400,399.944244,25,30.773321,9.134512,48.788532,49.996391,401.781586,399.165649,398.670898,6237.988281,11.909662,11.354826,11.422932,1.674967,1.671803,1.623162,53.361767,98.940613,35.697662,26.127628,98.817451,61.003563,97.060143,0.193132281303406,514.775391,529.918489364395,2.14368878182677,0.0301761605210309,1.27509659071394,15.3757586821018,584.892734776149,2.18930890554954,0.0148647980398078,1.32086981582465,51.21137056246,568.193459991629,86.8497761689674,0.0138237632927045,1.40284320003371
13,12.946321,32.5,32.300674,25.52,25.003038,99.136368,NaN,0.997188568115234,NaN,30.370657,400,399.939331,25,30.772781,9.14366,48.78149,49.996391,401.781586,399.165649,398.670898,6237.988281,11.909662,11.354826,11.422932,1.674967,1.671803,1.623162,53.361767,98.940613,35.697662,26.127628,98.817451,61.003563,97.060143,0.193132281303406,514.775391,529.923287424873,2.14370816395356,0.0301777237665144,1.27504079894382,15.3748807111325,584.881322869342,2.18927235916822,0.0148633755255184,1.32093233042422,51.2133650072726,568.202478013333,86.8581050386319,0.0138236581328265,1.40281031824183
13,12.946796,32.5,32.303329,25.52,25.000099,99.139511,NaN,0.997377097606659,NaN,30.363508,400,399.937744,25,30.781427,9.150339,48.823307,49.996391,401.862305,399.204437,398.672241,6232.766113,11.915101,11.367551,11.437715,1.690933,1.678347,1.629823,53.343933,98.859215,35.696026,26.141563,99.007561,60.875065,97.115959,0.358976721763611,505.384491,529.918082709294,2.14368589974042,0.0301757284393488,1.27510524125015,15.3761638938686,584.881388903867,2.18926193707342,0.0148620838102014,1.32096474715618,51.2169523984872,568.198132696367,86.8584258035106,0.0138221706151162,1.40287657920528
13,12.94443,32.5,32.303387,25.52,25.00102,99.147957,NaN,0.997508406639099,NaN,30.356518,400,399.946747,25,30.784126,9.12449,48.898716,49.996391,401.890656,399.292786,398.735077,6236.95752,11.901238,11.35076,11.424885,1.6895,1.667622,1.633925,53.329704,98.861176,35.678318,26.152992,99.146797,60.894737,97.122566,0.291428714990616,512.730103,529.926515622877,2.14373813286566,0.0301828681605178,1.27494972000877,15.3697719412019,584.892456343614,2.1892914332394,0.0148627362854577,1.3209224429927,51.2170307645666,568.217017586998,86.8719625695409,0.0138233363093375,1.40276231143692
13,12.945813,32.5,32.303421,25.52,25.00102,99.147957,NaN,0.997951447963715,NaN,30.356518,400,399.946747,25,30.784126,9.128385,48.813099,49.996391,401.890656,399.292786,398.735077,6236.95752,11.901238,11.35076,11.424885,1.6895,1.667622,1.633925,53.329704,98.861176,35.678318,26.152992,99.146797,60.894737,97.122566,0.291428714990616,512.730103,529.922272869729,2.1437099030015,0.0301788043642448,1.27503412770068,15.3735083416881,584.892404027337,2.18929115698339,0.0148627164744275,1.32092306467095,51.2170767032528,568.206901315335,86.864794820895,0.0138226821427345,1.40282448965883
13,12.944321,32.5,32.303837,25.52,24.996464,99.14447,NaN,0.996717691421509,NaN,30.356339,400,399.963684,25,30.785624,9.131595,48.92289,49.996391,402.011169,399.374817,398.751984,6245.513672,11.914216,11.388188,11.446522,1.6622,1.6622,1.617181,53.323582,98.807335,35.68021,26.151642,99.060143,60.987377,97.078056,0.14464721083641,524.349182,529.921041235279,2.14372087504453,0.0301822584666648,1.27499799855301,15.3694774470973,584.887157804183,2.18927540473823,0.0148621907576802,1.32094857367298,51.2176387735604,568.211426459345,86.8685561372894,0.0138227777342434,1.40280313173639
13,12.945325,32.5,32.306232,25.52,24.996412,99.136932,NaN,0.997094750404358,NaN,30.385874,400,400.017761,25,30.790583,9.13245,48.954445,50.001328,401.920471,399.323578,398.819,6237.262695,11.906757,11.371077,11.445368,1.66592,1.662254,1.60657,53.333595,98.926689,35.686214,26.131128,99.357559,60.974861,97.068321,0.284940868616104,498.847931,529.917894632422,2.14370015786606,0.0301792976013289,1.27505991296525,15.3721899643054,584.873514576268,2.18922919761538,0.014860182912067,1.32103108944818,51.2208746224716,568.207278282254,86.8686823758982,0.0138214216639471,1.40286428778651
13,12.942432,32.5,32.309441,25.52,25.000362,99.133713,NaN,0.997025728225708,NaN,30.393696,400,400.068878,25,30.815344,9.129802,48.945934,50.001328,401.920471,399.323578,398.819,6237.262695,11.906757,11.371077,11.445368,1.66592,1.662254,1.60657,53.333595,98.926689,35.686214,26.131128,99.357559,60.974861,97.068321,0.284940868616104,498.847931,529.931805773346,2.1437761044722,0.0301886062057054,1.27483573310978,15.3643734862541,584.864323331168,2.1891917007412,0.014858052089572,1.32110633292472,51.2252099642279,568.239056877178,86.8954668640174,0.0138219615876292,1.40271864345129
13,12.942432,32.5,32.309441,25.52,24.996542,99.117699,NaN,0.997025728225708,NaN,30.375557,400,400.161987,25,30.825188,9.141094,49.189499,50.001328,402.269318,399.687653,399.138489,6241.389648,11.886119,11.36467,11.417968,1.662618,1.656472,1.61543,53.303387,98.869705,35.670403,26.1612,99.129852,60.932087,97.122208,0.221802085638046,523.446289,529.926935812918,2.14375977046008,0.0301878263903934,1.2748817698706,15.3643734862541,584.843166475238,2.18913486959268,0.0148567508543212,1.3211886589074,51.2252099642279,568.233175924415,86.8912743784633,0.0138215904087734,1.4027544770057
13,12.944033,32.5,32.306778,25.52,24.992887,99.108299,NaN,0.997266113758087,NaN,30.356415,400,400.244568,25,30.817366,9.162122,49.281761,50.001328,402.269318,399.687653,399.138489,6241.389648,11.886119,11.36467,11.417968,1.662618,1.656472,1.61543,53.303387,98.869705,35.670403,26.1612,99.129852,60.932087,97.122208,0.221802085638046,523.446289,529.917364120118,2.14371145725285,0.030182374627777,1.27502355469545,15.3686993252387,584.834846822676,2.18912314886029,0.0148575381033583,1.32118825788791,51.2216122890209,568.212100947107,86.8728230149427,0.0138214766571611,1.40284306042699
13,12.945962,32.5,32.305859,25.52,24.995924,99.110565,NaN,0.997214078903198,NaN,30.362133,400,400.184143,25,30.807436,9.155007,49.129795,50.001328,402.069824,399.44986,398.943787,6245.276855,11.903196,11.364589,11.416054,1.674126,1.668833,1.616553,53.307934,98.968056,35.682865,26.15715,99.342476,60.910072,97.136192,0.417098492383957,517.151611,529.915317976851,2.14368506790506,0.0301773263913878,1.27510468859412,15.373910871579,584.839255376032,2.18913865953288,0.0148582576034505,1.3211597825461,51.2203706798968,568.201330114807,86.8639622112418,0.0138212165863104,1.40289497238144
13,12.94667,32.5,32.30978,25.52,24.985107,99.130066,NaN,0.996267795562744,NaN,30.360672,400,400.182251,25,30.800678,9.139991,48.932961,50.001328,402.072723,399.499573,398.908081,6243.350586,11.912495,11.372472,11.433685,1.686959,1.670491,1.625593,53.341797,98.922226,35.683922,26.149946,98.768669,60.917877,97.11731,0.176386401057243,485.721741,529.899351666715,2.14362434917644,0.030173038279678,1.27527847545614,15.3758235162222,584.858983450207,2.18917600413945,0.0148575583124048,1.32113127981,51.2256679319815,568.184889471748,86.8572918454561,0.0138183878482201,1.40305398812458
13,12.945055,32.5,32.310463,25.52,24.980793,99.136948,NaN,0.997235000133514,NaN,30.351898,400,400.181091,25,30.788176,9.143214,48.79776,50.001328,402.072723,399.499573,398.908081,6243.350586,11.912495,11.372472,11.433685,1.686959,1.670491,1.625593,53.341797,98.922226,35.683922,26.149946,98.768669,60.917877,97.11731,0.176386401057243,485.721741,529.898806639129,2.14363886696158,0.0301769023918714,1.27523189871119,15.3714605180967,584.8670241941,2.1891948767648,0.0148577196883938,1.32110840510455,51.2265906109031,568.191059817087,86.8625690061712,0.0138184653952602,1.403026571701
13,12.943636,32.5,32.312199,25.52,24.985209,99.138382,NaN,0.99836540222168,NaN,30.343502,400,400.121246,25,30.782661,9.144181,48.766991,50.001328,401.945221,399.381439,398.788971,6244.259766,11.910506,11.380048,11.451873,1.681793,1.664396,1.623363,53.352619,98.893028,35.669971,26.155107,98.907417,60.898773,97.127975,0.313181608915329,489.591919,529.908792360717,2.14368672541335,0.0301819738865337,1.27509193298687,15.3676266844745,584.866246904783,2.18918586085553,0.0148568251722655,1.32113279485274,51.2289357416385,568.210688773788,86.8787947019093,0.0138189114904308,1.4029328465191
13,12.944845,32.5,32.311832,25.52,24.985209,99.138382,NaN,0.998023331165314,NaN,30.343502,400,400.121246,25,30.782661,9.14164,48.824856,50.001328,401.887238,399.299561,398.751862,6241.593262,11.90265,11.38819,11.436934,1.675308,1.649723,1.609733,53.361382,98.938057,35.661217,26.154879,99.258339,60.978436,97.097519,0.289405077695847,502.624176,529.905082379202,2.14366204276213,0.0301784210126437,1.27516576760025,15.370893163116,584.866811732662,2.18918884262273,0.0148570389002364,1.32112608066998,51.2284399761455,568.201295250858,86.8716267644583,0.013818486230048,1.40298463817912
13,12.946978,32.5,32.312031,25.52,24.984053,99.133492,NaN,0.996866285800934,NaN,30.339918,400,400.068146,25,30.787266,9.142303,48.952763,50.001328,401.887238,399.299561,398.751862,6241.593262,11.90265,11.38819,11.436934,1.675308,1.649723,1.609733,53.361382,98.938057,35.661217,26.154879,99.258339,60.978436,97.097519,0.289405077695847,502.624176,529.89706224762,2.14361355293997,0.0301719183394613,1.27531001898941,15.3766555460598,584.860045078098,2.18916987251446,0.0148565257050785,1.32115485591756,51.2287087977562,568.184113133142,86.8596365898346,0.013817310913589,1.40309244337068
13,12.944214,32.5,32.313709,25.52,24.976311,99.130814,NaN,0.996774017810822,NaN,30.323376,400,399.96817,25,30.797136,9.137382,48.930462,50.001328,401.810791,399.237061,398.689911,6243.90625,11.916376,11.385865,11.454022,1.68378,1.665475,1.614678,53.346539,98.987549,35.687233,26.143379,99.135704,60.929409,97.098961,0.214103609323502,488.501312,529.895672153487,2.14363686600356,0.0301784585695643,1.27523463096666,15.3691883547361,584.853924239366,2.18914673505424,0.0148553309728517,1.32119932841559,51.2309754939521,568.19482471205,86.8694311909101,0.0138172207655368,1.40305221963412
13,12.945889,32.5,32.313553,25.52,24.973904,99.11264,NaN,0.99690705537796,NaN,30.320038,400,399.946167,25,30.797363,9.132497,48.854172,50.001328,401.810791,399.237061,398.689911,6243.90625,11.916376,11.385865,11.454022,1.68378,1.665475,1.614678,53.346539,98.987549,35.687233,26.143379,99.135704,60.929409,97.098961,0.214103609323502,488.501312,529.887461322982,2.14359237035855,0.0301730454973674,1.27536605336269,15.3737136593844,584.83015208166,2.18908350053048,0.0148539451092853,1.3212899536957,51.2307647679842,568.178590135974,86.8576598574699,0.0138162673948753,1.40314894815795
13,12.948012,32.5,32.315014,25.52,24.979143,99.094101,NaN,0.997055053710938,NaN,30.326775,400,400.073608,25,30.79847,9.118579,48.913918,50.011253,402.006927,399.411713,398.874054,6241.205078,11.890681,11.375425,11.436767,1.673025,1.652589,1.615121,53.350761,98.976662,35.686817,26.15349,99.194038,60.957043,97.091446,0.277686327695847,516.709839,529.887626523564,2.14357143968645,0.0301678788441044,1.27543251171649,15.379448679958,584.803406021927,2.18900582212317,0.0148515879333364,1.32141214170182,51.2327382669372,568.173073437683,86.8556092614149,0.0138152522170055,1.40320450857745
13,12.948538,32.5,32.316998,25.52,24.979942,99.080734,NaN,0.997012794017792,NaN,30.333233,400,400.133728,25,30.787788,9.115631,49.081387,50.011253,401.938538,399.355194,398.831543,6247.166016,11.882794,11.373558,11.418175,1.690285,1.672515,1.629634,53.364159,98.923668,35.693504,26.130144,99.299362,60.923241,97.118469,0.376054286956787,543.482239,529.88703103257,2.14356411976416,0.0301664971402006,1.27545500631469,15.3808694939916,584.782686555734,2.18894224496033,0.0148493466024535,1.32151735474964,51.2354181168409,568.173179071843,86.8582388480731,0.0138143532113703,1.40323358535688
13,12.948538,32.5,32.316998,25.52,24.969269,99.087196,NaN,0.997012794017792,NaN,30.342854,400,400.098785,25,30.784424,9.10713,49.092407,50.011253,401.938538,399.355194,398.831543,6247.166016,11.882794,11.373558,11.418175,1.690285,1.672515,1.629634,53.364159,98.923668,35.693504,26.130144,99.299362,60.923241,97.118469,0.376054286956787,543.482239,529.873417412911,2.14351845557069,0.0301643181792483,1.27558401488469,15.3808694939916,584.791226093289,2.18896518627778,0.0148498717587871,1.32148405645607,51.2354181168409,568.156739853503,86.8465240269803,0.0138133157703157,1.40333396878438
13,12.947304,32.5,32.316528,25.52,24.959705,99.090584,NaN,0.997096121311188,NaN,30.343067,400,400.14444,25,30.781624,9.120073,49.008621,50.011253,402.015625,399.449219,398.928711,6240.011719,11.893013,11.359081,11.410451,1.693438,1.664555,1.62929,53.352131,98.968697,35.712444,26.124697,99.343887,60.899708,97.13105,0.391784965991974,542.836975,529.865006407057,2.14350272796915,0.0301659896416784,1.27562420444631,15.3775361847627,584.796427051307,2.18898103339921,0.0148504206967738,1.32145799118633,51.2347832848532,568.150428790237,86.8414217180315,0.0138131320059431,1.40336547530933
13,12.94622,32.5,32.316715,25.52,24.966042,99.101067,NaN,0.997773170471191,NaN,30.359013,400,400.102844,25,30.784254,9.129824,48.992191,50.011253,401.921265,399.317993,398.754608,6247.094238,11.908855,11.372009,11.438039,1.693949,1.681635,1.65055,53.343395,99.054543,35.704296,26.12534,99.332886,60.917805,97.126129,0.193332776427269,504.564789,529.876417834467,2.14355197664208,0.0301704678215933,1.2754812897059,15.3746078613858,584.809991668949,2.18901672730609,0.0148511637130058,1.32140742560804,51.2350358677963,568.168416526908,86.8544805492648,0.0138141818373615,1.4032584227089
13,12.944005,32.5,32.314728,25.52,24.974432,99.085899,NaN,0.997827887535095,NaN,30.384909,400,400.033661,25,30.789494,9.132479,48.801472,50.011253,401.921265,399.317993,398.754608,6247.094238,11.908855,11.372009,11.438039,1.693949,1.681635,1.65055,53.343395,99.054543,35.704296,26.12534,99.332886,60.917805,97.126129,0.193332776427269,504.564789,529.89391744523,2.14363309585795,0.0301786891049347,1.2752445485334,15.3686236738063,584.79300808107,2.18897902975106,0.0148510878880323,1.32144914849616,51.2323519474481,568.194875335087,86.8707790485747,0.0138167587046732,1.4030671721878
13,12.942311,32.5,32.316933,25.52,24.976925,99.087135,NaN,0.99674117565155,NaN,30.393631,400,399.942291,25,30.79689,9.139569,48.567192,50.011253,401.786102,399.134064,398.619354,6243.515625,11.916362,11.384378,11.457498,1.707096,1.699774,1.653659,53.344284,98.96312,35.651829,26.135025,99.279472,60.908211,97.133667,0.296073615550995,520.806335,529.902295472926,2.14367834778828,0.0301841769763409,1.27511096959156,15.3640465326208,584.791245587036,2.18896549795547,0.0148499046403342,1.3214831798146,51.2353303213525,568.214213965193,86.8874008899264,0.0138169723946591,1.40298223449872
13,12.939556,32.5,32.317085,25.52,24.977999,99.117035,NaN,0.996946096420288,NaN,30.400734,400,399.930969,25,30.805586,9.14052,48.485989,50.011253,401.786102,399.134064,398.619354,6243.515625,11.916362,11.384378,11.457498,1.707096,1.699774,1.653659,53.344284,98.96312,35.651829,26.135025,99.279472,60.908211,97.133667,0.296073615550995,520.806335,529.912119015855,2.14373919568689,0.0301924961858284,1.2749297747424,15.3566016341391,584.830521625039,2.18907040079762,0.0148522458113291,1.32133200141803,51.2355356275117,568.236331998055,86.9033622775937,0.0138182986920995,1.40284967070534
13,12.93875,32.5,32.317341,25.52,24.969896,99.135948,NaN,0.996195077896118,NaN,30.402809,400,399.962769,25,30.80233,9.140268,48.680679,50.011253,401.995087,399.357025,398.863892,6237.181641,11.891571,11.370101,11.431417,1.695596,1.686283,1.644328,53.342155,98.689621,35.668793,26.14761,99.331856,60.89323,97.173645,0.271943271160126,529.683105,529.904261386928,2.1437210016272,0.030193211795776,1.27497828708757,15.3544233362716,584.85511702783,2.18913544698802,0.01485363340474,1.32123939207787,51.2358814046194,568.230134944843,86.8992743338501,0.0138177907708651,1.40289127436796
