P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.936955,32.5,32.316776,25.52,24.969896,99.135948,NaN,0.996853113174438,NaN,30.402809,400,399.962769,25,30.80233,9.132549,48.727261,50.011517,401.981354,399.3461,398.896881,6243.768555,11.891366,11.363402,11.420732,1.70131,1.690021,1.644258,53.344421,98.777412,35.674389,26.129438,98.953926,60.832314,97.177979,0.492225497961044,569.346924,529.909769725113,2.14375765967548,0.0301984915500386,1.27486867725745,15.3495717966138,584.855986661002,2.18914003720358,0.0148539623396787,1.32122905301642,51.2351182609187,568.242553062804,86.9073992737511,0.0138188323324452,1.40280713437526
13,12.937267,32.5,32.315876,25.52,24.958334,99.118179,NaN,0.996606767177582,NaN,30.392162,400,400.00058,25,30.806469,9.138703,48.677113,50.011517,401.981354,399.3461,398.896881,6243.768555,11.891366,11.363402,11.420732,1.70131,1.690021,1.644258,53.344421,98.777412,35.674389,26.129438,98.953926,60.832314,97.177979,0.492225497961044,569.346924,529.894071259983,2.143701840088,0.0301952123426135,1.27502719888911,15.3504151090227,584.83389446746,2.18908428469997,0.0148530426269014,1.32130398092223,51.2339026124992,568.221211611481,86.8910282159196,0.0138178965585688,1.40292374064208
13,12.936156,32.5,32.315258,25.52,24.957653,99.131882,NaN,0.99648118019104,NaN,30.380487,400,400.104095,25,30.821032,9.144068,48.615265,50.011517,402.006958,399.32785,398.878815,6243.540039,11.909247,11.382146,11.439829,1.721725,1.711448,1.666183,53.375744,98.920403,35.672047,26.135973,99.147316,60.898579,97.134003,0.291832655668259,505.772156,529.896612962931,2.14372162005027,0.03019834158254,1.27496754578893,15.3474120901179,584.852951052067,2.18913794005296,0.014854515807903,1.32122218288278,51.2330678521067,568.227479278785,86.8947004569123,0.0138185742564926,1.40287627923818
13,12.935494,32.5,32.314796,25.52,24.953268,99.146576,NaN,0.996902525424957,NaN,30.39352,400,400.116364,25,30.829512,9.150195,48.504364,50.011517,401.940125,399.289825,398.858551,6232.48291,11.881527,11.34446,11.401163,1.726756,1.708656,1.668148,53.380943,98.904472,35.721008,26.109581,99.128029,60.909298,97.133789,0.305773466825485,500.027618,529.89305409332,2.14371638799389,0.0301993936015813,1.27498001138888,15.3456226200737,584.873075527716,2.18919383956994,0.0148559786021452,1.32113819209644,51.2324437998736,568.224957091549,86.8923079693272,0.0138186260488828,1.40288473749911
13,12.9353,32.5,32.312538,25.52,24.963406,99.147446,NaN,0.997087836265564,NaN,30.37002,400,400.085114,25,30.837936,9.131207,48.323498,50.011517,401.940125,399.289825,398.858551,6232.48291,11.881527,11.34446,11.401163,1.726756,1.708656,1.668148,53.380943,98.904472,35.721008,26.109581,99.128029,60.909298,97.133789,0.305773466825485,500.027618,529.906574563662,2.14376370758364,0.030202035208163,1.27484587815165,15.3450982003643,584.877699760698,2.18921527103229,0.0148573641527266,1.32109241865177,51.2293936791965,568.238873850428,86.8993223412968,0.0138205354586769,1.40276611765215
13,12.9353,32.5,32.312538,25.52,24.97123,99.145218,NaN,0.997087836265564,NaN,30.34683,400,400.01123,25,30.841228,9.13855,48.342731,50.011517,401.939484,399.291351,398.777893,6243.414551,11.8976,11.361572,11.419199,1.703404,1.691453,1.661019,53.397793,98.581703,35.662994,26.158995,99.203964,60.847775,97.158089,0.232669934630394,506.531799,529.916548588815,2.14379716429532,0.0302036331980341,1.2747515613474,15.3450982003643,584.874756354037,2.18920736494671,0.0148571831442459,1.32110386637627,51.2293936791965,568.25092006042,86.9079100345554,0.0138212956799353,1.40269272878821
13,12.936042,32.5,32.314716,25.52,24.976109,99.149139,NaN,0.996922254562378,NaN,30.337288,400,400.023895,25,30.827528,9.150681,48.440529,50.011517,402.096069,399.434631,398.943298,6239.754883,11.921867,11.369143,11.447164,1.728701,1.706154,1.670855,53.404903,98.832542,35.669369,26.158449,99.073563,60.838432,97.181595,0.368036478757858,531.05426,529.920491473048,2.14380287272727,0.0302024464120465,1.27473805295304,15.3471039385657,584.876584699379,2.18920358451055,0.0148562334011137,1.32112355787177,51.2323357381813,568.255985649492,86.9143241941802,0.0138206206368569,1.40269446993147
13,12.936367,32.5,32.314156,25.52,24.978682,99.159599,NaN,0.997571766376495,NaN,30.342903,400,400.093567,25,30.805168,9.153625,48.484913,50.011517,402.096069,399.434631,398.943298,6239.754883,11.921867,11.369143,11.447164,1.728701,1.706154,1.670855,53.404903,98.832542,35.669369,26.158449,99.073563,60.838432,97.181595,0.368036478757858,531.05426,529.922774249099,2.14380723731624,0.0302020156721705,1.27472688358329,15.3479824353969,584.891265039931,2.18924525021162,0.0148574092222907,1.32105957924908,51.2315793005459,568.256783218607,86.9141721607879,0.0138209267136576,1.40268123153985
13,12.936056,32.5,32.311325,25.52,24.969185,99.167191,NaN,0.997094631195068,NaN,30.367096,400,400.085297,25,30.792992,9.134656,48.732822,50.011517,402.002991,399.321075,398.839294,6240.680664,11.911848,11.373238,11.454977,1.73258,1.710361,1.674642,53.395565,98.697067,35.705246,26.123829,98.867722,60.861008,97.174721,0.34222674369812,495.668671,529.911621938693,2.14377297960492,0.0302009911530975,1.27482236170746,15.3471417818489,584.905649944529,2.18929518491196,0.0148596746315573,1.32096883557208,51.2277550831454,568.240535762737,86.8989459424465,0.0138211943580567,1.40273783446933
13,12.934235,32.5,32.309341,25.52,24.969185,99.167191,NaN,0.997483313083649,NaN,30.367096,400,400.085297,25,30.792992,9.125863,48.787113,50.011517,402.002991,399.321075,398.839294,6240.680664,11.911848,11.373238,11.454977,1.73258,1.710361,1.674642,53.395565,98.697067,35.705246,26.123829,98.867722,60.861008,97.174721,0.34222674369812,495.668671,529.917209479258,2.14381017153844,0.0302063495088631,1.27471119978772,15.3422191927276,584.908702297044,2.18931130188625,0.0148608302232138,1.32093256762441,51.2250748697861,568.25118449132,86.9039841869095,0.013822772699775,1.4026432693841
13,12.934351,32.5,32.312263,25.52,24.958511,99.171829,NaN,0.996726155281067,NaN,30.363668,400,400.059448,25,30.809319,9.12634,48.701431,50.006798,401.871033,399.165924,398.783295,6235.486328,11.90077,11.362084,11.433651,1.731388,1.710319,1.681727,53.376812,98.815872,35.718746,26.119867,98.904533,60.942291,97.125916,0.317643046379089,478.430328,529.9032465296,2.14376215857698,0.0302038279221587,1.27484695234336,15.3425327834523,584.910333500124,2.18930402067259,0.0148595050880569,1.32096217522567,51.2290221962107,568.237936066787,86.8982998872086,0.013820601872314,1.40276771541186
13,12.935742,32.5,32.310703,25.52,24.955679,99.17144,NaN,0.996449887752533,NaN,30.361233,400,400.008087,25,30.82934,9.124554,48.613167,50.006798,402.010437,399.317566,398.908752,6233.225098,11.883356,11.346442,11.402179,1.72442,1.704484,1.675476,53.369221,98.793549,35.714165,26.15057,98.998405,60.989651,97.0811,0.301651895046234,489.916962,529.895366853709,2.14372163386743,0.0301991564101619,1.27496607179126,15.3462930036454,584.912219591033,2.18931531263555,0.0148603820643164,1.32093565668013,51.2269148283232,568.221189509594,86.8843541197162,0.0138202574523788,1.40284642498497
13,12.93567,32.5,32.309944,25.52,24.959553,99.18396,NaN,0.996046245098114,NaN,30.357885,400,400.038818,25,30.8298,9.119195,48.756775,50.006798,402.010437,399.317566,398.908752,6233.225098,11.883356,11.346442,11.402179,1.72442,1.704484,1.675476,53.369221,98.793549,35.714165,26.15057,98.998405,60.989651,97.0811,0.301651895046234,489.916962,529.900526953693,2.14373967278101,0.0302001595530402,1.27491494024465,15.3460983771553,584.929924780002,2.18936589481717,0.014861841151592,1.32085754944485,51.2258894843707,568.226635180635,86.8872590969564,0.013820947827106,1.4028018681258
13,12.93567,32.5,32.309944,25.52,24.960846,99.17691,NaN,0.996046245098114,NaN,30.357052,400,400.069336,25,30.828222,9.110158,48.934654,50.006798,402.080261,399.40213,399.002014,6234.768066,11.886617,11.344964,11.407621,1.713206,1.689959,1.662986,53.376453,98.917702,35.701004,26.164196,99.035645,61.014099,97.064644,0.349990576505661,530.766541,529.902175408628,2.14374520246412,0.030200423654313,1.27489934495622,15.3460983771553,584.920612606798,2.18934088430949,0.0148612684894458,1.32089371565895,51.2258894843707,568.228626076504,86.8886783312219,0.0138210734830167,1.40278973430965
13,12.936028,32.5,32.305859,25.52,24.964661,99.169983,NaN,0.997123122215271,NaN,30.34717,400,400.108978,25,30.834209,9.110873,49.048721,50.006798,402.087952,399.379822,398.954865,6244.258301,11.8964,11.372256,11.410706,1.715704,1.687142,1.666563,53.378387,98.887016,35.692059,26.176294,98.888138,60.990898,97.087234,0.359830260276794,537.03833,529.905940445017,2.1437542053199,0.0302001495561136,1.27487519905555,15.3470660952512,584.917746977698,2.18934949394773,0.0148630854858879,1.32085459789102,51.2203706798968,568.226221162744,86.8817058020399,0.013822787815817,1.40274323197307
13,12.936617,32.5,32.308941,25.52,24.973667,99.161118,NaN,0.997087121009827,NaN,30.345406,400,400.116119,25,30.838423,9.127333,49.073215,50.006798,402.087952,399.379822,398.954865,6244.258301,11.8964,11.372256,11.410706,1.715704,1.687142,1.666563,53.378387,98.887016,35.692059,26.176294,98.888138,60.990898,97.087234,0.359830260276794,537.03833,529.915614267537,2.14378068812118,0.0302002560238479,1.27480258042065,15.3486581908684,584.901295608595,2.18929300481007,0.0148605698651883,1.32095642737893,51.2245344887903,568.240016093998,86.8955071623573,0.0138222505343716,1.40270531482653
13,12.936619,32.5,32.306492,25.52,24.976618,99.135269,NaN,0.99616527557373,NaN,30.349724,400,400.11145,25,30.846552,9.125882,49.156475,50.006798,402.053192,399.37265,398.942139,6236.030762,11.897079,11.35433,11.418259,1.718584,1.679039,1.664942,53.390839,98.885094,35.685184,26.188604,99.30735,60.866081,97.16024,0.251295924186706,523.907288,529.919370021199,2.14379326577069,0.0302008527901883,1.27476713523956,15.3486635968725,584.870917554959,2.1892211839336,0.0148598963202888,1.32104438876034,51.2212258934576,568.241159390489,86.8931701794608,0.0138234415351464,1.40266169046706
13,12.938114,32.5,32.3102,25.52,24.97488,99.131943,NaN,0.996964454650879,NaN,30.369598,400,400.141357,25,30.857613,9.128453,49.214298,50.006798,402.053192,399.37265,398.942139,6236.030762,11.897079,11.35433,11.418259,1.718584,1.679039,1.664942,53.390839,98.885094,35.685184,26.188604,99.30735,60.866081,97.16024,0.251295924186706,523.907288,529.912567285828,2.14375530391187,0.0301961001615131,1.27487934527216,15.3527044086753,584.860816773018,2.18917925251174,0.0148574662043543,1.32112931662945,51.2262353205107,568.232616825635,86.8918527200607,0.013821208425483,1.4027692464546
13,12.938184,32.5,32.310928,25.52,24.97872,99.124008,NaN,0.996837019920349,NaN,30.394178,400,400.131622,25,30.863691,9.134791,49.154728,50.006798,402.006866,399.268646,398.891907,6245.454102,11.915318,11.388537,11.453863,1.72116,1.693484,1.66303,53.396664,98.819809,35.700413,26.180637,99.151039,60.859192,97.176292,0.307971835136414,533.863892,529.9172479587,2.14377029517783,0.0301966784285467,1.27483732444298,15.3528936019392,584.849212855656,2.18914517716257,0.0148563974652471,1.32118343141545,51.2272187804646,568.239020536613,86.8973548012572,0.0138212800609973,1.4027411239027
13,12.937982,32.5,32.310627,25.52,24.97872,99.124008,NaN,0.996942043304443,NaN,30.394178,400,400.131622,25,30.863691,9.129131,49.121239,49.997967,401.908722,399.229095,398.778137,6239.081055,11.896978,11.373663,11.420566,1.711795,1.69944,1.655246,53.408882,98.730576,35.75106,26.143911,98.930061,60.914089,97.142311,0.377999782562256,522.135315,529.917867735981,2.1437744200947,0.0301972725741374,1.2748249942808,15.3523476421354,584.849676179471,2.1891476229525,0.0148565727654577,1.32117792290962,51.2268121596745,568.240089679174,86.8977295871827,0.0138214850235027,1.40273010414778
13,12.939049,32.5,32.308624,25.52,24.978159,99.147743,NaN,0.996283650398254,NaN,30.417328,400,400.013641,25,30.851826,9.125388,49.129799,49.997967,401.908722,399.229095,398.778137,6239.081055,11.896978,11.373663,11.420566,1.711795,1.69944,1.655246,53.408882,98.730576,35.75106,26.143911,98.930061,60.914089,97.142311,0.377999782562256,522.135315,529.913878684601,2.14375023277853,0.0301940198350762,1.274896892098,15.3552314264475,584.884115160694,2.18924812384501,0.014859667895135,1.32101930775955,51.2241062331802,568.228612758512,86.8869698055517,0.0138216756013411,1.40277005358474
13,12.939957,32.5,32.311211,25.52,24.977394,99.165863,NaN,0.996629774570465,NaN,30.420832,400,399.977936,25,30.842394,9.133162,48.985485,49.997967,401.86319,399.215179,398.753723,6234.580566,11.877406,11.348632,11.398259,1.736238,1.718845,1.680781,53.415859,98.757912,35.740635,26.130064,98.892792,60.953876,97.138756,0.360728234052658,495.002991,529.910117208456,2.14372842010175,0.0301911934718442,1.2749615545896,15.3576853397629,584.90407108522,2.18929139926413,0.0148596331488395,1.32097356868915,51.2276010823929,568.224334865134,86.8872501308333,0.0138202239500397,1.40283485780325
13,12.939406,32.5,32.309299,25.52,24.985544,99.167038,NaN,0.997115731239319,NaN,30.415825,400,399.951202,25,30.853113,9.137766,48.727619,49.997967,402.098663,399.41629,398.977814,6237.354492,11.890452,11.368299,11.419848,1.7256,1.712444,1.672869,53.413197,98.722008,35.702942,26.167927,99.175446,60.94733,97.108429,0.206540912389755,488.75531,529.922198214199,2.14377452268542,0.0301944779089138,1.27482965747055,15.3561962514639,584.908564810005,2.18931110025295,0.0148608422587395,1.32093258513584,51.2250181300245,568.238291090622,86.8947381707008,0.0138219781208741,1.40272118353968
13,12.939859,32.5,32.307446,25.52,24.990671,99.150681,NaN,0.997019350528717,NaN,30.418081,400,400.002808,25,30.855942,9.137982,48.542389,49.997967,402.098663,399.41629,398.977814,6237.354492,11.890452,11.368299,11.419848,1.7256,1.712444,1.672869,53.413197,98.722008,35.702942,26.167927,99.175446,60.94733,97.108429,0.206540912389755,488.75531,529.927344446907,2.14378719610497,0.0301941925859403,1.27479551476936,15.3574204963369,584.889808935593,2.18926811931643,0.0148605928004306,1.32098267766817,51.2225147690635,568.240292779883,86.8937802370453,0.013822950974457,1.40268125036532
13,12.939003,32.5,32.308537,25.52,24.990284,99.13591,NaN,0.996742427349091,NaN,30.435116,400,400.075409,25,30.855057,9.135667,48.466011,49.997967,402.036133,399.402802,398.961487,6237.674316,11.901274,11.364995,11.40834,1.723811,1.717101,1.667572,53.381195,98.825272,35.690201,26.171316,98.985733,61.009228,97.082954,0.228174045681953,502.680878,529.929477034109,2.14380301856049,0.0301966308915106,1.27474794689717,15.3551071057985,584.868617074805,2.18920684222224,0.0148587571508345,1.32107850477452,51.2239886987383,568.247497689881,86.9003209870364,0.0138229073030843,1.40265369150748
13,12.938271,32.5,32.307484,25.52,25.000065,99.13504,NaN,0.997159719467163,NaN,30.433512,400,400.072266,25,30.858364,9.13012,48.686554,49.997967,402.036133,399.402802,398.961487,6237.674316,11.901274,11.364995,11.40834,1.723811,1.717101,1.667572,53.381195,98.825272,35.690201,26.171316,98.985733,61.009228,97.082954,0.228174045681953,502.680878,529.944189794415,2.14385978052422,0.0302007807820724,1.27458550314532,15.3531287410628,584.869088334481,2.18921231091633,0.0148592998356805,1.32106371195868,51.2225661073157,568.266479558163,86.9124992872642,0.0138245864587497,1.40252234337762
13,12.938271,32.5,32.307484,25.52,25.024683,99.147728,NaN,0.997159719467163,NaN,30.432617,400,399.977112,25,30.856968,9.125784,48.830486,49.997967,401.775696,399.192352,398.683563,6233.413574,11.893022,11.354295,11.419188,1.73787,1.712355,1.674058,53.405689,98.876076,35.643738,26.209158,99.301086,60.979774,97.100166,0.231964915990829,512.271484,529.975563894344,2.14396500540412,0.0302058061517323,1.27428937519969,15.3531287410628,584.885849577352,2.18925733275566,0.0148603307424968,1.320998536696,51.2225661073157,568.304368512695,86.9395163751563,0.0138269778041382,1.40229180255375
13,12.940353,32.5,32.309196,25.52,25.039173,99.154015,NaN,0.997462689876556,NaN,30.440042,400,399.950104,25,30.853354,9.111426,48.663082,49.997967,401.971649,399.32785,398.857025,6245.323242,11.929767,11.381476,11.454831,1.715083,1.710768,1.669487,53.416595,98.922836,35.67601,26.20027,99.178642,60.947315,97.151535,0.304445326328278,494.482941,529.987646413354,2.14398443649376,0.0302026400883088,1.27424203724508,15.3587555080026,584.891520356364,2.18926573115671,0.0148598442766151,1.32099755803988,51.2248789822723,568.313732692855,86.9483967909663,0.013826786457797,1.40226046506446
13,12.940052,32.5,32.310364,25.52,25.038757,99.153793,NaN,0.997195661067963,NaN,30.472546,400,400.03302,25,30.855419,9.121603,48.552917,49.997967,401.971649,399.32785,398.857025,6245.323242,11.929767,11.381476,11.454831,1.715083,1.710768,1.669487,53.416595,98.922836,35.67601,26.20027,99.178642,60.947315,97.151535,0.304445326328278,494.482941,529.988038841138,2.14398880130751,0.0302034403525424,1.27422870898341,15.3579420742938,584.889429870551,2.18925545440485,0.0148591459272468,1.32102005618798,51.2264568706751,568.316919412763,86.9521719570861,0.0138264538611985,1.40225855678296
13,12.938612,32.5,32.310364,25.52,25.035278,99.15831,NaN,0.997885286808014,NaN,30.489521,400,400.129425,25,30.849258,9.133325,48.677334,49.997967,402.125641,399.472595,399.014984,6239.249512,11.917051,11.379465,11.45507,1.726176,1.712834,1.665351,53.431335,98.893951,35.693722,26.177591,99.23082,60.965794,97.129814,0.161066606640816,513.868896,529.988019217406,2.14400332214587,0.0302069655309405,1.27418283139059,15.354050366827,584.895396865757,2.18927148152872,0.0148595128891658,1.32099686084878,51.2264568706751,568.322148425258,86.9559009924663,0.0138267838430945,1.40222676674127
13,12.938191,32.5,32.309093,25.52,25.041355,99.187256,NaN,0.997039616107941,NaN,30.481194,400,400.160095,25,30.843275,9.12791,48.696968,49.991096,402.193909,399.548309,399.054749,6242.054199,11.886496,11.369199,11.420465,1.722502,1.703141,1.676363,53.455818,98.643448,35.70401,26.190289,99.005478,60.893715,97.141693,0.297921240329742,482.435394,529.997052329473,2.14403788043311,0.0302094440967372,1.27408422247811,15.352912521223,584.935587224395,2.18938449959042,0.0148626045854935,1.32082509652571,51.2247398341775,568.332835707839,86.9618878753002,0.0138280390775089,1.40214280325324
13,12.938476,32.5,32.308411,25.52,25.041355,99.187256,NaN,0.997622311115265,NaN,30.481194,400,400.160095,25,30.843275,9.141141,48.61232,49.991096,402.193909,399.548309,399.054749,6242.054199,11.886496,11.369199,11.420465,1.722502,1.703141,1.676363,53.455818,98.643448,35.70401,26.190289,99.005478,60.893715,97.141693,0.297921240329742,482.435394,529.996178969688,2.14403206431213,0.0302086057571693,1.2741015683193,15.3536827998022,584.936636201562,2.18939003924651,0.0148630018728742,1.32081263650968,51.2238184760101,568.329798186029,86.9588442325671,0.0138281590577262,1.40215106585884
13,12.938745,32.5,32.309177,25.52,25.042624,99.20871,NaN,0.997064709663391,NaN,30.460661,400,400.195923,25,30.846678,9.147653,48.676937,49.991096,402.076721,399.459625,398.961182,6242.933594,11.905725,11.360486,11.420877,1.724954,1.710066,1.670778,53.472282,98.769432,35.747505,26.159325,99.107971,60.91647,97.140152,0.377680331468582,496.555878,529.996971476642,2.14403199691467,0.0302080734805067,1.27410270316518,15.3544098229382,584.963793858986,2.1894599177017,0.0148642981670896,1.32071665731391,51.2248533142031,568.330833141632,86.9605677181585,0.0138278743143467,1.40215622940193
13,12.938554,32.5,32.315128,25.52,25.044571,99.215988,NaN,0.997002363204956,NaN,30.467447,400,400.21698,25,30.850946,9.136963,48.925304,49.991096,402.076721,399.459625,398.961182,6242.933594,11.905725,11.360486,11.420877,1.724954,1.710066,1.670778,53.472282,98.769432,35.747505,26.159325,99.107971,60.91647,97.140152,0.377680331468582,496.555878,530.000037406828,2.14404421352019,0.0302090326119637,1.27406770305932,15.353893610658,584.964255495342,2.18943740400777,0.0148614231110637,1.32078802852904,51.2328922536902,568.343460968176,86.9772282827109,0.0138259520718882,1.40216846172546
13,12.93915,32.5,32.3134,25.52,25.04459,99.19593,NaN,0.997041642665863,NaN,30.459162,400,400.222046,25,30.859493,9.135134,48.96492,49.991096,402.184845,399.54126,399.01004,6234.702148,11.907315,11.35603,11.427951,1.738474,1.71166,1.688858,53.43219,98.84996,35.764557,26.147453,98.985229,60.934036,97.128319,0.225898653268814,510.055267,529.998235295551,2.14403213242372,0.0302072834533277,1.27410374599972,15.3555043901827,584.940419810085,2.18938028746476,0.0148608004904656,1.320859300108,51.230558093676,568.336721122866,86.9701990030155,0.0138263162544737,1.40218358561148
13,12.938091,32.5,32.310715,25.52,25.046892,99.190048,NaN,0.996713399887085,NaN,30.464537,400,400.173462,25,30.868832,9.148062,48.856697,49.991096,401.75293,399.162994,398.640747,6232.473633,11.876886,11.340018,11.405287,1.747013,1.724993,1.695844,53.417042,98.843727,35.731236,26.176508,99.086464,60.928967,97.155853,0.305468589067459,527.092529,530.004413155539,2.14406357821527,0.0302108681952931,1.27401166903632,15.3526422450057,584.936780216552,2.18938122927705,0.0148618865596054,1.32084041221119,51.226931039145,568.344332823507,86.9721740596598,0.0138280233864296,1.4020971930096
13,12.938584,32.5,32.312164,25.52,25.052048,99.161102,NaN,0.997278094291687,NaN,30.447784,400,399.990387,25,30.86397,9.15499,48.781006,49.991096,401.75293,399.162994,398.640747,6232.473633,11.876886,11.340018,11.405287,1.747013,1.724993,1.695844,53.417042,98.843727,35.731236,26.176508,99.086464,60.928967,97.155853,0.305468589067459,527.092529,530.009471361483,2.1440755461103,0.030210470116497,1.27397978646405,15.3539746915012,584.896315567737,2.18926676519613,0.014858691357607,1.32101543627436,51.2288884617382,568.350646427461,86.9785407683518,0.013827759662794,1.40208049781861
13,12.938584,32.5,32.312164,25.52,25.049152,99.122864,NaN,0.997278094291687,NaN,30.427212,400,400.044861,25,30.853928,9.140814,48.66246,49.991096,402.127899,399.462921,398.8974,6245.208496,11.921412,11.379817,11.435168,1.714506,1.698117,1.67213,53.417961,98.665977,35.662132,26.238794,98.943398,60.945419,97.153549,0.252221763134003,509.688049,530.005781865699,2.14406317358059,0.0302098791755074,1.27401454048885,15.3539746915012,584.845798823578,2.18913107400058,0.0148555847062617,1.32121193483269,51.2288884617382,568.346190746058,86.9753628920455,0.0138274785097991,1.40210756662204
13,12.937325,32.5,32.311058,25.52,25.037531,99.121208,NaN,0.997700929641724,NaN,30.451733,400,400.107758,25,30.851593,9.12763,48.575218,49.991096,402.157349,399.521423,398.962708,6238.464355,11.922199,11.377594,11.457347,1.683393,1.657387,1.632509,53.435635,98.830551,35.643124,26.264891,99.163177,60.954472,97.135475,0.469651222229004,535.015869,529.994834066366,2.14403921499165,0.0302112112718231,1.27407742876271,15.3505718769474,584.845313408105,2.18913418366303,0.014856094238763,1.32120020886144,51.2273943965126,568.336033442732,86.96669610522,0.0138273429354559,1.40215274998278
13,12.938528,32.5,32.31271,25.52,25.04488,99.137383,NaN,0.996155500411987,NaN,30.462908,400,400.158844,25,30.849911,9.11918,48.535126,49.991096,402.157349,399.521423,398.962708,6238.464355,11.922199,11.377594,11.457347,1.683393,1.657387,1.632509,53.435635,98.830551,35.643124,26.264891,99.163177,60.954472,97.135475,0.469651222229004,535.015869,530.000510763248,2.14404606432451,0.0302091721467271,1.27406241128114,15.3538233404791,584.864140627556,2.18917816398585,0.0148564464262852,1.32114727841076,51.2296260236774,568.340784260201,86.9722092525992,0.0138268878866491,1.4021485787421
13,12.939102,32.5,32.313202,25.52,25.04488,99.137383,NaN,0.997109591960907,NaN,30.462908,400,400.158844,25,30.849911,9.119612,48.524723,50.00029,402.142639,399.494354,398.98645,6242.024902,11.898645,11.380026,11.439224,1.662784,1.646334,1.621536,53.462456,98.894547,35.640186,26.27737,99.268585,60.93222,97.154327,0.267351865768433,520.303162,529.998751872106,2.14403435101418,0.0302074838101222,1.27409734281148,15.3553746650435,584.863383402482,2.18917416665675,0.0148561599194328,1.32115627997393,51.230290631684,568.337246319952,86.9703188823833,0.0138264398552917,1.40217743366583
13,12.939281,32.5,32.31435,25.52,25.052097,99.159569,NaN,0.997511088848114,NaN,30.476595,400,400.169861,25,30.856739,9.12139,48.631481,50.00029,402.142639,399.494354,398.98645,6242.024902,11.898645,11.380026,11.439224,1.662784,1.646334,1.621536,53.462456,98.894547,35.640186,26.27737,99.268585,60.93222,97.154327,0.267351865768433,520.303162,530.007398285193,2.1440615332132,0.0302084300003932,1.27402160159537,15.3558584298616,584.890926901826,2.18924356781946,0.0148572938171623,1.32106328088493,51.2318413533022,568.348622598845,86.9799088844159,0.0138266331770104,1.40212546961481
13,12.939589,32.5,32.315189,25.52,25.048733,99.149536,NaN,0.997207164764404,NaN,30.485291,400,400.225769,25,30.871088,9.126494,48.707069,50.00029,402.190643,399.626099,399.124237,6244.902344,11.897614,11.369246,11.430716,1.659306,1.646228,1.608951,53.435635,98.842224,35.68103,26.271236,99.153732,60.894707,97.175308,0.304353594779968,497.34198,530.002168659999,2.14404087589682,0.0302068377128757,1.27408072099423,15.3566908178522,584.87638129094,2.18920115070947,0.0148559902371323,1.32113016975326,51.2329746499378,568.342343338331,86.976509669199,0.0138258536884688,1.40217616500239
13,12.93961,32.5,32.31282,25.52,25.052492,99.151276,NaN,0.997326493263245,NaN,30.475258,400,400.2966,25,30.874088,9.129641,48.642666,50.00029,402.260376,399.681366,399.155853,6237.203125,11.898544,11.35144,11.416767,1.667451,1.642853,1.622448,53.439114,98.862846,35.696442,26.251186,99.146622,60.890881,97.185036,0.383601397275925,514.213135,530.006893502464,2.14405650768016,0.0302075429701137,1.27403687724697,15.356747571035,584.88232556077,2.18922657059595,0.0148575110817724,1.32107789957922,51.2297746155763,568.34469725666,86.9751414731692,0.0138270845345864,1.40212644716712
13,12.93848,32.5,32.31321,25.52,25.056976,99.162125,NaN,0.997010290622711,NaN,30.465519,400,400.333313,25,30.878286,9.11923,48.682022,50.00029,402.260376,399.681366,399.155853,6237.203125,11.898544,11.35144,11.416767,1.667451,1.642853,1.622448,53.439114,98.862846,35.696442,26.251186,99.146622,60.890881,97.185036,0.383601397275925,514.213135,530.016067991814,2.14409872089728,0.0302117815765132,1.27391433645017,15.3536936106389,584.896057569313,2.18926189779484,0.0148581653051615,1.32102930853859,51.2303014382535,568.360438817164,86.9868703462534,0.0138278995973646,1.402036653165
13,12.938459,32.5,32.31559,25.52,25.054272,99.159958,NaN,0.997240304946899,NaN,30.481472,400,400.31073,25,30.873909,9.129604,48.913528,50.00029,402.131653,399.49884,398.991089,6250.142578,11.930139,11.371496,11.452416,1.676682,1.663789,1.629688,53.42168,98.885986,35.716431,26.232086,98.920029,60.883331,97.178619,0.232072025537491,484.019592,530.012687620296,2.14408759794377,0.0302112916127434,1.27394549784753,15.3536368537195,584.889532809745,2.18923487518225,0.0148566033836722,1.32108395831703,51.2335163009699,568.359723922664,86.9894212753338,0.01382676709711,1.40207656697775
13,12.936914,32.5,32.314747,25.52,25.055775,99.176659,NaN,0.997067511081696,NaN,30.501743,400,400.298798,25,30.870211,9.126721,49.229923,50.00029,402.213867,399.595459,399.08844,6243.854492,11.935253,11.380951,11.460494,1.646837,1.641387,1.605972,53.476849,98.831352,35.705616,26.248938,98.9132,60.887203,97.184151,0.362743496894836,491.262787,530.019335386872,2.14412554427276,0.0302161435288422,1.27383350533565,15.349460975574,584.912892384516,2.18930098008162,0.0148584508560006,1.32098278844793,51.2323776121117,568.372224394246,86.9972531422999,0.0138279409316263,1.40198805569728
13,12.938255,32.5,32.318443,25.52,25.063559,99.171753,NaN,0.997040688991547,NaN,30.51544,400,400.276978,25,30.860262,9.119585,49.405582,50.00029,402.213867,399.595459,399.08844,6243.854492,11.935253,11.380951,11.460494,1.646837,1.641387,1.605972,53.476849,98.831352,35.705616,26.248938,98.9132,60.887203,97.184151,0.362743496894836,491.262787,530.025143101693,2.14413143237165,0.0302137866098102,1.27382170632342,15.3530854971756,584.900725245593,2.18925355273004,0.0148559003959266,1.32107554421732,51.2373698428567,568.379455585308,87.007163624903,0.0138267086045077,1.40199938128838
13,12.937001,32.5,32.320774,25.52,25.07317,99.159225,NaN,0.998426675796509,NaN,30.51507,400,400.225586,25,30.849113,9.112043,49.352062,50.00029,402.079803,399.485168,398.960541,6241.573242,11.924843,11.366064,11.443392,1.662499,1.659044,1.614246,53.485466,98.816605,35.659794,26.266058,98.939865,60.909313,97.204056,0.206818521022797,522.377319,530.041225486839,2.14419806659213,0.0302194367350513,1.27363030573794,15.3496961320992,584.880587482204,2.18919016456135,0.0148535258614722,1.32118253421545,51.2405181252415,568.406678205739,87.0295785383886,0.0138273610507885,1.40186898705352
13,12.940121,32.5,32.320675,25.52,25.083364,99.142548,NaN,0.996700644493103,NaN,30.504414,400,400.205933,25,30.835669,9.108445,49.17709,50.010551,402.023163,399.400909,398.894989,6244.392578,11.917046,11.374864,11.446482,1.671823,1.660257,1.627732,53.463421,98.899132,35.652889,26.286283,99.231377,60.90836,97.182289,0.247745469212532,493.565674,530.044655134937,2.14417795545781,0.0302123383657182,1.27369775315672,15.3581285437462,584.858705778869,2.18913178527555,0.0148522287905267,1.32126645974234,51.2403844179728,568.399297751293,87.02418661802,0.0138269407237329,1.40191229077047
13,12.938692,32.5,32.321026,25.52,25.091074,99.130157,NaN,0.997421681880951,NaN,30.514095,400,400.171906,25,30.821514,9.118761,49.130974,50.010551,402.023163,399.400909,398.894989,6244.392578,11.917046,11.374864,11.446482,1.671823,1.660257,1.627732,53.463421,98.899132,35.652889,26.286283,99.231377,60.90836,97.182289,0.247745469212532,493.565674,530.058849930932,2.14424002870234,0.0302181141670661,1.27351862655432,15.3542665813629,584.841793260704,2.18908495624185,0.0148510178645631,1.32133662336467,51.2408584695878,568.42214079945,87.0409328323149,0.0138282212740749,1.40177895663809
13,12.938692,32.5,32.321026,25.52,25.096119,99.136726,NaN,0.997421681880951,NaN,30.529181,400,400.216034,25,30.807747,9.128374,48.995995,50.010551,402.124573,399.505341,399.03241,6243.942383,11.906296,11.376754,11.429802,1.654192,1.63666,1.597568,53.459057,98.836151,35.65395,26.296534,98.999657,60.8736,97.194099,0.252445608377457,504.540649,530.065274680085,2.14426157065405,0.0302191431755474,1.27345824610774,15.3542665813629,584.850473009976,2.18910827113664,0.0148515515278651,1.32130282772989,51.2408584695878,568.429900074743,87.0464682310931,0.0138287106975873,1.40173190450494
13,12.938892,32.5,32.320786,25.52,25.096119,99.136726,NaN,0.997105836868286,NaN,30.529181,400,400.216034,25,30.807747,9.127195,48.908852,50.010551,402.247345,399.678986,399.18634,6241.187012,11.892541,11.358112,11.406535,1.672181,1.641923,1.611083,53.454113,98.784401,35.663136,26.282932,98.925858,61.010006,97.12381,0.181901693344116,513.584839,530.064662449536,2.14425749144748,0.0302185548478538,1.27347038806087,15.3548071132944,584.850842424501,2.18911022085278,0.0148516912203119,1.32129843539727,51.2405343321614,568.428098873183,87.0448747497528,0.013828706724655,1.40173924221092
13,12.938592,32.5,32.322117,25.52,25.094994,99.157166,NaN,0.997146904468536,NaN,30.524261,400,400.326721,25,30.801756,9.11841,48.841496,50.010551,402.247345,399.678986,399.18634,6241.187012,11.892541,11.358112,11.406535,1.672181,1.641923,1.611083,53.454113,98.784401,35.663136,26.282932,98.925858,61.010006,97.12381,0.181901693344116,513.584839,530.064148152087,2.14425880670258,0.0302192078880154,1.27346563767915,15.3539963130355,584.875800463884,2.1891719490528,0.0148525769132654,1.32121768294425,51.242331920869,568.430413193666,87.0482366658127,0.0138282446782342,1.40174508444102
13,12.938026,32.5,32.32217,25.52,25.094994,99.157166,NaN,0.997986555099487,NaN,30.524261,400,400.326721,25,30.801756,9.124692,48.747551,50.010551,402.15979,399.659332,399.120941,6247.07666,11.905543,11.360423,11.4342,1.660445,1.631414,1.598052,53.457748,98.967491,35.657871,26.274828,98.999901,60.975132,97.133972,0.376349240541458,532.87439,530.065880766682,2.14427035113401,0.0302208729702592,1.27343127629333,15.35246656462,584.875718903512,2.18917151855088,0.0148525460656308,1.32121865245423,51.2424034990998,568.434644785664,87.0513236203399,0.0138284873678361,1.40172021917016
13,12.937985,32.5,32.322025,25.52,25.098112,99.170403,NaN,0.998016238212585,NaN,30.516159,400,400.339844,25,30.804287,9.1241,48.51952,50.010551,402.15979,399.659332,399.120941,6247.07666,11.905543,11.360423,11.4342,1.660445,1.631414,1.598052,53.457748,98.967491,35.657871,26.274828,98.999901,60.975132,97.133972,0.376349240541458,532.87439,530.069976765237,2.144284500185,0.0302216295502442,1.27339148319185,15.3523557504963,584.893430526193,2.18921966877727,0.0148537056178515,1.32114797519262,51.2422076716478,568.439540800158,87.0546301468084,0.0138288624112976,1.40168837275876
13,12.939116,32.5,32.322475,25.52,25.0916,99.204681,NaN,0.997675180435181,NaN,30.511223,400,400.316711,25,30.806742,9.124074,48.442192,50.010551,402.031555,399.438812,398.917694,6248.376953,11.922767,11.386162,11.454733,1.684311,1.652512,1.624646,53.45755,98.912865,35.655594,26.27194,98.953697,60.932655,97.171219,0.241132274270058,511.031555,530.058221748629,2.14423362648394,0.0302169742317558,1.27353807706786,15.3554125015798,584.938021715859,2.18933763355731,0.014856227466849,1.32098020851503,51.2428154098008,568.421838433097,87.0425797681795,0.0138275403087239,1.40180242954791
13,12.94001,32.5,32.326527,25.52,25.095791,99.212677,NaN,0.997378528118134,NaN,30.517637,400,400.224518,25,30.803268,9.11619,48.60173,50.010551,402.202301,399.597351,399.132263,6243.958984,11.913028,11.377867,11.45118,1.699511,1.667164,1.638076,53.466385,98.778603,35.680218,26.274721,98.970573,60.919571,97.198807,0.490709006786346,536.575989,530.060822261153,2.14423328848638,0.0302151995178715,1.27354219366513,15.3578285707815,584.942352532386,2.18933309873463,0.0148545184509168,1.321013211607,51.2482874598531,568.427319301789,87.0516980300193,0.0138260353592426,1.40182969748568
13,12.941845,32.5,32.32555,25.52,25.104698,99.187088,NaN,0.996757626533508,NaN,30.517971,400,400.234772,25,30.807043,9.124579,48.809074,50.010551,402.202301,399.597351,399.132263,6243.958984,11.913028,11.377867,11.45118,1.699511,1.667164,1.638076,53.466385,98.778603,35.680218,26.274721,98.970573,60.919571,97.198807,0.490709006786346,536.575989,530.066548443725,2.14423389878568,0.0302116197631835,1.27354699119986,15.3627873342915,584.910050457906,2.18925024423882,0.0148530091409527,1.32112671808636,51.246968112255,568.426188310033,87.0496354400183,0.0138264102067578,1.40182196770318
13,12.941992,32.5,32.322414,25.52,25.106615,99.198708,NaN,0.997462749481201,NaN,30.51903,400,400.221008,25,30.809643,9.134665,49.024254,50.010551,402.094421,399.472137,399.014771,6247.135742,11.898744,11.377332,11.428039,1.689838,1.668573,1.629344,53.416527,98.800072,35.692707,26.254995,99.159378,60.915703,97.184326,0.258494824171066,509.827698,530.068539854144,2.14423908661659,0.0302115784560574,1.27353297167101,15.3631845529058,584.930225234904,2.18931693844715,0.0148557779380754,1.32100974415594,51.2427330279008,568.423720787368,87.043844171888,0.0138276868987489,1.40179010253111
13,12.941992,32.5,32.322414,25.52,25.099716,99.211357,NaN,0.997462749481201,NaN,30.521732,400,400.210419,25,30.803135,9.14111,49.130764,50.010551,402.094421,399.472137,399.014771,6247.135742,11.898744,11.377332,11.428039,1.689838,1.668573,1.629344,53.416527,98.800072,35.692707,26.254995,99.159378,60.915703,97.184326,0.258494824171066,509.827698,530.059753465318,2.1442096271176,0.0302101715515281,1.27361555638237,15.3631845529058,584.946934276669,2.18936181239891,0.0148568050745557,1.32094484503858,51.2427330279008,568.41310976869,87.0362747254474,0.0138270176192762,1.40185446359643
13,12.941127,32.5,32.326618,25.52,25.095007,99.213692,NaN,0.997507095336914,NaN,30.514593,400,400.16922,25,30.805466,9.138062,48.87289,50.019714,402.004272,399.319214,398.876984,6242.502441,11.915174,11.380483,11.4544,1.686976,1.673284,1.635083,53.427658,98.90995,35.677261,26.277067,99.064537,60.899139,97.195534,0.226245269179344,503.245453,530.056404152262,2.14420715915025,0.0302117546719353,1.27361941075517,15.3608471291883,584.94355340749,2.18933596072233,0.0148545479070086,1.32100966610453,51.2484103453183,568.418033369642,87.0451909841192,0.013825408179362,1.40188738080279
13,12.940435,32.5,32.328236,25.52,25.095512,99.208527,NaN,0.99655020236969,NaN,30.506142,400,400.20401,25,30.80772,9.116656,48.615307,50.019714,402.047668,399.379944,398.926758,6243.744629,11.889378,11.370582,11.415437,1.684651,1.663346,1.634362,53.419987,98.931549,35.696625,26.265377,99.28701,60.954056,97.186951,0.380615741014481,508.07016,530.059165855618,2.14422342908448,0.0302138926825677,1.27357134063885,15.3589771054114,584.934241793626,2.18930449940878,0.0148531870153457,1.32106573456404,51.2505952312809,568.426130718201,87.0530467913415,0.0138251800050357,1.4018624256195
13,12.939841,32.5,32.334122,25.52,25.0979,99.214302,NaN,0.99735301733017,NaN,30.490387,400,400.160095,25,30.811171,9.121222,48.582375,50.019714,402.047668,399.379944,398.926758,6243.744629,11.889378,11.370582,11.415437,1.684651,1.663346,1.634362,53.419987,98.931549,35.696625,26.265377,99.28701,60.954056,97.186951,0.380615741014481,508.07016,530.064025477148,2.14424574079143,0.0302161267088994,1.27350668902635,15.3573718514618,584.932818259148,2.18927719998913,0.0148502315683537,1.32114364447653,51.258542750371,568.442304686385,87.0721490666269,0.0138235126489903,1.4018522191857
13,12.939682,32.5,32.330532,25.52,25.096355,99.235847,NaN,0.997049868106842,NaN,30.481756,400,400.225922,25,30.813883,9.127981,48.687721,50.019714,402.156555,399.554138,399.072296,6252.785156,11.902565,11.366806,11.426222,1.681846,1.671334,1.637349,53.426662,98.759552,35.67231,26.293383,99.054771,60.950676,97.187286,0.269623249769211,544.569214,530.062544636629,2.1442423865164,0.0302162792561125,1.27351552713071,15.3569421528484,584.966801147693,2.18938277851259,0.0148540691189774,1.32096750957847,51.2536955178006,568.436133551948,87.0631332138277,0.0138247624484553,1.40183604370358
13,12.941241,32.5,32.332756,25.52,25.096355,99.235847,NaN,0.997094392776489,NaN,30.481756,400,400.225922,25,30.813883,9.124029,48.798191,50.019714,402.232697,399.595062,399.078339,6246.337891,11.916354,11.376904,11.429435,1.67913,1.662668,1.633167,53.449387,98.707214,35.641495,26.336096,98.782387,60.928474,97.216141,0.459212720394135,535.498596,530.05777197414,2.14421059057704,0.0302116943657504,1.27361019314396,15.3611551894568,584.963381517209,2.18936472457304,0.014852775230829,1.32100812457414,51.2566984206294,568.427754742126,87.0600146957635,0.013823218804463,1.40192006721307
13,12.941635,32.5,32.329426,25.52,25.098434,99.271828,NaN,0.99647456407547,NaN,30.483219,400,400.289185,25,30.811974,9.110392,48.84137,50.019714,402.232697,399.595062,399.078339,6246.337891,11.916354,11.376904,11.429435,1.67913,1.662668,1.633167,53.449387,98.707214,35.641495,26.336096,98.782387,60.928474,97.216141,0.459212720394135,535.498596,530.059213605786,2.1442114331841,0.0302109598069747,1.27360922703867,15.3622198732286,585.016027392586,2.18951937566068,0.0148576332644882,1.32076294212972,51.2522021083319,568.423454914674,87.052667598206,0.0138244679180881,1.40189642573761
13,12.942965,32.5,32.32972,25.52,25.100521,99.292389,NaN,0.997016668319702,NaN,30.485802,400,400.259033,25,30.804413,9.12238,48.686462,50.019714,402.097412,399.469147,399.005188,6247.894043,11.923303,11.370111,11.454433,1.668575,1.661992,1.641961,53.471096,98.810684,35.664581,26.32127,98.912689,60.963566,97.212059,0.272903800010681,525.002747,530.057800001224,2.14419322215313,0.0302074750333333,1.27366500493754,15.365813676067,585.042730775926,2.1895899027348,0.0148591308605772,1.32066306422465,51.2525990944472,568.417301720954,87.0486563614147,0.0138239456659514,1.40193814443257
13,12.944523,32.5,32.330414,25.52,25.103306,99.299469,NaN,0.996631801128387,NaN,30.480469,400,400.216827,25,30.797441,9.128134,48.547134,50.019714,402.13092,399.463287,398.996521,6248.160156,11.915725,11.39025,11.456805,1.672499,1.658866,1.622784,53.478138,98.726089,35.655861,26.311565,98.993301,60.972187,97.18515,0.288155376911163,552.798401,530.056577485062,2.14417334456654,0.0302034631709819,1.27372627139807,15.3700232053363,585.051014670101,2.18960937580192,0.0148593015609701,1.32063949769795,51.2535361866642,568.411101233345,87.0451256947633,0.0138232378258272,1.40198613095321
13,12.943933,32.5,32.335529,25.52,25.104023,99.303841,NaN,0.997054278850555,NaN,30.486153,400,400.175934,25,30.793175,9.104701,48.559738,50.019714,402.13092,399.463287,398.996521,6248.160156,11.915725,11.39025,11.456805,1.672499,1.658866,1.622784,53.478138,98.726089,35.655861,26.311565,98.993301,60.972187,97.18515,0.288155376911163,552.798401,530.059296969141,2.14418843757096,0.0302053435822795,1.27368185284832,15.3684291409849,585.048929841642,2.18958337325723,0.0148566803665044,1.32071038888714,51.2604423740807,568.423607967622,87.0606207692646,0.0138216916292453,1.40198662917889
13,12.946162,32.5,32.332279,25.52,25.10811,99.325897,NaN,0.997609972953796,NaN,30.480061,400,400.171143,25,30.789001,9.097165,48.510761,50.020786,402.128723,399.466492,399.069153,6240.507813,11.892043,11.361823,11.41652,1.686364,1.667055,1.637944,53.490803,98.842896,35.65728,26.310202,99.182365,61.015083,97.170853,0.30517452955246,513.005737,530.057678857629,2.14416044067075,0.0301996259454831,1.27376827151807,15.3744511746672,585.083050187402,2.18968794517315,0.0148603607377983,1.32053836152067,51.2560543762252,568.409031249348,87.0460465045945,0.0138222559356599,1.40202654635904
13,12.945872,32.5,32.33456,25.52,25.102354,99.333221,NaN,0.997712016105652,NaN,30.46484,400,400.179535,25,30.794428,9.120778,48.371876,50.020786,402.285187,399.63443,399.19278,6245.304199,11.899665,11.359944,11.411005,1.66691,1.650301,1.612012,53.483978,98.903877,35.650391,26.328636,99.171738,61.03791,97.154037,0.241576641798019,497.727203,530.051234753441,2.14414177102442,0.0301993044637971,1.27381961614575,15.3736677331363,585.089218379841,2.18969540498586,0.0148596277918991,1.32054249058094,51.2591341112919,568.405459225136,87.046430742554,0.0138209895900644,1.40208229354205
13,12.945872,32.5,32.33456,25.52,25.100657,99.33979,NaN,0.997712016105652,NaN,30.451771,400,400.267883,25,30.808304,9.131585,48.39946,50.020786,402.285187,399.63443,399.19278,6245.304199,11.899665,11.359944,11.411005,1.66691,1.650301,1.612012,53.483978,98.903877,35.650391,26.328636,99.171738,61.03791,97.154037,0.241576641798019,497.727203,530.049073064298,2.14413452315106,0.0301989584263467,1.27383995106095,15.3736677331363,585.09789291321,2.18971869316742,0.0148601607040226,1.32050892478275,51.2591341112919,568.402848573772,87.0445687715249,0.0138208249823655,1.40209814042909
13,12.94681,32.5,32.338078,25.52,25.10512,99.326759,NaN,0.997181057929993,NaN,30.463417,400,400.335358,25,30.825134,9.126691,48.391182,50.020786,402.210541,399.576721,399.146118,6245.625,11.919158,11.364741,11.443671,1.685184,1.658241,1.619758,53.472958,98.695343,35.626709,26.353392,99.169312,61.014233,97.193367,0.27434167265892,496.342834,530.051886298042,2.14413445830016,0.0301971122288422,1.27384345380164,15.376201713453,585.075281184594,2.18964395427545,0.0148570570486768,1.32063962628171,51.2638836761599,568.407687152086,87.052541535061,0.0138195246396541,1.40212131137968
13,12.94768,32.5,32.334427,25.52,25.105947,99.320251,NaN,0.997974395751953,NaN,30.45859,400,400.326904,25,30.836487,9.12439,48.431789,50.020786,402.210541,399.576721,399.146118,6245.625,11.919158,11.364741,11.443671,1.685184,1.658241,1.619758,53.472958,98.695343,35.626709,26.353392,99.169312,61.014233,97.193367,0.27434167265892,496.342834,530.050276096258,2.14412025153376,0.0301947247601252,1.27388639544317,15.3785518699937,585.072294816948,2.1896505003389,0.0148586529110287,1.32060636552946,51.2589545434475,568.397524227913,87.0406004396283,0.0138205499663891,1.40212847655417
13,12.947677,32.5,32.334827,25.52,25.111294,99.294243,NaN,0.997710883617401,NaN,30.444111,400,400.19809,25,30.846748,9.120996,48.602211,50.020786,402.044312,399.376373,398.922943,6245.804688,11.901701,11.365701,11.407965,1.682185,1.663403,1.644085,53.452965,98.892601,35.620605,26.361368,98.863365,60.948933,97.201111,0.27279657125473,535.012329,530.057096579766,2.14414314958807,0.0301958237579979,1.27382214214574,15.3785437662104,585.037332120685,2.18955503436034,0.0148563099305539,1.32074670672091,51.2594945953927,568.40632479903,87.0473912843507,0.0138209223101362,1.40208102739054
13,12.947916,32.5,32.33757,25.52,25.110888,99.268616,NaN,0.997350573539734,NaN,30.462933,400,400.13974,25,30.844416,9.111545,48.77047,50.020786,402.141083,399.524139,399.072449,6246.894531,11.918337,11.355558,11.433711,1.67545,1.661701,1.623659,53.445988,99.037743,35.644718,26.338322,99.120888,61.023273,97.165703,0.468707144260406,517.204529,530.055847718317,2.14413654285218,0.0301950388415567,1.27384152287748,15.3791893631958,584.999267438807,2.18944188799205,0.0148526347537185,1.32092800249117,51.2631978625715,568.407735974554,87.0519234237653,0.0138197595195705,1.40211342822782
13,12.947969,32.5,32.338909,25.52,25.110888,99.268616,NaN,0.997334599494934,NaN,30.462933,400,400.13974,25,30.844416,9.111315,48.795521,50.020786,402.141083,399.524139,399.072449,6246.894531,11.918337,11.355558,11.433711,1.67545,1.661701,1.623659,53.445988,99.037743,35.644718,26.338322,99.120888,61.023273,97.165703,0.468707144260406,517.204529,530.055685459962,2.14413546228258,0.0301948831401405,1.27384474209005,15.3793325278377,584.997209233862,2.18943102140153,0.0148518560056103,1.32095244082191,51.2650055304462,568.409197180885,87.0546865632906,0.0138192406658753,1.40212455584121
13,12.946255,32.5,32.340679,25.52,25.097488,99.254227,NaN,0.997376084327698,NaN,30.471786,400,400.166718,25,30.833839,9.116578,48.657017,50.020786,402.122559,399.419983,398.930115,6250.632813,11.937909,11.389477,11.459044,1.648928,1.623232,1.590594,53.439827,98.799576,35.651051,26.31271,99.058006,61.061665,97.162811,0.087363637983799,514.540649,530.043863443493,2.14411317788104,0.0301971867694698,1.27390120293024,15.3747024134601,584.975480301286,2.18936561654215,0.0148496589438462,1.32105853131057,51.2673949653418,568.403616157027,87.0529811811089,0.0138180812743433,1.40218487082369
13,12.94638,32.5,32.341404,25.52,25.082848,99.248482,NaN,0.997225940227509,NaN,30.450035,400,400.177124,25,30.823429,9.112888,48.637222,50.021595,401.759705,399.321503,398.704926,6240.556152,11.868164,11.374867,11.46147,1.640684,1.622301,1.590557,53.46386,98.943352,35.644333,26.326187,98.948357,60.955166,97.202316,0.205944612622261,511.301208,530.024829374253,2.14404809103085,0.0301938339109376,1.27408437492661,15.3750400978661,584.966776020599,2.18933935227469,0.0148487711124813,1.32110124259561,51.2683736595104,568.381173917727,87.0379087142445,0.0138163357577108,1.40233199701303
13,12.946739,32.5,32.341736,25.52,25.0884,99.243599,NaN,0.997192800045013,NaN,30.43891,400,400.169189,25,30.811869,9.106011,48.65477,50.021595,401.759705,399.321503,398.704926,6240.556152,11.868164,11.374867,11.46147,1.640684,1.622301,1.590557,53.46386,98.943352,35.644333,26.326187,98.948357,60.955166,97.202316,0.205944612622261,511.301208,530.03080341086,2.14406448771919,0.0301939113630935,1.27403959581675,15.3760099138139,584.959814526886,2.18931933470651,0.0148481817578256,1.32113236262159,51.268821828285,568.387538553807,87.0428741344314,0.013816585548178,1.40229829368101
