P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.948265,32.5,32.344608,25.52,25.096605,99.24247,NaN,0.997576594352722,NaN,30.434004,400,400.026611,25,30.80303,9.117514,48.649055,50.021595,401.813568,399.317932,398.662781,6252.924805,11.868009,11.385607,11.439406,1.624923,1.612021,1.579725,53.444481,98.900131,35.671013,26.311096,99.064018,60.973434,97.20372,0.273570746183395,535.180847,530.036583451591,2.14406841963452,0.030191101368547,1.27403394599625,15.3801320807322,584.953906734512,2.18929201964878,0.0148464203770894,1.32119061834625,51.2726986098215,568.392922800507,87.0504052069558,0.0138156149923147,1.40230848969593
13,12.948305,32.5,32.347282,25.52,25.09321,99.261765,NaN,0.996807754039764,NaN,30.442577,400,399.97998,25,30.795252,9.124566,48.644142,50.021595,401.813568,399.317932,398.662781,6252.924805,11.868009,11.385607,11.439406,1.624923,1.612021,1.579725,53.444481,98.900131,35.671013,26.311096,99.064018,60.973434,97.20372,0.273570746183395,535.180847,530.032135533285,2.14405310107928,0.0301902915869121,1.2740770997403,15.3802401273638,584.975287195375,2.1893387716024,0.0148464318459285,1.32114043098745,51.2763078811495,568.391099151398,87.0525416082191,0.0138142805950739,1.40235950739661
13,12.9477,32.5,32.346939,25.52,25.101437,99.265007,NaN,0.997564733028412,NaN,30.441381,400,399.970367,25,30.800629,9.123347,48.665211,50.021595,401.851471,399.398956,398.68457,6242.563965,11.863056,11.372155,11.426065,1.62366,1.609523,1.585353,53.456562,99.079926,35.69762,26.305344,99.19754,61.018879,97.188393,0.133763685822487,493.356232,530.044469506342,2.14410058043314,0.0301937464276859,1.27394166923821,15.3786058951811,584.980097614069,2.18935305588819,0.0148468943026604,1.32111753521834,51.275844924678,568.407727755865,87.0639588220596,0.0138154850951509,1.40225339591907
13,12.9477,32.5,32.346939,25.52,25.112757,99.260834,NaN,0.997564733028412,NaN,30.448015,400,399.992737,25,30.812952,9.125466,48.907005,50.021595,401.937805,399.454376,398.749878,6249.652832,11.886646,11.3826,11.445066,1.605232,1.591645,1.557377,53.448956,98.819733,35.67083,26.329514,99.175751,60.95116,97.228638,0.347793638706207,554.905029,530.058889758128,2.14414892882765,0.0301960544633875,1.27380601220689,15.3786058951811,584.974584545925,2.1893382522446,0.0148465556727915,1.32113894448279,51.275844924678,568.425143822688,87.0763793471185,0.0138165827917202,1.40214767413961
13,12.949316,32.5,32.348007,25.52,25.120937,99.257179,NaN,0.997134208679199,NaN,30.435997,400,400.066833,25,30.816082,9.130413,48.871311,50.021595,401.419647,398.844025,398.191803,6245.092773,11.893238,11.387115,11.459114,1.638028,1.625247,1.577947,53.443268,98.968231,35.697651,26.299324,99.060104,60.962193,97.233742,0.193326905369759,496.943542,530.0643626056,2.14415091836791,0.0301929750048706,1.27380616141433,15.382970922432,584.968113707876,2.18931661903739,0.0148456382910647,1.3211772034939,51.2772864209788,568.427336102911,87.0793152357189,0.0138162338900725,1.40215031487864
13,12.950321,32.5,32.347939,25.52,25.123095,99.247353,NaN,0.996841847896576,NaN,30.409027,400,399.922791,25,30.817688,9.125446,48.843414,50.021595,401.419647,398.844025,398.191803,6245.092773,11.893238,11.387115,11.459114,1.638028,1.625247,1.577947,53.443268,98.968231,35.697651,26.299324,99.060104,60.962193,97.233742,0.193326905369759,496.943542,530.064035158793,2.14413964773441,0.0301904632120618,1.27384133820532,15.3856853517095,584.955236135113,2.18928231037128,0.014844880416014,1.3212263990671,51.2771946414117,568.423182157909,87.0762653284504,0.0138160030984899,1.40217451032305
13,12.951715,32.5,32.346603,25.52,25.124722,99.234261,NaN,0.997349798679352,NaN,30.410686,400,399.707916,25,30.817659,9.119322,48.794891,50.021595,401.518921,398.871948,398.223816,6245.57959,11.890565,11.380985,11.419385,1.629839,1.611759,1.578198,53.454372,98.959785,35.729942,26.270561,99.116249,60.955502,97.203995,0.351294070482254,515.12439,530.06184058036,2.1441181813352,0.0301867013686666,1.27390649926791,15.3894501777939,584.93999284229,2.18924670252152,0.0148445944325581,1.32126921877975,51.2753914126205,568.413603670449,87.0677174181748,0.0138160086792435,1.4022127041
13,12.950191,32.5,32.349075,25.52,25.120165,99.233009,NaN,0.996492981910706,NaN,30.405254,400,399.556702,25,30.817184,9.110128,48.625046,50.021595,401.518921,398.871948,398.223816,6245.57959,11.890565,11.380985,11.419385,1.629839,1.611759,1.578198,53.454372,98.959785,35.729942,26.270561,99.116249,60.955502,97.203995,0.351294070482254,515.12439,530.060700711374,2.14412978433306,0.0301902477278459,1.27386854534336,15.3853342404466,584.934536822824,2.18922219711312,0.0148430560535455,1.32132082280925,51.2787278805129,568.421198562893,87.0763104555638,0.0138153600421258,1.4022035114631
13,12.951862,32.5,32.348236,25.52,25.116001,99.224045,NaN,0.997090280056,NaN,30.402632,400,399.704895,25,30.818066,9.102916,48.618389,50.021595,401.790894,399.303711,398.623657,6250.310547,11.892679,11.38714,11.466768,1.613131,1.60651,1.587629,53.442909,98.976364,35.704315,26.304539,99.076988,60.949711,97.218628,0.334584623575211,498.460266,530.050280318831,2.14407793600293,0.0301844920556771,1.27401995354685,15.3898471681915,584.923982777226,2.18919719910011,0.0148428161213467,1.32135154776881,51.2775955010731,568.401362752599,87.0610866401499,0.0138144924713693,1.40231141652897
13,12.953427,32.5,32.349472,25.52,25.116001,99.224045,NaN,0.997296810150146,NaN,30.402632,400,399.704895,25,30.818066,9.124372,48.656273,50.014709,401.850952,399.260559,398.673401,6251.782227,11.897146,11.399167,11.467135,1.620119,1.61325,1.570658,53.433136,99.040627,35.716381,26.278467,99.089867,61.019226,97.197762,0.208663210272789,495.591675,530.045488607829,2.14404603419567,0.0301798975899853,1.27411504670055,15.3940734200287,584.922081659533,2.18918716712977,0.0148420977954923,1.32137414049603,51.2792636945809,568.39157885224,87.0556983564263,0.0138133122594133,1.40238930416893
13,12.954176,32.5,32.352024,25.52,25.122091,99.220222,NaN,0.996943473815918,NaN,30.387901,400,399.908325,25,30.816685,9.120451,48.683563,50.014709,401.850952,399.260559,398.673401,6251.782227,11.897146,11.399167,11.467135,1.620119,1.61325,1.570658,53.433136,99.040627,35.716381,26.278467,99.089867,61.019226,97.197762,0.208663210272789,495.591675,530.050954622077,2.14405678145828,0.0301789404096608,1.27408752565676,15.3960959436605,584.913104460381,2.18915288778249,0.014840304535552,1.32144044587949,51.2827078994994,568.398975191758,87.0642522322408,0.013812614920499,1.40238249002763
13,12.952102,32.5,32.352627,25.52,25.138649,99.205864,NaN,0.997247815132141,NaN,30.375662,400,399.980347,25,30.802612,9.115719,48.683094,50.014709,401.867554,399.367554,398.788116,6247.342285,11.86781,11.375466,11.438232,1.606523,1.585224,1.559606,53.45631,99.107567,35.702816,26.297701,99.299545,61.039856,97.198036,0.278326004743576,511.881378,530.078396769692,2.14416976992346,0.030188403639068,1.27376318835667,15.3904953084801,584.893202964161,2.18909703819891,0.014838788782904,1.32152531719025,51.28352168372,568.440509935581,87.0946469045167,0.0138149574165254,1.40213934365061
13,12.952921,32.5,32.354488,25.52,25.14217,99.19474,NaN,0.996934652328491,NaN,30.379013,400,400.02359,25,30.800552,9.116567,48.601513,50.014709,401.768982,399.2677,398.622375,6248.245117,11.868104,11.368887,11.420272,1.620621,1.604926,1.57439,53.498314,98.906387,35.731628,26.291784,99.262024,61.080822,97.183983,0.264633327722549,491.883972,530.080375320631,2.14416811445543,0.0301867166639723,1.27377074039986,15.3927070190525,584.875638403761,2.18904245015572,0.0148368046296372,1.32161660781716,51.2860331395761,568.442484455161,87.0984460830735,0.0138142333815312,1.40215514169777
13,12.953175,32.5,32.351631,25.52,25.129961,99.227852,NaN,0.997027456760406,NaN,30.385553,400,399.965515,25,30.8029,9.115254,48.451496,50.014709,401.768982,399.2677,398.622375,6248.245117,11.868104,11.368887,11.420272,1.620621,1.604926,1.57439,53.498314,98.906387,35.731628,26.291784,99.262024,61.080822,97.183983,0.264633327722549,491.883972,530.064045466619,2.14411079848418,0.0301834827741607,1.27393238901718,15.3933929249675,584.923791376091,2.18918315347025,0.0148411521572704,1.32139403852026,51.2821775164117,568.417890382277,87.0772356828992,0.0138139861119247,1.40226175736176
13,12.953398,32.5,32.354134,25.52,25.121517,99.259644,NaN,0.997256636619568,NaN,30.393486,400,399.95517,25,30.80385,9.127584,48.301353,50.014709,401.918701,399.419189,398.787109,6247.279785,11.892334,11.377567,11.445219,1.591779,1.580913,1.560273,53.481834,98.970871,35.720356,26.297134,99.173683,61.133213,97.151413,0.222442552447319,527.684875,530.052605229337,2.14407018739559,0.0301811070754729,1.27404714066986,15.3939951095973,584.961950073126,2.18927564647262,0.0148422777323546,1.3212764554755,51.2855554182559,568.406718668394,87.072485433603,0.0138121410418853,1.40236696850672
13,12.952823,32.5,32.354202,25.52,25.126827,99.265419,NaN,0.997612476348877,NaN,30.404501,400,399.986389,25,30.801941,9.120613,48.362743,50.014709,401.918701,399.419189,398.787109,6247.279785,11.892334,11.377567,11.445219,1.591779,1.580913,1.560273,53.481834,98.970871,35.720356,26.297134,99.173683,61.133213,97.151413,0.222442552447319,527.684875,530.061130441092,2.14410458764214,0.0301838773650718,1.27394856621622,15.3924423754767,584.969475811876,2.18929558352944,0.0148427068068576,1.32124804933055,51.2856471842466,568.41920449047,87.0814764412918,0.0138128968321259,1.4022921665979
13,12.953629,32.5,32.360825,25.52,25.128279,99.258858,NaN,0.997212767601013,NaN,30.418514,400,400.018036,25,30.795183,9.110652,48.389133,50.014709,402.016052,399.464539,398.850769,6247.572754,11.901388,11.387332,11.456656,1.599525,1.588468,1.568567,53.489964,98.797546,35.702709,26.319868,99.20253,61.030987,97.212234,0.175618216395378,521.315613,530.060512932598,2.14409436144325,0.0301818072389242,1.27398011693929,15.3946188890224,584.950623224178,2.18921856815044,0.0148383271091354,1.32140272443049,51.2945842079321,568.424668024297,87.0938821030314,0.0138102225568355,1.40235787494457
13,12.954594,32.5,32.357346,25.52,25.122154,99.260757,NaN,0.9985271692276,NaN,30.422232,400,400.040833,25,30.789314,9.117366,48.408932,50.014709,401.812012,399.313721,398.649902,6249.273438,11.897251,11.391861,11.473357,1.620055,1.602882,1.56668,53.510483,98.844879,35.676029,26.353088,99.116409,60.927967,97.269257,0.204318434000015,474.664886,530.049755117803,2.14404853074215,0.0301777264025504,1.27411216731413,15.3972246301373,584.958481972411,2.18925353334276,0.0148405019691207,1.32132941225292,51.2898898491184,568.403353626714,87.0742134171797,0.0138104650311981,1.40243537235713
13,12.954594,32.5,32.357346,25.52,25.116859,99.253372,NaN,0.9985271692276,NaN,30.433208,400,399.921631,25,30.788967,9.114071,48.339439,50.019833,401.855103,399.331329,398.737091,6248.823242,11.890639,11.392188,11.465858,1.613001,1.589466,1.561726,53.496136,99.050964,35.702835,26.321659,99.214569,60.940666,97.291992,0.215175971388817,498.010071,530.043008525747,2.14402591162786,0.030176647134226,1.2741756760722,15.3972246301373,584.948723814641,2.18922733040865,0.0148399027549844,1.32136734508721,51.2898898491184,568.395205739775,87.0684037069301,0.0138099516349979,1.40248487167181
13,12.955084,32.5,32.36042,25.52,25.121481,99.259735,NaN,0.997550010681152,NaN,30.43697,400,399.928772,25,30.791391,9.114226,48.27816,50.019833,401.855103,399.331329,398.737091,6248.823242,11.890639,11.392188,11.465858,1.613001,1.589466,1.561726,53.496136,99.050964,35.702835,26.321659,99.214569,60.940666,97.291992,0.215175971388817,498.010071,530.047397376907,2.14403566861214,0.0301761511560896,1.27415001256385,15.3985476965552,584.952404850894,2.18922496591009,0.014838633487186,1.32139081939155,51.2940377447088,568.402965470336,87.0778866660909,0.0138090397896433,1.40248363454948
13,12.954659,32.5,32.362892,25.52,25.136974,99.269646,NaN,0.997424006462097,NaN,30.425854,400,399.9534,25,30.786133,9.116383,48.434208,50.019833,401.825439,399.302246,398.746918,6247.591797,11.888893,11.386388,11.464695,1.622534,1.607364,1.580627,53.499157,98.926727,35.715164,26.309675,99.01088,61.010899,97.235115,0.145159929990768,503.665527,530.06843719245,2.14411050585702,0.0301805560511043,1.27393847458991,15.3974001411182,584.961700172427,2.1892400761878,0.0148380019193172,1.3213850665764,51.2973731120156,568.433338554063,87.1027205098105,0.0138098269556368,1.40233609176763
13,12.954314,32.5,32.364273,25.52,25.150661,99.289772,NaN,0.996409237384796,NaN,30.396172,400,399.985352,25,30.781267,9.116473,48.724499,50.019833,401.825439,399.302246,398.746918,6247.591797,11.888893,11.386388,11.464695,1.622534,1.607364,1.580627,53.499157,98.926727,35.715164,26.309675,99.01088,61.010899,97.235115,0.145159929990768,503.665527,530.086928144919,2.14417598575001,0.0301843577878164,1.27375362732725,15.3964685752461,584.986170484639,2.18930027849244,0.0148388326005535,1.32130694487093,51.2992363524747,568.458835721578,87.1226772952146,0.0138108038843554,1.40220197156348
13,12.957811,32.5,32.365898,25.52,25.157171,99.293686,NaN,0.998314499855042,NaN,30.390066,400,400.04184,25,30.777843,9.125534,48.896034,50.019833,401.927826,399.463745,398.887665,6246.170898,11.865497,11.369384,11.437586,1.622649,1.608251,1.583193,53.50975,99.017502,35.702011,26.323711,99.205635,60.987465,97.262657,0.22015455365181,511.685242,530.084520071624,2.14413253348536,0.0301754222867355,1.27388789060811,15.4059102770808,584.988844198848,2.18930098317928,0.0148382064804007,1.3213165233963,51.3014287182356,568.445425347152,87.1152011704599,0.013809218808038,1.40230759394823
13,12.956918,32.5,32.367405,25.52,25.159397,99.265488,NaN,0.997244834899902,NaN,30.394442,400,400.045776,25,30.783674,9.13218,49.00798,50.019833,401.840179,399.374481,398.786713,6252.42041,11.869555,11.387532,11.458629,1.614683,1.601217,1.577948,53.506538,99.044327,35.724083,26.298193,99.304474,61.037163,97.244789,0.259188503026962,499.071838,530.090088110215,2.14416023248493,0.0301784958183982,1.27380705325032,15.4034994103321,584.949266396482,2.18918871046166,0.0148350441321082,1.32148887941224,51.3034618085136,568.457485533518,87.1257372776104,0.0138092919243998,1.40225689913002
13,12.957881,32.5,32.366673,25.52,25.159397,99.265488,NaN,0.997545599937439,NaN,30.394442,400,400.045776,25,30.783674,9.115928,48.861122,50.019833,401.840179,399.374481,398.786713,6252.42041,11.869555,11.387532,11.458629,1.614683,1.601217,1.577948,53.506538,99.044327,35.724083,26.298193,99.304474,61.037163,97.244789,0.259188503026962,499.071838,530.0871415265,2.14414061313376,0.0301756704307816,1.27386548437147,15.4060992535031,584.950391980215,2.1891946487875,0.0148354691168636,1.32147550470132,51.3024742781099,568.4494063893,87.1190356044793,0.0138091165094687,1.40229499976276
13,12.957745,32.5,32.366268,25.52,25.157393,99.247307,NaN,0.997094511985779,NaN,30.401079,400,400.086609,25,30.792513,9.111858,48.665703,50.019833,401.990326,399.576843,398.958984,6253.495605,11.86463,11.371814,11.447279,1.609328,1.597997,1.561879,53.489601,98.909401,35.711212,26.312223,98.963791,60.970497,97.258385,0.228811368346214,504.130219,530.085004832346,2.14413482615248,0.0301756611444105,1.27388122704383,15.4057320986065,584.92698827652,2.18913341758291,0.0148342292359222,1.32156156925293,51.3019278911693,568.446762256511,87.1166298106953,0.0138091344605133,1.402305002208
13,12.959505,32.5,32.369835,25.52,25.157642,99.243958,NaN,0.997028350830078,NaN,30.401424,400,400.107758,25,30.802504,9.103156,48.476856,50.019833,401.880463,399.430695,398.796631,6253.513672,11.888189,11.377067,11.460056,1.61417,1.590998,1.554622,53.510086,98.996132,35.714516,26.30304,99.074654,61.017788,97.242493,0.164195746183395,520.368164,530.079936311902,2.14410003324142,0.0301705490793106,1.27398506125609,15.4104832904729,584.917075956851,2.18909259199281,0.0148318867936268,1.32164400557513,51.3067399619625,568.439152889421,87.1157855536733,0.0138070304135162,1.40240442652847
13,12.959442,32.5,32.366196,25.52,25.15044,99.23735,NaN,0.996540546417236,NaN,30.390543,400,400.062408,25,30.809361,9.114941,48.53756,50.019833,401.880463,399.430695,398.796631,6253.513672,11.888189,11.377067,11.460056,1.61417,1.590998,1.554622,53.510086,98.996132,35.714516,26.30304,99.074654,61.017788,97.242493,0.164195746183395,520.368164,530.07095357962,2.14407055773772,0.0301692665863959,1.27406752970058,15.4103132277947,584.913939982181,2.18909866528095,0.0148334631576586,1.32161146802334,51.30183075516,568.423509606523,87.0999564119124,0.0138077025829894,1.4024450908816
13,12.960348,32.5,32.368259,25.52,25.140558,99.238922,NaN,0.996866583824158,NaN,30.396339,400,399.986938,25,30.822979,9.114387,48.585815,50.019833,401.663605,399.236053,398.59671,6249.831543,11.880527,11.373752,11.471483,1.603686,1.596027,1.556503,53.500946,98.925644,35.754742,26.306675,99.420616,60.991493,97.265312,0.136713370680809,488.00177,530.055589145565,2.14400988783791,0.0301645960521653,1.27424103623746,15.4127588311075,584.912844301108,2.18908750565009,0.0148323930442797,1.32164110080283,51.3046139055095,568.404501917134,87.0890543127348,0.0138055656620654,1.40259135415245
13,12.961576,32.5,32.37352,25.52,25.140139,99.244896,NaN,0.995947420597076,NaN,30.396366,400,399.93811,25,30.831982,9.135783,48.548447,50.023529,401.914368,399.456238,398.801056,6258.459961,11.902904,11.400328,11.496594,1.605309,1.584089,1.549041,53.534111,99.099487,35.75552,26.293016,99.398674,60.991562,97.280869,0.162166059017181,516.739929,530.0512957878,2.1439830772359,0.0301609098073285,1.2743206742755,15.416073416634,584.912647609182,2.18906602468359,0.0148298241355726,1.32170655664323,51.3117107907512,568.402106061771,87.0941053899073,0.0138030192009583,1.40268446912298
13,12.961293,32.5,32.376076,25.52,25.14603,99.247101,NaN,0.996907651424408,NaN,30.400909,400,399.970001,25,30.835835,9.142559,48.465206,50.023529,401.914368,399.456238,398.801056,6258.459961,11.902904,11.400328,11.496594,1.605309,1.584089,1.549041,53.534111,99.099487,35.75552,26.293016,99.398674,60.991562,97.280869,0.162166059017181,516.739929,530.059668907147,2.1440140089011,0.0301629398478019,1.27423281393321,15.4153095714176,584.911630435779,2.18905311501278,0.0148285198002768,1.32174194588743,51.3151584141464,568.416777245468,87.1078485295061,0.0138027795311612,1.40263347850594
13,12.959865,32.5,32.374531,25.52,25.151995,99.263054,NaN,0.996719777584076,NaN,30.397223,400,399.974884,25,30.832865,9.118323,48.655476,50.023529,401.68045,399.192932,398.581482,6246.961914,11.870931,11.377215,11.448861,1.593864,1.575592,1.557865,53.535419,99.063004,35.731991,26.304754,99.117416,60.966736,97.26696,0.182572230696678,501.367493,530.07164012907,2.14406858124231,0.0301683427672725,1.27407457723498,15.4114550652488,584.935091542581,2.18912226627818,0.0148307104541776,1.32163161829264,51.3130744885252,568.43430497747,87.1183608128934,0.0138045866866322,1.4025039508836
13,12.960981,32.5,32.376598,25.52,25.159533,99.287445,NaN,0.997181475162506,NaN,30.395554,400,399.863129,25,30.834942,9.109104,48.728157,50.023529,401.83429,399.388916,398.742798,6258.382813,11.877398,11.377125,11.442542,1.617325,1.59763,1.561772,53.522224,99.138474,35.716969,26.319864,99.286522,61.04314,97.263329,0.341339558362961,497.587524,530.07782858923,2.14407804056353,0.0301666056237434,1.27405200047688,15.4144674377386,584.964148060108,2.18919205458932,0.0148314893559096,1.3215439869169,51.3158624803895,568.440566256867,87.1254801060894,0.0138040399206654,1.40249678073597
13,12.963442,32.5,32.37994,25.52,25.173697,99.306389,NaN,0.997427105903625,NaN,30.409664,400,399.877869,25,30.836143,9.107255,49.005322,50.023529,401.83429,399.388916,398.742798,6258.382813,11.877398,11.377125,11.442542,1.617325,1.59763,1.561772,53.522224,99.138474,35.716969,26.319864,99.286522,61.04314,97.263329,0.341339558362961,497.587524,530.088343457361,2.14408840337676,0.0301622752746605,1.27403168120896,15.4211096219568,584.984045371032,2.18923216955285,0.0148310865528076,1.32150768933082,51.3203699150808,568.448912921231,87.1357236357255,0.013803044166855,1.40249597716107
13,12.963442,32.5,32.37994,25.52,25.176914,99.290634,NaN,0.997427105903625,NaN,30.397421,400,399.97406,25,30.847744,9.117475,49.070213,50.023529,401.826233,399.412201,398.693207,6250.12793,11.877719,11.374828,11.448303,1.629603,1.604055,1.573568,53.536671,99.099335,35.691154,26.345659,99.355415,61.054756,97.251381,0.219781562685966,493.29361,530.092441955301,2.14410214172837,0.0301629304708892,1.27399315118116,15.4211096219568,584.963224379705,2.18917626654695,0.0148298089099304,1.32158864741332,51.3203699150808,568.453862677423,87.1392529215837,0.013803355814805,1.40246592862198
13,12.96556,32.5,32.379574,25.52,25.17515,99.293739,NaN,0.997064530849457,NaN,30.378944,400,399.993805,25,30.86091,9.12861,48.784973,50.023529,401.975311,399.51181,398.832489,6250.27832,11.869281,11.381167,11.44029,1.646013,1.629644,1.601074,53.549755,99.128426,35.668648,26.389019,99.346001,61.083202,97.247856,0.199912771582604,508.029327,530.083713982411,2.14405147304895,0.0301563634102711,1.27414281315351,15.4268252957718,584.967890572226,2.18919025253514,0.0148302730591861,1.32156600259274,51.3198762997238,568.435102463307,87.1254067898801,0.0138023412013413,1.40257437531875
13,12.96627,32.5,32.379955,25.52,25.172112,99.306458,NaN,0.997230231761932,NaN,30.371601,400,400.037476,25,30.86145,9.123373,48.758511,50.023529,401.975311,399.51181,398.832489,6250.27832,11.869281,11.381167,11.44029,1.646013,1.629644,1.601074,53.549755,99.128426,35.668648,26.389019,99.346001,61.083202,97.247856,0.199912771582604,508.029327,530.077670367092,2.14402403767191,0.030153664149045,1.27422232347243,15.4287411573275,584.984113497643,2.189232292735,0.0148310834454321,1.32150760879299,51.320390145126,568.425744111178,87.1192240329226,0.0138015785487283,1.4026369058264
13,12.967181,32.5,32.381088,25.52,25.163128,99.315163,NaN,0.996503710746765,NaN,30.388065,400,400.027832,25,30.862024,9.11597,48.613266,50.023529,401.886932,399.482147,398.725677,6253.256348,11.876778,11.372675,11.447845,1.641278,1.631511,1.588756,53.561996,99.045525,35.669086,26.402824,99.275261,61.08728,97.249176,0.270731657743454,540.399292,530.06343386785,2.14396710743386,0.0301491652179319,1.2743853829611,15.4311992807579,584.9938755926,2.18925399093848,0.0148311319936071,1.32148358464676,51.3219181669762,568.40679786363,87.1071724262077,0.0137998699907782,1.40276894820937
13,12.965094,32.5,32.381676,25.52,25.163128,99.315163,NaN,0.997555613517761,NaN,30.388065,400,400.027832,25,30.862024,9.113708,48.650398,50.023529,401.886932,399.482147,398.725677,6253.256348,11.876778,11.372675,11.447845,1.641278,1.631511,1.588756,53.561996,99.045525,35.669086,26.402824,99.275261,61.08728,97.249176,0.270731657743454,540.399292,530.069821623876,2.14400961486554,0.0301552805494971,1.27425863027309,15.4255677999859,584.992971820909,2.18924922315776,0.0148307908745589,1.3214943201567,51.3227111576211,568.422923185486,87.1194234327615,0.0138006177108381,1.4026797326057
13,12.966377,32.5,32.382961,25.52,25.158737,99.321159,NaN,0.996877372264862,NaN,30.391708,400,400.062347,25,30.862228,9.116511,48.83305,50.018066,401.913269,399.425629,398.701569,6255.382813,11.903284,11.393702,11.473825,1.666775,1.635542,1.595001,53.552433,99.059326,35.665752,26.392134,99.288673,61.134304,97.229446,0.481511443853378,565.495911,530.06029904104,2.1439647247683,0.0301506265179513,1.27438922410289,15.4290298789019,584.998920448841,2.18926007747602,0.0148305316085133,1.32148698677569,51.3244441001549,568.408524132969,87.1108089962098,0.0137991264062241,1.40278641853076
13,12.968827,32.5,32.383347,25.52,25.15024,99.307716,NaN,0.996362268924713,NaN,30.406939,400,400.053192,25,30.857767,9.124316,48.951744,50.018066,401.952515,399.424774,398.783997,6262.26416,11.910954,11.403104,11.488705,1.640311,1.628143,1.604866,53.554516,98.979881,35.670986,26.387144,99.253899,61.135899,97.213921,0.2277452647686,518.731018,530.041968921544,2.14387851777947,0.0301417184506233,1.27464011588242,15.4356403021159,584.980561878412,2.18920925113747,0.0148292177001629,1.32156308905823,51.3249646468348,568.378000655748,87.0895471747065,0.0137970289803857,1.40297779192001
13,12.969524,32.5,32.384865,25.52,25.131712,99.303818,NaN,0.996572077274323,NaN,30.415455,400,400.059662,25,30.851458,9.130003,48.868587,50.018066,401.952515,399.424774,398.783997,6262.26416,11.910954,11.403104,11.488705,1.640311,1.628143,1.604866,53.554516,98.979881,35.670986,26.387144,99.253899,61.135899,97.213921,0.2277452647686,518.731018,530.016215379769,2.14378513843126,0.0301359028256498,1.27490520509697,15.4375207280585,584.973076793039,2.18918311093329,0.0148280211410053,1.32161084548764,51.3270117243285,568.346456866157,87.0690158547452,0.0137943523820816,1.4031924484313
13,12.971334,32.5,32.386925,25.52,25.135189,99.288445,NaN,0.996077537536621,NaN,30.437887,400,400.080933,25,30.847029,9.145283,48.630844,50.018066,402.099976,399.579254,398.891663,6256.422363,11.891737,11.408401,11.477994,1.64155,1.633843,1.587645,53.543102,99.067184,35.692619,26.373444,98.904968,61.083763,97.229752,0.327987045049667,547.90741,530.015104107676,2.14376312763944,0.0301313111014537,1.27497352526835,15.4424035444039,584.949591618906,2.18911185366197,0.0148255798471843,1.32172752597204,51.3297895897132,568.341369678275,87.0680375302177,0.0137930951986144,1.40325420533862
13,12.969586,32.5,32.387291,25.52,25.139408,99.274796,NaN,0.997386515140533,NaN,30.434027,400,400.164948,25,30.845453,9.135009,48.365093,50.018066,402.13443,399.61438,398.99295,6248.163086,11.873284,11.376613,11.438044,1.630917,1.615848,1.580564,53.550068,99.038177,35.708462,26.358101,99.012344,61.086075,97.237434,0.374831825494766,500.302124,530.025836810759,2.14381676780044,0.0301372890449858,1.27481643535387,15.4376879932474,584.930988022276,2.1890604450606,0.0148242607395389,1.32180444432518,51.3302831185042,568.361197070448,87.0826379605831,0.0137941770422672,1.40313895336455
13,12.969254,32.5,32.387516,25.52,25.14451,99.271996,NaN,0.997669100761414,NaN,30.431196,400,400.223755,25,30.84939,9.115343,48.237316,50.018066,402.13443,399.61438,398.99295,6248.163086,11.873284,11.376613,11.438044,1.630917,1.615848,1.580564,53.550068,99.038177,35.708462,26.358101,99.012344,61.086075,97.237434,0.374831825494766,500.302124,530.03335745341,2.14384533455789,0.0301393006577707,1.27473491983028,15.4367923081104,584.926940917464,2.1890486825164,0.0148239031904583,1.32182296965321,51.3305865152129,568.371798236221,87.0904825201612,0.0137947421197362,1.40307779454646
13,12.971941,32.5,32.39019,25.52,25.149181,99.265099,NaN,0.997662365436554,NaN,30.436983,400,400.215759,25,30.85495,9.111476,48.289288,50.018066,402.009003,399.503021,398.791168,6261.376465,11.885932,11.396091,11.451472,1.634858,1.622254,1.588681,53.580544,99.151451,35.705925,26.351236,99.387688,61.136345,97.249329,0.307223170995712,504.875275,530.031083532549,2.14381056576368,0.0301323840091192,1.27484219184759,15.4440409263692,584.913711376447,2.18900251625867,0.0148217933990136,1.32190737345102,51.3341920918583,568.362961635889,87.0876201131653,0.0137929697989822,1.40317151542968
13,12.971941,32.5,32.39019,25.52,25.152994,99.282227,NaN,0.997662365436554,NaN,30.42985,400,400.165009,25,30.856806,9.115838,48.519085,50.018066,402.017883,399.483398,398.826538,6253.425781,11.905392,11.390615,11.467164,1.646609,1.641648,1.609359,53.592278,98.979019,35.706192,26.369743,99.11525,61.120365,97.248512,0.159274235367775,508.537323,530.035944418446,2.14382686099726,0.0301331606056818,1.27479636085665,15.4440409263692,584.936352250662,2.18906330958754,0.0148231824026146,1.32181919132727,51.3341920918583,568.368831826134,87.0918036822603,0.0137933393324187,1.40313578536804
13,12.971504,32.5,32.392719,25.52,25.15678,99.315598,NaN,0.998047232627869,NaN,30.424147,400,400.141174,25,30.852697,9.114743,48.7164,50.018066,402.017883,399.483398,398.826538,6253.425781,11.905392,11.390615,11.467164,1.646609,1.641648,1.609359,53.592278,98.979019,35.706192,26.369743,99.11525,61.120365,97.248512,0.159274235367775,508.537323,530.042108747649,2.14385194001357,0.0301352111084127,1.27472429721581,15.4428621250773,584.976572247982,2.18916123189732,0.0148244219524712,1.32169374518999,51.3376019413312,568.381354778658,87.1039776276189,0.0137929776862147,1.40309734745025
13,12.972275,32.5,32.390728,25.52,25.165756,99.321945,NaN,0.997257173061371,NaN,30.422184,400,400.097565,25,30.85639,9.11307,48.904709,50.010338,401.964996,399.4534,398.79657,6250.492676,11.883973,11.381872,11.437498,1.672645,1.655036,1.627192,53.581871,98.950111,35.715366,26.366993,99.376953,61.153549,97.22036,0.318626195192337,515.798523,530.05118989229,2.14387459331949,0.0301347818010009,1.274663344893,15.4449418664408,584.988021268713,2.18919989481454,0.014826090853184,1.32162476092621,51.3349174942225,568.386769431035,87.1052792166595,0.0137942238443436,1.40303467352627
13,12.97086,32.5,32.394882,25.52,25.16073,99.338303,NaN,0.997532784938812,NaN,30.421963,400,400.064484,25,30.86459,9.114777,48.974541,50.010338,401.893097,399.367249,398.759766,6252.02832,11.910276,11.40041,11.484084,1.696361,1.684048,1.638419,53.577595,99.005753,35.760967,26.331146,99.172134,61.247768,97.175766,0.22126342356205,507.872803,530.049115456722,2.14388193411578,0.030137901200977,1.27463770450445,15.4411248896571,585.003255834585,2.18922426130267,0.0148250086196249,1.32161655591886,51.34051814999,568.395143870932,87.1165837859457,0.0137928621747914,1.40304575659863
13,12.973364,32.5,32.39777,25.52,25.158867,99.332336,NaN,0.996829867362976,NaN,30.416107,400,400.035065,25,30.865274,9.115735,48.937691,50.010338,401.893097,399.367249,398.759766,6252.02832,11.910276,11.40041,11.484084,1.696361,1.684048,1.638419,53.577595,99.005753,35.760967,26.331146,99.172134,61.247768,97.175766,0.22126342356205,507.872803,530.039074055724,2.1438229787406,0.0301301910446116,1.27481230659755,15.4478792412107,584.990930874055,2.1891796793807,0.0148228509537552,1.32169994776842,51.3444115865684,568.377887504736,87.1079947604103,0.0137904632719236,1.40319387494102
13,12.973203,32.5,32.396862,25.52,25.165039,99.359428,NaN,0.996669590473175,NaN,30.415413,400,400.057007,25,30.857222,9.110346,48.98357,50.010338,401.977539,399.474182,398.878906,6254.280273,11.894184,11.39438,11.467886,1.68313,1.654192,1.622589,53.57819,99.034859,35.7295,26.365906,99.403305,61.189579,97.206696,0.215594813227654,501.121918,530.047434881915,2.14385263204846,0.0301319191867761,1.27472836070112,15.4474449853915,585.028131623175,2.18928316183375,0.014825573112343,1.32154420137902,51.3431875017548,568.387318208557,87.1135495060124,0.0137914695293908,1.40312292799236
13,12.973207,32.5,32.398781,25.52,25.165039,99.359428,NaN,0.995538115501404,NaN,30.415413,400,400.057007,25,30.857222,9.109127,48.996544,50.010338,401.977539,399.474182,398.878906,6254.280273,11.894184,11.39438,11.467886,1.68313,1.654192,1.622589,53.57819,99.034859,35.7295,26.365906,99.403305,61.189579,97.206696,0.215594813227654,501.121918,530.047422635659,2.14385255059423,0.0301319074780743,1.27472860384012,15.4474557744056,585.025183067416,2.1892676092703,0.0148244608400702,1.32157921885908,51.3457744956294,568.38993537852,87.1178795587963,0.0137907619713408,1.40313565733648
13,12.974903,32.5,32.401657,25.52,25.165802,99.360031,NaN,0.996869444847107,NaN,30.423586,400,400.021057,25,30.856533,9.101193,49.054226,50.010338,401.656616,399.158661,398.541748,6255.035156,11.886737,11.395531,11.46535,1.697783,1.672477,1.640061,53.579967,98.894844,35.750381,26.362478,99.564079,61.231083,97.202362,0.138957262039185,537.491028,530.043202723384,2.14382127538898,0.0301270989737784,1.27482253702481,15.4520300902709,585.021560897436,2.18924644082384,0.014822842988108,1.32162860682038,51.3496513945307,568.382633919388,87.1163699933097,0.0137889954346406,1.4032230309382
13,12.97496,32.5,32.404732,25.52,25.172504,99.37619,NaN,0.99616539478302,NaN,30.428211,400,399.898956,25,30.873833,9.100124,48.955872,50.010338,401.67688,399.156952,398.58902,6256.991699,11.901785,11.400025,11.479123,1.680092,1.665361,1.629278,53.596447,99.10611,35.721771,26.368378,99.461281,61.153862,97.2463,0.148098945617676,493.374298,530.051571817743,2.14384875390117,0.0301282968135207,1.27474548090355,15.4521838182935,585.038192318092,2.18927885124556,0.0148223706772609,1.32160173696751,51.3537962548431,568.396773734022,87.1303961140192,0.0137884879177467,1.40318289889436
13,12.975388,32.5,32.408825,25.52,25.18446,99.401619,NaN,0.996249496936798,NaN,30.439377,400,399.858765,25,30.888508,9.110128,48.865414,50.010338,401.67688,399.156952,398.58902,6256.991699,11.901785,11.400025,11.479123,1.680092,1.665361,1.629278,53.596447,99.10611,35.721771,26.368378,99.461281,61.153862,97.2463,0.148098945617676,493.374298,530.065501859474,2.1438911250662,0.0301294785274602,1.2746279185789,15.45333811069,585.065511257808,2.18933589819227,0.0148220597581958,1.32154587439914,51.3593128283495,568.417683177998,87.1505538640417,0.0137879439138855,1.40311680329954
13,12.974809,32.5,32.406483,25.52,25.185509,99.400696,NaN,0.996766448020935,NaN,30.429291,400,399.887665,25,30.8908,9.103571,48.80378,50.010338,401.778687,399.335205,398.758331,6250.606445,11.872497,11.374485,11.443847,1.698079,1.669953,1.638535,53.582016,99.049347,35.763451,26.363134,99.40638,61.117039,97.285873,0.408535569906235,537.562012,530.068611009447,2.14390739436838,0.030131386513547,1.27458015749256,15.4517765727711,585.067888606193,2.18935159757954,0.0148233417352334,1.3215079041177,51.35615633056,568.42031572691,87.1494229151852,0.0137891735496891,1.40306584104175
13,12.976125,32.5,32.406292,25.52,25.182259,99.402374,NaN,0.997283101081848,NaN,30.415064,400,399.966461,25,30.890484,9.116262,48.834633,50.010338,401.768188,399.299591,398.623505,6260.391113,11.878032,11.392702,11.438215,1.680918,1.662662,1.623817,53.588654,99.000031,35.749298,26.382111,99.211349,61.143433,97.242073,0.374192118644714,550.505127,530.060440521619,2.14386671685234,0.030126873844446,1.27469911846411,15.4553256917814,585.070399440926,2.18935909711357,0.0148235883362034,1.32149581348221,51.3558988970489,568.405396497531,87.1385446788,0.0137883216710514,1.40315372819355
13,12.976386,32.5,32.411499,25.52,25.173174,99.399895,NaN,0.997322618961334,NaN,30.417015,400,399.950775,25,30.889227,9.120996,48.99374,50.010338,401.768188,399.299591,398.623505,6260.391113,11.878032,11.392702,11.438215,1.680918,1.662662,1.623817,53.588654,99.000031,35.749298,26.382111,99.211349,61.143433,97.242073,0.374192118644714,550.505127,530.04806033891,2.14382258263588,0.0301242605289089,1.27482410674034,15.4560295501616,585.059125684224,2.18930812005357,0.0148203712433958,1.32160348627327,51.3629165731845,568.396674254973,87.1390153415248,0.0137854076584189,1.40328452612793
13,12.976323,32.5,32.412373,25.52,25.177011,99.382507,NaN,0.997465550899506,NaN,30.425953,400,399.960175,25,30.889894,9.129815,49.051239,50.015106,401.837677,399.387207,398.650879,6255.216797,11.889539,11.395068,11.456527,1.681515,1.662044,1.619972,53.549889,99.100151,35.747604,26.363472,99.377396,61.141117,97.249176,0.297831416130066,520.5896,530.053144609775,2.14384026152673,0.0301252260658697,1.27477417976785,15.4558596542882,585.034802112503,2.18923935238859,0.0148184563867098,1.32170871027578,51.3640944115465,568.404248670895,87.1455353404215,0.0137854872030584,1.40325148228535
13,12.976323,32.5,32.412373,25.52,25.181665,99.376846,NaN,0.997465550899506,NaN,30.407766,400,399.954376,25,30.892416,9.110448,48.928593,50.015106,401.735443,399.216736,398.567261,6261.75,11.908577,11.397347,11.473411,1.665718,1.648605,1.614313,53.542355,99.043388,35.732834,26.374697,99.371674,61.163925,97.253929,0.185763105750084,509.845825,530.059077278727,2.14386014783424,0.0301261735728984,1.27471828199172,15.4558596542882,585.027319837182,2.18921926734358,0.0148179977357397,1.32173779165451,51.3640944115465,568.41141366947,87.1506414172435,0.013785937918669,1.40320789126463
13,12.977041,32.5,32.412689,25.52,25.173523,99.375404,NaN,0.997544407844543,NaN,30.384413,400,399.92627,25,30.895947,9.116451,48.819908,50.015106,401.735443,399.216736,398.567261,6261.75,11.908577,11.397347,11.473411,1.665718,1.648605,1.614313,53.542355,99.043388,35.732834,26.374697,99.371674,61.163925,97.253929,0.185763105750084,509.845825,530.04649995797,2.14381073824091,0.0301224152425686,1.27485972964103,15.4577958910543,585.024928360769,2.18921159078021,0.014817697902431,1.32175096743857,51.3645202601083,568.394047273141,87.1386714597464,0.0137847019682904,1.40331827845245
13,12.977093,32.5,32.414719,25.52,25.169739,99.342743,NaN,0.996791422367096,NaN,30.369328,400,399.9245,25,30.891056,9.123956,48.694,50.015106,401.781799,399.249786,398.611023,6260.191406,11.903971,11.411467,11.485561,1.681152,1.664052,1.631374,53.562477,99.191376,35.735493,26.366171,99.207153,61.167126,97.271019,0.421172231435776,515.524048,530.041516589393,2.1437935085056,0.0301214926854936,1.27490836976453,15.4579361167647,584.978635620179,2.18907924408336,0.0148138759567263,1.32195597352673,51.3672558563335,568.390637772357,87.1388486878386,0.0137835656832946,1.40336933643469
13,12.97703,32.5,32.414928,25.52,25.167427,99.318405,NaN,0.996934950351715,NaN,30.36702,400,399.896484,25,30.874714,9.123384,48.512447,50.015106,401.845673,399.32666,398.70752,6255.495605,11.882355,11.394105,11.446749,1.681882,1.659126,1.627715,53.545479,99.122589,35.756554,26.367868,99.369232,61.134624,97.27327,0.290332823991776,506.032135,530.038761870984,2.14378491046963,0.0301212062532397,1.27493233157519,15.4577662278692,584.94613898256,2.18899116908544,0.0148117825762801,1.32208509183953,51.3675374939456,568.387828077016,87.1371149794676,0.0137832940490225,1.4033895603969
13,12.977021,32.5,32.415653,25.52,25.172607,99.312836,NaN,0.997522354125977,NaN,30.377544,400,399.904755,25,30.869583,9.127309,48.297031,50.015106,401.845673,399.32666,398.70752,6255.495605,11.882355,11.394105,11.446749,1.681882,1.659126,1.627715,53.545479,99.122589,35.756554,26.367868,99.369232,61.134624,97.27327,0.290332823991776,506.032135,530.045393413724,2.14380723097088,0.0301222872575681,1.27486952182268,15.4577419579763,584.93766140497,2.18896552537572,0.0148109114788938,1.32212703369153,51.3685144556489,568.396869245812,87.1444884353264,0.0137835335625675,1.40334535024018
13,12.97687,32.5,32.41663,25.52,25.182386,99.331726,NaN,0.996957004070282,NaN,30.378298,400,399.861298,25,30.873245,9.098651,48.262993,50.015106,401.728516,399.2388,398.586823,6255.550781,11.894687,11.39491,11.476043,1.693278,1.67506,1.643936,53.577637,99.082253,35.760105,26.362669,99.4646,61.056164,97.328171,0.286699503660202,526.680847,530.058322000725,2.14385209258125,0.0301247199378169,1.27474286055288,15.4573347612126,584.961133491383,2.18902465732819,0.014811876772239,1.32204759532795,51.3698309690584,568.414379628163,87.158220900401,0.0137841913285262,1.40325338327003
13,12.977774,32.5,32.415955,25.52,25.182386,99.331726,NaN,0.996857225894928,NaN,30.378298,400,399.861298,25,30.873245,9.110473,48.301262,50.015106,401.728516,399.2388,398.586823,6255.550781,11.894687,11.39491,11.476043,1.693278,1.67506,1.643936,53.577637,99.082253,35.760105,26.362669,99.4646,61.056164,97.328171,0.286699503660202,526.680847,530.055554802559,2.1438336891039,0.0301220752847238,1.27479779455508,15.4597724951443,584.962171192865,2.1890301274391,0.0148122675556712,1.32203526121564,51.3689214057495,568.406818334326,87.1519659025756,0.0137840222291042,1.40328931288901
13,12.977829,32.5,32.41864,25.52,25.195774,99.318672,NaN,0.996791839599609,NaN,30.378475,400,399.856476,25,30.870584,9.126122,48.497314,50.015106,401.750519,399.205811,398.610474,6264.179688,11.894828,11.406119,11.469489,1.677542,1.661571,1.627329,53.590771,99.096397,35.79697,26.339737,99.352905,61.061264,97.324821,0.380441635847092,521.265015,530.072452402099,2.14388977267527,0.0301246396809236,1.27464037937985,15.4599208044712,584.940784472055,2.18896203306926,0.0148096553121748,1.32215156888083,51.372539359796,568.430726977989,87.1724513015762,0.0137843068579031,1.40318394636891
13,12.980955,32.5,32.419548,25.52,25.192087,99.304878,NaN,0.996943712234497,NaN,30.370987,400,399.8797,25,30.866352,9.129289,48.603844,50.015106,401.947327,399.479584,398.881805,6256.790039,11.877234,11.384981,11.443915,1.699208,1.681683,1.653341,53.574272,99.186806,35.747368,26.390272,99.409706,61.117912,97.307495,0.141375869512558,496.795471,530.058184826415,2.14381039116541,0.0301147466808787,1.27487456206937,15.4683493886637,584.921149832156,2.18890570706912,0.0148080118032941,1.32223926686573,51.3737628091835,568.403376283387,87.1541264067604,0.0137821745056885,1.40336388786872
13,12.980382,32.5,32.420807,25.52,25.182526,99.289368,NaN,0.99724155664444,NaN,30.400841,400,400.008148,25,30.862179,9.112952,48.444256,50.015106,401.947327,399.479584,398.881805,6256.790039,11.877234,11.384981,11.443915,1.699208,1.681683,1.653341,53.574272,99.186806,35.747368,26.390272,99.409706,61.117912,97.307495,0.141375869512558,496.795471,530.047749440171,2.14378119663015,0.0301144760401099,1.27495463010759,15.4668045323947,584.898704714621,2.18884043788129,0.0148060260287274,1.32234229086463,51.3754591561008,568.394592544664,87.149484025639,0.0137810505962148,1.40343614546809
13,12.977358,32.5,32.419304,25.52,25.180351,99.294853,NaN,0.997690081596375,NaN,30.427925,400,399.966614,25,30.866838,9.119106,48.434425,50.019215,401.650146,399.187164,398.535614,6260.105957,11.885598,11.376129,11.443176,1.685835,1.673421,1.63137,53.58392,99.257172,35.751926,26.396709,99.328674,61.135944,97.271942,0.320364087820053,564.921814,530.054234030106,2.1438334622507,0.0301228779640428,1.27479695902939,15.4586507219784,584.908269412152,2.18887209418892,0.014807340493806,1.32228650039496,51.3734340434475,568.411352660038,87.1594969913438,0.013782786921864,1.40331170771343
13,12.982264,32.5,32.424603,25.52,25.18121,99.309052,NaN,0.997384786605835,NaN,30.449909,400,399.881805,25,30.876398,9.125333,48.462486,50.019215,401.829437,399.346741,398.684082,6261.825195,11.90386,11.399923,11.477279,1.675774,1.660381,1.632517,53.555759,99.196892,35.770695,26.377077,99.289986,61.145836,97.285828,0.477457165718079,545.751282,530.040309533932,2.14373726264584,0.0301087055978831,1.27508487955466,15.4718783700844,584.918894975299,2.18887955732884,0.0148054246998358,1.32231018998158,51.3805734889154,568.383994044952,87.1468065948121,0.0137786613368237,1.40355734605613
13,12.982178,32.5,32.426773,25.52,25.182957,99.351288,NaN,0.996603190898895,NaN,30.471844,400,399.89505,25,30.885662,9.109058,48.532898,50.019215,401.829437,399.346741,398.684082,6261.825195,11.90386,11.399923,11.477279,1.675774,1.660381,1.632517,53.555759,99.196892,35.770695,26.377077,99.289986,61.145836,97.285828,0.477457165718079,545.751282,530.042800393335,2.1437464798807,0.0301093126170279,1.27505864163873,15.4716465277428,584.97140387151,2.18901190231798,0.0148075914667001,1.3221321952343,51.3834969117995,568.390304924558,87.1540891567939,0.0137780735559044,1.40355130887753
13,12.983377,32.5,32.427998,25.52,25.190271,99.359634,NaN,0.996350884437561,NaN,30.482285,400,400.000153,25,30.893785,9.105156,48.652596,50.019215,402.014954,399.545166,398.913696,6259.928711,11.905173,11.399679,11.489156,1.66834,1.651151,1.628794,53.550102,99.276337,35.772331,26.389791,99.469109,61.194977,97.261223,0.331694394350052,504.955994,530.04845534046,2.1437533344246,0.0301072964142041,1.27504359863929,15.4748787368777,584.980555358093,2.18903160017316,0.0148075588585366,1.3221116004089,51.3851471644123,568.394462456289,87.1586240903479,0.0137777791871194,1.40354427862204
13,12.982438,32.5,32.429726,25.52,25.190723,99.344025,NaN,0.996758699417114,NaN,30.478117,400,400.102356,25,30.904049,9.110879,48.633392,50.019215,401.878387,399.408569,398.731995,6262.464844,11.909437,11.412484,11.500299,1.684394,1.663767,1.621193,53.555889,99.246819,35.745266,26.408867,99.526405,61.168148,97.28154,0.194571182131767,525.832214,530.051906219157,2.1437743777864,0.030110133248658,1.27498108460079,15.4723474429095,584.957261382904,2.18896219776037,0.0148052946027321,1.32222356812853,51.3874749490538,568.404425445705,87.1679410683145,0.0137776216586541,1.40350941243893
13,12.982375,32.5,32.431103,25.52,25.195555,99.338593,NaN,0.995913028717041,NaN,30.468182,400,400.088745,25,30.911177,9.09622,48.50441,50.019215,401.878387,399.408569,398.731995,6262.464844,11.909437,11.412484,11.500299,1.684394,1.663767,1.621193,53.555889,99.246819,35.745266,26.408867,99.526405,61.168148,97.28154,0.194571182131767,525.832214,530.058259626604,2.14379630926096,0.030111300875163,1.27491918669998,15.4721776067444,584.947961909571,2.1889317592589,0.0148040579714729,1.32227672949456,51.3893298338208,568.41422502334,87.1766910410929,0.0137776130936543,1.40347031262644
13,12.983138,32.5,32.430866,25.52,25.207022,99.341789,NaN,0.996991872787476,NaN,30.478682,400,400.059479,25,30.917442,9.091043,48.352604,50.019215,401.850555,399.420929,398.794342,6259.180664,11.891546,11.39914,11.485165,1.670332,1.643423,1.623345,53.57901,99.265717,35.758801,26.395779,99.19194,61.138462,97.285416,0.250036239624023,495.147461,530.070543334678,2.14382978058241,0.0301114040773836,1.27482779805122,15.4742344696105,584.95255224561,2.18894502456635,0.014804453996724,1.32225592569034,51.3890105878375,568.425959229229,87.1847478956026,0.0137784583278655,1.40339536997772
13,12.983138,32.5,32.430866,25.52,25.212685,99.344116,NaN,0.996991872787476,NaN,30.467422,400,400.006348,25,30.923595,9.104042,48.365059,50.019215,401.906128,399.394714,398.764557,6269.444336,11.891247,11.409243,11.463135,1.671957,1.657246,1.623972,53.593445,99.265846,35.760464,26.390575,99.296776,61.178665,97.296318,0.285494565963745,511.313171,530.077762491958,2.14385397672407,0.0301125564490819,1.27475980266395,15.4742344696105,584.955629121196,2.18895328479131,0.0148046425241786,1.32224393403992,51.3890105878375,568.434678014998,87.1909606498482,0.0137790064633502,1.403342328405
13,12.983049,32.5,32.435196,25.52,25.202869,99.356583,NaN,0.996434986591339,NaN,30.46364,400,400.057404,25,30.927458,9.109184,48.657211,50.019215,401.906128,399.394714,398.764557,6269.444336,11.891247,11.409243,11.463135,1.671957,1.657246,1.623972,53.593445,99.265846,35.760464,26.390575,99.296776,61.178665,97.296318,0.285494565963745,511.313171,530.065521263433,2.14381384626517,0.0301108190953042,1.27487227125948,15.4739945519003,584.965457170382,2.18896246052103,0.0148031481171938,1.32225882529538,51.3948429410328,568.426183145795,87.1904652032179,0.0137765082893389,1.40345861253137
13,12.985106,32.5,32.43594,25.52,25.192902,99.399475,NaN,0.996998369693756,NaN,30.481125,400,400.136841,25,30.924004,9.099058,48.743954,50.02005,401.987518,399.524872,398.891632,6264.322266,11.884251,11.402311,11.468456,1.676163,1.655025,1.616545,53.565365,99.279716,35.749001,26.404022,99.551155,61.171318,97.300018,0.352988749742508,531.992004,530.046516872553,2.14372938996225,0.0301027787337537,1.27511707988314,15.4795392994998,585.021023650963,2.18910866432055,0.0148061918886417,1.32205159279016,51.3958450215172,568.396775857679,87.1704681896611,0.0137743223025144,1.40364873404255
13,12.985409,32.5,32.432346,25.52,25.189867,99.41481,NaN,0.996357202529907,NaN,30.494307,400,400.147827,25,30.920061,9.099615,48.642509,50.02005,402.026154,399.573914,398.861328,6261.101563,11.895901,11.393545,11.461841,1.68003,1.665197,1.639374,53.588341,99.025391,35.752209,26.398588,99.414017,61.157269,97.293518,0.22307825088501,522.52301,530.041719152147,2.14371025144467,0.0301012756464743,1.2751720058478,15.4803559953818,585.046817561448,2.18919218399852,0.0148095125258606,1.32190715719154,51.3910041619254,568.384929332449,87.1574144791449,0.0137752074698801,1.40366724121141
