P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.986009,32.5,32.436649,25.52,25.195168,99.402946,NaN,0.996576964855194,NaN,30.490263,400,400.161377,25,30.923059,9.089115,48.414925,50.02005,402.026154,399.573914,398.861328,6261.101563,11.895901,11.393545,11.461841,1.68003,1.665197,1.639374,53.588341,99.025391,35.752209,26.398588,99.414017,61.157269,97.293518,0.22307825088501,522.52301,530.046641827778,2.14372069789176,0.0301006012922901,1.27514473110252,15.4819731725624,585.024523164165,2.18911523995015,0.0148060629516744,1.32204667996448,51.3967999445907,568.394620512749,87.1698428311747,0.0137738653144501,1.40367244299152
13,12.987586,32.5,32.438198,25.52,25.195168,99.402946,NaN,0.996481537818909,NaN,30.490263,400,400.161377,25,30.923059,9.086995,48.562935,50.02005,402.09848,399.593018,398.927124,6265.777832,11.924417,11.414478,11.500479,1.689694,1.671792,1.632604,53.592518,99.166336,35.792992,26.394058,99.365402,61.22699,97.265198,0.2420534491539,517.225098,530.04181376481,2.14368860565255,0.0300959940720816,1.27524062221294,15.4862233846902,585.022143273389,2.18910269601351,0.0148051671919594,1.32207495437758,51.3988861731621,568.385190589497,87.1651135103397,0.0137725702156474,1.40375300630442
13,12.988523,32.5,32.436775,25.52,25.202267,99.367928,NaN,0.996139287948608,NaN,30.470415,400,400.182129,25,30.918602,9.091317,48.792374,50.02005,401.85025,399.354736,398.70108,6260.344727,11.905105,11.393484,11.458055,1.676543,1.659176,1.627521,53.595284,99.158577,35.786533,26.383005,99.460159,61.201515,97.28212,0.28863987326622,548.772888,530.047997970377,2.14369988195868,0.0300947016649733,1.27521219998255,15.4887485325706,584.97803091231,2.18898993968239,0.0148031539717945,1.32222922962545,51.3969696471446,568.3872937191,87.1647849384417,0.0137733476123257,1.40371895246496
13,12.988008,32.5,32.439789,25.52,25.20442,99.346855,NaN,0.996770262718201,NaN,30.44385,400,400.133514,25,30.913868,9.103499,48.961967,50.02005,401.85025,399.354736,398.70108,6260.344727,11.905105,11.393484,11.458055,1.676543,1.659176,1.627521,53.595284,99.158577,35.786533,26.383005,99.460159,61.201515,97.28212,0.28863987326622,548.772888,530.052319983507,2.14371956311999,0.0300966440279048,1.27515499776221,15.4873606614585,584.94553257476,2.18889072154831,0.0147997043054605,1.32239291653007,51.401028888151,568.398536436957,87.1766633418893,0.0137726877757795,1.40369545805817
13,12.989708,32.5,32.443203,25.52,25.19903,99.343994,NaN,0.996727466583252,NaN,30.45413,400,400.020447,25,30.912582,9.101953,48.98341,50.02005,401.834534,399.349854,398.7164,6267.62207,11.913005,11.401358,11.485178,1.687063,1.669472,1.629568,53.618523,99.21006,35.789436,26.406073,99.402206,61.212357,97.300003,0.276299476623535,513.381348,530.040242020884,2.14366193356605,0.0300905821578198,1.27532320275413,15.4919418260411,584.936499982,2.18885290944533,0.0147974989886292,1.32247009043212,51.4056264952604,568.38247273465,87.1696025424012,0.013770130581385,1.4038442773596
13,12.989111,32.5,32.440193,25.52,25.199625,99.348534,NaN,0.997314810752869,NaN,30.469408,400,399.996002,25,30.907972,9.110282,48.993385,50.02005,401.888702,399.316528,398.693756,6261.751465,11.916383,11.413568,11.483476,1.681093,1.675487,1.63917,53.632603,99.192795,35.767151,26.403179,99.682953,61.196041,97.305649,0.262794584035873,498.726349,530.042828627518,2.14367662463333,0.0300924467151666,1.27527973675909,15.4903330803248,584.947131738023,2.18889340950368,0.014799606747103,1.32239164410887,51.4015729712972,568.38362116627,87.166556604001,0.013771567129538,1.40379234836286
13,12.990631,32.5,32.438698,25.52,25.202827,99.36853,NaN,0.997376024723053,NaN,30.463264,400,400.037018,25,30.899942,9.120406,49.063644,50.02005,401.888702,399.316528,398.693756,6261.751465,11.916383,11.413568,11.483476,1.681093,1.675487,1.63917,53.632603,99.192795,35.767151,26.403179,99.682953,61.196041,97.305649,0.262794584035873,498.726349,530.042258540368,2.143659383708,0.0300886594919378,1.27533364360305,15.4944289396204,584.975871168154,2.18897650063955,0.0148020907880542,1.32226126123707,51.3995595681442,568.375350181657,87.1587455090236,0.0137717249778376,1.40382043051343
13,12.991473,32.5,32.44381,25.52,25.209095,99.392288,NaN,0.997613787651062,NaN,30.461533,400,400.06601,25,30.896397,9.12578,49.031982,50.02005,402.036652,399.53775,398.96048,6259.230957,11.894068,11.400173,11.468151,1.685367,1.660431,1.629931,53.650116,99.18457,35.775696,26.395376,99.521736,61.149803,97.323906,0.180170834064484,510.511566,530.047674505176,2.14366904515227,0.0300874763353298,1.27530942467577,15.496697674607,584.9994285601,2.18901942552931,0.0148010595181494,1.32223227409447,51.4064438982683,568.385871035015,87.1728024607695,0.0137700690508821,1.40383263026893
13,12.99135,32.5,32.445663,25.52,25.208778,99.401695,NaN,0.997022211551666,NaN,30.466919,400,400.16507,25,30.895607,9.108833,49.110527,50.02005,402.036652,399.53775,398.96048,6259.230957,11.894068,11.400173,11.468151,1.685367,1.660431,1.629931,53.650116,99.18457,35.775696,26.395376,99.521736,61.149803,97.323906,0.180170834064484,510.511566,530.047646776087,2.14367019259128,0.0300877709537766,1.27530575981288,15.4963662629894,585.009019334245,2.18903780754993,0.0148007501819817,1.32221767767177,51.4089391262764,568.388836019302,87.1772931062076,0.0137694156105628,1.40384222202778
13,12.990871,32.5,32.448002,25.52,25.202288,99.411987,NaN,0.997135758399963,NaN,30.489582,400,400.238373,25,30.901608,9.105395,49.040543,50.019981,402.075287,399.548798,398.926422,6267.049316,11.890295,11.402954,11.445205,1.694427,1.680926,1.644933,53.608803,99.240456,35.772552,26.404518,99.528931,61.222301,97.308235,0.328258633613586,514.597168,530.04083633908,2.14365219650837,0.0300878490581428,1.27535472594855,15.4950756212203,585.019033676785,2.18905539549086,0.0148002316622234,1.32220740252344,51.4120886389381,568.385572051756,87.1779704855268,0.0137681506026366,1.40389702329962
13,12.988963,32.5,32.449741,25.52,25.204208,99.427788,NaN,0.997261345386505,NaN,30.503525,400,400.192688,25,30.903475,9.100978,49.019173,50.019981,402.053314,399.594971,398.947235,6266.138672,11.896533,11.400002,11.468052,1.681001,1.661542,1.629381,53.631062,99.151299,35.757168,26.428717,99.534599,61.26284,97.276299,0.316368073225021,519.187256,530.049126180425,2.14369922522963,0.0300938114933906,1.27521560488851,15.4899342536696,585.037253866377,2.18909739138475,0.0148005059383134,1.32215783305528,51.4144301252807,568.404912510443,87.1939792302559,0.0137685779786474,1.40380514065968
13,12.988963,32.5,32.449741,25.52,25.206739,99.41748,NaN,0.997261345386505,NaN,30.509445,400,400.199341,25,30.908413,9.104671,48.950077,50.019981,402.11734,399.611023,399.01535,6273.109863,11.906048,11.400993,11.459014,1.663297,1.649286,1.616599,53.643593,99.190262,35.784863,26.405756,99.622147,61.293041,97.269585,0.163978964090347,506.756866,530.052353712599,2.14371004297041,0.0300943264742664,1.27518516472648,15.4899342536696,585.023624790069,2.18906081039337,0.014799671424376,1.32221087598264,51.4144301252807,568.408810633224,87.1967560798588,0.0137688229172588,1.40378139736947
13,12.990597,32.5,32.452271,25.52,25.208424,99.409424,NaN,0.996957540512085,NaN,30.512592,400,400.211304,25,30.905041,9.097762,48.75267,50.019981,402.11734,399.611023,399.01535,6273.109863,11.906048,11.400993,11.459014,1.663297,1.649286,1.616599,53.643593,99.190262,35.784863,26.405756,99.622147,61.293041,97.269585,0.163978964090347,506.756866,530.049500476915,2.14368399943322,0.0300898975366824,1.27526423567506,15.4943373256655,585.009085486856,2.18901173592687,0.0147975573089451,1.32229854137688,51.4178364848713,568.402909261856,87.1957992711428,0.0137673058880842,1.40385509738287
13,12.991901,32.5,32.452702,25.52,25.216494,99.408379,NaN,0.997291624546051,NaN,30.520412,400,400.152893,25,30.891979,9.095697,48.672741,50.019981,401.964508,399.432526,398.801392,6269.037598,11.923816,11.415857,11.501661,1.688406,1.677582,1.643327,53.618286,99.248749,35.79734,26.39616,99.912506,61.167747,97.343819,0.316021919250488,523.241638,530.055800122581,2.14369196311682,0.0300877320366745,1.2752464409884,15.4978508608255,585.007041420901,2.18900453751214,0.0147972236863021,1.32231179323422,51.4184167572916,568.406372325184,87.19881924473,0.0137673282249286,1.40384043240065
13,12.991511,32.5,32.453506,25.52,25.21632,99.400887,NaN,0.996985554695129,NaN,30.53215,400,400.13736,25,30.888084,9.099253,48.814034,50.019981,401.964508,399.432526,398.801392,6269.037598,11.923816,11.415857,11.501661,1.688406,1.677582,1.643327,53.618286,99.248749,35.79734,26.39616,99.912506,61.167747,97.343819,0.316021919250488,523.241638,530.056771987957,2.14369915329771,0.0300888352531618,1.27522482779841,15.4968000614579,584.995898996364,2.18897143611661,0.0147961526069074,1.32236506814575,51.4194991985117,568.410070199455,87.2024851749038,0.0137671963451764,1.40382990409237
13,12.99299,32.5,32.455959,25.52,25.215269,99.383865,NaN,0.997277319431305,NaN,30.541138,400,400.173096,25,30.884827,9.114976,48.916424,50.019981,402.117096,399.574066,398.919678,6268.691406,11.921206,11.413029,11.479613,1.680908,1.662837,1.635376,53.631813,99.256317,35.825043,26.385511,99.783188,61.178535,97.345467,0.234717339277268,526.560547,530.050904418634,2.14366457368726,0.0300843038227652,1.27532737832727,15.5007848900883,584.969618553417,2.18889115103152,0.0147933573523407,1.32249762007451,51.4228015932269,568.400986295353,87.1991626071882,0.0137655145594384,1.40392184690456
13,12.992537,32.5,32.456696,25.52,25.215269,99.383865,NaN,0.99717652797699,NaN,30.541138,400,400.173096,25,30.884827,9.12235,48.904888,50.019981,401.975739,399.448975,398.801727,6268.649414,11.916782,11.416367,11.492126,1.679371,1.669537,1.637016,53.629391,99.287743,35.846073,26.371893,99.326317,61.217636,97.308914,0.3265580534935,506.860352,530.052291107917,2.14367378902993,0.0300856261588981,1.27529983787979,15.4995644210961,584.968485722618,2.18888518355914,0.0147929316557189,1.3225110884437,51.4237937548544,568.405321571123,87.2031964107781,0.0137654531282165,1.40390643043858
13,12.994122,32.5,32.456684,25.52,25.212822,99.370117,NaN,0.997396767139435,NaN,30.533962,400,400.1698,25,30.884071,9.117404,48.789406,50.019981,401.975739,399.448975,398.801727,6268.649414,11.916782,11.416367,11.492126,1.679371,1.669537,1.637016,53.629391,99.287743,35.846073,26.371893,99.326317,61.217636,97.308914,0.3265580534935,506.860352,530.044318175572,2.14363108583502,0.0300805020456559,1.27542565616205,15.5038345752487,584.950321800831,2.18883647253584,0.014791825373328,1.32258178639983,51.4237776003947,568.389917054977,87.1922087676643,0.0137644908076335,1.40400012287328
13,12.993721,32.5,32.457474,25.52,25.20459,99.365982,NaN,0.997742056846619,NaN,30.557064,400,400.134399,25,30.882637,9.108263,48.754894,50.022697,402.050446,399.510193,398.855347,6269.78125,11.917912,11.421977,11.490146,1.688716,1.663714,1.628479,53.635078,99.149094,35.832993,26.392439,99.327843,61.286011,97.276093,0.290463000535965,511.532288,530.035046297001,2.14360405240046,0.0300799976893203,1.27550036808182,15.5027542768235,584.943638316151,2.18881539434206,0.0147910342588037,1.32261756773403,51.4248410924721,568.381263196241,87.1870591156127,0.0137635893977244,1.40406466606561
13,12.994714,32.5,32.46096,25.52,25.19035,99.387596,NaN,0.997000217437744,NaN,30.57975,400,400.157654,25,30.876516,9.096272,48.679657,50.022697,402.050446,399.510193,398.855347,6269.78125,11.917912,11.421977,11.490146,1.688716,1.663714,1.628479,53.635078,99.149094,35.832993,26.392439,99.327843,61.286011,97.276093,0.290463000535965,511.532288,530.013840555712,2.14352296440817,0.0300742025303869,1.27573236482413,15.5054293838444,584.966865954123,2.18886390502591,0.0147907711828965,1.32256977158842,51.4295336806615,568.356842156097,87.1741416631968,0.0137604769567912,1.40426564735899
13,12.996046,32.5,32.457863,25.52,25.199955,99.424347,NaN,0.996046185493469,NaN,30.577684,400,400.113739,25,30.878248,9.10676,48.753765,50.022697,402.005341,399.510773,398.843536,6262.397949,11.889871,11.401647,11.457004,1.705899,1.685118,1.660431,53.618786,99.387383,35.799999,26.414524,99.748001,61.24437,97.304352,0.240969479084015,512.979309,530.022014284887,2.1435369347176,0.030072270166087,1.27569767821088,15.5090175029436,585.020226459775,2.18901943050322,0.0147955349757922,1.32232379667194,51.4253647540054,568.35761412756,87.17071602953,0.0137619275406872,1.40421469928426
13,12.998698,32.5,32.461441,25.52,25.213558,99.446342,NaN,0.996544539928436,NaN,30.583668,400,400.129517,25,30.885845,9.101677,48.868835,50.022697,402.110474,399.618042,398.917358,6271.478027,11.901465,11.403178,11.451999,1.704396,1.682877,1.640103,53.646599,99.140068,35.8507,26.402241,99.717247,61.240921,97.30452,0.340049475431442,526.151184,530.031246474688,2.14354115008272,0.0300673012992856,1.27569515321427,15.516160590372,585.04381391459,2.18906852976027,0.0147952488051552,1.32227587844151,51.430181135719,568.364056830611,87.1798968113679,0.0137607124277041,1.40422881346687
13,12.997142,32.5,32.463551,25.52,25.218008,99.447906,NaN,0.99724543094635,NaN,30.578012,400,400.162842,25,30.892004,9.100266,49.049519,50.022697,402.110474,399.618042,398.917358,6271.478027,11.901465,11.403178,11.451999,1.704396,1.682877,1.640103,53.646599,99.140068,35.8507,26.402241,99.717247,61.240921,97.30452,0.340049475431442,526.151184,530.041687121311,2.14359182460064,0.0300727450738833,1.27554689505305,15.5119696813328,585.042640940862,2.18905700348764,0.0147941569373686,1.32230633450887,51.4330212355932,568.385220374742,87.1976766820904,0.0137610866631329,1.40413123956923
13,12.996073,32.5,32.466942,25.52,25.215696,99.435097,NaN,0.997342705726624,NaN,30.56657,400,400.207031,25,30.887493,9.10674,48.962746,50.022697,402.064178,399.578094,398.910767,6266.332031,11.913544,11.396138,11.473153,1.690351,1.674676,1.640004,53.622326,99.36837,35.851665,26.383755,99.692299,61.286583,97.297226,0.157212540507317,519.402771,530.042010887945,2.14360368478087,0.0300753935332718,1.27550971359411,15.5090902322205,585.020493489542,2.18898409886661,0.0147911624491099,1.32243418800998,51.4375852868267,568.39416044619,87.2083952616326,0.0137601133349039,1.40412734013739
13,12.995283,32.5,32.466473,25.52,25.214363,99.415817,NaN,0.997144162654877,NaN,30.574141,400,400.236847,25,30.878454,9.107619,48.704025,50.022697,402.031494,399.526672,398.814026,6270.662598,11.91896,11.414239,11.48347,1.681849,1.666316,1.629707,53.663441,99.396492,35.818123,26.411558,99.65889,61.259762,97.287163,0.249822005629539,507.241943,530.04272926218,2.14361405600523,0.030077427458112,1.27547771405446,15.5069621803529,584.995716704466,2.18891945931679,0.0147898727118484,1.32252497568936,51.4369540672495,568.397252453405,87.2099955423701,0.0137605197900998,1.40410149301019
13,12.996403,32.5,32.467148,25.52,25.219706,99.414612,NaN,0.997058153152466,NaN,30.56308,400,400.197571,25,30.883518,9.120028,48.515625,50.022697,402.031494,399.526672,398.814026,6270.662598,11.91896,11.414239,11.48347,1.681849,1.666316,1.629707,53.663441,99.396492,35.818123,26.411558,99.65889,61.259762,97.287163,0.249822005629539,507.241943,530.046115349922,2.14361411478522,0.0300752463850127,1.27548150886481,15.5099791364043,584.993085781895,2.18890971814291,0.0147893855123053,1.32254351788934,51.4378625366951,568.398202462203,87.2115382901885,0.0137602739562043,1.40410577426318
13,12.996403,32.5,32.467148,25.52,25.224169,99.410995,NaN,0.997058153152466,NaN,30.560287,400,400.082947,25,30.888462,9.131872,48.480522,50.022697,401.927948,399.505524,398.789734,6269.008301,11.911757,11.40742,11.507274,1.696569,1.67126,1.631831,53.672787,99.332947,35.801895,26.424953,99.538498,61.255417,97.305931,0.275806576013565,508.608246,530.051807704025,2.14363319283308,0.0300761541427471,1.27542779369627,15.5099791364043,584.988302108265,2.18889687823086,0.014789092738243,1.32256216689445,51.4378625366951,568.405077503586,87.2164347474943,0.0137607057281877,1.40406387064271
13,12.998417,32.5,32.468536,25.52,25.218752,99.416946,NaN,0.997795641422272,NaN,30.579082,400,399.898285,25,30.892799,9.12107,48.65266,50.022697,401.792145,399.228851,398.604584,6263.864746,11.915017,11.408928,11.478123,1.67793,1.665286,1.641497,53.670628,99.406227,35.792706,26.437027,99.552399,61.223991,97.343369,0.294383734464645,504.582794,530.038732606801,2.14356907231686,0.0300691773046417,1.27561548928243,15.5154037768118,584.994039671281,2.18890676877157,0.0147887732159711,1.32255683948819,51.4397305731849,568.383880898631,87.2031200209796,0.0137587463899421,1.40421380446978
13,12.998302,32.5,32.467682,25.52,25.212608,99.414352,NaN,0.997686088085175,NaN,30.595238,400,399.882813,25,30.900162,9.115811,48.704067,50.022697,401.792145,399.228851,398.604584,6263.864746,11.915017,11.408928,11.478123,1.67793,1.665286,1.641497,53.670628,99.406227,35.792706,26.437027,99.552399,61.223991,97.343369,0.294383734464645,504.582794,530.03124713181,2.14354514300733,0.0300682630407715,1.27568250368118,15.5150940452856,584.99192131147,2.18890447283662,0.0147890562119244,1.32255461323641,51.4385812266264,568.374083006695,87.1950466980518,0.0137585175019815,1.40426081541562
13,12.997458,32.5,32.467373,25.52,25.214691,99.410156,NaN,0.996239185333252,NaN,30.636717,400,399.861359,25,30.903587,9.112787,48.750935,50.020615,401.714417,399.166321,398.675232,6268.312012,11.909418,11.395855,11.478678,1.683236,1.668234,1.633162,53.656708,99.356636,35.814384,26.430923,99.475365,61.242901,97.307747,0.312896370887756,535.44812,530.036488548048,2.14357121622174,0.0300711485725751,1.27560606179694,15.5128208219995,584.986846697961,2.18889207857469,0.0147888949424162,1.32257060372975,51.4381653565998,568.383053289413,87.2010381897809,0.013759220706485,1.40420149453804
13,12.997786,32.5,32.471531,25.52,25.214691,99.410156,NaN,0.99733829498291,NaN,30.636717,400,399.861359,25,30.903587,9.113478,48.861454,50.020615,401.598328,398.980743,398.598083,6269.768555,11.924235,11.386083,11.480463,1.686086,1.682133,1.64297,53.636879,99.260216,35.78838,26.447571,99.543297,61.295956,97.296059,0.300889283418655,526.598938,530.035484274771,2.14356454455006,0.0300701918012359,1.2756260159254,15.5137042679649,584.980456545724,2.18885842259836,0.0147864950197807,1.32264657405837,51.4437611765423,568.386369856069,87.208735770908,0.0137575475331211,1.40424332242097
13,12.998665,32.5,32.467941,25.52,25.232048,99.412735,NaN,0.997761011123657,NaN,30.657267,400,399.785614,25,30.892401,9.111507,48.635193,50.020615,401.598328,398.980743,398.598083,6269.768555,11.924235,11.386083,11.480463,1.686086,1.682133,1.64297,53.636879,99.260216,35.78838,26.447571,99.543297,61.295956,97.296059,0.300889283418655,526.598938,530.054933028811,2.1436208684162,0.0300711580883197,1.27547049832708,15.5160717125503,584.989384713772,2.18889663623888,0.0147887758216334,1.3225676821055,51.4389298014112,568.401727407248,87.2150663007827,0.0137601364401955,1.40409612087508
13,12.998537,32.5,32.469749,25.52,25.245897,99.415176,NaN,0.996915936470032,NaN,30.669693,400,399.77124,25,30.892721,9.109004,48.531677,50.020615,401.633789,399.016937,398.659851,6268.505859,11.920314,11.384387,11.482229,1.698734,1.691937,1.657168,53.634003,99.147781,35.815079,26.437267,99.245056,61.333054,97.25515,0.253175348043442,496.789429,530.072987551435,2.14368266511639,0.030074347619021,1.27529613007862,15.5157269727233,584.989834676805,2.18889066740824,0.0147879298094841,1.32258812494664,51.4413630358081,568.426485295001,87.2350194161966,0.0137608729650574,1.40397223638701
13,12.99862,32.5,32.471245,25.52,25.250259,99.433189,NaN,0.996951580047607,NaN,30.674536,400,399.779694,25,30.903625,9.117909,48.588497,50.020615,401.720428,399.143005,398.774414,6275.247559,11.91325,11.374749,11.472265,1.686632,1.68515,1.635433,53.636139,99.316498,35.813358,26.4314,99.333176,61.360592,97.244286,0.280945718288422,508.928467,530.078296317504,2.14369961946925,0.0300749924605613,1.2752487323191,15.5159505152466,585.011359119971,2.18894250171484,0.0147885242533437,1.32252258935248,51.4433762966101,568.434654069725,87.2427569910649,0.0137607089046592,1.40394479450799
13,12.998945,32.5,32.471588,25.52,25.24754,99.449921,NaN,0.99652373790741,NaN,30.668404,400,399.80484,25,30.909979,9.110752,48.659981,50.020615,401.720428,399.143005,398.774414,6275.247559,11.91325,11.374749,11.472265,1.686632,1.68515,1.635433,53.636139,99.316498,35.813358,26.4314,99.333176,61.360592,97.244286,0.280945718288422,508.928467,530.073834382555,2.14368139102462,0.0300734916913314,1.27530116274342,15.5168258220001,585.032959950219,2.18899911481775,0.0147896803318734,1.32244264761777,51.4438378830685,568.42855668897,87.2388540414214,0.0137601708224801,1.40398704872602
13,12.998945,32.5,32.471588,25.52,25.230713,99.452759,NaN,0.99652373790741,NaN,30.662621,400,399.825562,25,30.915993,9.096202,48.628998,50.020615,401.572235,399.034027,398.601227,6269.68457,11.908744,11.367597,11.461612,1.699827,1.683141,1.647274,53.668266,99.217255,35.82172,26.441946,99.382973,61.34977,97.263092,0.316549926996231,531.83551,530.052373187081,2.14360946750734,0.0300700699575561,1.27550358875781,15.5168258220001,585.036713021712,2.18900918743717,0.0147899099834327,1.3224280315522,51.4438378830685,568.402636918876,87.2203935346399,0.0137585432370092,1.40414499219663
13,13.000224,32.5,32.470055,25.52,25.218723,99.430367,NaN,0.996869266033173,NaN,30.636002,400,399.772766,25,30.922831,9.084336,48.629333,50.020615,401.572235,399.034027,398.601227,6269.68457,11.908744,11.367597,11.461612,1.699827,1.683141,1.647274,53.668266,99.217255,35.82172,26.441946,99.382973,61.34977,97.263092,0.316549926996231,531.83551,530.033162958371,2.14353219622794,0.030063901684438,1.27572577218596,15.5202703305284,585.009455357755,2.18894211548942,0.0147889826916607,1.32251540179095,51.4417748449861,568.372682444004,87.1970947119276,0.0137573557955494,1.40430477818611
13,12.999469,32.5,32.473461,25.52,25.217739,99.42263,NaN,0.997149407863617,NaN,30.626085,400,399.811157,25,30.913502,9.078601,48.788803,50.020615,401.504547,398.933136,398.436707,6268.198242,11.927579,11.382702,11.483065,1.692522,1.681577,1.636735,53.680519,99.242432,35.851086,26.429274,99.401047,61.268299,97.332642,0.266024827957153,496.720825,530.034219388565,2.14354334463443,0.030065903174548,1.27569169113085,15.5182370510703,584.993989086887,2.18888708529548,0.0147863908487189,1.32261749798815,51.446358374729,568.381385384879,87.2076628413728,0.0137563614004163,1.40430252505926
13,13.002608,32.5,32.476269,25.52,25.22126,99.394043,NaN,0.996856510639191,NaN,30.635988,400,399.730957,25,30.907129,9.08363,48.954506,50.020615,401.504547,398.933136,398.436707,6268.198242,11.927579,11.382702,11.483065,1.692522,1.681577,1.636735,53.680519,99.242432,35.851086,26.429274,99.401047,61.268299,97.332642,0.266024827957153,496.720825,530.02909982714,2.14349455974071,0.0300574673424378,1.27584026535044,15.5266900618084,584.951860792071,2.18876286378018,0.0147824568847606,1.32281633675594,51.4501368831995,568.367668012009,87.2014984826819,0.0137542299689826,1.40442812352421
13,13.00044,32.5,32.473503,25.52,25.22855,99.393211,NaN,0.99787712097168,NaN,30.652824,400,399.733673,25,30.909344,9.088927,48.95499,50.026783,401.588257,399.118225,398.608643,6271.934082,11.940221,11.388473,11.511607,1.696966,1.674031,1.636248,53.665894,99.304459,35.821072,26.429815,99.536163,61.264305,97.340668,0.35646066069603,498.894836,530.045037687012,2.14356981796194,0.0300652703921503,1.27562053956684,15.5208520205931,584.955012207305,2.18878229896489,0.0147839854553132,1.32277006431113,51.4464148927415,568.390983120434,87.2145513965369,0.0137569450649803,1.4042446175488
13,13.001119,32.5,32.473999,25.52,25.239048,99.393524,NaN,0.997829556465149,NaN,30.666346,400,399.797302,25,30.908848,9.109082,48.880745,50.026783,401.663239,399.157654,398.646271,6265.482422,11.932968,11.387448,11.495457,1.685736,1.664872,1.634431,53.65464,99.139641,35.859867,26.41864,99.666809,61.205555,97.370544,0.342580646276474,510.363434,530.0563502391,2.14360088906902,0.0300654253624737,1.27553543996497,15.5226805266363,584.954663776748,2.1887793953841,0.0147837245919017,1.32277751593698,51.4470823392828,568.402862544731,87.2236476540314,0.0137574665985397,1.40417958912086
13,13.001134,32.5,32.475674,25.52,25.249134,99.385292,NaN,0.997158288955688,NaN,30.661015,400,399.811249,25,30.908052,9.111084,48.922462,50.026783,401.696808,399.196198,398.685333,6273.675781,11.933275,11.390721,11.492124,1.696202,1.674452,1.638385,53.677502,99.403999,35.832909,26.443911,99.526184,61.219936,97.362198,0.203310906887054,486.139465,530.069168774734,2.14364369633759,0.0300674323753475,1.27541499400721,15.5227209199189,584.94119938261,2.18873660653835,0.0147820918048732,1.32285065442814,51.4493362587914,568.420593877993,87.2384245058257,0.0137578221548887,1.40409650831229
13,13.002879,32.5,32.472408,25.52,25.25861,99.358589,NaN,0.9964998960495,NaN,30.646626,400,399.839081,25,30.909746,9.103349,48.994152,50.026783,401.696808,399.196198,398.685333,6273.675781,11.933275,11.390721,11.492124,1.696202,1.674452,1.638385,53.677502,99.403999,35.832909,26.443911,99.526184,61.219936,97.362198,0.203310906887054,486.139465,530.075914847905,2.14364872168126,0.0300642716237733,1.27540704611612,15.5274197653644,584.910896098295,2.18866821996654,0.0147818144471741,1.32292890186056,51.4449413689524,568.41791141981,87.2323240647553,0.0137591313458219,1.40406413505248
13,13.002047,32.5,32.475166,25.52,25.258036,99.294403,NaN,0.997086107730865,NaN,30.664391,400,399.933533,25,30.910828,9.09878,49.109386,50.026783,401.855469,399.328674,398.834717,6269.385742,11.917555,11.379267,11.461167,1.703539,1.664349,1.629674,53.661728,99.382957,35.842499,26.437645,99.415054,61.194252,97.352684,0.242466852068901,505.333984,530.077728532814,2.14366318216381,0.0300665803409447,1.2753634052715,15.525179458236,584.821727288496,2.18841788283207,0.0147750255159742,1.32331168224021,51.4486526915013,568.426917468445,87.2422765654292,0.0137584489991304,1.40405040194618
13,13.00343,32.5,32.474461,25.52,25.248564,99.288971,NaN,0.997222483158112,NaN,30.688213,400,399.928375,25,30.913843,9.105534,49.174988,50.026783,401.855469,399.328674,398.834717,6269.385742,11.917555,11.379267,11.461167,1.703539,1.664349,1.629674,53.661728,99.382957,35.842499,26.437645,99.415054,61.194252,97.352684,0.242466852068901,505.333984,530.061415172712,2.14359457985202,0.0300606232395122,1.27556139130535,15.5289033708235,584.815624080169,2.18840429259666,0.0147749922431301,1.32332692113896,51.4477040263527,568.401224458755,87.2230738431374,0.013757154741304,1.40419646841023
13,13.003628,32.5,32.475231,25.52,25.25124,99.264381,NaN,0.997500538825989,NaN,30.687466,400,399.950684,25,30.914194,9.114614,49.214241,50.026783,401.78891,399.266418,398.748444,6264.988281,11.927269,11.383177,11.488869,1.696747,1.665681,1.629954,53.664558,99.371613,35.832294,26.437363,99.490089,61.207916,97.352722,0.329818725585938,516.446228,530.064222577536,2.14360199340945,0.0300605901735126,1.27554122115122,15.5294364878892,584.781896413861,2.18831067619052,0.0147725562163087,1.32346860044967,51.4487401562807,568.40495541528,87.2267187789358,0.0137570406757668,1.40418521191464
13,13.003015,32.5,32.476467,25.52,25.25124,99.264381,NaN,0.997268497943878,NaN,30.687466,400,399.950684,25,30.914194,9.105113,49.06736,50.026783,401.74408,399.237457,398.694153,6274.609863,11.920788,11.377745,11.479539,1.703535,1.694667,1.639952,53.681396,99.134018,35.852783,26.440918,99.413643,61.27507,97.320961,0.235679313540459,517.734314,530.066098570797,2.14361445569748,0.0300623769136814,1.27550396532111,15.5277859591388,584.779993450816,2.18830066366919,0.0147718432866948,1.32349127288145,51.4504033069596,568.411146930822,87.2327138764502,0.0137568703087748,1.40416591057956
13,13.004843,32.5,32.476532,25.52,25.263836,99.231979,NaN,0.997075378894806,NaN,30.707581,400,399.96106,25,30.912312,9.090183,48.900543,50.026783,401.74408,399.237457,398.694153,6274.609863,11.920788,11.377745,11.479539,1.703535,1.694667,1.639952,53.681396,99.134018,35.852783,26.440918,99.413643,61.27507,97.320961,0.235679313540459,517.734314,530.076570799343,2.14363113449524,0.0300596097323022,1.27546350959808,15.5327077540874,584.737006846248,2.18818497402494,0.0147691807575425,1.32366076552178,51.4504907690314,568.417247138959,87.2371416852924,0.0137572239025774,1.4041297013369
13,13.004871,32.5,32.481808,25.52,25.26108,99.210304,NaN,0.997294545173645,NaN,30.701422,400,400.009766,25,30.911461,9.087622,48.840008,50.013966,401.83963,399.371155,398.857666,6269.999512,11.91312,11.379611,11.467228,1.696409,1.661276,1.632461,53.681431,99.204544,35.842556,26.44853,99.263412,61.257801,97.326897,0.242062509059906,511.467377,530.072969897491,2.14361878558767,0.0300589679266895,1.27549836257708,15.5327831385761,584.700186727683,2.18806517131338,0.0147643821691942,1.32387039485397,51.4575895469988,568.420054425696,87.2459091219872,0.0137550139254003,1.40419129145596
13,13.004244,32.5,32.479721,25.52,25.261032,99.216347,NaN,0.997403204441071,NaN,30.692419,400,400.006226,25,30.905165,9.094279,48.903866,50.013966,401.856628,399.388275,398.910522,6274.275391,11.932222,11.377633,11.486089,1.676153,1.663144,1.634009,53.694004,99.367935,35.846462,26.43206,99.865517,61.315609,97.339043,0.289328396320343,535.888733,530.074827242054,2.14363132566873,0.0300607854183453,1.27546084475288,15.5310950351841,584.711401976975,2.18810356594447,0.0147660751384905,1.32380061161407,51.454781626697,568.42170302947,87.2444060386172,0.0137560612341412,1.40415011493519
13,13.004472,32.5,32.481216,25.52,25.266003,99.232536,NaN,0.996945083141327,NaN,30.690973,400,399.978027,25,30.900021,9.111167,49.251621,50.013966,401.856628,399.388275,398.910522,6274.275391,11.932222,11.377633,11.486089,1.676153,1.663144,1.634009,53.694004,99.367935,35.846462,26.43206,99.865517,61.315609,97.339043,0.289328396320343,535.888733,530.080469822966,2.14364793748679,0.0300611313944693,1.27541491075653,15.5317088980619,584.730529585082,2.18814900420333,0.014766524787138,1.32374387052885,51.4567930643668,568.429746417662,87.2520520969351,0.013755890043663,1.40412340023448
13,13.006338,32.5,32.482773,25.52,25.271307,99.229797,NaN,0.997584998607635,NaN,30.68401,400,400.00354,25,30.89789,9.113973,49.350285,50.013966,401.869843,399.332916,398.869446,6268.467773,11.943785,11.388635,11.504885,1.696033,1.667908,1.63066,53.712273,99.264702,35.870449,26.427235,99.58741,61.281303,97.336739,0.152252197265625,505.75415,530.08152560148,2.14363267965428,0.0300567720177376,1.27546447217343,15.5367325761981,584.724505495151,2.18812665304428,0.0147654051831431,1.32378670521882,51.4588878434569,568.426389187395,87.2516583245327,0.0137549752035968,1.40416707887631
13,13.005808,32.5,32.482891,25.52,25.278137,99.237297,NaN,0.996954381465912,NaN,30.677311,400,399.846527,25,30.896294,9.091794,49.315079,50.013966,401.413086,398.918884,398.478058,6267.153809,11.925493,11.380742,11.499703,1.668419,1.654597,1.629369,53.679764,99.346741,35.849384,26.45816,99.441185,61.318192,97.322495,0.258710712194443,511.8573,530.091858056336,2.14367264129487,0.0300597043908391,1.27535016710482,15.5353057560901,584.734252001554,2.18815235845344,0.0147659447661704,1.32374987111483,51.4590465968332,568.440953953011,87.2621825285352,0.013755836080886,1.40408010066475
13,13.005808,32.5,32.482891,25.52,25.279284,99.246864,NaN,0.996954381465912,NaN,30.677723,400,399.703522,25,30.89426,9.094178,49.062634,50.013966,401.413086,398.918884,398.478058,6267.153809,11.925493,11.380742,11.499703,1.668419,1.654597,1.629369,53.679764,99.346741,35.849384,26.45816,99.441185,61.318192,97.322495,0.258710712194443,511.8573,530.093320875071,2.14367754303081,0.0300599374966617,1.27533638096789,15.5353057560901,584.746916078658,2.18818636582838,0.0147667197971432,1.3237001381781,51.4590465968332,568.442720601444,87.2634407581774,0.0137559469727001,1.4040693394611
13,13.005798,32.5,32.48312,25.52,25.269316,99.285294,NaN,0.996666312217712,NaN,30.672138,400,399.820068,25,30.901314,9.104033,48.956261,50.013966,401.745941,399.160156,398.691345,6274.155273,11.9483,11.406784,11.508062,1.683722,1.661461,1.623894,53.682587,99.408401,35.852905,26.451033,99.63681,61.348927,97.307213,0.308102160692215,530.971191,530.080638320605,2.14363514535899,0.0300579407396121,1.27545561536385,15.5352788345342,584.797429526366,2.18832109485495,0.0147697005536241,1.32350475395796,51.4593546847412,568.427755129622,87.253076198456,0.013754904036519,1.40416393046089
13,13.007249,32.5,32.483635,25.52,25.272909,99.30629,NaN,0.997663974761963,NaN,30.653112,400,399.949188,25,30.905294,9.117973,48.817539,50.013966,401.982574,399.406677,399.051422,6269.375,11.918556,11.377574,11.466935,1.689509,1.673564,1.638788,53.674137,99.520172,35.836414,26.464771,99.519569,61.276787,97.34903,0.165401175618172,520.344116,530.080781680459,2.14362101166189,0.0300544435195696,1.27550054248128,15.5391849891035,584.824424114931,2.18839153171697,0.0147711039536653,1.32340527813256,51.4600475400607,568.423369683584,87.250613654528,0.0137543958934019,1.40419833679081
13,13.007545,32.5,32.484135,25.52,25.271662,99.316246,NaN,0.997783303260803,NaN,30.647011,400,400.057129,25,30.893702,9.115756,48.758083,50.013966,401.982574,399.406677,399.051422,6269.375,11.918556,11.377574,11.466935,1.689509,1.673564,1.638788,53.674137,99.520172,35.836414,26.464771,99.519569,61.276787,97.34903,0.165401175618172,520.344116,530.078285465242,2.14360966596018,0.03005332780084,1.27553352378791,15.5399817935282,584.836830278656,2.18842285737841,0.0147716218594372,1.32336282363338,51.4607202070059,568.419968404639,87.2488328178242,0.0137539563220737,1.40422652463775
13,13.005906,32.5,32.483395,25.52,25.262844,99.320175,NaN,0.997388958930969,NaN,30.652426,400,400.097382,25,30.892553,9.116397,48.703289,50.013966,402.007996,399.469604,399.091187,6276.076172,11.92694,11.372633,11.473526,1.673657,1.666278,1.616868,53.694199,99.290565,35.850655,26.478502,99.509575,61.258171,97.361366,0.287774056196213,497.880066,530.072052842056,2.14360528739857,0.0300563105797824,1.27554002872214,15.5355695865073,584.843168391691,2.1884428087203,0.0147723666757465,1.32332889994456,51.4597246570845,568.417372583138,87.246035012193,0.0137541279706634,1.40423130918389
13,13.008375,32.5,32.486588,25.52,25.264965,99.329422,NaN,0.997002959251404,NaN,30.648947,400,400.130981,25,30.896763,9.097173,48.6782,50.016674,401.908478,399.352509,398.934845,6269.157227,11.925925,11.374068,11.466167,1.673472,1.657497,1.623846,53.701035,99.366859,35.824379,26.494982,99.434937,61.272919,97.36528,0.465013980865479,517.506714,530.067203037013,2.14356417043594,0.030049549023726,1.27566454537478,15.5422160033067,584.850492298412,2.18844980856145,0.0147712744505569,1.32333947796179,51.4640201951152,568.40694561941,87.2427058131232,0.0137520299328812,1.40434250797886
13,13.005604,32.5,32.48695,25.52,25.273506,99.357872,NaN,0.997018396854401,NaN,30.653875,400,400.123016,25,30.895092,9.104412,48.830391,50.016674,401.908478,399.352509,398.934845,6269.157227,11.925925,11.374068,11.466167,1.673472,1.657497,1.623846,53.701035,99.366859,35.824379,26.494982,99.434937,61.272919,97.36528,0.465013980865479,517.506714,530.086575880739,2.14365699599601,0.0300593576265335,1.27539344945046,15.5347565532716,584.887582420562,2.18854794544094,0.0147733689709901,1.32319875659071,51.4645071725687,568.440898277006,87.2673487759175,0.0137539972869766,1.40414096616687
13,13.004821,32.5,32.489094,25.52,25.279417,99.368027,NaN,0.997295141220093,NaN,30.655632,400,400.107025,25,30.891287,9.125146,48.940716,50.016674,401.905334,399.301544,398.865753,6272.17041,11.939194,11.379467,11.467978,1.669439,1.656307,1.610716,53.715965,99.23748,35.796093,26.523745,99.691002,61.292202,97.382912,0.264506042003632,484.791229,530.096509631211,2.14369817040955,0.0300628406904766,1.2752748602409,15.5326485233322,584.897721917638,2.18856666192088,0.0147729549816484,1.3231854413873,51.4673912845552,568.45868744024,87.282767739197,0.013754144453444,1.40406457961926
13,13.005604,32.5,32.488487,25.52,25.286213,99.383141,NaN,0.996178507804871,NaN,30.639046,400,400.030762,25,30.887106,9.121877,48.938072,50.016674,401.809387,399.197296,398.804932,6274.458984,11.958801,11.386775,11.507989,1.683702,1.676205,1.634002,53.694859,99.144745,35.782581,26.527498,99.731598,61.328182,97.351006,0.199858427047729,499.938599,530.102781334923,2.14371129838458,0.0300619400653941,1.27524073870627,15.5347565532716,584.918653314502,2.18862525699173,0.0147745282125825,1.32309613849273,51.4665747621813,568.462584313404,87.2847648125781,0.013754663422858,1.40403180150862
13,13.005553,32.5,32.488522,25.52,25.294117,99.398865,NaN,0.998449921607971,NaN,30.638906,400,400.016785,25,30.885216,9.117521,48.811459,50.016674,401.809387,399.197296,398.804932,6274.458984,11.958801,11.386775,11.507989,1.683702,1.676205,1.634002,53.694859,99.144745,35.782581,26.527498,99.731598,61.328182,97.351006,0.199858427047729,499.938599,530.113016422847,2.14374610739997,0.0300636948413123,1.2751427173477,15.5346192515525,584.939403230887,2.18868081652259,0.0147757806027586,1.32301547965747,51.4666218436928,568.475178992278,87.2937803016688,0.0137554379982781,1.40395564824493
14,14.225807,35,35.446682,28.138,28.391678,102.606911,NaN,0.997354328632355,NaN,30.948151,400,400.117432,25,31.336506,9.226505,51.924473,50.030918,402.158112,399.158417,398.850555,6815.267578,12.640678,12.051186,12.125228,1.714498,1.69901,1.669032,57.689869,108.635147,38.900768,29.51087,109.147934,67.318527,100.61264,0.688180267810822,565.949646,530.40353553794,2.13304308554855,0.0274001964172723,1.31070026881237,18.7096086438864,584.706863138625,2.17691350090989,0.0134566630750624,1.35997766551586,55.3125648465935,568.480413075958,91.018295046905,0.0125322601307076,1.44750867821604
14,14.224538,35,35.441044,28.138,28.393703,102.576225,NaN,0.997321307659149,NaN,30.960499,400,400.098572,25,31.338638,9.21417,51.914555,50.030918,402.10556,399.149994,398.78595,6802.21875,12.603877,12.019417,12.083246,1.705648,1.704027,1.672179,57.667622,108.577911,38.868504,29.514662,108.80162,67.209076,100.645317,0.666087925434113,565.881042,530.41003458629,2.13307616994154,0.0274037205150349,1.31059603698393,18.7064154199318,584.673753076405,2.17684557369238,0.0134570758957381,1.36005316919895,55.3054765141582,568.485394933933,91.0147795929709,0.0125346806364041,1.44739358630225
14,14.221172,35,35.441242,28.138,28.376129,102.551933,NaN,0.997492253780365,NaN,30.976063,400,400.06665,25,31.350895,9.205671,51.847416,50.030918,402.256622,399.233032,398.905243,6801.02832,12.606788,12.031549,12.071495,1.665844,1.664818,1.622326,57.696468,108.71434,38.878452,29.491894,109.023956,67.263031,100.636047,0.655563712120056,550.970825,530.397201306536,2.1330642033244,0.0274086794815653,1.31061959809882,18.697944410083,584.640409944124,2.17675611853238,0.0134551196993464,1.36020018827599,55.3057254630601,568.48128531242,91.0121846360388,0.0125343687168344,1.44742368034864
14,14.21679,35,35.436489,28.138,28.341356,102.542755,NaN,0.996649622917175,NaN,30.974598,400,400.105713,25,31.36248,9.212832,51.786316,50.030918,402.256622,399.233032,398.905243,6801.02832,12.606788,12.031549,12.071495,1.665844,1.664818,1.622326,57.696468,108.71434,38.878452,29.491894,109.023956,67.263031,100.636047,0.655563712120056,550.970825,530.364906636515,2.13299693074623,0.0274128616909048,1.31080596617726,18.6869142301873,584.635199465684,2.17675927300299,0.013456745156267,1.36016543528253,55.2997491322666,568.45083049136,90.9852787766723,0.012534411089773,1.44755617512721
14,14.21654,35,35.433308,28.138,28.326397,102.534172,NaN,0.996984302997589,NaN,30.992758,400,400.167145,25,31.366434,9.205004,51.918312,50.030907,402.206818,399.218292,398.923981,6807.652344,12.631002,12.039161,12.11765,1.694328,1.698942,1.646336,57.710815,108.559418,38.879551,29.485783,108.95842,67.191048,100.628258,0.581368088722229,572.156494,530.346055046393,2.13293667446692,0.0274106155198888,1.31098659930482,18.6862848638144,584.628393242124,2.17675255070559,0.0134576464453031,1.36015657683539,55.2957490544829,568.42490256121,90.9634412479091,0.0125341195262486,1.44768167467598
14,14.216757,35,35.431332,28.138,28.327677,102.525002,NaN,0.997637152671814,NaN,30.992382,400,400.134552,25,31.364302,9.21427,52.143982,50.030907,402.206818,399.218292,398.923981,6807.652344,12.631002,12.039161,12.11765,1.694328,1.698942,1.646336,57.710815,108.559418,38.879551,29.485783,108.95842,67.191048,100.628258,0.581368088722229,572.156494,530.347074979376,2.13293808461011,0.0274103237515768,1.31098314582477,18.6868311543038,584.618944737057,2.17673447879518,0.0134579125338731,1.3601737323189,55.2932641117811,568.42293920566,90.9596454884012,0.0125347542365172,1.44766589289487
14,14.216797,35,35.430447,28.138,28.327129,102.503021,NaN,0.997035562992096,NaN,30.998146,400,400.128235,25,31.360249,9.206492,52.184296,50.030907,402.286835,399.254303,398.942322,6805.165527,12.624098,12.025907,12.082144,1.736658,1.723664,1.698089,57.746483,108.578506,38.822048,29.496185,108.761246,67.203896,100.622604,0.757760047912598,577.472351,530.346235244344,2.13293493553191,0.0274101198304906,1.31099278413747,18.6869318523258,584.590400216197,2.17666166492409,0.0134566630788082,1.36028699234384,55.2921511342479,568.420683265114,90.9569945168278,0.0125349591152842,1.44766795134647
14,14.214142,35,35.422272,28.138,28.312105,102.491684,NaN,0.99740606546402,NaN,31.014071,400,400.161255,25,31.358685,9.208003,51.951664,50.030907,401.930603,398.963196,398.635834,6797.569824,12.596046,12.012865,12.070436,1.657774,1.663921,1.624979,57.750034,108.506989,38.853741,29.44404,108.855621,67.256836,100.609322,0.569119870662689,568.394653,530.334591640918,2.13292045405111,0.02741381224471,1.31102669793488,18.6802475578854,584.587494823087,2.17668321894696,0.0134598013448133,1.36020088532412,55.2818692138179,568.405162377917,90.936179004554,0.0125371589939086,1.4476517018223
14,14.212619,35,35.422672,28.138,28.296057,102.483376,NaN,0.997527003288269,NaN,31.014986,400,400.025543,25,31.355326,9.213426,51.752758,50.030907,401.977539,398.896545,398.634613,6803.664063,12.629874,12.037831,12.094791,1.676076,1.666467,1.636794,57.761337,108.616524,38.843285,29.433634,108.881981,67.225075,100.606804,0.730079412460327,573.061707,530.318171866985,2.13287983560154,0.0274145075716651,1.31114361472378,18.6764127903461,584.575581603603,2.176650071048,0.0134589689567354,1.36025746371143,55.2823723478242,568.390875418569,90.9268042581999,0.0125361830995393,1.44775229669313
14,14.209791,35,35.420971,28.138,28.280033,102.496674,NaN,0.997354090213776,NaN,31.007576,400,399.869873,25,31.363695,9.216375,51.755203,50.030907,401.977539,398.896545,398.634613,6803.664063,12.629874,12.037831,12.094791,1.676076,1.666467,1.636794,57.761337,108.616524,38.843285,29.433634,108.881981,67.225075,100.606804,0.730079412460327,573.061707,530.305743456803,2.13286432650552,0.0274184388776842,1.31118006533472,18.6692913369454,584.596273856721,2.17671125137958,0.013460821286414,1.36014705161726,55.280232739789,568.383096552628,90.9193304913305,0.0125363783785959,1.44777910240437
14,14.207981,35,35.415611,28.138,28.268183,102.467392,NaN,0.997695684432983,NaN,31.017912,400,399.869904,25,31.369686,9.199065,51.79636,50.030907,401.95694,398.953949,398.627594,6796.691406,12.60745,12.010995,12.071651,1.717448,1.712781,1.675991,57.76746,108.508034,38.867695,29.392374,108.768982,67.177818,100.628204,0.663680255413055,565.404358,530.295699208204,2.13284746882594,0.0274206503852446,1.31122433049979,18.6647328448029,584.564651771082,2.17664627560515,0.0134612063469134,1.36021965360922,55.2734901228292,568.370239474239,90.9038296222301,0.0125376665149718,1.44778624717609
14,14.207943,35,35.412663,28.138,28.262257,102.429459,NaN,0.997452735900879,NaN,31.014631,400,399.835236,25,31.385984,9.186465,51.872887,50.030907,401.95694,398.953949,398.627594,6796.691406,12.60745,12.010995,12.071651,1.717448,1.712781,1.675991,57.76746,108.508034,38.867695,29.392374,108.768982,67.177818,100.628204,0.663680255413055,565.404358,530.28804401843,2.13282241702769,0.02741960861221,1.3112998167602,18.6646371369632,584.517566740853,2.17653148044351,0.0134597456576145,1.36038871536978,55.2697813439514,568.357423267271,90.8913358296094,0.0125380435536787,1.44782830951678
14,14.206532,35,35.411263,28.138,28.253723,102.430084,NaN,0.997074902057648,NaN,30.996172,400,399.909302,25,31.398764,9.198321,51.812183,50.030907,402.143158,399.095093,398.780487,6792.02002,12.598625,12.014568,12.051606,1.632388,1.637545,1.601143,57.770889,108.383186,38.87899,29.400169,109.000641,67.114822,100.64711,0.622542560100555,573.639587,530.281136871471,2.13281233730479,0.0274214678345627,1.31132510947661,18.6610832172031,584.5205617613,2.17654447218754,0.0134604801354086,1.36035876687527,55.2680199670002,568.351998517463,90.885859484699,0.0125382608224481,1.44784389723792
14,14.202689,35,35.406628,28.138,28.253723,102.430084,NaN,0.998222529888153,NaN,30.996172,400,399.909302,25,31.398764,9.186979,51.772331,50.030907,402.189362,399.176666,398.856293,6793.77832,12.610738,12.015853,12.072202,1.70282,1.704784,1.668469,57.765629,108.54554,38.895596,29.375982,108.778511,67.196442,100.58699,0.591874957084656,565.947327,530.292803352008,2.13288601383418,0.0274309905321164,1.31108869376391,18.651402411463,584.527662270153,2.17657999049326,0.0134627535991042,1.36027186890031,55.262188163253,568.373007568198,90.8946450954644,0.0125412300333461,1.44763685226949
14,14.202689,35,35.406628,28.138,28.245354,102.455811,NaN,0.998222529888153,NaN,30.975231,400,399.955536,25,31.40345,9.186849,51.837112,50.030907,402.189362,399.176666,398.856293,6793.77832,12.610738,12.015853,12.072202,1.70282,1.704784,1.668469,57.765629,108.54554,38.895596,29.375982,108.778511,67.196442,100.58699,0.591874957084656,565.947327,530.281830390955,2.13284960713923,0.0274293859257055,1.31119857929978,18.651402411463,584.562656028014,2.17667315986221,0.013464724961238,1.36011979711524,55.262188163253,568.35975407203,90.8854901104893,0.0125404648865387,1.4477247963787
14,14.200613,35,35.404922,28.138,28.236467,102.472519,NaN,0.997721493244171,NaN,30.981459,400,400.014526,25,31.392296,9.184265,51.733337,50.030479,402.249878,399.238007,398.922089,6792.779785,12.602689,12.013776,12.056273,1.643004,1.643139,1.597477,57.748615,108.441933,38.906467,29.350071,108.865349,67.252373,100.548355,0.560478389263153,564.995117,530.276480915492,2.13285075256965,0.0274328279193152,1.31118756020184,18.646171990343,584.587992113285,2.17674672830165,0.0134668420530837,1.35998917517555,55.260041506811,568.358031597287,90.8821926313079,0.0125410120246494,1.44771133900341
14,14.200249,35,35.402252,28.138,28.225094,102.496429,NaN,0.99771511554718,NaN,30.9762,400,400.056274,25,31.389721,9.191988,51.666245,50.030479,402.141449,399.130646,398.820435,6800.952637,12.61518,12.036913,12.096058,1.650119,1.657554,1.606125,57.775692,108.35173,38.867958,29.334465,108.839546,67.176094,100.58831,0.598036050796509,561.587158,530.262673393096,2.13280825154913,0.0274315492509745,1.31131458546123,18.6452548436504,584.624594464888,2.17685374302124,0.0134699838921784,1.35979813769454,55.2566816889952,568.339211762797,90.8658943436369,0.0125409374338293,1.44779730885765
14,14.196308,35,35.401123,28.138,28.218397,102.496452,NaN,0.996573626995087,NaN,30.986664,400,400.031677,25,31.393948,9.197817,51.775745,50.030479,402.141449,399.130646,398.820435,6800.952637,12.61518,12.036913,12.096058,1.650119,1.657554,1.606125,57.775692,108.35173,38.867958,29.334465,108.839546,67.176094,100.58831,0.598036050796509,561.587158,530.265860502056,2.13285470432809,0.0274400379931342,1.31115996437525,18.6353238326047,584.626353748389,2.17686247483846,0.0134705397112062,1.35977687818353,55.2552609424862,568.354705582808,90.8752014347075,0.0125422600413888,1.4476779858541
