P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,14.196312,35,35.394451,28.138,28.201307,102.485115,NaN,0.99706894159317,NaN,30.995684,400,400.039063,25,31.403072,9.191281,52.099358,50.030479,402.137634,399.062531,398.734131,6791.648926,12.6106,12.016125,12.066292,1.738778,1.736428,1.692512,57.786594,108.467773,38.873337,29.349241,108.831848,67.158371,100.578209,0.676392555236816,573.200134,530.243438707444,2.13278026584584,0.0274367495616513,1.31138484826918,18.6353339133441,584.621150479315,2.17687255116118,0.0134729461384775,1.35971887690215,55.2468640992375,568.319240959545,90.8424601690184,0.0125427416845661,1.44781606930433
14,14.194357,35,35.390312,28.138,28.181913,102.483055,NaN,0.99724942445755,NaN,30.993834,400,399.959381,25,31.413574,9.19276,52.186192,50.030479,402.137634,399.062531,398.734131,6791.648926,12.6106,12.016125,12.066292,1.738778,1.736428,1.692512,57.786594,108.467773,38.873337,29.349241,108.831848,67.158371,100.578209,0.676392555236816,573.200134,530.223944436561,2.13273337462481,0.0274378781256291,1.31151952510112,18.6304066967743,584.624684832438,2.17689680666349,0.0134748205127941,1.35965357712071,55.241654465351,568.296981888372,90.8219704894171,0.0125430256053318,1.44790351319591
14,14.191265,35,35.386002,28.138,28.172594,102.489426,NaN,0.996843576431274,NaN,30.99435,400,399.853607,25,31.420567,9.192393,51.854343,50.030479,401.881104,398.959625,398.586853,6792.312988,12.585189,12.010712,12.063897,1.679123,1.684502,1.647831,57.811378,108.332603,38.857552,29.342489,108.473465,67.139526,100.56263,0.624523282051086,563.119629,530.221119082641,2.13275215602475,0.0274437625189508,1.31145154631706,18.6226128375822,584.639943368646,2.17695288949815,0.013477425324348,1.35953541716929,55.2362290934803,568.298411336351,90.8176299029582,0.0125447429398439,1.44783108063609
14,14.191997,35,35.383415,28.138,28.164904,102.509689,NaN,0.997832953929901,NaN,30.994682,400,400.018799,25,31.418076,9.192821,51.679874,50.030479,402.113556,399.112793,398.769684,6797.212891,12.604448,12.031921,12.085588,1.681546,1.671552,1.628233,57.82885,108.368675,38.837959,29.344559,108.512276,67.094109,100.558525,0.575913548469543,550.214905,530.20880868863,2.13270463439869,0.0274404697622333,1.31159792630016,18.6244580712013,584.671448605118,2.17704604071026,0.0134802485653072,1.35936776346445,55.2329723638629,568.277870116462,90.8002445378972,0.0125445376046208,1.44792980352512
14,14.189283,35,35.379833,28.138,28.157286,102.49894,NaN,0.99787163734436,NaN,31.004637,400,400.03891,25,31.418575,9.189433,51.626995,50.030479,402.149231,399.129761,398.793549,6789.151367,12.606092,12.016479,12.077638,1.717629,1.716334,1.688994,57.806564,108.318275,38.832146,29.306543,108.825623,67.137383,100.506149,0.491805046796799,568.919556,530.207066782886,2.13272357214616,0.0274457440501285,1.31153083501352,18.6176162302503,584.6623175073,2.17703458788,0.0134811848338867,1.3593640530391,55.2284627391048,568.280268766245,90.7974724108077,0.0125460352367804,1.44786154186314
14,14.18726,35,35.37809,28.138,28.150185,102.475304,NaN,0.997798323631287,NaN,31.00523,400,400.047058,25,31.415752,9.17598,51.519623,50.030479,402.149231,399.129761,398.793549,6789.151367,12.606092,12.016479,12.077638,1.717629,1.716334,1.688994,57.806564,108.318275,38.832146,29.306543,108.825623,67.137383,100.506149,0.491805046796799,568.919556,530.203903198896,2.13273150122208,0.0274494037469888,1.31149954633189,18.6125157198542,584.632853719922,2.17696240624913,0.0134802300903243,1.35947059968986,55.2262682283169,568.280967691535,90.7958000513784,0.0125467370380095,1.44783143845124
14,14.184961,35,35.375027,28.138,28.142593,102.462006,NaN,0.996995091438293,NaN,31.023571,400,399.982178,25,31.406357,9.189311,51.389301,50.030659,402.141235,399.14679,398.786316,6790.891602,12.595306,12.012142,12.05624,1.649368,1.645184,1.603419,57.822372,108.38131,38.855244,29.280464,108.560753,67.140106,100.51461,0.599315881729126,560.196777,530.200935306615,2.13274259732053,0.0274536558670711,1.31145768458733,18.6067186761833,584.619463734467,2.17693775114634,0.013480716110675,1.35949162303642,55.2224115771943,568.28116280415,90.7921475299875,0.0125479107920889,1.44778540251536
14,14.184881,35,35.373215,28.138,28.133823,102.442924,NaN,0.99649566411972,NaN,31.038624,400,399.976776,25,31.39889,9.190702,51.260353,50.030659,402.141235,399.14679,398.786316,6790.891602,12.595306,12.012142,12.05624,1.649368,1.645184,1.603419,57.822372,108.38131,38.855244,29.280464,108.560753,67.140106,100.51461,0.599315881729126,560.196777,530.189676562045,2.13270595758166,0.0274521704952977,1.31156825483022,18.6065169394295,584.596295185005,2.17688257074293,0.0134801440075617,1.35957015445282,55.2201299488365,568.265554634724,90.7791264596265,0.0125476965506717,1.44786266566345
14,14.182966,35,35.365913,28.138,28.123344,102.42807,NaN,0.997260630130768,NaN,31.05357,400,399.983521,25,31.399986,9.18777,51.236225,50.030659,402.127686,399.081818,398.777863,6789.543945,12.609221,12.015548,12.07963,1.699703,1.703411,1.657794,57.830341,108.348511,38.837757,29.286215,108.739853,67.217613,100.468803,0.653506696224213,557.251099,530.181755597465,2.13269711655788,0.0274549153621889,1.31158811683433,18.6016876099864,584.5872809876,2.17688478035548,0.0134825946664244,1.3595210183935,55.2109345152857,568.253174126538,90.7615449383867,0.0125497531128243,1.4478382774846
14,14.179514,35,35.365326,28.138,28.114492,102.406967,NaN,0.997083425521851,NaN,31.069447,400,399.966797,25,31.401234,9.200894,51.106663,50.030659,402.095398,399.049164,398.755402,6785.180664,12.603695,12.005805,12.077897,1.672441,1.674834,1.638245,57.825539,108.365486,38.815254,29.262877,108.513977,67.172256,100.484848,0.557357370853424,544.24292,530.180643401959,2.13272488719031,0.0274617936895285,1.31149164276203,18.592980966509,584.559488764463,2.1768128869341,0.0134812652208334,1.3596344598875,55.2101952398347,568.262543567401,90.7672904276725,0.0125505176207616,1.44776741912685
14,14.178088,35,35.361122,28.138,28.114492,102.406967,NaN,0.996770203113556,NaN,31.069447,400,399.966797,25,31.401234,9.191606,51.087963,50.030659,402.095398,399.049164,398.755402,6785.180664,12.603695,12.005805,12.077897,1.672441,1.674834,1.638245,57.825539,108.365486,38.815254,29.262877,108.513977,67.172256,100.484848,0.557357370853424,544.24292,530.184979808546,2.13275228076417,0.0274653385986672,1.31140361827781,18.5893838393887,584.565927527499,2.17684512364516,0.0134833323641522,1.35955572142571,55.2049003875256,568.267235905355,90.7653321665097,0.0125523855203264,1.44767481168508
14,14.178088,35,35.361122,28.138,28.106148,102.373985,NaN,0.996770203113556,NaN,31.068768,400,400.032227,25,31.398018,9.192788,51.062256,50.030659,402.353516,399.380981,399.010803,6790.057617,12.600039,12.013721,12.063807,1.671032,1.661914,1.626396,57.83247,108.319374,38.819229,29.242449,108.695808,67.210373,100.469727,0.542457759380341,554.339233,530.174036998202,2.13271595732686,0.0274637356152276,1.31151354004286,18.5893838393887,584.521083452029,2.1767257115487,0.0134808029395741,1.35975033474705,55.2049003875256,568.254017414968,90.7562016012413,0.0125516213227885,1.44776266148716
14,14.175589,35,35.357121,28.138,28.098145,102.365234,NaN,0.996854305267334,NaN,31.049057,400,400.128326,25,31.393124,9.186196,51.070892,50.030659,401.937805,398.880157,398.526062,6780.443359,12.594699,12.016794,12.068819,1.707768,1.708463,1.658725,57.846783,108.205124,38.802189,29.256136,108.604195,67.017708,100.54277,0.638986587524414,558.635498,530.171141763426,2.13272913079982,0.0274684117640512,1.31146468281773,18.5830793805347,584.515314749577,2.17672471353461,0.0134820993514081,1.35972700487224,55.1998607532859,568.25378908443,90.7510949365882,0.0125531279551642,1.44770571134514
14,14.17411,35,35.351768,28.138,28.094145,102.369736,NaN,0.997118234634399,NaN,31.025871,400,399.949463,25,31.393492,9.188111,51.059746,50.030659,401.937805,398.880157,398.526062,6780.443359,12.594699,12.016794,12.068819,1.707768,1.708463,1.658725,57.846783,108.205124,38.802189,29.256136,108.604195,67.017708,100.54277,0.638986587524414,558.635498,530.170394463588,2.13274013672801,0.0274713216405264,1.31142605630708,18.5793477756938,584.529637655343,2.17678207616507,0.0134850778946704,1.35960009820275,55.1931174522991,568.251073914734,90.7425976725305,0.0125550049007285,1.4476455276374
14,14.172327,35,35.351051,28.138,28.090633,102.382286,NaN,0.997862935066223,NaN,31.035477,400,399.88736,25,31.399656,9.196385,51.211903,50.030659,402.015503,399.059387,398.64917,6785.193848,12.590023,12.007612,12.058835,1.696375,1.690436,1.652237,57.857609,108.1381,38.81638,29.247505,108.609138,67.001999,100.516708,0.637435019016266,561.714783,530.171211995962,2.13275911149543,0.0274750822685792,1.31136222458236,18.5748487707194,584.547798500818,2.17683301211135,0.0134863933263869,1.359512629538,55.1922141698886,568.257078507163,90.7458586140581,0.0125556246230555,1.44759514641765
14,14.170686,35,35.345833,28.138,28.081123,102.367378,NaN,0.997409164905548,NaN,31.045845,400,399.902252,25,31.401297,9.211999,51.366535,50.030659,402.121063,399.130371,398.790283,6785.807617,12.57727,12.00826,12.052153,1.638849,1.634028,1.572724,57.855198,108.099449,38.80452,29.237322,108.777534,67.078651,100.491409,0.626013815402985,563.605957,530.16373235966,2.13274924948873,0.0274773377240415,1.31138617481637,18.5707076943273,584.535524560356,2.1768190679765,0.0134878174104782,1.35950279336573,55.1856400605181,568.246937940015,90.732398238609,0.0125570214957822,1.44758627225008
14,14.168233,35,35.341423,28.138,28.071335,102.37162,NaN,0.99760377407074,NaN,31.038757,400,399.952881,25,31.399117,9.208143,51.424015,50.030659,402.121063,399.130371,398.790283,6785.807617,12.57727,12.00826,12.052153,1.638849,1.634028,1.572724,57.855198,108.099449,38.80452,29.237322,108.777534,67.078651,100.491409,0.626013815402985,563.605957,530.158358864566,2.13275378831615,0.0274815614824581,1.31136363104624,18.5645168557182,584.548047221097,2.17686825673668,0.0134903134655995,1.35939515735369,55.180083352211,568.243051553861,90.7242572593034,0.0125584733400529,1.44754763990382
14,14.166471,35,35.336124,28.138,28.061131,102.37352,NaN,0.997620522975922,NaN,31.025368,400,399.930969,25,31.391941,9.186636,51.492157,50.031548,401.994965,398.906219,398.591919,6775.358398,12.594685,12.013912,12.063586,1.67485,1.673398,1.633181,57.842197,108.167809,38.793873,29.216413,108.63649,67.032394,100.485382,0.523886919021606,579.10968,530.150338336524,2.13274323754584,0.0274839863499008,1.31138924919359,18.5600694524094,584.558746997255,2.17691578789593,0.0134930681340214,1.35928470726449,55.1734057663044,568.232557364138,90.7104508230955,0.0125598813845549,1.44753992037504
14,14.165406,35,35.33078,28.138,28.055056,102.385048,NaN,0.998480558395386,NaN,31.021963,400,399.865814,25,31.391331,9.197832,51.591507,50.031548,402.104858,399.117249,398.747772,6782.34082,12.592949,12.004251,12.061861,1.671694,1.671908,1.629583,57.842251,108.141159,38.798256,29.19179,108.698654,67.031281,100.497292,0.631086587905884,551.017883,530.145612125477,2.1327372646403,0.0274854701317403,1.31140351560578,18.5573811206048,584.582600663957,2.17699851194212,0.0134965844207187,1.35911675584162,55.1666706817447,568.223671691006,90.6976990411299,0.0125614000571825,1.44752084688549
14,14.162401,35,35.328503,28.138,28.048794,102.392197,NaN,0.997200787067413,NaN,30.99888,400,399.89978,25,31.391724,9.183678,51.695213,50.031548,402.104858,399.117249,398.747772,6782.34082,12.592949,12.004251,12.061861,1.671694,1.671908,1.629583,57.842251,108.141159,38.798256,29.19179,108.698654,67.031281,100.497292,0.631086587905884,551.017883,530.146544221785,2.13276778377995,0.0274917502958146,1.31130035388254,18.5497949124737,584.595803563294,2.1770418530548,0.0134982545313045,1.35903206464969,55.1638007194946,568.231915670025,90.7005764920362,0.0125627434342707,1.44743276348865
14,14.158437,35,35.327396,28.138,28.040447,102.379005,NaN,0.99751615524292,NaN,30.990276,400,399.922119,25,31.395372,9.185246,51.789764,50.031548,402.117279,399.114655,398.790741,6784.448242,12.571976,12.001146,12.043333,1.6162,1.614864,1.552366,57.840542,108.018661,38.770596,29.20326,108.582039,67.054497,100.484184,0.632817685604095,559.509399,530.147661206136,2.13280767942452,0.027500022264706,1.31116539882982,18.5397858260074,584.579570068104,2.17700260440777,0.0134977877721581,1.35908898268838,55.1624053892578,568.245041116176,90.7082749580946,0.0125639242129894,1.44732937494739
14,14.152786,35,35.320999,28.138,28.038029,102.355774,NaN,0.996833264827728,NaN,30.994797,400,399.947083,25,31.403107,9.195611,51.680748,50.031548,402.117279,399.114655,398.790741,6784.448242,12.571976,12.001146,12.043333,1.6162,1.614864,1.552366,57.840542,108.018661,38.770596,29.20326,108.582039,67.054497,100.484184,0.632817685604095,559.509399,530.161684609956,2.13290584865439,0.0275136468578367,1.31084818274803,18.5255134188972,584.557794843503,2.17696761201551,0.0134991571427064,1.35910598443269,55.154341552441,568.272722920105,90.7194869733705,0.0125679611713525,1.44705207525568
14,14.152026,35,35.317638,28.138,28.036812,102.369431,NaN,0.997062623500824,NaN,31.022024,400,399.918243,25,31.403936,9.188473,51.381241,50.031548,402.074463,399.00766,398.69693,6777.769531,12.587837,12.010259,12.069672,1.657205,1.65301,1.609066,57.885891,108.069252,38.75058,29.187359,108.667038,66.992027,100.497185,0.662233769893646,567.159485,530.162401423812,2.13291517146792,0.0275153084727161,1.31081726793919,18.5235936028416,584.581503072324,2.1770428311955,0.0135018616770921,1.35896266948481,55.1501043354698,568.271890886403,90.7147529778881,0.0125691927844087,1.44700847713015
14,14.146319,35,35.312557,28.138,28.036812,102.369431,NaN,0.997561991214752,NaN,31.022024,400,399.918243,25,31.403936,9.172835,51.200909,50.031548,401.886597,398.87384,398.488129,6780.52832,12.591225,12.006036,12.060645,1.684816,1.680649,1.640748,57.889431,108.058952,38.763081,29.163017,108.447899,67.054695,100.440407,0.664876997470856,587.873169,530.179761227437,2.13302495998502,0.027529549949492,1.31046500763626,18.5091748173448,584.589284400375,2.17708182321316,0.0135043664858677,1.358867572355,55.1436981148862,568.305452594969,90.7316620752633,0.0125730707675164,1.44671162422506
14,14.145267,35,35.307018,28.138,28.026501,102.368385,NaN,0.997048735618591,NaN,31.007776,400,399.842285,25,31.404675,9.183102,51.267105,50.031548,401.886597,398.87384,398.488129,6780.52832,12.591225,12.006036,12.060645,1.684816,1.680649,1.640748,57.889431,108.058952,38.763081,29.163017,108.447899,67.054695,100.440407,0.664876997470856,587.873169,530.169448544158,2.13300033517581,0.0275301924894044,1.31053560890606,18.5065164516938,584.59634535971,2.17712054766034,0.0135070175946181,1.35877007177461,55.1367136197857,568.289527744339,90.7138005639008,0.0125742593299564,1.44673627906265
14,14.145267,35,35.307018,28.138,28.019512,102.370934,NaN,0.997048735618591,NaN,30.985821,400,399.806915,25,31.414925,9.18279,51.543095,50.031548,401.87851,398.892181,398.561584,6780.947266,12.56661,11.991428,12.032116,1.641707,1.64307,1.583698,57.88797,107.984375,38.737278,29.149553,108.474091,67.048973,100.439133,0.692207098007202,566.945251,530.160288889667,2.13296992191069,0.0275288476749293,1.3106275089416,18.5065164516938,584.599808845525,2.17712977084142,0.0135072132243338,1.35875508749123,55.1367136197857,568.278461574037,90.706151699493,0.0125736186302702,1.44680967186159
14,14.142602,35,35.304344,28.138,28.022696,102.370613,NaN,0.99784791469574,NaN,30.969809,400,399.791595,25,31.421417,9.206541,51.598019,50.034035,401.799835,398.781433,398.382355,6776.430664,12.592251,12.002019,12.056649,1.715305,1.694903,1.668157,57.875458,108.071587,38.773285,29.125198,108.154236,66.9412,100.448135,0.477706044912338,557.51239,530.172568854575,2.13303505887402,0.0275361151978593,1.31042114044568,18.4997814270606,584.603467306552,2.17714913185522,0.0135085074890681,1.35870694548106,55.1333414885535,568.298799930107,90.7169007664308,0.0125758152550279,1.44663572967875
14,14.139676,35,35.298077,28.138,28.012167,102.357651,NaN,0.998078048229218,NaN,30.96203,400,399.729645,25,31.4254,9.215295,51.534214,50.034035,401.799835,398.781433,398.382355,6776.430664,12.592251,12.002019,12.056649,1.715305,1.694903,1.668157,57.875458,108.071587,38.773285,29.125198,108.154236,66.9412,100.448135,0.477706044912338,557.51239,530.167672485425,2.13304555626079,0.0275413981968053,1.31037892124832,18.4923856981579,584.595452774548,2.17715033528974,0.0135106043904377,1.35866586836876,55.1254375114922,568.294737587337,90.7063368729521,0.0125779690666112,1.4465710826676
14,14.135483,35,35.289562,28.138,27.991459,102.361343,NaN,0.996512532234192,NaN,30.974483,400,399.641876,25,31.430973,9.202888,51.579613,50.034035,401.844879,398.901733,398.585144,6773.743164,12.566723,11.974587,12.026845,1.664648,1.65646,1.620332,57.871086,107.974899,38.745197,29.142933,108.207733,66.889496,100.469986,0.767579138278961,568.994019,530.153294113742,2.13303616265203,0.0275478910720367,1.31039224888353,18.4817855018463,584.61350745319,2.17722905731477,0.0135150903217579,1.35848488971992,55.114696588962,568.280608582774,90.6860302901607,0.012580398016206,1.44654030044193
14,14.136372,35,35.283955,28.138,27.974855,102.369843,NaN,0.99702376127243,NaN,30.983097,400,399.78775,25,31.44018,9.196671,51.593765,50.034035,401.879395,398.869812,398.512024,6763.705078,12.563845,11.991886,12.035506,1.683008,1.664579,1.649082,57.899364,107.964134,38.757698,29.128971,108.356972,66.960602,100.415443,0.723524928092957,571.981873,530.128828502437,2.13294678565269,0.0275424720045729,1.31066559358955,18.4840331537212,584.633638464585,2.17730284887515,0.0135185112392116,1.3583301527904,55.1076227480895,568.241037754843,90.6517348887406,0.0125802445375476,1.44672078120631
14,14.13394,35,35.281433,28.138,27.975273,102.34481,NaN,0.997409880161285,NaN,31.003338,400,399.815765,25,31.441936,9.194381,51.710823,50.034035,401.879395,398.869812,398.512024,6763.705078,12.563845,11.991886,12.035506,1.683008,1.664579,1.649082,57.899364,107.964134,38.757698,29.128971,108.356972,66.960602,100.415443,0.723524928092957,571.981873,530.136778863868,2.13299543467401,0.0275486321777948,1.31050980287258,18.4778840939011,584.603495636942,2.17723165573847,0.0135178348114079,1.35842991491879,55.1044406845756,568.255563556646,90.6586531679748,0.0125820483977707,1.4465875359832
14,14.130444,35,35.278358,28.138,27.978691,102.343056,NaN,0.996433734893799,NaN,31.014774,400,399.840118,25,31.440073,9.197728,51.704742,50.034035,402.031342,399.050354,398.637238,6771.869629,12.60267,11.996168,12.069984,1.775108,1.750886,1.713565,57.937885,107.930328,38.718548,29.141872,108.383415,66.893608,100.432404,0.565194964408875,581.873596,530.151897101573,2.13307762884526,0.0275580333947238,1.31024892059726,18.469043423479,584.605821826944,2.17724892136231,0.0135192188971254,1.35838269296032,55.1005606485452,568.281597699,90.6728443594962,0.0125847303958936,1.44636997276804
14,14.127466,35,35.271332,28.138,27.977514,102.363434,NaN,0.996786177158356,NaN,31.059671,400,399.885345,25,31.438063,9.183361,51.577053,50.034035,402.031342,399.050354,398.637238,6771.869629,12.60267,11.996168,12.069984,1.775108,1.750886,1.713565,57.937885,107.930328,38.718548,29.141872,108.383415,66.893608,100.432404,0.565194964408875,581.873596,530.159416491906,2.13312985661195,0.0275652575510279,1.31008052737908,18.4615113692974,584.644257672521,2.17737657996042,0.0135242547991161,1.35813177953524,55.0916942490743,568.291756129084,90.6711697415578,0.0125880014318679,1.44619996261644
14,14.126467,35,35.26403,28.138,27.976326,102.366859,NaN,0.997201144695282,NaN,31.066545,400,399.917664,25,31.431931,9.174903,51.377922,50.034035,402.05011,399.071777,398.624237,6770.90625,12.57757,11.984425,12.026273,1.744185,1.735578,1.681347,57.944321,107.840157,38.731083,29.144297,108.24897,66.892616,100.427475,0.703140199184418,574.128235,530.160899709927,2.13314392742535,0.027567528870868,1.31003446542635,18.4589843981126,584.660086338093,2.17744503389699,0.013528126846096,1.35797525685042,55.0824780934952,568.287682614118,90.6593121625963,0.0125905542709297,1.44612020856422
14,14.123526,35,35.261562,28.138,27.983097,102.365402,NaN,0.997090637683868,NaN,31.060093,400,400.063293,25,31.429176,9.16498,51.369438,50.034035,402.185822,399.088409,398.779602,6760.442383,12.569232,11.973384,12.018432,1.700159,1.689525,1.636684,57.926208,107.841942,38.688377,29.134388,108.32431,66.851196,100.443825,0.64207249879837,548.766785,530.178716079207,2.13323002073605,0.0275761950320276,1.30976412924879,18.4515443547785,584.661885365277,2.17745871614718,0.0135292351222362,1.35793768071954,55.0793627921872,568.31589720443,90.6757685305301,0.0125931327166181,1.44589732389399
14,14.123196,35,35.257263,28.138,27.980743,102.353035,NaN,0.997571349143982,NaN,31.051308,400,400.049042,25,31.432003,9.166389,51.343147,50.034035,402.185822,399.088409,398.779602,6760.442383,12.569232,11.973384,12.018432,1.700159,1.689525,1.636684,57.926208,107.841942,38.688377,29.134388,108.32431,66.851196,100.443825,0.64207249879837,548.766785,530.176636684115,2.13322613747285,0.0275765679449015,1.30977465476518,18.4507094589841,584.651672239077,2.17744700763239,0.013530411168433,1.3579297930262,55.0739358542038,568.309070336327,90.6657243728009,0.0125943798697953,1.44587968097503
14,14.121986,35,35.251564,28.138,27.961435,102.343933,NaN,0.996954679489136,NaN,31.043802,400,399.95047,25,31.438364,9.174405,51.312721,50.01968,402.067657,398.905701,398.594543,6765.586914,12.593113,12.005243,12.059305,1.68609,1.676738,1.6351,57.935047,107.914948,38.754593,29.091822,107.925873,66.787804,100.453682,0.637408256530762,555.166138,530.155027122835,2.13316545478097,0.0275758788593537,1.30995340862208,18.447648048635,584.648036666002,2.17745786256894,0.0135325308466911,1.3578766117859,55.0667407993388,568.279816170886,90.6384352721004,0.0125948621081987,1.44599006074401
14,14.119056,35,35.242111,28.138,27.961435,102.343933,NaN,0.997442662715912,NaN,31.043802,400,399.95047,25,31.438364,9.182506,51.467934,50.01968,402.09552,399.035706,398.694397,6768.443359,12.586098,11.975669,12.047989,1.73466,1.733449,1.696092,57.946354,107.876984,38.739819,29.096783,108.281021,66.899902,100.391083,0.592787265777588,554.42218,530.163942273194,2.13322189886098,0.0275832176565974,1.30977256623187,18.4402340625452,584.662506947499,2.17753047304568,0.0135372082384676,1.35769999455437,55.0548042739322,568.288441844005,90.6326934092515,0.0125989771268224,1.44579473461643
14,14.11747,35,35.239178,28.138,27.952381,102.309738,NaN,0.997521162033081,NaN,31.048292,400,399.951477,25,31.431746,9.178294,51.601456,50.01968,402.09552,399.035706,398.694397,6768.443359,12.586098,11.975669,12.047989,1.73466,1.733449,1.696092,57.946354,107.876984,38.739819,29.096783,108.281021,66.899902,100.391083,0.592787265777588,554.42218,530.156909211198,2.13321307081078,0.0275854469517173,1.30979351030884,18.4362204110182,584.620568257085,2.17742935256086,0.0135360328895889,1.3578454106846,55.051100198155,568.281535003014,90.6242834413534,0.0125996984817955,1.44579757352333
14,14.11747,35,35.239178,28.138,27.942003,102.283066,NaN,0.997521162033081,NaN,31.035883,400,400.013214,25,31.426224,9.17168,51.626949,50.01968,402.258118,399.022156,398.790283,6760.808594,12.595055,12.001447,12.047604,1.643078,1.639427,1.602699,57.98724,107.802597,38.719013,29.105316,108.096474,66.944092,100.30307,0.556533336639404,546.055847,530.143315467159,2.13316792344838,0.0275834472864115,1.30992977317497,18.4362204110182,584.584349719612,2.17733288463009,0.0135339833503115,1.35800175808359,55.051100198155,568.265111809469,90.6129246064464,0.0125987458282601,1.44590632603398
14,14.117269,35,35.234093,28.138,27.940832,102.282791,NaN,0.99731320142746,NaN,31.030247,400,400.001068,25,31.423353,9.171801,51.643021,50.01968,402.185913,399.052429,398.750031,6758.795898,12.580211,11.975581,12.043181,1.700502,1.705552,1.664399,57.970146,107.879051,38.718567,29.096025,108.407616,66.89917,100.341034,0.697369456291199,565.919617,530.142393287761,2.13316670206081,0.0275837252829792,1.30993274083113,18.435711720961,584.591765108839,2.17737096880779,0.0135364794442439,1.35790824404122,55.0446777989011,568.258260664259,90.6018868804633,0.0126002938347946,1.44587733002731
14,14.116305,35,35.227211,28.138,27.948393,102.265114,NaN,0.99784779548645,NaN,31.04565,400,399.979736,25,31.427116,9.165173,51.685242,50.01968,402.185913,399.052429,398.750031,6758.795898,12.580211,11.975581,12.043181,1.700502,1.705552,1.664399,57.970146,107.879051,38.718567,29.096025,108.407616,66.89917,100.341034,0.697369456291199,565.919617,530.155230790113,2.13321817013592,0.0275875979014915,1.3097739454481,18.433271957467,584.578303372753,2.17735992735501,0.013538528639555,1.3578831346822,55.0359846214526,568.268309603859,90.6003112458669,0.0126035107799819,1.44571012423763
14,14.114011,35,35.222637,28.138,27.953163,102.237152,NaN,0.996990501880646,NaN,31.061699,400,400.000366,25,31.42919,9.161776,51.708267,50.01968,402.346558,399.187714,398.979004,6751.639648,12.567588,11.961873,12.008787,1.677355,1.681208,1.64571,57.990417,107.847382,38.748997,29.072474,107.962082,66.888924,100.326836,0.582947611808777,533.019958,530.16845779341,2.13328311969626,0.0275942668356649,1.30956979990852,18.4274656253411,584.547341063205,2.17729394524185,0.0135386446009392,1.35796153703226,55.0302061214155,568.286169760736,90.6069992444635,0.0126062984468029,1.44552502039826
14,14.111801,35,35.219631,28.138,27.954857,102.226456,NaN,0.997222006320953,NaN,31.056953,400,400.097961,25,31.435923,9.161886,51.607784,50.01968,402.306976,399.130554,398.970886,6752.37793,12.566565,11.976594,12.033143,1.666061,1.678916,1.639317,57.995136,107.910965,38.677727,29.097963,107.935471,66.855576,100.315269,0.600748717784882,551.968872,530.177399257372,2.13333307069243,0.0276001342288111,1.30941127219284,18.4218712326245,584.537422714658,2.17727836502005,0.0135393113818349,1.35796802099525,55.0264082138761,568.300550189153,90.6132240114935,0.0126082842442265,1.44538593710537
14,14.109295,35,35.218773,28.138,27.951654,102.245125,NaN,0.997133135795593,NaN,31.047075,400,400.122498,25,31.450598,9.166836,51.460274,50.01968,402.306976,399.130554,398.970886,6752.37793,12.566565,11.976594,12.033143,1.666061,1.678916,1.639317,57.995136,107.910965,38.677727,29.097963,107.935471,66.855576,100.315269,0.600748717784882,551.968872,530.180828398164,2.13336743247493,0.0276058021135989,1.30929871024401,18.4155267468906,584.564088167739,2.1773524946396,0.0135411719451886,1.35784244637923,55.0253241340022,568.311968026402,90.6200608868662,0.0126092755425478,1.44529789213033
14,14.108829,35,35.213207,28.138,27.951544,102.249214,NaN,0.997573256492615,NaN,31.04669,400,400.081787,25,31.453945,9.178575,51.510666,50.01968,402.321716,399.160339,398.953003,6758.865723,12.582676,11.995934,12.052001,1.710959,1.697978,1.661628,57.99868,107.883621,38.675865,29.108152,107.982834,66.825798,100.339569,0.591866493225098,545.593506,530.182101859062,2.13337593431626,0.0276069498821168,1.3092714182466,18.4143468725952,584.578167457848,2.17741007941449,0.0135442446320407,1.35771432981866,55.0182910129402,568.308041847537,90.6104491310765,0.0126111801313235,1.44524247450239
14,14.106601,35,35.20726,28.138,27.940237,102.261353,NaN,0.996062159538269,NaN,31.063183,400,400.122345,25,31.449654,9.177679,51.687298,50.01968,402.321716,399.160339,398.953003,6758.865723,12.582676,11.995934,12.052001,1.710959,1.697978,1.661628,57.99868,107.883621,38.675865,29.108152,107.982834,66.825798,100.339569,0.591866493225098,545.593506,530.17407540147,2.13336970623652,0.0276103606699111,1.30928217209409,18.4087053510052,584.603757195248,2.17749970429528,0.0135481260534469,1.357532001086,55.0107755072498,568.298275983732,90.5963238317203,0.0126128923526038,1.44522008488768
14,14.105119,35,35.202133,28.138,27.9408,102.259521,NaN,0.996911525726318,NaN,31.078899,400,400.100647,25,31.440311,9.175803,51.74044,50.002495,402.142303,399.141357,398.783295,6750.543945,12.561338,11.971478,12.024448,1.657516,1.653204,1.60064,57.958767,107.800987,38.708183,29.081455,108.00798,66.86657,100.314461,0.62726902961731,553.191956,530.179320844454,2.13340071877754,0.0276141883262063,1.30918340634181,18.4049524051038,584.609122775177,2.17753250125174,0.0135505275740064,1.35744686284023,55.0042954795717,568.303089429054,90.5933019481923,0.0126151373099663,1.445113291732
14,14.102098,35,35.198105,28.138,27.951157,102.247192,NaN,0.997572064399719,NaN,31.089832,400,400.032745,25,31.434076,9.187937,51.527077,50.002495,402.166199,399.083771,398.79129,6755.440918,12.555218,11.98446,12.007848,1.618764,1.608257,1.558215,57.973827,107.701416,38.673222,29.0795,107.976234,66.875854,100.281235,0.567434847354889,545.593506,530.202066563948,2.13350397293896,0.0276237682159293,1.30886164455082,18.3973012489608,584.598556323411,2.17751889432004,0.0135515773934508,1.35744370325091,54.999203964275,568.335566273918,90.6107869827936,0.0126185678025617,1.44483983311808
14,14.101819,35,35.190868,28.138,27.947176,102.233604,NaN,0.996994018554688,NaN,31.115034,400,400.02478,25,31.441994,9.179749,51.306324,50.002495,402.220673,399.162994,398.855835,6750.222656,12.556147,11.977172,12.032879,1.596577,1.599468,1.54593,57.986149,107.748825,38.632378,29.101093,107.812767,66.799774,100.32489,0.676551043987274,563.036499,530.197704360978,2.13349204497247,0.0276237014545509,1.30889653538641,18.3965945754211,584.591197370066,2.17752541884564,0.0135541229415869,1.35738789406707,54.9900550328817,568.322094676513,90.5924962474261,0.0126205618144994,1.44482300304095
14,14.100384,35,35.186787,28.138,27.939926,102.212456,NaN,0.996924757957458,NaN,31.144573,400,400.060242,25,31.448685,9.168556,51.20895,50.002495,402.220673,399.162994,398.855835,6750.222656,12.556147,11.977172,12.032879,1.596577,1.599468,1.54593,57.986149,107.748825,38.632378,29.101093,107.812767,66.799774,100.32489,0.676551043987274,563.036499,530.192579036343,2.13348818847938,0.0276259074850597,1.30890297205786,18.3929597260665,584.568743019668,2.17748033614084,0.0135545215164032,1.35743535620528,54.9848952329608,568.315541230907,90.5829033415974,0.0126217472261897,1.44480661718852
14,14.096752,35,35.184784,28.138,27.941656,102.191101,NaN,0.997014582157135,NaN,31.143375,400,400.10376,25,31.443104,9.167859,51.122952,50.002495,402.277222,399.258636,398.902985,6745.988281,12.572054,11.974629,12.031428,1.636249,1.645011,1.578875,57.998417,107.591316,38.62785,29.091928,107.817741,66.769859,100.322487,0.569824516773224,574.958923,530.205888461852,2.13356572280813,0.0276353645435765,1.30865658554981,18.3837586386183,584.542823388327,2.17741851486545,0.0135538727411492,1.35752295626202,54.9823625752491,568.341215248489,90.5981924011218,0.0126240073790146,1.44460781599025
14,14.095171,35,35.180317,28.138,27.941656,102.191101,NaN,0.997356653213501,NaN,31.143375,400,400.10376,25,31.443104,9.175779,51.020828,50.002495,402.277222,399.258636,398.902985,6745.988281,12.572054,11.974629,12.031428,1.636249,1.645011,1.578875,57.998417,107.591316,38.62785,29.091928,107.817741,66.769859,100.322487,0.569824516773224,574.958923,530.210695796605,2.13359620123471,0.027639337399263,1.30855922029516,18.3797528715272,584.549669126221,2.17745288559671,0.01355609027731,1.35743934692496,54.9767139515236,568.346662096223,90.5964279532025,0.0126260387877378,1.44450657259792
14,14.095171,35,35.180317,28.138,27.940317,102.160477,NaN,0.997356653213501,NaN,31.147612,400,400.101654,25,31.435049,9.171585,50.928413,50.002495,402.189728,399.182861,398.844635,6745.941406,12.537319,11.964036,12.009382,1.585292,1.593593,1.534857,58.02972,107.575523,38.615562,29.09054,107.908134,66.787895,100.290176,0.727127313613892,560.069092,530.208943624094,2.13359038182267,0.027639079261583,1.30857671942509,18.3797528715272,584.508096156047,2.17734212057216,0.0135537336618164,1.35761882527027,54.9767139515236,568.344545310075,90.5949625559839,0.0126259158127617,1.44452054057437
14,14.094597,35,35.174805,28.138,27.936546,102.147446,NaN,0.996222496032715,NaN,31.12508,400,400.065338,25,31.43318,9.174906,50.99366,50.002495,402.268341,399.24826,398.923431,6744.770508,12.538967,11.958901,12.001744,1.5633,1.578987,1.50863,58.043938,107.625374,38.640965,29.079382,108.011307,66.743416,100.316177,0.560818254947662,537.656921,530.205754344934,2.13358505855115,0.0276397948405938,1.30859065656194,18.3782984485304,584.49885577363,2.17733740682875,0.013555467588236,1.35759199226726,54.9697431303564,568.33564918502,90.5819734880828,0.0126275157222439,1.44449866708962
14,14.093701,35,35.171761,28.138,27.933529,102.171608,NaN,0.997451066970825,NaN,31.117142,400,400.098175,25,31.44276,9.17329,51.233452,50.002495,402.268341,399.24826,398.923431,6744.770508,12.538967,11.958901,12.001744,1.5633,1.578987,1.50863,58.043938,107.625374,38.640965,29.079382,108.011307,66.743416,100.316177,0.560818254947662,537.656921,530.204530962269,2.13358922088945,0.0276414652218748,1.30857490643598,18.3760280404914,584.536321795852,2.17744822954106,0.0135588390848667,1.35739337476133,54.9658931317403,568.333319175894,90.5765879870877,0.0126285495833353,1.44446953864324
14,14.091023,35,35.167171,28.138,27.930088,102.189728,NaN,0.996647834777832,NaN,31.091164,400,400.067261,25,31.450212,9.166722,51.456013,50.004677,402.275116,399.325348,398.903809,6752.070313,12.553933,11.974671,12.023822,1.649022,1.656902,1.597579,58.057194,107.558876,38.606403,29.107113,108.125252,66.724365,100.305443,0.648913502693176,575.836426,530.208171690288,2.13362590170079,0.0276475343701952,1.30845494845149,18.3692415073424,584.567950123106,2.17754908108603,0.0135625138010372,1.35720140169399,54.960087287653,568.340863944028,90.5761227778676,0.0126307515424921,1.44435264835201
14,14.087863,35,35.160824,28.138,27.933681,102.20179,NaN,0.997107028961182,NaN,31.064617,400,400.093079,25,31.441833,9.182681,51.51799,50.004677,402.324646,399.341949,399.018066,6742.651855,12.535418,11.951023,11.995742,1.621337,1.628108,1.573974,58.055759,107.489876,38.605804,29.082191,107.996933,66.757095,100.276222,0.5904221534729,542.952454,530.222480309979,2.13370244767323,0.0276561746924328,1.30821349043248,18.3612322494591,584.594043827592,2.17764153751224,0.0135665961258065,1.35701215921028,54.9520580585498,568.360688060496,90.5819829839577,0.0126343432146853,1.44412912638055
14,14.086599,35,35.15374,28.138,27.94079,102.188469,NaN,0.997433066368103,NaN,31.067389,400,400.151062,25,31.439945,9.172623,51.37051,50.004677,402.324646,399.341949,399.018066,6742.651855,12.535418,11.951023,11.995742,1.621337,1.628108,1.573974,58.055759,107.489876,38.605804,29.082191,107.996933,66.757095,100.276222,0.5904221534729,542.952454,530.235622118845,2.13375770686389,0.0276607254421968,1.30804295749183,18.3580281672566,584.586820142313,2.17764789905896,0.013569092502312,1.35695755795454,54.9430951576975,568.371836203025,90.5809235874239,0.0126377152460209,1.44395210478688
14,14.08691,35,35.149529,28.138,27.935637,102.168617,NaN,0.997450649738312,NaN,31.071131,400,400.187378,25,31.453135,9.16597,51.275784,50.004677,402.195068,399.175995,398.858887,6745.006348,12.557799,11.983151,12.029338,1.622709,1.632166,1.568849,58.06773,107.555519,38.618488,29.073637,107.907394,66.733437,100.280106,0.616492092609406,556.543274,530.227936206947,2.13372932271446,0.027658949360284,1.30812931759387,18.3588165335252,584.566333612677,2.1776085403,0.0135696583307346,1.35699485105025,54.9377665997986,568.356190345752,90.5648689889383,0.0126384253574382,1.44399366033525
14,14.084422,35,35.146614,28.138,27.924355,102.155121,NaN,0.997445583343506,NaN,31.066792,400,400.028625,25,31.461214,9.160558,51.237278,50.004677,402.195068,399.175995,398.858887,6745.006348,12.557799,11.983151,12.029338,1.622709,1.632166,1.568849,58.06773,107.555519,38.618488,29.073637,107.907394,66.733437,100.280106,0.616492092609406,556.543274,530.22074157883,2.13372828454059,0.0276630342414395,1.30812343955509,18.352509236112,584.552486585833,2.17758218512076,0.0135700690604351,1.35701923834563,54.9340776959391,568.352128519444,90.5584427060047,0.0126393106163112,1.44397781620003
14,14.0825,35,35.142082,28.138,27.906845,102.144295,NaN,0.997462272644043,NaN,31.064608,400,399.973053,25,31.462248,9.152283,51.24213,50.004677,402.209778,399.125366,398.770538,6747.858398,12.562645,11.980877,12.031476,1.660458,1.663415,1.610339,58.057182,107.561539,38.639107,29.041826,107.928787,66.668839,100.284615,0.531821727752686,542.042419,530.20367950008,2.13368927276626,0.0276644945148673,1.30823371263853,18.3476362233329,584.544741491079,2.17757793567031,0.0135714898694094,1.35699775404435,54.9283420206233,568.332211717131,90.5390316102238,0.0126398961994865,1.44404285467106
14,14.079074,35,35.135448,28.138,27.891495,102.12989,NaN,0.997534394264221,NaN,31.06225,400,400.073517,25,31.465372,9.15199,51.187798,50.004677,402.223083,399.206665,398.873108,6735.989258,12.538385,11.949544,11.995506,1.639685,1.635454,1.592392,58.068882,107.457787,38.644562,29.034985,107.925964,66.659668,100.293182,0.572943508625031,550.036743,530.194017716233,2.1336886650325,0.0276701591480297,1.30822318998156,18.3389487463356,584.535362621177,2.17757693692399,0.0135736814995683,1.35695785483427,54.919945024947,568.323604706585,90.5248456391919,0.0126419488776594,1.44400258461595
14,14.079272,35,35.132969,28.138,27.894524,102.139915,NaN,0.997321426868439,NaN,31.061598,400,400.023651,25,31.469477,9.15033,51.2029,50.004677,402.223083,399.206665,398.873108,6735.989258,12.538385,11.949544,11.995506,1.639685,1.635454,1.592392,58.068882,107.457787,38.644562,29.034985,107.925964,66.659668,100.293182,0.572943508625031,550.036743,530.197378070761,2.13369800749998,0.0276702449487767,1.30819582324836,18.3394508680599,584.552765240725,2.17763227563781,0.013575687362887,1.35685284625454,54.9168069095788,568.323868254005,90.5219541762393,0.0126429185621866,1.44396458626358
14,14.074688,35,35.126381,28.138,27.894524,102.139915,NaN,0.997420966625214,NaN,31.061598,400,400.023651,25,31.469477,9.147281,51.394619,50.004677,402.118805,399.049194,398.782745,6742.929199,12.538287,11.968297,12.002737,1.626316,1.624437,1.565115,58.077629,107.378288,38.626469,29.030119,108.040833,66.617218,100.295166,0.593719601631165,555.9245,530.211318439452,2.13378645639465,0.0276817924537316,1.30791356842021,18.3278246246688,584.562861748786,2.17768301308213,0.0135789670712291,1.35672960138525,54.9084664559797,568.347704558311,90.5302940829588,0.0126468423145353,1.4437111216621
14,14.072313,35,35.118481,28.138,27.897781,102.143761,NaN,0.99726003408432,NaN,31.040897,400,399.976624,25,31.475121,9.142205,51.410305,50.004677,402.11499,399.001526,398.742065,6737.592773,12.547984,11.970103,12.020251,1.638847,1.636336,1.59179,58.094982,107.269737,38.573177,29.043962,107.659721,66.512901,100.345741,0.71038430929184,582.181641,530.222799274463,2.13384643406238,0.0276884065763891,1.30772493003647,18.3217998707408,584.580185360857,2.17775776202206,0.0135831977384139,1.35655939785125,54.8984633928383,568.359524726436,90.5286861040506,0.0126505738780661,1.44351774129264
14,14.069368,35,35.115181,28.138,27.900051,102.127388,NaN,0.997439622879028,NaN,31.045938,400,399.941742,25,31.472626,9.156317,51.197281,50.004677,402.11499,399.001526,398.742065,6737.592773,12.547984,11.970103,12.020251,1.638847,1.636336,1.59179,58.094982,107.269737,38.573177,29.043962,107.659721,66.512901,100.345741,0.71038430929184,582.181641,530.234720410174,2.13391312265723,0.0276962694944808,1.30751419461452,18.3143281116836,584.563031123628,2.17772399648542,0.0135835805479824,1.35659327790655,54.894284378559,568.379603182737,90.5385044939104,0.0126530143029572,1.44333731392578
14,14.069368,35,35.115181,28.138,27.893589,102.103043,NaN,0.997439622879028,NaN,31.052773,400,399.864746,25,31.461096,9.148987,50.97356,50.000187,402.029724,398.95517,398.696899,6730.434082,12.546912,11.9587,12.007896,1.696287,1.694582,1.657404,58.114441,107.344566,38.565861,29.046333,107.784691,66.498253,100.317451,0.685889005661011,575.261047,530.226270981437,2.13388505583115,0.0276950224767341,1.30759838840249,18.3143281116836,584.530003129219,2.1776359840796,0.0135817050131977,1.35673551143053,54.894284378559,568.369395699645,90.5314325188146,0.0126524202511659,1.44340449902389
14,14.066792,35,35.107056,28.138,27.884705,102.0662,NaN,0.997274160385132,NaN,31.033922,400,399.924316,25,31.452147,9.152268,50.933693,50.000187,402.203583,399.144592,398.962799,6734.05127,12.532383,11.962111,12.009897,1.628168,1.620564,1.572491,58.115467,107.307785,38.555668,29.039013,107.72718,66.532799,100.282616,0.485855430364609,536.750549,530.222486152823,2.13389618403535,0.027699804756488,1.30755568761249,18.3077915761372,584.492473618301,2.17756537789687,0.0135829145694879,1.3567988296971,54.8839938335651,568.363161523365,90.5170377121842,0.0126551900889202,1.44332673177894
14,14.063841,35,35.103737,28.138,27.883133,102.046082,NaN,0.996305227279663,NaN,31.015949,400,400.044403,25,31.44392,9.165308,50.965191,50.000187,402.203583,399.144592,398.962799,6734.05127,12.532383,11.962111,12.009897,1.628168,1.620564,1.572491,58.115467,107.307785,38.555668,29.039013,107.72718,66.532799,100.282616,0.485855430364609,536.750549,530.22940245656,2.13394631649182,0.0277069466820195,1.30739464272628,18.3003023788717,584.470267363908,2.17751820897845,0.0135830181915045,1.35685437114171,54.8797896908826,568.377192580459,90.5226434965288,0.0126572870215178,1.44318586348563
14,14.063272,35,35.098801,28.138,27.884857,102.041412,NaN,0.996786594390869,NaN,31.010551,400,400.078613,25,31.430235,9.167432,51.041218,50.000187,402.062225,399.086456,398.858826,6723.661133,12.544814,11.958176,12.023595,1.684881,1.693618,1.6243,58.125332,107.284027,38.526512,29.055729,107.631538,66.516266,100.302902,0.592492997646332,556.107483,530.233386099375,2.13396478689215,0.0277087153822765,1.30733719914922,18.2988582056822,584.471502192268,2.17753937117702,0.0135851189267813,1.35678921742825,54.8735367379331,568.377661592313,90.5168470900861,0.0126592186481466,1.44311060734925
14,14.061687,35,35.089741,28.138,27.881899,102.016045,NaN,0.998008906841278,NaN,31.015028,400,400.030518,25,31.435009,9.16816,51.018471,50.000187,402.030579,399.116241,398.832245,6732.644043,12.552502,11.955442,12.00503,1.705826,1.716283,1.675043,58.134087,107.139275,38.591141,29.033417,107.286736,66.560432,100.251534,0.512789249420166,569.207275,530.23433727383,2.13398253667676,0.0277121448575435,1.30727824693036,18.2948351009258,584.450983113881,2.17751748880655,0.0135876813925921,1.35676789081427,54.8620576938791,568.372645765408,90.5021343202258,0.0126624233343583,1.44301112217765
14,14.058692,35,35.089523,28.138,27.880816,101.97847,NaN,0.997249364852905,NaN,31.004356,400,400.004028,25,31.448385,9.163356,50.929768,50.000187,402.030579,399.116241,398.832245,6732.644043,12.552502,11.955442,12.00503,1.705826,1.716283,1.675043,58.134087,107.139275,38.591141,29.033417,107.286736,66.560432,100.251534,0.512789249420166,569.207275,530.242025457175,2.13403565098292,0.0277194973274915,1.30710820961768,18.2872321498046,584.400333033321,2.17738326444903,0.0135848923146211,1.35698388598518,54.8617814588314,568.391685186206,90.5150587508155,0.0126636163216082,1.4428827308952
14,14.055122,35,35.087151,28.138,27.878511,101.995232,NaN,0.997327446937561,NaN,31.012341,400,400.013397,25,31.456535,9.158577,50.961563,50.000187,402.173157,399.276428,398.912811,6728.128418,12.522274,11.95006,11.9705,1.638603,1.651688,1.614781,58.139297,107.164726,38.57655,29.002459,107.63253,66.505615,100.27771,0.618066608905792,552.522644,530.249863316119,2.13409456627152,0.0277280695233745,1.30691878104635,18.2781679389689,584.426717942121,2.17746218908373,0.0135873683570494,1.35684118854195,54.8587757322895,568.410106862315,90.5248849706058,0.0126656050829627,1.44272697866549
14,14.054677,35,35.079124,28.138,27.878511,101.995232,NaN,0.997720003128052,NaN,31.012341,400,400.013397,25,31.456535,9.14747,51.005116,50.000187,402.173157,399.276428,398.912811,6728.128418,12.522274,11.95006,11.9705,1.638603,1.651688,1.614781,58.139297,107.164726,38.57655,29.002459,107.63253,66.505615,100.27771,0.618066608905792,552.522644,530.251215746506,2.13410315799756,0.0277291938177624,1.30689143737108,18.277037964758,584.439035105552,2.1775240993773,0.013591373710871,1.35669069384657,54.8486029857594,568.403063631873,90.5100475794042,0.0126682953316109,1.44265591713241
14,14.051857,35,35.07296,28.138,27.873964,102.020798,NaN,0.997405767440796,NaN,31.015694,400,400.068115,25,31.458956,9.141878,51.069656,50.000187,402.204376,399.291901,398.893433,6720.762207,12.530897,11.957748,11.997582,1.634425,1.630627,1.596933,58.158089,107.22876,38.599651,29.006046,107.577583,66.441284,100.291245,0.679973959922791,560.807068,530.253843816637,2.13413786787478,0.0277354421457853,1.30677727998449,18.2698766024897,584.483173090655,2.17766408642762,0.0135964225671364,1.35642568909113,54.8407900172183,568.407876594682,90.5057383367584,0.0126709575975275,1.4425341856863
14,14.0501,35,35.06826,28.138,27.866552,102.029037,NaN,0.997202157974243,NaN,30.985785,400,400.131744,25,31.460957,9.145486,51.092186,49.962269,402.418091,399.307404,399.03598,6728.576172,12.558137,11.964304,12.031048,1.578874,1.584047,1.528326,58.129238,107.067482,38.576168,29.004478,107.567612,66.468849,100.26442,0.51626056432724,557.260803,530.24949783166,2.13413961990514,0.0277384522003616,1.30676566164007,18.2654141706799,584.501556482096,2.17773012072184,0.0135994049637251,1.35628955354019,54.8348319727417,568.402558017556,90.496221229813,0.0126724644307065,1.44250040800842
14,14.048793,35,35.064728,28.138,27.860109,102.008423,NaN,0.996751368045807,NaN,30.961782,400,400.17511,25,31.456318,9.123339,51.050179,49.962269,402.418091,399.307404,399.03598,6728.576172,12.558137,11.964304,12.031048,1.578874,1.584047,1.528326,58.129238,107.067482,38.576168,29.004478,107.567612,66.468849,100.26442,0.51626056432724,557.260803,530.245050805194,2.13413689086941,0.0277405123756947,1.30676909430761,18.2620943769373,584.479014534809,2.17768283904487,0.0135995791084839,1.35634381301303,54.8303541559959,568.397089525427,90.4880486076871,0.012673511310258,1.44248468703377
14,14.048793,35,35.064728,28.138,27.865849,102.000862,NaN,0.996751368045807,NaN,30.949694,400,400.243164,25,31.455883,9.15232,51.065109,49.962269,402.362915,399.227936,398.962463,6720.710938,12.530015,11.93566,11.984944,1.596916,1.592455,1.533615,58.127575,107.21814,38.536118,29.020056,107.443932,66.459526,100.257774,0.565947651863098,547.581055,530.252551445685,2.13416180886636,0.0277416209348903,1.30669449576117,18.2620943769373,584.468759052228,2.17765550236442,0.0135989958614557,1.35638799220329,54.8303541559959,568.40615073577,90.4943304055913,0.0126740393700148,1.44242517146463
14,14.046186,35,35.061115,28.138,27.874926,101.982628,NaN,0.997271656990051,NaN,30.952028,400,400.176666,25,31.460163,9.165043,51.118271,49.962269,402.298889,399.190704,398.902649,6718.101563,12.522753,11.932462,11.977537,1.58297,1.585046,1.512287,58.110538,107.067802,38.52055,29.020226,107.476425,66.375053,100.28273,0.578328549861908,532.596191,530.272332924367,2.13425155297753,0.0277499669510305,1.30641651847476,18.2554718743857,584.449569319858,2.17761744650037,0.0135993940019271,1.35642687628272,54.8257732848356,568.43420666715,90.5093007388593,0.0126770717018244,1.44218818003874
14,14.044154,35,35.055561,28.138,27.872297,101.975899,NaN,0.996155977249146,NaN,30.947323,400,400.138519,25,31.462177,9.171296,51.175453,49.962269,402.298889,399.190704,398.902649,6718.101563,12.522753,11.932462,11.977537,1.58297,1.585046,1.512287,58.110538,107.067802,38.52055,29.020226,107.476425,66.375053,100.28273,0.578328549861908,532.596191,530.275072078138,2.13427938606905,0.0277545997705458,1.3063259019612,18.2503093888581,584.448963848637,2.17763596880539,0.0136016498975125,1.35636213048833,54.8187307297612,568.43728687116,90.5045472699259,0.0126793998794107,1.44208679440793
