P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,14.043155,35,35.052303,28.138,27.86532,101.965256,NaN,0.99623304605484,NaN,30.937798,400,400.124359,25,31.46299,9.16662,51.187748,49.962269,402.305725,399.17215,398.780304,6719.799805,12.535363,11.94453,12.00353,1.615361,1.60061,1.547779,58.105209,107.23349,38.487995,29.029156,107.213707,66.374802,100.287704,0.71237713098526,572.838989,530.268992988548,2.13426840221678,0.0277557800070421,1.30635511246455,18.2477711297979,584.439527232146,2.17762262624888,0.0136024568762488,1.35636328564436,54.8145991322462,568.42916151928,90.4948712450453,0.0126801869562099,1.44209248125167
14,14.040839,35,35.049351,28.138,27.853275,101.948616,NaN,0.996703565120697,NaN,30.931025,400,400.157471,25,31.461525,9.153183,51.192291,49.962269,402.324493,399.31366,398.847382,6724.24707,12.529157,11.945983,11.987817,1.580101,1.583535,1.53885,58.178535,107.168587,38.488644,29.030107,107.494797,66.357224,100.276215,0.604480385780334,558.368225,530.26029537509,2.13426086435823,0.0277593147148588,1.30636924204866,18.2418861139151,584.421487212432,2.17758523812071,0.0136026482249851,1.35640524480045,54.8108553268125,568.422677141976,90.4867124425427,0.0126809514141987,1.44209187452896
14,14.038998,35,35.044376,28.138,27.844635,101.949356,NaN,0.997415959835052,NaN,30.927286,400,400.155396,25,31.462576,9.145762,51.181984,49.962269,402.324493,399.31366,398.847382,6724.24707,12.529157,11.945983,11.987817,1.580101,1.583535,1.53885,58.178535,107.168587,38.488644,29.030107,107.494797,66.357224,100.276215,0.604480385780334,558.368225,530.254603173786,2.13425893267003,0.0277623059798933,1.30636833783411,18.2372075634654,584.430126078144,2.17762631212159,0.0136051925710336,1.35630764948029,54.804545342387,568.415665568628,90.475677702819,0.0126824684205091,1.44206514881622
14,14.036617,35,35.035583,28.138,27.848433,101.973518,NaN,0.996980011463165,NaN,30.911438,400,400.231201,25,31.456211,9.149637,51.181091,49.962269,402.518799,399.506531,399.006378,6724.649414,12.511347,11.949404,11.977715,1.610275,1.612294,1.589906,58.189198,107.114914,38.564693,28.954672,107.55645,66.448776,100.201668,0.521861135959625,552.457642,530.266799975018,2.13432141781271,0.0277690689213631,1.30617284225853,18.231156020329,584.476385057528,2.17778153207157,0.0136114552369217,1.35600177363388,54.7933911333217,568.42723319248,90.4727893177799,0.0126865481450621,1.44186070391828
14,14.03331,35,35.032089,28.138,27.86062,101.969032,NaN,0.997215211391449,NaN,30.910267,400,400.343018,25,31.447268,9.152838,51.139046,49.962269,402.518799,399.506531,399.006378,6724.649414,12.511347,11.949404,11.977715,1.610275,1.612294,1.589906,58.189198,107.114914,38.564693,28.954672,107.55645,66.448776,100.201668,0.521861135959625,552.457642,530.292762838347,2.13443818638511,0.0277798007355311,1.30581195216967,18.2227496747144,584.475662137463,2.17779228370729,0.0136128571343086,1.35596251690879,54.7889582738233,568.465260890402,90.494830955693,0.0126901197485408,1.44156036646263
14,14.032717,35,35.024246,28.138,27.862816,101.949409,NaN,0.996959805488586,NaN,30.915813,400,400.318481,25,31.439787,9.17009,51.053646,49.977715,402.43103,399.497772,398.985657,6714.121094,12.531154,11.95573,12.004482,1.54666,1.562919,1.504506,58.175709,106.961906,38.516006,28.971485,107.443855,66.490326,100.151932,0.580501794815063,550.332886,530.297431462976,2.1344591690365,0.0277817275859909,1.30574714763025,18.2212421195574,584.461087060248,2.17778189321843,0.0136152675698604,1.35593012653368,54.7790065558494,568.462937003687,90.4834879715514,0.0126930240942577,1.44146097027763
14,14.029898,35,35.019642,28.138,27.862816,101.949409,NaN,0.997839450836182,NaN,30.915813,400,400.318481,25,31.439787,9.169367,50.964783,49.977715,402.424164,399.45752,399.012543,6723.459961,12.537292,11.956186,12.009712,1.572112,1.588234,1.528407,58.197079,107.086098,38.449093,28.998669,107.395157,66.376236,100.215225,0.525409698486328,565.860718,530.305992856221,2.13451363206385,0.0277888722621667,1.30557432438177,18.2140748558888,584.468150824699,2.17781743783378,0.0136175724971624,1.35584389078417,54.7731638864955,568.476897225879,90.4874607952443,0.0126956237178034,1.44130226763551
14,14.027639,35,35.014065,28.138,27.862463,101.931534,NaN,0.997905671596527,NaN,30.910122,400,400.293182,25,31.436232,9.154751,50.912464,49.977715,402.424164,399.45752,399.012543,6723.459961,12.537292,11.956186,12.009712,1.572112,1.588234,1.528407,58.197079,107.086098,38.449093,28.998669,107.395157,66.376236,100.215225,0.525409698486328,565.860718,530.312391938996,2.13455574733252,0.0277945313872003,1.30544044374716,18.2083306002408,584.452472165436,2.17779588637939,0.0136189851094126,1.35584370924128,54.7660856373342,568.485130803198,90.4862538962975,0.0126982673257889,1.44116687845874
14,14.027304,35,35.009949,28.138,27.863783,101.917999,NaN,0.99700802564621,NaN,30.88862,400,400.280609,25,31.438999,9.139035,50.99255,49.977715,402.284668,399.347168,398.958496,6712.439453,12.517141,11.925394,11.97498,1.598652,1.599857,1.542774,58.169796,106.898766,38.456036,28.997089,107.392914,66.404961,100.207489,0.657512426376343,563.640808,530.315132326322,2.13456794455033,0.0277956359179393,1.30540284452657,18.2074786924439,584.440437042962,2.17777874489293,0.0136200015339956,1.35584557242228,54.7608611049969,568.484339192996,90.4805973909966,0.0126998181146596,1.44111191430244
14,14.02573,35,35.007881,28.138,27.864286,101.916618,NaN,0.997663974761963,NaN,30.878294,400,400.232666,25,31.441851,9.144782,51.053177,49.977715,402.431335,399.486969,399.137634,6717.562012,12.512217,11.940592,11.983068,1.58192,1.591457,1.530643,58.147133,106.912811,38.466236,28.990358,107.317429,66.36557,100.188652,0.599973082542419,549.904358,530.320568099342,2.13460053813995,0.0277997249472273,1.30529990931594,18.2034757920516,584.441738282668,2.17778972412791,0.0136209308812602,1.35581488132115,54.7582359649037,568.493564821078,90.4844332813298,0.0127011590545637,1.44102133354336
14,14.022607,35,35.0056,28.138,27.861465,101.931717,NaN,0.998240351676941,NaN,30.898769,400,400.270844,25,31.435537,9.160592,51.095726,49.977715,402.431335,399.486969,399.137634,6717.562012,12.512217,11.940592,11.983068,1.58192,1.591457,1.530643,58.147133,106.912811,38.466236,28.990358,107.317429,66.36557,100.188652,0.599973082542419,549.904358,530.326367780671,2.13464865132231,0.0278071026204905,1.30514508286971,18.1955325675189,584.465708885177,2.17786191731671,0.0136232398330645,1.35568408057523,54.7553403002731,568.50816327429,90.4917341234934,0.0127028964061105,1.44089252627602
14,14.022607,35,35.0056,28.138,27.861607,101.94841,NaN,0.998240351676941,NaN,30.898117,400,400.252808,25,31.433535,9.194634,51.078724,49.977715,402.149384,399.204041,398.85614,6711.648438,12.529566,11.926546,11.994417,1.627932,1.633943,1.571581,58.143559,106.974991,38.444134,28.999386,107.474518,66.367676,100.195778,0.594623625278473,561.463196,530.326553111143,2.13464926701456,0.027807130060257,1.30514324818808,18.1955325675189,584.488338507353,2.17792224848618,0.0136245289119925,1.35558678338873,54.7553403002731,568.508387165744,90.4918895074402,0.0127029094732878,1.44089106224169
14,14.022073,35,34.999165,28.138,27.858051,101.958122,NaN,0.99750679731369,NaN,30.871714,400,400.095673,25,31.437374,9.19343,51.079189,49.977715,402.250305,399.273041,398.916412,6722.14209,12.520059,11.940323,11.9779,1.584066,1.585691,1.521447,58.170162,106.90921,38.442909,28.981401,107.292313,66.372467,100.189583,0.615423083305359,553.743286,530.323533242685,2.13464416767982,0.0278077979278442,1.30515649023358,18.1941742266046,584.511373472701,2.17800703481437,0.0136285039652182,1.35540978569668,54.7471704580416,568.498357933629,90.4769441903758,0.0127048224147704,1.44086262995825
14,14.021419,35,34.995575,28.138,27.846329,101.960098,NaN,0.996678590774536,NaN,30.858391,400,400.072296,25,31.439276,9.171924,51.122623,49.977715,402.250305,399.273041,398.916412,6722.14209,12.520059,11.940323,11.9779,1.584066,1.585691,1.521447,58.170162,106.90921,38.442909,28.981401,107.292313,66.372467,100.189583,0.615423083305359,553.743286,530.310219369334,2.13460597771456,0.0278071921830896,1.3052679366177,18.1925105874357,584.519557525752,2.17804189676802,0.0136304563120126,1.35533111824906,54.7426121041061,568.479910273779,90.459686023481,0.0127051395793971,1.44093083211345
14,14.017999,35,34.989338,28.138,27.833731,101.967583,NaN,0.996823906898499,NaN,30.870789,400,400.116821,25,31.445351,9.158471,51.201996,49.977715,402.269501,399.340515,399.020355,6708.196289,12.498187,11.913852,11.971313,1.575198,1.576279,1.510099,58.182465,106.978493,38.413513,28.992165,107.309669,66.351089,100.176582,0.611878752708435,551.106934,530.304162116867,2.13461745276325,0.0278134382046831,1.30522123656768,18.1838098704575,584.53926593866,2.17811710296149,0.0136341619665181,1.35517092536149,54.7346918910563,568.476157770011,90.4493405194764,0.0127073431003995,1.44086422148624
14,14.018815,35,34.98819,28.138,27.827103,101.985291,NaN,0.99708491563797,NaN,30.885483,400,400.205322,25,31.461338,9.149774,51.28561,49.977715,402.269501,399.340515,399.020355,6708.196289,12.498187,11.913852,11.971313,1.575198,1.576279,1.510099,58.182465,106.978493,38.413513,28.992165,107.309669,66.351089,100.176582,0.611878752708435,551.106934,530.293032204008,2.1345729337452,0.0278100852723101,1.30535698115984,18.1858859762833,584.565022303634,2.17818993621351,0.013636105180073,1.35504654741596,54.7332339541624,568.458512218636,90.4356694081307,0.0127067586855465,1.44096289676851
14,14.015934,35,34.98391,28.138,27.831173,101.995529,NaN,0.997469961643219,NaN,30.874092,400,400.165009,25,31.47139,9.153005,51.292725,49.985603,402.275848,399.198883,398.905914,6706.974609,12.526073,11.944792,11.992692,1.586191,1.596361,1.532803,58.182365,106.965034,38.459763,28.972139,107.380188,66.26796,100.233757,0.642424583435059,564.88916,530.307094907201,2.13464628087459,0.0278181872438222,1.30512775609492,18.1785555928478,584.585455281986,2.17825996295367,0.0136390428416718,1.35490711492948,54.7277981116855,568.479741415726,90.4450901417449,0.012709661478244,1.44076144248087
14,14.016132,35,34.98074,28.138,27.831173,101.995529,NaN,0.998078525066376,NaN,30.874092,400,400.165009,25,31.47139,9.149426,51.307438,49.985603,402.396057,399.383606,399.052063,6713.87207,12.527783,11.931375,11.995914,1.606193,1.607232,1.55864,58.184166,106.967842,38.420387,28.973845,107.094238,66.176903,100.267754,0.596054196357727,559.535889,530.306493587865,2.13464245301235,0.0278176844100433,1.30513988941486,18.1790594181159,584.590314004175,2.17828444025692,0.0136406334701519,1.35484789491045,54.7237716979859,568.474320530359,90.437392548219,0.0127105769151903,1.44075055998283
14,14.01232,35,34.981403,28.138,27.838636,102.00531,NaN,0.9970463514328,NaN,30.868494,400,400.206757,25,31.480799,9.142123,51.416149,49.985603,402.396057,399.383606,399.052063,6713.87207,12.527783,11.931375,11.995914,1.606193,1.607232,1.55864,58.184166,106.967842,38.420387,28.973845,107.094238,66.176903,100.267754,0.596054196357727,559.535889,530.327807755994,2.13474850613799,0.0278288104403121,1.30480998461563,18.1693585669358,584.602549436007,2.1783146442584,0.0136410559984521,1.35480352447945,54.7246138389421,568.513724384039,90.4655673798457,0.0127126205780911,1.44050266181316
14,14.009403,35,34.976437,28.138,27.84033,101.988594,NaN,0.997353196144104,NaN,30.878693,400,400.222198,25,31.485222,9.1408,51.310879,49.985603,402.316742,399.311401,398.983582,6708.649414,12.511913,11.921369,11.964614,1.608587,1.604422,1.558902,58.192547,106.848198,38.375023,29.000143,107.206993,66.185387,100.24057,0.681871116161346,554.777222,530.338873301567,2.13481224370879,0.0278365511192003,1.3046095632383,18.161933985829,584.587513568578,2.17829262243295,0.0136422575202328,1.35480775718347,54.718305735676,568.530586722531,90.4711107806273,0.0127155362566217,1.4403199685257
14,14.009856,35,34.969589,28.138,27.834394,101.973999,NaN,0.996781229972839,NaN,30.870352,400,400.243317,25,31.479918,9.14728,51.315556,49.985603,402.378326,399.406128,399.110779,6710.740723,12.501428,11.921037,11.97177,1.585982,1.600556,1.53402,58.193737,106.898666,38.40958,28.977617,107.277649,66.252342,100.19162,0.538798868656158,530.447449,530.329753636103,2.13477775518713,0.0278342520252988,1.30471387828895,18.1630870739698,584.57823725217,2.17829280021782,0.0136445681843206,1.35476451437051,54.7096058610815,568.509338281596,90.4478587168153,0.0127169584577746,1.44035869222727
14,14.009856,35,34.969589,28.138,27.830801,101.963715,NaN,0.996781229972839,NaN,30.865671,400,400.267792,25,31.47201,9.164711,51.3745,49.985603,402.378326,399.406128,399.110779,6710.740723,12.501428,11.921037,11.97177,1.585982,1.600556,1.53402,58.193737,106.898666,38.40958,28.977617,107.277649,66.252342,100.19162,0.538798868656158,530.447449,530.325065715832,2.13476217980067,0.0278335573234542,1.30476025177351,18.1630870739698,584.564304547004,2.17825565810963,0.013643773848803,1.35482420352966,54.7096058610815,568.503675134871,90.4439270058971,0.0127166276022924,1.44039568894983
14,14.007614,35,34.964268,28.138,27.833916,101.943832,NaN,0.996273875236511,NaN,30.864405,400,400.230408,25,31.458881,9.166453,51.290424,49.985603,402.301697,399.30658,398.991119,6707.402344,12.510603,11.926527,11.984193,1.590194,1.590123,1.540893,58.183025,106.747643,38.416924,28.9552,107.116959,66.319511,100.155792,0.551075518131256,556.23877,530.335936336747,2.13481903233825,0.0278398589417678,1.30458280539545,18.1573799039787,584.5455247597,2.1782249475868,0.0136449099224514,1.35484018968092,54.7028450097332,568.517579174556,90.4469752571443,0.0127195101628174,1.44022711614292
14,14.00185,35,34.958244,28.138,27.833899,101.951561,NaN,0.996700704097748,NaN,30.847794,400,400.192535,25,31.450277,9.156236,51.2714,49.985603,402.272308,399.346161,398.991974,6712.457031,12.502541,11.919744,11.973154,1.598682,1.606682,1.533908,58.198025,106.781319,38.380669,28.938814,107.011749,66.306282,100.135963,0.547928690910339,542.427612,530.353409727591,2.13493041540009,0.0278545161005433,1.30423036847255,18.1427040729072,584.565232010551,2.17829940295157,0.0136485330217981,1.3546827287804,54.6951899602931,568.550415055913,90.462299281876,0.0127237736022206,1.4399248008133
14,13.998096,35,34.953049,28.138,27.829437,101.960152,NaN,0.996629238128662,NaN,30.837811,400,400.184418,25,31.448648,9.139288,51.385818,49.985603,402.272308,399.346161,398.991974,6712.457031,12.502541,11.919744,11.973154,1.598682,1.606682,1.533908,58.198025,106.781319,38.380669,28.938814,107.011749,66.306282,100.135963,0.547928690910339,542.427612,530.358983388324,2.13498368069495,0.0278632074018763,1.30405826826836,18.1331434932407,584.584833398883,2.17837056326858,0.0136518071506912,1.35453583944971,54.68858754414,568.563172317057,90.46471136615,0.0127265420502612,1.43976572357777
14,13.996249,35,34.951477,28.138,27.821964,101.961357,NaN,0.997341632843018,NaN,30.84227,400,400.212524,25,31.441395,9.134375,51.253765,49.988899,402.128357,399.19989,398.862244,6701.744629,12.483234,11.909891,11.950462,1.581403,1.582519,1.519764,58.198673,106.889297,38.358345,28.956604,107.067589,66.193291,100.18531,0.568253695964813,526.704834,530.354843551294,2.13498702580938,0.027866464500374,1.30404154477977,18.1284388973886,584.588875234592,2.17838705964767,0.0136526903064222,1.35449949072682,54.6865895112009,568.562387988628,90.4622154038857,0.0127271084730414,1.43974787780561
14,13.989764,35,34.94545,28.138,27.817577,101.952072,NaN,0.997734665870667,NaN,30.834045,400,400.160004,25,31.433243,9.127918,51.194973,49.988899,402.128357,399.19989,398.862244,6701.744629,12.483234,11.909891,11.950462,1.581403,1.582519,1.519764,58.198673,106.889297,38.358345,28.956604,107.067589,66.193291,100.18531,0.568253695964813,526.704834,530.368803141695,2.13509346863674,0.0278821358934323,1.30370155487785,18.1119168893525,584.585537532944,2.17840009986096,0.0136550025815065,1.35444073718608,54.678928464939,568.593420768133,90.4762913375829,0.0127312704399695,1.43945763211495
14,13.988484,35,34.940304,28.138,27.818132,101.94912,NaN,0.997457504272461,NaN,30.828417,400,400.094879,25,31.427502,9.138488,51.301605,49.988899,402.083435,399.143494,398.839417,6706.910645,12.515204,11.932706,11.997499,1.563991,1.56664,1.50465,58.210011,106.705841,38.322994,28.973503,106.882782,66.241318,100.15728,0.637001991271973,546.031738,530.373410517605,2.13512063600641,0.0278855056664963,1.30361620161002,18.1086551171428,584.589427535517,2.17842920531716,0.0136573620587768,1.35436172985332,54.6723864613837,568.596747404548,90.4722155349488,0.0127334705517175,1.43936083143123
14,13.985591,35,34.939316,28.138,27.826494,101.96479,NaN,0.997189223766327,NaN,30.831079,400,400.087708,25,31.418617,9.139075,51.296776,49.988899,402.174622,399.202515,398.883057,6710.333008,12.522336,11.924568,11.981524,1.5936,1.590946,1.538808,58.231945,106.715569,38.332363,28.959162,107.073341,66.169006,100.193352,0.66559898853302,563.995911,530.393086687385,2.13521281972632,0.0278944990744367,1.30333206706043,18.1012821735989,584.612163842874,2.17849341564112,0.0136590698024608,1.35425251967004,54.6711303514712,568.62901025155,90.4934058145843,0.0127357418745639,1.4391364048132
14,13.983818,35,34.936016,28.138,27.826494,101.96479,NaN,0.997340142726898,NaN,30.831079,400,400.087708,25,31.418617,9.157807,51.253056,49.988899,402.174622,399.202515,398.883057,6710.333008,12.522336,11.924568,11.981524,1.5936,1.590946,1.538808,58.231945,106.715569,38.332363,28.959162,107.073341,66.169006,100.193352,0.66559898853302,563.995911,530.398464459201,2.13524712096758,0.027899020772477,1.30322383024868,18.0967630335448,584.617221172232,2.17851891475904,0.0136607296769149,1.35419091851691,54.6669346420338,568.637280613191,90.4950576154324,0.0127375121568667,1.43903444211057
14,13.978846,35,34.931583,28.138,27.834164,101.990555,NaN,0.997264444828033,NaN,30.835442,400,400.142761,25,31.416515,9.162764,51.335743,49.988899,402.156097,399.241425,398.9534,6701.118652,12.49769,11.909411,11.954633,1.587556,1.584527,1.532768,58.248901,106.528656,38.322224,28.949003,107.228371,66.126419,100.198029,0.67291396856308,553.06189,530.423536102993,2.13537651998623,0.0279131906911822,1.30282212212573,18.0840877664676,584.658901233248,2.1786461695622,0.0136649507559696,1.35395917366991,54.6612979196013,568.678689974803,90.518336094599,0.0127416624097864,1.43870058932318
14,13.976226,35,34.921803,28.138,27.833605,101.982544,NaN,0.99715793132782,NaN,30.823566,400,400.172333,25,31.418381,9.152917,51.421066,49.988899,402.357483,399.384308,399.155853,6707.420898,12.491685,11.913572,11.953161,1.559202,1.56769,1.50923,58.243893,106.658447,38.33197,28.914959,107.114594,66.102852,100.202812,0.617660939693451,534.923096,530.430751081131,2.13542479199282,0.027919770906868,1.30266954286469,18.0774071559356,584.663037477297,2.17869282635985,0.0136692542027284,1.35382308028216,54.6488603185668,568.68378140947,90.5097402779868,0.0127457768685216,1.4385248581697
14,13.97716,35,34.918457,28.138,27.825052,101.983612,NaN,0.997340857982635,NaN,30.805092,400,400.247498,25,31.410154,9.131769,51.3512,49.988899,402.357483,399.384308,399.155853,6707.420898,12.491685,11.913572,11.953161,1.559202,1.56769,1.50923,58.243893,106.658447,38.33197,28.914959,107.114594,66.102852,100.202812,0.617660939693451,534.923096,530.416776815266,2.13536969922646,0.0279157313896336,1.30283607838886,18.0797888253326,584.669608996801,2.17872253727649,0.0136710214385375,1.35375452035787,54.6446044589432,568.659482249306,90.4886969318554,0.0127456618820188,1.43863387660347
14,13.973626,35,34.915516,28.138,27.811819,101.987457,NaN,0.996667623519897,NaN,30.803415,400,400.259583,25,31.404913,9.128059,51.296391,49.988899,402.271301,399.240692,399.09082,6699.850586,12.495049,11.917827,11.968499,1.552086,1.564909,1.516482,58.216347,106.584015,38.326164,28.936857,107.132179,66.122627,100.173843,0.637179672718048,550.466492,530.410253272148,2.13538080676438,0.0279221945805174,1.30279012366898,18.070776609428,584.679319002346,2.17875913981921,0.013672799625043,1.35367748910948,54.6408634663759,568.659772690056,90.4852487505793,0.0127468271700516,1.43858907418244
14,13.973626,35,34.915516,28.138,27.808846,101.974823,NaN,0.996667623519897,NaN,30.805132,400,400.22583,25,31.409046,9.12391,51.33041,49.988899,402.271301,399.240692,399.09082,6699.850586,12.495049,11.917827,11.968499,1.552086,1.564909,1.516482,58.216347,106.584015,38.326164,28.936857,107.132179,66.122627,100.173843,0.637179672718048,550.466492,530.406380020461,2.13536793712254,0.0279216191771305,1.30282823398548,18.070776609428,584.662216180129,2.17871354823696,0.0136718232509402,1.35375044434084,54.6408634663759,568.655092855427,90.4819957124053,0.0127465534092004,1.43861947965488
14,13.972756,35,34.915405,28.138,27.811886,101.998413,NaN,0.997250854969025,NaN,30.807249,400,400.152344,25,31.414497,9.131645,51.364376,50.002533,402.238495,399.141754,398.950378,6704.499023,12.517132,11.926219,11.992333,1.559092,1.565676,1.504393,58.230358,106.64608,38.304684,28.951885,106.928772,66.150291,100.154488,0.627469539642334,546.290527,530.412978864287,2.13539793491618,0.0279244297217696,1.3027361949837,18.068557718972,584.6943195446,2.1787995305981,0.0136737021609018,1.35361218462286,54.6407222680367,568.66585963304,90.4893422384724,0.012747226585541,1.43854791257748
14,13.970267,35,34.90881,28.138,27.818811,102.016228,NaN,0.997969508171082,NaN,30.800226,400,400.177948,25,31.423946,9.140208,51.305096,50.002533,402.407562,399.384521,399.112762,6695.396973,12.479943,11.90506,11.944059,1.561661,1.567782,1.509643,58.214294,106.499397,38.276405,28.959461,107.04525,66.12323,100.157753,0.560775458812714,543.656677,530.429546387029,2.13547607969777,0.0279321289396056,1.30249572469245,18.062209076875,584.728530999558,2.17891476441749,0.0136784009426609,1.35338658950919,54.6323324236183,568.685868342616,90.4950674929639,0.0127509730309449,1.43832176961348
14,13.96726,35,34.905403,28.138,27.8214,101.990471,NaN,0.996798098087311,NaN,30.773476,400,400.264282,25,31.429247,9.144909,51.225315,50.002533,402.407562,399.384521,399.112762,6695.396973,12.479943,11.90506,11.944059,1.561661,1.567782,1.509643,58.214294,106.499397,38.276405,28.959461,107.04525,66.12323,100.157753,0.560775458812714,543.656677,530.44203385472,2.13554548157264,0.027940315278738,1.30227934327419,18.0545380456418,584.698887793501,2.17884817025931,0.0136781272162491,1.35347162079378,54.627997716942,568.706761658368,90.5053665282416,0.0127535266870744,1.43813649756745
14,13.967644,35,34.899055,28.138,27.81324,101.981796,NaN,0.997273921966553,NaN,30.771866,400,400.228271,25,31.424721,9.14767,51.113445,50.002533,402.291016,399.24173,398.963226,6698.207031,12.497561,11.919369,11.971585,1.560328,1.564911,1.504042,58.217339,106.504074,38.308899,28.92733,106.60582,66.044571,100.181396,0.4693164229393,560.342529,530.430242655545,2.13550273919744,0.0279377542816459,1.30240715231357,18.055517721202,584.696868785245,2.17886593626193,0.0136806561202954,1.35340336535594,54.6199203133565,568.683122395519,90.4810510460919,0.0127546244570915,1.43819727439284
14,13.965821,35,34.896317,28.138,27.804935,101.970078,NaN,0.99697333574295,NaN,30.78146,400,400.295837,25,31.416615,9.156903,51.068298,50.002533,402.429657,399.389465,399.14325,6691.28418,12.499945,11.90296,11.974812,1.577819,1.598731,1.530122,58.241241,106.676926,38.309464,28.927776,106.635674,66.02137,100.196899,0.559966087341309,554.164551,530.424953268208,2.13550208775845,0.0279408070480937,1.30240232834328,18.0508666329809,584.685203103976,2.17884482374507,0.01368113060043,1.35341991925996,54.6164360389286,568.679393180882,90.4750595024842,0.0127554765506545,1.43818152762398
14,13.965052,35,34.890274,28.138,27.800879,101.961197,NaN,0.997028052806854,NaN,30.771408,400,400.318604,25,31.415741,9.162604,51.219475,50.002533,402.429657,399.389465,399.14325,6691.28418,12.499945,11.90296,11.974812,1.577819,1.598731,1.530122,58.241241,106.676926,38.309464,28.927776,106.635674,66.02137,100.196899,0.559966087341309,554.164551,530.422002375451,2.13549942222751,0.0279419880703812,1.3024073666376,18.0489045172621,584.68243998319,2.17885949948522,0.013683491103462,1.35335851210848,54.6087451936175,568.670715249434,90.4615238956243,0.0127573315003056,1.43814966833587
14,13.961888,35,34.885109,28.138,27.794971,101.964371,NaN,0.997019171714783,NaN,30.764233,400,400.299622,25,31.419979,9.165564,51.384136,50.002533,402.404053,399.381714,399.062286,6699.152832,12.504055,11.90822,11.975907,1.581947,1.588033,1.525241,58.241734,106.622566,38.301983,28.9256,107.029602,66.051056,100.175522,0.528650164604187,556.409729,530.423901714857,2.13553511372979,0.0279489362407006,1.30229009268281,18.0408306642396,584.694646595451,2.17891088368848,0.013686341665595,1.3532439644364,54.6021709445591,568.677103275642,90.459553751649,0.0127597257061495,1.43803284183147
14,13.958748,35,34.88258,28.138,27.794971,101.964371,NaN,0.996993720531464,NaN,30.764233,400,400.299622,25,31.419979,9.153054,51.288475,50.002533,402.404053,399.381714,399.062286,6699.152832,12.504055,11.90822,11.975907,1.581947,1.588033,1.525241,58.241734,106.622566,38.301983,28.9256,107.029602,66.051056,100.175522,0.528650164604187,556.409729,530.433421832726,2.13559591336715,0.0279569702705979,1.3020987138478,18.0328166908705,584.698520024317,2.1789304373675,0.0136876175389116,1.35319684503944,54.5989516407246,568.695983709249,90.4695442356045,0.012761820571727,1.43787347387225
14,13.956777,35,34.88002,28.138,27.789278,101.966583,NaN,0.996841847896576,NaN,30.75061,400,400.300171,25,31.429071,9.146937,51.104538,50.002533,402.432037,399.354187,399.143005,6696.273438,12.482469,11.889018,11.938163,1.581043,1.597196,1.514528,58.252815,106.433861,38.290806,28.936573,106.99398,66.048828,100.172722,0.54359644651413,550.851807,530.431984648373,2.13560944926875,0.0279609125845573,1.3020514056027,18.027785569628,584.705433972686,2.1789582105902,0.0136890802675884,1.35313640989368,54.5956926900811,568.697638447072,90.4675170834606,0.0127629192473845,1.43782539480203
14,13.957657,35,34.873768,28.138,27.787865,101.990585,NaN,0.9965700507164,NaN,30.724079,400,400.311279,25,31.436138,9.135963,51.091202,50.002533,401.976837,399.183746,398.705963,6687.480469,12.42424,11.89774,11.980686,1.57689,1.573993,1.519673,58.260067,106.57827,38.301373,28.886686,106.897209,66.071365,100.149033,0.584984183311462,546.970703,530.427476753667,2.13558629389911,0.0279583864517492,1.30212310595345,18.0300318999593,584.747482088709,2.1790931192526,0.0136940914422942,1.35288184016696,54.5877329382511,568.681239128134,90.4483494815893,0.0127644060469991,1.43784051399272
14,13.954447,35,34.870056,28.138,27.796154,101.989853,NaN,0.99713397026062,NaN,30.715946,400,400.131897,25,31.436836,9.141409,51.145523,50.002533,401.976837,399.183746,398.705963,6687.480469,12.42424,11.89774,11.980686,1.57689,1.573993,1.519673,58.260067,106.57827,38.301373,28.886686,106.897209,66.071365,100.149033,0.584984183311462,546.970703,530.447999943711,2.13568431746402,0.0279682094842376,1.30182158561043,18.0218373840922,584.752174572123,2.17911917902163,0.013695908868233,1.35281696569614,54.5830064687712,568.712142409667,90.4652355783804,0.0127676693200854,1.43758602061884
14,13.954447,35,34.870056,28.138,27.80057,102.003059,NaN,0.99713397026062,NaN,30.694576,400,399.970123,25,31.43355,9.159765,51.181793,50.011024,401.909912,399.079224,398.55481,6695.308594,12.456656,11.922795,11.997891,1.565656,1.573177,1.500481,58.249802,106.463631,38.246006,28.922834,106.892853,66.003304,100.17012,0.584489285945892,541.222595,530.453748663287,2.13570341947719,0.0279690646295113,1.30176518138891,18.0218373840922,584.770039371653,2.17916679988876,0.0136969298787128,1.35274104943812,54.5830064687712,568.719088239057,90.470067246198,0.0127680761186424,1.43754101870942
14,13.951051,35,34.868408,28.138,27.795263,102.011887,NaN,0.99645733833313,NaN,30.701584,400,399.863861,25,31.440054,9.166219,51.14447,50.011024,401.88205,399.035095,398.473572,6692.836914,12.436399,11.909544,11.953155,1.571736,1.568527,1.504306,58.279575,106.238609,38.239834,28.945915,106.938286,66.047539,100.155052,0.585207045078278,550.695251,530.457132880985,2.1357462302549,0.0279767348939686,1.30162618955515,18.0131664993481,584.784503359058,2.17921137148192,0.0136984445160307,1.35265967232383,54.5809079536647,568.732550956814,90.4773868973047,0.0127695100379665,1.43742978217537
14,13.951412,35,34.865116,28.138,27.788534,102.010254,NaN,0.997058272361755,NaN,30.712387,400,399.834229,25,31.45409,9.15945,51.042667,50.011024,401.88205,399.035095,398.473572,6692.836914,12.436399,11.909544,11.953155,1.571736,1.568527,1.504306,58.279575,106.238609,38.239834,28.945915,106.938286,66.047539,100.155052,0.585207045078278,550.695251,530.447279725509,2.13571013333571,0.0279745068738006,1.30173408950345,18.0140883032196,584.787332723346,2.1792309341329,0.0136999807879275,1.35260782908731,54.5767157855961,568.715221651084,90.4612445739323,0.0127697845109742,1.4374940050468
14,13.951995,35,34.862862,28.138,27.788336,102.007347,NaN,0.996889114379883,NaN,30.743984,400,399.933075,25,31.466934,9.151825,51.151489,50.011024,402.221649,399.360199,398.832611,6692.375,12.430131,11.910811,11.963481,1.542374,1.542,1.479436,58.286728,106.47036,38.197678,28.9519,106.795052,66.01017,100.153671,0.556233704090118,542.472107,530.445254813003,2.13569798539719,0.0279729751304618,1.30177212351365,18.0155769402181,584.786850333264,2.17923787969451,0.0137008945191131,1.35258260652366,54.5738452715322,568.70792621069,90.4533709783905,0.0127702401580082,1.43750838571997
14,13.949169,35,34.859512,28.138,27.793505,101.961998,NaN,0.997121214866638,NaN,30.7645,400,400.05365,25,31.466087,9.140203,51.424183,50.011024,402.176208,399.277435,398.685181,6687.812012,12.4515,11.92751,11.982916,1.546846,1.548565,1.487563,58.272652,106.621063,38.218246,28.926098,106.754372,65.968567,100.156891,0.5578733086586,530.121155,530.460548270519,2.13577507622509,0.0279812163785352,1.30153406857171,18.0083605714114,584.730635875089,2.17910026254972,0.0136990800338044,1.35278089262576,54.5695787124309,568.731678689336,90.4657362785115,0.0127729442241817,1.43730567937937
14,13.948657,35,34.85619,28.138,27.7911,101.926872,NaN,0.997065782546997,NaN,30.761906,400,400.035339,25,31.466358,9.134901,51.477833,50.011024,402.176208,399.277435,398.685181,6687.812012,12.4515,11.92751,11.982916,1.546846,1.548565,1.487563,58.272652,106.621063,38.218246,28.926098,106.754372,65.968567,100.156891,0.5578733086586,530.121155,530.458969727876,2.13577459147203,0.0279820626004428,1.30153359585394,18.0070530293193,584.688203370048,2.1789992697338,0.0136980413140627,1.35292115570169,54.5653474987008,568.727259081546,90.4585369138197,0.0127739872444005,1.43728583751774
14,13.947777,35,34.851543,28.138,27.7911,101.926872,NaN,0.997048616409302,NaN,30.761906,400,400.035339,25,31.466358,9.135322,51.465836,50.011024,401.993256,399.189178,398.681305,6693.176758,12.464407,11.899313,11.985111,1.56798,1.558816,1.505099,58.261875,106.382538,38.251038,28.889761,106.921806,66.079277,100.103195,0.588066458702087,548.544067,530.461636604367,2.13579163599413,0.0279843178571412,1.30148003410277,18.0048056068447,584.695321587085,2.17903522034396,0.0137003894678733,1.3528345806592,54.5594281124252,568.727520068669,90.4529486712349,0.0127758241846055,1.43721636066672
14,13.946199,35,34.847691,28.138,27.789347,101.933121,NaN,0.997478067874908,NaN,30.770092,400,399.990967,25,31.463945,9.150801,51.525703,50.011024,401.993256,399.189178,398.681305,6693.176758,12.464407,11.899313,11.985111,1.56798,1.558816,1.505099,58.261875,106.382538,38.251038,28.889761,106.921806,66.079277,100.103195,0.588066458702087,548.544067,530.464137200192,2.13581462000548,0.0279880230639631,1.30140636332892,18.0007753021202,584.709675053772,2.17908755937822,0.0137028198303618,1.35272687819072,54.5545209375293,568.730955518164,90.450556137156,0.0127775358933648,1.43713793212504
14,13.94422,35,34.841465,28.138,27.787516,101.93895,NaN,0.997798264026642,NaN,30.788754,400,400.057648,25,31.448627,9.151042,51.64613,50.011024,402.253937,399.434998,398.892334,6683.538086,12.436626,11.884725,11.948035,1.520617,1.521931,1.471927,58.281555,106.495529,38.227875,28.90728,106.752449,66.081375,100.071556,0.627615511417389,558.306824,530.467751400982,2.13584503651775,0.0279927422004768,1.30130929364498,17.9957203340766,584.727094515033,2.17915674872317,0.013706418508693,1.35257743598044,54.5465885614843,568.734058783237,90.4449845061841,0.0127801597772558,1.43702702771977
14,13.942822,35,34.839104,28.138,27.785404,101.924538,NaN,0.997440814971924,NaN,30.811321,400,400.124847,25,31.440136,9.148489,51.54541,50.020088,402.114349,399.366791,398.84256,6687.520508,12.430108,11.899642,11.959362,1.506507,1.506703,1.45941,58.276791,106.416634,38.208527,28.929838,106.902344,66.068108,100.069031,0.560406625270844,540.810852,530.469239332976,2.13586298562017,0.0279959181088447,1.30125116502481,17.9921490909332,584.711216673247,2.17912304474458,0.0137064973510604,1.35261632790936,54.5435801873148,568.737567453046,90.444494325821,0.0127812917313939,1.4369698851778
14,13.942822,35,34.839104,28.138,27.784634,101.920609,NaN,0.997440814971924,NaN,30.806963,400,400.116516,25,31.447948,9.135684,51.390472,50.020088,402.114349,399.366791,398.84256,6687.520508,12.430108,11.899642,11.959362,1.506507,1.506703,1.45941,58.276791,106.416634,38.208527,28.929838,106.902344,66.068108,100.069031,0.560406625270844,540.810852,530.4682373658,2.13585965610677,0.0279957689424145,1.30126098232224,17.9921490909332,584.705902199312,2.17910887555624,0.0137061933316881,1.3526389207775,54.5435801873148,568.736356861671,90.4436518669161,0.0127812207711841,1.43697771744217
14,13.942538,35,34.837357,28.138,27.786631,101.947899,NaN,0.99753475189209,NaN,30.784399,400,400.082825,25,31.447342,9.133675,51.281616,50.020088,402.149902,399.347595,398.82962,6684.285156,12.452205,11.89611,11.974094,1.524532,1.528895,1.473061,58.28265,106.408066,38.194988,28.916811,106.66571,66.052368,100.080849,0.590143501758575,557.070557,530.471696504572,2.1358737927991,0.0279968841783681,1.30121824480164,17.9914235693653,584.745488453849,2.17922079971125,0.0137091883967462,1.35244955731868,54.5413540665882,568.73926391816,90.4435055085866,0.0127820766680718,1.43693342637083
14,13.940159,35,34.835064,28.138,27.792,101.955826,NaN,0.997558355331421,NaN,30.793875,400,400.125763,25,31.435528,9.140007,51.087593,50.020088,402.124634,399.384308,398.879913,6687.484863,12.44484,11.894114,11.96129,1.519687,1.523656,1.471908,58.314083,106.325256,38.201893,28.910257,106.628891,65.966949,100.132553,0.57395201921463,549.554016,530.485889959921,2.13594309169957,0.0280040268081975,1.30100514849964,17.9853456114988,584.759719597638,2.17926712009969,0.0137109615345063,1.35236137473828,54.5384320715216,568.761529804127,90.4561545674096,0.0127842817764651,1.43675598983399
14,13.940435,35,34.829048,28.138,27.780134,101.923225,NaN,0.997693061828613,NaN,30.809824,400,400.14093,25,31.438147,9.119228,51.033798,50.020088,402.124634,399.384308,398.879913,6687.484863,12.44484,11.894114,11.96129,1.519687,1.523656,1.471908,58.314083,106.325256,38.201893,28.910257,106.628891,65.966949,100.132553,0.57395201921463,549.554016,530.469615007303,2.13588644238385,0.0280010199099009,1.3011731258808,17.9860507866641,584.724841597163,2.17919612550383,0.0137114826696002,1.35243664457922,54.5307651044653,568.733241296848,90.4289952138024,0.0127849848365294,1.4368511732323
14,13.938398,35,34.829887,28.138,27.767826,101.900993,NaN,0.997511804103851,NaN,30.847843,400,400.141632,25,31.438259,9.121737,51.021137,50.020088,402.292633,399.454865,399.006866,6688.604004,12.432289,11.89306,11.943192,1.513653,1.524046,1.455082,58.308018,106.32457,38.193768,28.92066,106.669899,65.901085,100.205658,0.609461069107056,552.392578,530.459772963531,2.13587269158007,0.0280038616174649,1.30120609284745,17.9808460396118,584.693487583611,2.1791094616788,0.0137093375728717,1.35258005608555,54.5318344125965,568.729314441741,90.4273043168003,0.0127844252258504,1.43688881673513
14,13.93711,35,34.825668,28.138,27.769838,101.926964,NaN,0.997322559356689,NaN,30.852329,400,400.179474,25,31.434952,9.138879,51.148838,50.020088,402.292633,399.454865,399.006866,6688.604004,12.432289,11.89306,11.943192,1.513653,1.524046,1.455082,58.308018,106.32457,38.193768,28.92066,106.669899,65.901085,100.205658,0.609461069107056,552.392578,530.466294211258,2.13590634976958,0.028007556939975,1.3011020703444,17.9775547697278,584.735074212168,2.17923576405707,0.0137134824690234,1.352352253756,54.5264570806254,568.736157604373,90.4268269701168,0.0127864829199616,1.43678299932266
14,13.938766,35,34.82135,28.138,27.775461,101.947258,NaN,0.997803449630737,NaN,30.842989,400,400.141846,25,31.431055,9.157102,51.24091,50.020088,402.145782,399.370758,398.874481,6684.692383,12.442483,11.908654,11.980101,1.513576,1.512171,1.462134,58.271725,106.451935,38.166019,28.933653,106.587486,65.938972,100.126213,0.502905070781708,522.433777,530.46859217325,2.13589857425728,0.0280043967212234,1.30113115173512,17.9817863603402,584.76912803221,2.17934234226664,0.0137172385562493,1.35215544302998,54.5209530426376,568.727809187427,90.415653176715,0.0127876890851182,1.4367739960719
14,13.938385,35,34.81876,28.138,27.766069,101.973785,NaN,0.997319519519806,NaN,30.827278,400,400.128448,25,31.437168,9.152044,51.201267,50.020088,402.14679,399.307861,398.847992,6689.037598,12.464663,11.914716,11.982183,1.557134,1.566065,1.501793,58.295471,106.31208,38.178566,28.924459,106.300339,65.974915,100.107735,0.496101766824722,533.007935,530.457526124932,2.13586534591942,0.0280035545093634,1.30122770604147,17.9808128214177,584.808958205848,2.17945799717795,0.0137206024044713,1.35195523137569,54.5176513845129,568.712416709538,90.4017228499463,0.0127878036175435,1.43683577960514
14,13.937453,35,34.81459,28.138,27.766069,101.973785,NaN,0.99700665473938,NaN,30.827278,400,400.128448,25,31.437168,9.134764,51.444168,50.020088,402.14679,399.307861,398.847992,6689.037598,12.464663,11.914716,11.982183,1.557134,1.566065,1.501793,58.295471,106.31208,38.178566,28.924459,106.300339,65.974915,100.107735,0.496101766824722,533.007935,530.460350757875,2.13588340635632,0.0280059462724604,1.30117098625997,17.978431271599,584.81533945439,2.17949026167435,0.0137227140676554,1.35187774131957,54.5123351855088,568.713649702472,90.3974005332755,0.0127895140798673,1.43676694461168
14,13.938021,35,34.811199,28.138,27.766163,101.964355,NaN,0.99742603302002,NaN,30.833302,400,400.131409,25,31.444666,9.13459,51.547321,50.020088,402.255157,399.515259,398.983704,6683.781738,12.439755,11.893571,11.963358,1.552097,1.553231,1.508184,58.323235,106.358467,38.167721,28.930103,106.694481,66.020889,100.07338,0.65229320526123,562.878845,530.458751634502,2.13587280599273,0.0280045068108422,1.30120435427385,17.9798827025084,584.807780530823,2.17948251644364,0.0137237019169272,1.35186873156995,54.5080117429267,568.70545895123,90.387486729621,0.0127903659949261,1.43677044477233
14,13.936363,35,34.813007,28.138,27.781944,101.953194,NaN,0.9970543384552,NaN,30.841978,400,400.211975,25,31.442474,9.116529,51.393116,50.016003,402.147034,399.379883,398.890442,6684.268066,12.441383,11.88976,11.942379,1.495343,1.505431,1.454548,58.331375,106.229469,38.140476,28.937159,106.420547,65.955261,100.067871,0.599860548973083,532.123047,530.484307532075,2.13597316238079,0.0280118200203759,1.30090241354661,17.9756458303931,584.789924679159,2.17942830034022,0.0137219224601727,1.35196627572971,54.5103169398037,568.744256369085,90.4167381450531,0.0127919314262688,1.43654592385106
14,13.936363,35,34.813007,28.138,27.783127,101.960327,NaN,0.9970543384552,NaN,30.836449,400,400.201965,25,31.451506,9.115664,51.092415,50.016003,402.147034,399.379883,398.890442,6684.268066,12.441383,11.88976,11.942379,1.495343,1.505431,1.454548,58.331375,106.229469,38.140476,28.937159,106.420547,65.955261,100.067871,0.599860548973083,532.123047,530.48584649072,2.13597827634643,0.0280120492322555,1.30088735038908,17.9756458303931,584.799568108835,2.17945400883362,0.0137224744445348,1.35192540605723,54.5103169398037,568.746115640258,90.4180324155109,0.012792040487808,1.43653390606468
14,13.934703,35,34.810425,28.138,27.762669,101.95623,NaN,0.998047113418579,NaN,30.833754,400,400.172882,25,31.459194,9.124128,50.93692,50.016003,402.079041,399.287476,398.845032,6686.336914,12.427498,11.892662,11.948199,1.49218,1.501057,1.436346,58.31522,106.314201,38.138779,28.938854,106.452553,66.022934,100.050667,0.574092745780945,582.416443,530.464261097247,2.1359219982474,0.0280123463622436,1.30104699154114,17.9714034669121,584.797981016125,2.17945922380277,0.0137234652330066,1.35190088460219,54.5070248657589,568.722352421432,90.398283547663,0.0127916612049986,1.43664986993394
14,13.93285,35,34.805962,28.138,27.746162,101.972137,NaN,0.99751615524292,NaN,30.837986,400,400.113312,25,31.46269,9.135543,51.049305,50.016003,402.079041,399.287476,398.845032,6686.336914,12.427498,11.892662,11.948199,1.49218,1.501057,1.436346,58.31522,106.314201,38.138779,28.938854,106.452553,66.022934,100.050667,0.574092745780945,582.416443,530.448400149666,2.13588653809837,0.028013904815885,1.3011446534183,17.9666674149358,584.826314085184,2.17955108551408,0.0137269572658761,1.35172687638378,54.5013340506936,568.703752205773,90.3797917892179,0.0127923240705116,1.43670504478071
14,13.933321,35,34.80666,28.138,27.744963,101.9664,NaN,0.997170031070709,NaN,30.828386,400,400.058838,25,31.465738,9.139813,51.216125,50.016003,402.019348,399.249664,398.764191,6673.808105,12.436247,11.899543,11.969179,1.496529,1.503794,1.456266,58.32769,106.295349,38.148994,28.93746,106.628883,66.035934,100.042305,0.595791339874268,543.816772,530.44541228985,2.13587222322866,0.0280124629321895,1.30118861921124,17.9678712810144,584.817491030038,2.17952501069002,0.0137261596473591,1.35177267983035,54.5022241148294,568.699441225167,90.3776585365859,0.0127917967767154,1.4367431257946
14,13.932824,35,34.803028,28.138,27.751991,101.969711,NaN,0.997165441513062,NaN,30.826292,400,400.006958,25,31.46295,9.136933,51.201359,50.016003,402.068176,399.368164,398.865082,6681.28125,12.42813,11.884377,11.944898,1.517056,1.527664,1.480626,58.330338,106.123131,38.161552,28.897757,106.692886,65.962288,100.062737,0.581396222114563,542.084473,530.456063109052,2.135912247041,0.0280151014601707,1.30106875219853,17.9666009585902,584.827524215857,2.17956504850618,0.0137282562902857,1.35168625619439,54.4975925688922,568.709344690258,90.3800388065339,0.0127938055983006,1.43662604119477
14,13.928133,35,34.801445,28.138,27.74366,101.964767,NaN,0.997828125953674,NaN,30.839569,400,400.065765,25,31.467949,9.131635,51.052185,50.016003,402.068176,399.368164,398.865082,6681.28125,12.42813,11.884377,11.944898,1.517056,1.527664,1.480626,58.330338,106.123131,38.161552,28.897757,106.692886,65.962288,100.062737,0.581396222114563,542.084473,530.459442425357,2.13596716152131,0.0280255366747608,1.30088946007037,17.9546091704715,584.823263708053,2.17955948413482,0.0137286759363553,1.35168513920128,54.4955738009841,568.7272826507,90.3905586882887,0.0127954805718798,1.43648694354314
14,13.927794,35,34.796104,28.138,27.732628,101.952576,NaN,0.997290849685669,NaN,30.84944,400,400.158051,25,31.461321,9.13079,50.965405,50.016003,402.170197,399.466766,398.955383,6675.167969,12.430231,11.890922,11.944149,1.535206,1.548909,1.502355,58.340115,106.282784,38.175663,28.861506,106.696732,65.936523,100.082466,0.626870572566986,530.514832,530.446117901898,2.13592603501132,0.0280242688949612,1.30100942530257,17.9537424535032,584.814958554111,2.17955689236019,0.0137304396737738,1.35165567196566,54.488762003864,568.705497657874,90.3687569354288,0.0127963025379538,1.43654985234811
14,13.929386,35,34.79401,28.138,27.732628,101.952576,NaN,0.996814489364624,NaN,30.84944,400,400.158051,25,31.461321,9.148518,50.916451,50.016003,402.210297,399.55127,398.983948,6678.786133,12.444363,11.899866,11.979568,1.549299,1.545325,1.504581,58.341778,106.217735,38.184643,28.873932,106.598175,65.90815,100.099129,0.517750203609467,542.818848,530.441291689299,2.13589516798967,0.0280201784402347,1.30110635036819,17.9578125616023,584.818162999069,2.17957310048715,0.0137315013008852,1.35161676768596,54.4860911388525,568.691597558884,90.3564787547594,0.0127963103221572,1.43660919437536
14,13.930244,35,34.788826,28.138,27.719772,101.930893,NaN,0.997898280620575,NaN,30.854696,400,400.234772,25,31.459091,9.155797,50.959332,50.016003,402.210297,399.55127,398.983948,6678.786133,12.444363,11.899866,11.979568,1.549299,1.545325,1.504581,58.341778,106.217735,38.184643,28.873932,106.598175,65.90815,100.099129,0.517750203609467,542.818848,530.421961741012,2.13582293270447,0.0280154815716466,1.30132264846739,17.9600059795189,584.796789379436,2.17953509654899,0.0137324514852675,1.3516445202283,54.4794784874243,568.658706987548,90.3271416074908,0.0127964188471836,1.43674635159123
14,13.92933,35,34.789413,28.138,27.716501,101.903778,NaN,0.997865378856659,NaN,30.858557,400,400.240112,25,31.460434,9.160299,51.045746,50.007481,402.03598,399.239929,398.70697,6671.299805,12.446129,11.895607,11.961951,1.575548,1.576495,1.535451,58.344505,106.210052,38.170063,28.863993,106.310448,65.836952,100.113541,0.586413979530334,545.532166,530.420476915104,2.13582650858138,0.0280171952604352,1.3013087123034,17.9576693979189,584.759238675634,2.179432830303,0.0137300544131157,1.3518107193386,54.4802272964739,568.66075788757,90.3292987913746,0.0127963083248466,1.43674164807566
14,13.929379,35,34.788818,28.138,27.727865,101.850502,NaN,0.997116088867188,NaN,30.874254,400,400.125793,25,31.461241,9.158271,51.016125,50.007481,402.03598,399.239929,398.70697,6671.299805,12.446129,11.895607,11.961951,1.575548,1.576495,1.535451,58.344505,106.210052,38.170063,28.863993,106.310448,65.836952,100.113541,0.586413979530334,545.532166,530.435115598617,2.13587470643745,0.0280192729266985,1.30116667619714,17.9577946661655,584.68812306653,2.17924538044289,0.0137262301469643,1.35210524042135,54.4794682821225,568.67751565766,90.3402233737382,0.0127975261461516,1.43662449338534
14,13.929379,35,34.788818,28.138,27.729465,101.821846,NaN,0.997116088867188,NaN,30.889439,400,400.067749,25,31.46299,9.145497,50.963211,50.007481,402.114685,399.417755,398.799866,6674.62793,12.448812,11.888962,11.972337,1.571128,1.561753,1.512999,58.327438,106.239624,38.15818,28.886187,106.596474,65.886559,100.087891,0.612845480442047,542.561218,530.437197448971,2.135881625673,0.0280195831555506,1.30114626615512,17.9577946661655,584.649374780292,2.17914204786965,0.0137240102805121,1.35226987720873,54.4794682821225,568.680030738267,90.3419740711996,0.0127976737902053,1.43660821883662
14,13.926806,35,34.787041,28.138,27.727882,101.819496,NaN,0.997269034385681,NaN,30.904577,400,400.117401,25,31.464769,9.142035,50.921562,50.007481,402.114685,399.417755,398.799866,6674.62793,12.448812,11.888962,11.972337,1.571128,1.561753,1.512999,58.327438,106.239624,38.15818,28.886187,106.596474,65.886559,100.087891,0.612845480442047,542.561218,530.442938448811,2.13592467043074,0.0280258876359019,1.30100978295883,17.9512163558444,584.648920453393,2.17914734026653,0.0137247292766538,1.35225026434687,54.4772013841161,568.693403036819,90.3490739337789,0.0127991579824484,1.43649576183116
14,13.926861,35,34.78548,28.138,27.720364,101.846161,NaN,0.996741890907288,NaN,30.919376,400,400.100067,25,31.468309,9.141813,50.867287,50.007481,402.06189,399.320282,398.754181,6668.861328,12.423682,11.887044,11.950212,1.545745,1.538684,1.48441,58.366314,106.336395,38.142315,28.870708,106.432053,65.870865,100.057259,0.451143175363541,529.940674,530.43299033371,2.13589109408663,0.0280242884508586,1.3011090058161,17.9513569822395,584.687367813666,2.17925558525936,0.0137275866384108,1.35206799513476,54.4752099603633,568.679200333415,90.3372468118372,0.0127989384357773,1.43656484517217
