P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.924894,35,34.780579,28.138,27.715254,101.877014,NaN,0.997562289237976,NaN,30.941843,400,400.102905,25,31.464436,9.148599,50.923981,50.007481,402.175659,399.424652,398.85965,6666.678223,12.4195,11.874026,11.940038,1.511706,1.508736,1.448144,58.37075,106.221779,38.163185,28.853447,106.488602,65.857933,100.084969,0.429814457893372,523.117554,530.432305925045,2.1359071422263,0.0280283531823672,1.30105438414844,17.9463274108122,584.736586301348,2.17940477417686,0.0137324624698436,1.35179976742921,54.4689571263675,568.67876034978,90.3308481176675,0.0128008414512019,1.43649611682505
14,13.924934,35,34.777233,28.138,27.715242,101.897514,NaN,0.997004628181458,NaN,30.926085,400,400.092621,25,31.455029,9.151333,51.067535,50.007481,402.175659,399.424652,398.85965,6666.678223,12.4195,11.874026,11.940038,1.511706,1.508736,1.448144,58.37075,106.221779,38.163185,28.853447,106.488602,65.857933,100.084969,0.429814457893372,523.117554,530.432169027616,2.13590631457793,0.0280282480314518,1.30105697337507,17.9464296951775,584.769419867188,2.17950457491947,0.0137357478898039,1.35162009124863,54.4646878110587,568.674176181244,90.3234972031196,0.0128018894338173,1.43647690511199
14,13.927469,35,34.777016,28.138,27.715242,101.897514,NaN,0.997376918792725,NaN,30.926085,400,400.092621,25,31.455029,9.15047,51.26609,50.007481,402.099487,399.268616,398.643311,6671.620605,12.443371,11.880012,11.958497,1.594836,1.602207,1.531912,58.349281,106.207726,38.216106,28.817833,106.413643,65.796913,100.119362,0.549906849861145,533.701294,530.424482178712,2.13585715242208,0.0280217327222961,1.30121139157004,17.9529115152301,584.769752097185,2.17950625549833,0.0137358580049225,1.35161605632263,54.4644109197309,568.656029566745,90.3105951891694,0.0128009092221612,1.43659116282909
14,13.925785,35,34.775856,28.138,27.705715,101.890984,NaN,0.997795224189758,NaN,30.923447,400,400.03775,25,31.451296,9.145094,51.459656,50.007481,402.179016,399.31842,398.775116,6668.694336,12.432659,11.871542,11.951628,1.554734,1.553598,1.51319,58.357895,106.281883,38.152538,28.834837,106.521622,65.832657,100.081978,0.434837639331818,522.679382,530.417192401867,2.13584860790255,0.0280242128772125,1.30123037574965,17.9486057425891,584.762702025405,2.17949170599529,0.0137359409207718,1.35163187626425,54.4629307405079,568.651439073865,90.3059574764445,0.0128010963023115,1.43660392956944
14,13.924011,35,34.77549,28.138,27.699505,101.905777,NaN,0.9975905418396,NaN,30.901392,400,400.037109,25,31.455513,9.154864,51.466801,50.007481,402.179016,399.31842,398.775116,6668.694336,12.432659,11.871542,11.951628,1.554734,1.553598,1.51319,58.357895,106.281883,38.152538,28.834837,106.521622,65.832657,100.081978,0.434837639331818,522.679382,530.41449219212,2.13585615838798,0.0280275685014753,1.30120153289958,17.9440694270542,584.783256375009,2.17954785104352,0.0137372723321844,1.35154038676231,54.4624637104628,568.653714821876,90.3070865196439,0.0128013740411404,1.43658385164147
14,13.92346,35,34.773479,28.138,27.698069,101.916946,NaN,0.996684551239014,NaN,30.897215,400,400.055634,25,31.461815,9.157331,51.405632,49.98687,402.054565,399.244568,398.782654,6673.385254,12.425008,11.87679,11.946533,1.505688,1.515335,1.451877,58.334061,106.101532,38.146351,28.850933,106.579788,65.918304,100.032402,0.521541595458984,522.610779,530.414294843009,2.13586063572452,0.0280287065345579,1.30118628244216,17.9426603700565,584.801429423837,2.17960367072009,0.0137391579195087,1.35143911213819,54.4598975289918,568.652767703989,90.3039267235069,0.0128021101843784,1.43656060177384
14,13.920106,35,34.769154,28.138,27.697254,101.924026,NaN,0.997239887714386,NaN,30.912203,400,400.049988,25,31.465094,9.149473,51.41251,49.98687,402.123688,399.318848,398.882324,6666.350586,12.430473,11.874926,11.964205,1.509339,1.511289,1.462942,58.324692,106.066025,38.130539,28.854671,106.471519,65.884636,100.028648,0.493983417749405,532.634766,530.423406404063,2.13592217454106,0.0280371736176341,1.30099231828483,17.9340823725161,584.817616541461,2.17966267268791,0.0137419016840866,1.35131827804914,54.4543781245481,568.66959692902,90.3102646258239,0.0128048018318817,1.43638852275222
14,13.919084,35,34.76923,28.138,27.692883,101.939301,NaN,0.997440457344055,NaN,30.916279,400,400.07312,25,31.468615,9.139803,51.329514,49.98687,402.123688,399.318848,398.882324,6666.350586,12.430473,11.874926,11.964205,1.509339,1.511289,1.462942,58.324692,106.066025,38.130539,28.854671,106.471519,65.884636,100.028648,0.493983417749405,532.634766,530.420819152758,2.13592309939865,0.0280389545907907,1.30098580863044,17.9314682544863,584.838140973809,2.17971711413771,0.0137430459371805,1.35123240978198,54.4544751175416,568.670030394685,90.3106608976499,0.0128047973581824,1.43638682890567
14,13.916671,35,34.766918,28.138,27.691286,101.914871,NaN,0.997028708457947,NaN,30.9303,400,400.049438,25,31.46467,9.134663,51.285824,49.98687,402.121796,399.233704,398.789673,6668.763184,12.456541,11.894945,11.976481,1.528033,1.534111,1.493908,58.329212,106.090607,38.109486,28.846899,106.295212,65.824577,100.066116,0.517112374305725,538.829468,530.426059269709,2.13596300946759,0.0280448532827641,1.30085918189189,17.9252955995102,584.808667259403,2.17964700480238,0.013742327952159,1.35132906991899,54.4515244146899,568.681575585122,90.3158242211833,0.0128063862029979,1.43627838933796
14,13.916671,35,34.766918,28.138,27.687323,101.911201,NaN,0.997028708457947,NaN,30.922318,400,400.047028,25,31.454121,9.130563,51.350353,49.98687,402.000946,399.214355,398.735748,6672.617188,12.442547,11.875441,11.978404,1.547053,1.549186,1.510476,58.322834,106.107346,38.113857,28.823807,106.369911,65.792938,100.083519,0.502531588077545,532.176086,530.420903864645,2.13594587272718,0.0280440843570862,1.30090971484794,17.9252955995102,584.803707843216,2.17963378191526,0.0137420437199261,1.35135005135477,54.4515244146899,568.675347002615,90.3114876697048,0.0128060203390702,1.43631866907687
14,13.914919,35,34.763332,28.138,27.683556,101.910126,NaN,0.997080087661743,NaN,30.908796,400,400.023041,25,31.452539,9.13303,51.325783,49.98687,402.000946,399.214355,398.735748,6672.617188,12.442547,11.875441,11.978404,1.547053,1.549186,1.510476,58.322834,106.107346,38.113857,28.823807,106.369911,65.792938,100.083519,0.502531588077545,532.176086,530.421316815205,2.13596357876971,0.0280478624572398,1.30085101903178,17.9208133321879,584.807743774084,2.17965768242037,0.0137437814114471,1.3512895696694,54.4469474599364,568.677189927258,90.3083119529602,0.0128075413839649,1.43625437130645
14,13.912746,35,34.761345,28.138,27.683647,101.937042,NaN,0.997310400009155,NaN,30.916269,400,400.019196,25,31.449942,9.144109,51.130989,49.98687,402.027893,399.164429,398.766022,6672.78418,12.434263,11.888066,11.956361,1.507387,1.507578,1.459006,58.350456,105.989365,38.106606,28.832436,106.545204,65.843834,100.054352,0.542258858680725,535.521484,530.428025024742,2.13600613924057,0.0280534741391915,1.30071750164244,17.9152533994711,584.847153174962,2.17977003530113,0.013746875124751,1.35109891357546,54.4444112143212,568.690114011633,90.3148401490384,0.0128090836067505,1.43614179289315
14,13.911455,35,34.758865,28.138,27.686331,101.937691,NaN,0.996852576732635,NaN,30.913322,400,400.055084,25,31.457909,9.150053,50.96748,49.98687,402.027893,399.164429,398.766022,6672.78418,12.434263,11.888066,11.956361,1.507387,1.507578,1.459006,58.350456,105.989365,38.106606,28.832436,106.545204,65.843834,100.054352,0.542258858680725,535.521484,530.435430683613,2.13604279591609,0.0280573192334647,1.30060469159931,17.911949880594,584.851824375189,2.1797915785159,0.013748185126321,1.35104917171942,54.4412455354849,568.700260649612,90.3188221058572,0.0128106571334751,1.4360399992732
14,13.909565,35,34.755013,28.138,27.686331,101.937691,NaN,0.99732780456543,NaN,30.913322,400,400.055084,25,31.457909,9.16076,50.957355,49.98687,401.889099,399.106201,398.667267,6668.469238,12.429028,11.874002,11.974668,1.513615,1.510129,1.467872,58.3596,106.046333,38.113464,28.811039,106.389252,65.8358,100.032104,0.563394367694855,532.691284,530.441161162012,2.13607947290811,0.0280621869413329,1.3004896356911,17.907113173674,584.857717630045,2.17982141002715,0.0137501421368487,1.35097767407098,54.4363281726453,568.708656559495,90.3198795886081,0.0128126689184761,1.43592950686928
14,13.909661,35,34.753902,28.138,27.686312,101.928772,NaN,0.997790575027466,NaN,30.90271,400,400.014465,25,31.474548,9.164302,51.087906,49.979836,402.120056,399.379547,398.858734,6666.520508,12.447225,11.886112,11.970424,1.517798,1.522146,1.463802,58.364418,106.119026,38.120312,28.821577,106.43911,65.901634,99.990089,0.362350285053253,524.296143,530.440845391919,2.13607752777768,0.0280619359753423,1.30049572106137,17.9073588596143,584.847367911836,2.17979788968902,0.013750015890168,1.35100794673981,54.4349098201365,568.706526060921,90.3170145196696,0.0128129817718049,1.43592704604258
14,13.909768,35,34.748257,28.138,27.679426,101.92807,NaN,0.997797966003418,NaN,30.889078,400,399.957123,25,31.481979,9.161269,51.251858,49.979836,402.120056,399.379547,398.858734,6666.520508,12.447225,11.886112,11.970424,1.517798,1.522146,1.463802,58.364418,106.119026,38.120312,28.821577,106.43911,65.901634,99.990089,0.362350285053253,524.296143,530.431565418676,2.1360456820975,0.0280603240120129,1.30058993656968,17.9076326955634,584.855056346326,2.17983908404181,0.0137528303532431,1.35090717047445,54.4277026140466,568.687718281438,90.2968972650304,0.0128141025628751,1.43596611793964
14,13.907522,35,34.745205,28.138,27.660025,101.935135,NaN,0.997115850448608,NaN,30.895725,400,400.065582,25,31.482082,9.159291,51.332005,49.979836,402.152496,399.445404,398.900787,6671.19043,12.428399,11.877426,11.953282,1.51611,1.521437,1.472801,58.356232,105.985092,38.15202,28.798746,106.435844,65.880043,99.99707,0.498422920703888,545.824768,530.413143196314,2.13600539336072,0.0280623441830943,1.30070037352651,17.9018843667758,584.869269291778,2.17988816837281,0.0137549290194602,1.35081024200009,54.4238056190932,568.669164919634,90.2801814230081,0.0128142158509311,1.43604144907976
14,13.907522,35,34.745205,28.138,27.644814,101.948219,NaN,0.997115850448608,NaN,30.909725,400,400.121948,25,31.473682,9.155109,51.351093,49.979836,402.152496,399.445404,398.900787,6671.19043,12.428399,11.877426,11.953282,1.51611,1.521437,1.472801,58.356232,105.985092,38.15202,28.798746,106.435844,65.880043,99.99707,0.498422920703888,545.824768,530.393356767645,2.13593961453913,0.0280593911281248,1.30089438113291,17.9018843667758,584.886942805057,2.17993528622257,0.0137559424115823,1.35073566461082,54.4238056190932,568.645259457339,90.2635355414883,0.0128128107588748,1.43619603806502
14,13.903761,35,34.742851,28.138,27.643038,101.953751,NaN,0.997353613376617,NaN,30.902718,400,400.135773,25,31.468838,9.159826,51.326244,49.979836,401.925812,399.2565,398.800659,6658.735352,12.407267,11.844989,11.930299,1.513916,1.516798,1.448655,58.383747,105.85257,38.128323,28.803951,106.513039,65.833885,100.011314,0.501541554927826,554.247681,530.402457234482,2.13600495948052,0.028068738516205,1.30068775965826,17.8922570366752,584.898015198615,2.1799734379051,0.0137575677015933,1.3506604898709,54.4207996945062,568.665990681593,90.2750431013366,0.012814957807081,1.43602757597
14,13.903854,35,34.741859,28.138,27.64945,101.951424,NaN,0.997232556343079,NaN,30.89999,400,400.017242,25,31.4704,9.154634,51.220245,49.979836,401.933411,399.178497,398.638,6669.025391,12.43494,11.888495,11.97191,1.543672,1.54682,1.491469,58.35545,106.102951,38.125523,28.817642,106.63588,65.887032,99.991135,0.440747648477554,530.867615,530.410514878925,2.13603087935371,0.0280697437941538,1.30061168295493,17.8924951198159,584.896389376855,2.17997274194892,0.01375789188525,1.35065534855927,54.4195329192306,568.67413938337,90.2794838509575,0.0128158281285241,1.43596040951345
14,13.90385,35,34.739178,28.138,27.658003,101.951218,NaN,0.997523367404938,NaN,30.88139,400,399.944519,25,31.471434,9.133677,51.14653,49.979836,401.933411,399.178497,398.638,6669.025391,12.43494,11.888495,11.97191,1.543672,1.54682,1.491469,58.35545,106.102951,38.125523,28.817642,106.63588,65.887032,99.991135,0.440747648477554,530.867615,530.421650675936,2.13606793682429,0.0280714146894199,1.30050245096833,17.892484879705,584.900211431765,2.17999276514244,0.0137592392949381,1.35060680603943,54.4161091648834,568.684171084194,90.2831356054494,0.0128174756072356,1.43585641714203
14,13.903736,35,34.735096,28.138,27.660019,101.948578,NaN,0.996285974979401,NaN,30.872181,400,399.951752,25,31.470642,9.128686,51.111942,49.979836,401.922211,399.213348,398.645325,6661.816895,12.42368,11.879383,11.948206,1.551571,1.545912,1.490878,58.372662,105.993347,38.087029,28.83322,106.275238,65.831177,100.008308,0.61244523525238,554.33313,530.42461819353,2.13607886580417,0.0280720999423567,1.30046982768578,17.8921930356265,584.902888736299,2.18001487713996,0.0137611110110704,1.35054614908983,54.410895877086,568.682910597567,90.2771805511353,0.0128190124058503,1.43580492835919
14,13.903662,35,34.734253,28.138,27.661314,101.937225,NaN,0.99726927280426,NaN,30.867151,400,399.898926,25,31.472628,9.15432,51.088562,49.979836,401.900787,399.166595,398.61084,6669.819336,12.411131,11.88384,11.932514,1.521556,1.529481,1.464636,58.380524,105.968582,38.087452,28.838316,106.145241,65.72773,100.06218,0.543615818023682,563.401367,530.42652670611,2.13608590095283,0.0280725421083386,1.3004488273072,17.8920035920131,584.888845027567,2.17998052920638,0.013760660412118,1.35059516581279,54.4098191881569,568.684386701293,90.2771600736092,0.0128194319149169,1.43578307705547
14,13.901391,35,34.733707,28.138,27.652092,101.917671,NaN,0.997266113758087,NaN,30.875637,400,399.861755,25,31.466663,9.166336,51.143784,49.979836,401.900787,399.166595,398.61084,6669.819336,12.411131,11.88384,11.932514,1.521556,1.529481,1.464636,58.380524,105.968582,38.087452,28.838316,106.145241,65.72773,100.06218,0.543615818023682,563.401367,530.421421462286,2.13609012456881,0.0280766066872287,1.30042797901645,17.8861893516359,584.863269725116,2.17991434553069,0.0137594233118537,1.35069644834522,54.4091218200571,568.68522172963,90.2770625250666,0.0128196965208556,1.43576970644222
14,13.897558,35,34.731613,28.138,27.652092,101.917671,NaN,0.996706187725067,NaN,30.875637,400,399.861755,25,31.466663,9.144711,51.306202,49.984367,401.929718,399.156342,398.615479,6662.338379,12.397974,11.878318,11.929604,1.518238,1.519353,1.455885,58.38105,105.784752,38.064808,28.823851,106.4823,65.77153,100.046829,0.519449055194855,537.784607,530.433045581445,2.13616455150141,0.0280864928829167,1.30019458941717,17.8763744371033,584.866473285142,2.17993056898919,0.0137604885743545,1.35065759411799,54.4064472192995,568.709586345333,90.2914289074158,0.012821955652876,1.4355817847702
14,13.900652,35,34.729351,28.138,27.638372,101.903664,NaN,0.997338533401489,NaN,30.879274,400,399.887177,25,31.449066,9.143957,51.514336,49.984367,401.929718,399.156342,398.615479,6662.338379,12.397974,11.878318,11.929604,1.518238,1.519353,1.455885,58.38105,105.784752,38.064808,28.823851,106.4823,65.77153,100.046829,0.519449055194855,537.784607,530.405820281209,2.13604515594418,0.0280758481473738,1.3005577691864,17.8842972009626,584.851015147708,2.17989765296101,0.0137605541464989,1.35069545409871,54.4035578963156,568.663295025205,90.2563725467482,0.0128201268040419,1.43584773626425
14,13.899955,35,34.727325,28.138,27.634499,101.918053,NaN,0.997818350791931,NaN,30.865229,400,399.847473,25,31.435131,9.169073,51.40062,49.984367,401.795319,399.011627,398.480957,6662.988281,12.414187,11.893038,11.961502,1.476787,1.488577,1.432224,58.388962,106.067162,38.113873,28.79731,106.278816,65.806297,100.019478,0.533896684646606,532.024414,530.402897699786,2.13604194549895,0.0280768934774604,1.30056465962952,17.8825125184815,584.873549078478,2.17996516743458,0.0137626999577547,1.35057586305844,54.4009698990777,568.659530920657,90.2512304884334,0.0128207053294763,1.43584245625903
14,13.897916,35,34.726288,28.138,27.634623,101.96244,NaN,0.996616423130035,NaN,30.848141,400,399.769501,25,31.441133,9.172381,51.212967,49.984367,401.800232,399.013855,398.450836,6662.938477,12.420441,11.88424,11.960698,1.521076,1.523218,1.48115,58.372295,105.96228,38.107449,28.822388,106.158089,65.74456,100.025398,0.569471955299377,539.131592,530.409244554032,2.13608208144011,0.0280821768480329,1.30043883033487,17.8772912308465,584.935076997369,2.18013300788718,0.0137666663573752,1.35030402019148,54.3996451975516,568.672786961979,90.2591729368644,0.0128218943279872,1.43574164412987
14,13.897916,35,34.726288,28.138,27.645809,101.95697,NaN,0.996616423130035,NaN,30.865282,400,399.74588,25,31.456072,9.150902,51.274307,49.984367,401.800232,399.013855,398.450836,6662.938477,12.420441,11.88424,11.960698,1.521076,1.523218,1.48115,58.372295,105.96228,38.107449,28.822388,106.158089,65.74456,100.025398,0.569471955299377,539.131592,530.423790465864,2.13613044043274,0.02808434922225,1.30029636131084,17.8772912308465,584.927690749308,2.18011331698619,0.0137662426463776,1.35033512579138,54.3996451975516,568.69036136,90.2714140618131,0.0128229278102643,1.4356281291904
14,13.897223,35,34.724857,28.138,27.658522,101.935333,NaN,0.997081577777863,NaN,30.868866,400,399.795349,25,31.457882,9.158927,51.346172,49.984367,401.753967,399.042511,398.486481,6662.318359,12.417896,11.870829,11.953118,1.52008,1.520401,1.468691,58.386536,105.821426,38.070007,28.833931,106.375031,65.713005,100.068726,0.541846573352814,544.145447,530.442421282606,2.136198848217,0.0280886057296424,1.30009239327948,17.8755165273984,584.900660826198,2.1800465073388,0.0137652947716,1.35043169936129,54.3978171355135,568.713387603735,90.2856742011548,0.0128248470332201,1.43545858117318
14,13.89546,35,34.725239,28.138,27.65682,101.920486,NaN,0.997030258178711,NaN,30.860706,400,399.826843,25,31.450008,9.164878,51.404724,49.984367,401.929413,399.18399,398.610901,6659.84082,12.399263,11.884941,11.942121,1.480398,1.483115,1.43559,58.378864,106.083664,38.090328,28.811401,106.385216,65.767143,100.045097,0.526132047176361,521.69104,530.445553827213,2.13622572564879,0.0280928244090978,1.30000676214817,17.8710013606853,584.880025996593,2.17999009069134,0.0137639500423988,1.35052330994473,54.3983051354516,568.723645841833,90.2932957753391,0.0128252993893359,1.43539796801953
14,13.895999,35,34.723705,28.138,27.651915,101.910538,NaN,0.99761974811554,NaN,30.874931,400,399.900909,25,31.450848,9.153546,51.315166,49.984367,401.929413,399.18399,398.610901,6659.84082,12.399263,11.884941,11.942121,1.480398,1.483115,1.43559,58.378864,106.083664,38.090328,28.811401,106.385216,65.767143,100.045097,0.526132047176361,521.69104,530.4375428045,2.13619406000885,0.0280904810098452,1.30010194705443,17.8723818233213,584.868937525993,2.17996615599296,0.0137639599604395,1.35055151383462,54.3963454454691,568.710169969007,90.2819998076558,0.0128251128320062,1.43546252137001
14,13.897257,35,34.720806,28.138,27.642757,101.887604,NaN,0.997281730175018,NaN,30.899332,400,399.905365,25,31.459187,9.152037,51.225838,49.984367,401.752533,399.019226,398.426483,6655.360352,12.411043,11.890615,11.961672,1.498251,1.498708,1.436261,58.384975,106.09407,38.095741,28.794516,106.254105,65.769981,100.011635,0.619158625602722,537.987976,530.421820625616,2.13613004466343,0.0280854566591151,1.30029508831432,17.8756035995418,584.842398689212,2.17990603397089,0.0137636582936406,1.35062840160836,54.392641779479,568.683187523877,90.2595974485204,0.0128246710679351,1.43559436591442
14,13.897503,35,34.71941,28.138,27.643143,101.866364,NaN,0.996328353881836,NaN,30.942406,400,399.800446,25,31.462585,9.157689,51.203064,49.984367,401.752533,399.019226,398.426483,6655.360352,12.411043,11.890615,11.961672,1.498251,1.498708,1.436261,58.384975,106.09407,38.095741,28.794516,106.254105,65.769981,100.011635,0.619158625602722,537.987976,530.421576441747,2.13612693594955,0.0280848969584555,1.30030515486865,17.8762335873258,584.81584679129,2.1798403572127,0.0137627226594039,1.35072359886991,54.3908582104162,568.680267442509,90.2558266534182,0.0128250507792671,1.43559282688075
14,13.894843,35,34.722412,28.138,27.644726,101.868034,NaN,0.997926592826843,NaN,30.958992,400,399.810425,25,31.457518,9.155658,51.180473,49.986778,401.838531,399.091034,398.513489,6665.051758,12.418757,11.878675,11.946904,1.507386,1.500045,1.459425,58.403149,105.967422,38.098698,28.791321,106.172455,65.804016,99.976295,0.637836694717407,535.750122,530.431701684055,2.13618543705809,0.0280920681332246,1.30012304525699,17.8694210784122,584.813507643789,2.17982310331895,0.0137613240561704,1.35076982483541,54.3946935814139,568.705377831973,90.2770531327367,0.0128253417485162,1.43547456454312
14,13.894547,35,34.719929,28.138,27.656288,101.888496,NaN,0.997405648231506,NaN,30.959196,400,399.785614,25,31.447166,9.150936,51.042271,49.986778,401.817047,399.113312,398.558044,6659.229492,12.402489,11.867827,11.925143,1.521568,1.517472,1.458018,58.364536,106.038208,38.074932,28.790844,106.303558,65.773949,100.011154,0.477715134620667,533.123535,530.447630258352,2.1362411555282,0.0280950773928817,1.29995797786029,17.8686629339491,584.844945438447,2.17991604320776,0.0137641738566806,1.35060703892084,54.3915213060076,568.722442898144,90.2858533960001,0.0128273263021268,1.43532818542268
14,13.89298,35,34.7192,28.138,27.656288,101.888496,NaN,0.996701598167419,NaN,30.959196,400,399.785614,25,31.447166,9.157241,51.005493,49.986778,401.817047,399.113312,398.558044,6659.229492,12.402489,11.867827,11.925143,1.521568,1.517472,1.458018,58.364536,106.038208,38.074932,28.790844,106.303558,65.773949,100.011154,0.477715134620667,533.123535,530.452380840757,2.1362715850714,0.028099122220744,1.29986265274223,17.8646491758557,584.846060948828,2.17992169311358,0.0137645449666854,1.35059350817676,54.3905899036479,568.732567034632,90.2920004123019,0.012828209776233,1.43525223903143
14,13.89427,35,34.717495,28.138,27.663908,101.894646,NaN,0.996855616569519,NaN,30.967911,400,399.7854,25,31.438326,9.154641,51.100426,49.986778,401.732727,398.953857,398.424469,6663.828613,12.396689,11.879889,11.921535,1.486367,1.494421,1.435821,58.375431,105.956512,38.099953,28.772686,106.1931,65.788841,100.020264,0.463800430297852,534.032349,530.45837522875,2.13627946286734,0.0280972719892069,1.29984427746525,17.8679534431403,584.856975739243,2.17995705388686,0.013765889625534,1.35052682273854,54.3884114614461,568.733242879362,90.2903507193896,0.0128289232632171,1.4352229842441
14,13.891598,35,34.716309,28.138,27.65749,101.894508,NaN,0.997735738754272,NaN,30.979645,400,399.757599,25,31.432552,9.146986,51.193844,49.986778,401.828369,399.141785,398.566742,6657.085449,12.391713,11.880685,11.943435,1.50576,1.501072,1.440667,58.388062,105.891914,38.072899,28.792095,106.006454,65.734734,100.038467,0.477503359317779,533.45813,530.458132628272,2.13630361674763,0.0281029236584459,1.29976332664478,17.8611089988667,584.858603988351,2.17996574863674,0.0137664827803251,1.35050560150507,54.3868960853713,568.740499854071,90.2939320951151,0.0128298187962702,1.43515887438016
14,13.891598,35,34.716309,28.138,27.645657,101.877838,NaN,0.997735738754272,NaN,30.970486,400,399.822205,25,31.431379,9.144433,51.194118,49.986778,401.828369,399.141785,398.566742,6657.085449,12.391713,11.880685,11.943435,1.50576,1.501072,1.440667,58.388062,105.891914,38.072899,28.792095,106.006454,65.734734,100.038467,0.477503359317779,533.45813,530.442751639192,2.13625248340777,0.0281006255888477,1.29991371074433,17.8611089988667,584.836090268309,2.17990571784059,0.0137651907516944,1.35060059278368,54.3868960853713,568.721916082464,90.2809837058288,0.0128287257289566,1.43527871760076
14,13.890998,35,34.713963,28.138,27.638319,101.880676,NaN,0.997008919715881,NaN,30.960312,400,399.893341,25,31.428015,9.155872,51.196079,49.986778,401.956696,399.178741,398.597717,6663.688965,12.425473,11.905065,11.965228,1.498855,1.49306,1.434602,58.399063,105.756508,38.054821,28.793404,106.179665,65.740631,100.032997,0.47734934091568,529.686646,530.435031977935,2.13623242429634,0.0281007495722042,1.29997050566778,17.8595719363612,584.843513243769,2.17993412217153,0.01376660527467,1.35054087093051,54.3838984352183,568.711616423892,90.2708895008989,0.0128290470312815,1.43531089762787
14,13.890125,35,34.719482,28.138,27.649387,101.894897,NaN,0.997266590595245,NaN,30.936209,400,399.913269,25,31.425901,9.161281,51.044437,49.986778,401.956696,399.178741,398.597717,6663.688965,12.425473,11.905065,11.965228,1.498855,1.49306,1.434602,58.399063,105.756508,38.054821,28.793404,106.179665,65.740631,100.032997,0.47734934091568,529.686646,530.452065897535,2.13629721055142,0.0281051536669912,1.29977669145251,17.8573354210586,584.854274501406,2.17994255849338,0.0137648974894559,1.3505622652718,54.3909502010168,568.742242263501,90.2990924068897,0.0128286673751448,1.43519396783011
14,13.890485,35,34.713997,28.138,27.657221,101.909958,NaN,0.997469186782837,NaN,30.94228,400,399.841217,25,31.431009,9.142308,50.929115,49.986778,401.653168,398.975739,398.396057,6667.34375,12.411594,11.873043,11.954332,1.500521,1.500275,1.451774,58.388695,106.092201,38.051785,28.815786,106.460342,65.789673,99.99263,0.52330094575882,548.558594,530.461156750174,2.13632406882176,0.0281057454269032,1.29969906366884,17.858257708244,584.883005329728,2.18003929686359,0.0137688574267247,1.35037473697528,54.3839418805499,568.744966648598,90.294169069652,0.0128309953352647,1.43509632209406
14,13.890944,35,34.714401,28.138,27.653023,101.92762,NaN,0.997228443622589,NaN,30.935049,400,399.792908,25,31.429688,9.145898,51.056671,49.986778,401.765869,398.981689,398.46759,6661.514648,12.406414,11.889665,11.939457,1.48937,1.497078,1.435008,58.392044,105.980782,38.057243,28.805281,106.302872,65.779282,99.983795,0.551867246627808,541.09137,530.454309069528,2.13629701579688,0.0281037448675863,1.29978030572692,17.8594335982819,584.906236893341,2.18009975318243,0.0137700203543199,1.35028173258282,54.384458110777,568.735652823107,90.2881816625821,0.012830287799783,1.43516226599925
14,13.889742,35,34.717564,28.138,27.647219,101.93605,NaN,0.996936440467834,NaN,30.92144,400,399.792267,25,31.423786,9.139525,51.110355,49.986778,401.765869,398.981689,398.46759,6661.514648,12.406414,11.889665,11.939457,1.48937,1.497078,1.435008,58.392044,105.980782,38.057243,28.805281,106.302872,65.779282,99.983795,0.551867246627808,541.09137,530.450409090412,2.13629528112278,0.0281057217170655,1.29978094310323,17.8563541901938,584.912782551313,2.1801055928466,0.0137690629186226,1.35029241708984,54.3884996228947,568.739080425358,90.294503933362,0.0128292393367191,1.43518635019762
14,13.890244,35,34.72007,28.138,27.635389,101.945473,NaN,0.996380925178528,NaN,30.909813,400,399.866943,25,31.41885,9.135648,51.152374,49.992741,401.945709,399.171143,398.626312,6661.421875,12.418152,11.887794,11.957439,1.507828,1.509139,1.45927,58.389256,105.946526,38.059753,28.800182,106.203819,65.762749,100.017784,0.348293513059616,517.346619,530.433509517088,2.1362344070546,0.0281021274796623,1.29996187709355,17.8576402902047,584.92167412198,2.1801200989674,0.0137685170904302,1.35028527435044,54.391701452032,568.720171129537,90.2844460292347,0.0128271369837334,1.43534490012512
14,13.888998,35,34.717072,28.138,27.635389,101.945473,NaN,0.996469020843506,NaN,30.909813,400,399.866943,25,31.41885,9.15497,51.164635,49.992741,401.922913,399.107849,398.542755,6658.5625,12.418477,11.884616,11.94088,1.513879,1.51303,1.464139,58.407986,106.018433,38.069935,28.773626,106.366318,65.808952,99.98204,0.542760789394379,560.161926,530.437287853219,2.13625861056299,0.0281053454290193,1.29988604401328,17.8544480333195,584.926258420175,2.18014332592973,0.01377004351243,1.35022971475949,54.3878709904552,568.725121717877,90.2841662208482,0.0128286127592796,1.43526918334685
14,13.889363,35,34.716621,28.138,27.634129,101.938828,NaN,0.996882796287537,NaN,30.897049,400,399.872375,25,31.427797,9.1558,51.217892,49.992741,401.922913,399.107849,398.542755,6658.5625,12.418477,11.884616,11.94088,1.513879,1.51303,1.464139,58.407986,106.018433,38.069935,28.773626,106.366318,65.808952,99.98204,0.542760789394379,560.161926,530.434543163755,2.13624607497803,0.0281041579571716,1.29992427919382,17.8553831870996,584.917975692993,2.18012289973675,0.0137697583167295,1.35025913959027,54.3872947379594,568.719987316117,90.2800279713067,0.0128284889853396,1.43529571583994
14,13.888059,35,34.714626,28.138,27.63677,101.921822,NaN,0.997215330600739,NaN,30.889669,400,399.841736,25,31.444864,9.170771,51.128052,49.992741,401.945496,399.234344,398.658905,6663.942383,12.403871,11.870392,11.930397,1.523285,1.530244,1.477702,58.427586,106.152191,38.089264,28.766356,106.496727,65.857338,99.938721,0.524722993373871,547.827881,530.441930168637,2.13628281891011,0.0281080391398098,1.29981134929455,17.8520421690344,584.898063729509,2.18007713640109,0.0137694564946625,1.35031888733165,54.3847456132071,568.730781831621,90.2850675243567,0.0128299123525403,1.43519696038559
14,13.888861,35,34.712715,28.138,27.635622,101.908951,NaN,0.996505796909332,NaN,30.889029,400,399.869385,25,31.456121,9.168939,50.96809,49.992741,401.945496,399.234344,398.658905,6663.942383,12.403871,11.870392,11.930397,1.523285,1.530244,1.477702,58.427586,106.152191,38.089264,28.766356,106.496727,65.857338,99.938721,0.524722993373871,547.827881,530.438006147041,2.13626227875766,0.0281057445426907,1.29987474442897,17.8540970256137,584.883606583259,2.18004560641764,0.0137694322616039,1.35035669198827,54.3823037130646,568.720865102189,90.2757809094796,0.0128300843438985,1.4352330081594
14,13.888861,35,34.712715,28.138,27.631166,101.899315,NaN,0.996505796909332,NaN,30.904825,400,399.900665,25,31.463604,9.160536,50.893383,49.992741,401.921875,399.158661,398.641632,6654.71875,12.382943,11.870262,11.908682,1.514633,1.513181,1.472655,58.415627,105.982941,38.128067,28.73583,106.469711,65.868385,99.94561,0.450233221054077,539.397705,530.432213778946,2.13624302115165,0.0281048789338144,1.29993140508456,17.8540970256137,584.870594281909,2.18001091195568,0.0137686854661412,1.35041154508214,54.3823037130646,568.71386643843,90.270904660359,0.0128296726441842,1.43527815331369
14,13.88804,35,34.714073,28.138,27.634859,101.908897,NaN,0.997406482696533,NaN,30.908028,400,399.900177,25,31.469446,9.151673,50.920109,49.992741,401.742096,398.983124,398.487244,6659.993652,12.397101,11.877861,11.945134,1.506541,1.516451,1.456786,58.393089,105.77301,38.093765,28.765974,106.135544,65.785492,99.997292,0.513323783874512,538.941467,530.43950381773,2.13627492975502,0.0281077169979853,1.29983448444828,17.8519934868093,584.88145632027,2.1800348878228,0.0137687365001709,1.35038218570889,54.3840389935241,568.727205154028,90.2818875790187,0.012829920533965,1.43521195027746
14,13.886976,35,34.714401,28.138,27.638515,101.908302,NaN,0.996830940246582,NaN,30.896418,400,399.801758,25,31.470695,9.154718,50.956936,49.992741,401.742096,398.983124,398.487244,6659.993652,12.397101,11.877861,11.945134,1.506541,1.516451,1.456786,58.393089,105.77301,38.093765,28.765974,106.135544,65.785492,99.997292,0.513323783874512,538.941467,530.447481876091,2.13631139713851,0.0281111759067804,1.29972328548566,17.8492672020927,584.880151089215,2.18003020364247,0.0137685233597866,1.3503916561358,54.384458110777,568.740879578103,90.2918236314977,0.0128305952423584,1.4351285677523
14,13.887591,35,34.71159,28.138,27.632673,101.920921,NaN,0.997251987457275,NaN,30.882904,400,399.734528,25,31.475071,9.165275,50.97261,49.992741,401.748322,398.981323,398.469666,6661.494141,12.408701,11.886223,11.957613,1.508335,1.519366,1.472156,58.376717,105.939804,38.085171,28.779524,106.07888,65.722054,100.00206,0.544622957706451,538.932983,530.438023852783,2.13627420527461,0.0281084522245606,1.29983495095066,17.8508430343536,584.901490592121,2.18009741919068,0.0137709328500694,1.35026772430561,54.3808661247883,568.72375609053,90.2763958230535,0.0128306990999766,1.43519793232408
14,13.886435,35,34.713329,28.138,27.630068,101.909874,NaN,0.998055934906006,NaN,30.861904,400,399.783478,25,31.484875,9.175493,50.928722,50.000824,401.823792,399.081512,398.486115,6658.678711,12.412448,11.873955,11.950343,1.522217,1.523074,1.471457,58.395893,105.946541,38.097042,28.752401,105.943726,65.719269,100.006767,0.561051845550537,555.358765,530.438143142868,2.13628540533838,0.0281109327085726,1.29979771978217,17.8478809386893,584.883913734276,2.18004417121911,0.0137691910988837,1.35036282611207,54.3830883014971,568.730057757388,90.2829497578842,0.0128303824021297,1.43518268962504
14,13.886432,35,34.71154,28.138,27.625004,101.897682,NaN,0.997312784194946,NaN,30.848652,400,399.827393,25,31.4902,9.177904,50.966408,50.000824,401.823792,399.081512,398.486115,6658.678711,12.412448,11.873955,11.950343,1.522217,1.523074,1.471457,58.395893,105.946541,38.097042,28.752401,105.943726,65.719269,100.006767,0.561051845550537,555.358765,530.431569901978,2.13626357921451,0.0281099566303879,1.29986191719257,17.8478732513483,584.870186678293,2.18001413885741,0.0137691573153876,1.35039904524207,54.3808022311343,568.719830161584,90.2735981881555,0.0128304879140496,1.43522252265853
14,13.886042,35,34.709282,28.138,27.621515,101.902832,NaN,0.996764481067657,NaN,30.860462,400,399.817627,25,31.49688,9.158818,51.057011,50.000824,401.815704,398.980103,398.472015,6654.556152,12.390811,11.876018,11.91543,1.510336,1.520157,1.461166,58.429825,105.955635,38.110786,28.743937,105.979965,65.780418,99.985458,0.572189629077911,562.674194,530.428217388602,2.1362560778208,0.0281102864252186,1.29988254450684,17.8468738863339,584.880595377456,2.18005018189307,0.013770706549421,1.35032784656163,54.3779167190194,568.7142068154,90.2668711732131,0.0128310497124334,1.43522581457224
14,13.881508,35,34.70953,28.138,27.621515,101.902832,NaN,0.998092591762543,NaN,30.860462,400,399.817627,25,31.49688,9.155824,51.121586,50.000824,401.815704,398.980103,398.472015,6654.556152,12.390811,11.876018,11.91543,1.510336,1.520157,1.461166,58.429825,105.955635,38.110786,28.743937,105.979965,65.780418,99.985458,0.572189629077911,562.674194,530.44196653255,2.13634417460804,0.02812200510564,1.29960662376748,17.8352540748386,584.880215998889,2.18004825978914,0.0137705802258911,1.35033244622253,54.3782336468925,568.746541913592,90.289710894569,0.0128328539319792,1.43502094863681
14,13.878521,35,34.710999,28.138,27.618095,101.886627,NaN,0.997620284557343,NaN,30.875175,400,399.778534,25,31.494843,9.166147,51.206593,50.000824,401.660309,398.861847,398.299408,6662.455078,12.41629,11.889165,11.953699,1.511364,1.509481,1.460459,58.408722,105.725708,38.066708,28.757915,105.993248,65.723244,100.01062,0.497494399547577,521.983582,530.446578896959,2.13638744178912,0.028129064729421,1.29946835683376,17.8275973781434,584.856085444814,2.17997852595994,0.0137685760015087,1.35045196074401,54.380110897213,568.764152410698,90.3038102510605,0.0128333090802997,1.43492891948415
14,13.878521,35,34.710999,28.138,27.620134,101.882538,NaN,0.997620284557343,NaN,30.867426,400,399.694305,25,31.485146,9.171995,51.19532,50.000824,401.775513,398.953888,398.384125,6657.875977,12.414691,11.876128,11.926785,1.530746,1.538017,1.488067,58.393188,105.91259,38.046223,28.768486,106.012405,65.68203,100.020737,0.44655504822731,527.714844,530.449228486544,2.13639625116966,0.0281294609678595,1.29944246742019,17.8275973781434,584.850563399129,2.17996380186263,0.0137682590558265,1.35047525210299,54.380110897213,568.767354223547,90.3060416060895,0.0128334974244168,1.43490829358308
14,13.87796,35,34.710972,28.138,27.624756,101.892456,NaN,0.995871186256409,NaN,30.844208,400,399.684753,25,31.477896,9.167231,51.177429,50.000824,401.775513,398.953888,398.384125,6657.875977,12.414691,11.876128,11.926785,1.530746,1.538017,1.488067,58.393188,105.91259,38.046223,28.768486,106.012405,65.68203,100.020737,0.44655504822731,527.714844,530.456935064531,2.1364271207084,0.0281318102045354,1.29934968301731,17.826159205867,584.86399844178,2.17999972418538,0.0137690415548914,1.35041826377505,54.3800763941916,568.778539412694,90.3138032812592,0.0128341660533643,1.43483585892763
14,13.874546,35,34.70755,28.138,27.609142,101.894997,NaN,0.996340751647949,NaN,30.831757,400,399.733429,25,31.475288,9.159039,51.205769,50.000824,401.797302,399.04837,398.439575,6657.499023,12.402513,11.867845,11.925639,1.561524,1.557843,1.503475,58.392025,105.813309,38.014809,28.775105,106.117249,65.719551,100.013603,0.461647152900696,536.705994,530.446997484165,2.13642601556487,0.0281376086092888,1.29934025301498,17.8174061753702,584.872665137332,2.18003539680846,0.0137709815518364,1.35034031460223,54.3757032864975,568.773745701939,90.3062067657772,0.0128352372428168,1.43481678471068
14,13.87467,35,34.706833,28.138,27.600044,101.905556,NaN,0.997102379798889,NaN,30.825645,400,399.77774,25,31.478739,9.15454,51.12019,50.000824,401.840851,399.068878,398.472382,6662.753906,12.392999,11.872098,11.913013,1.541065,1.547433,1.487416,58.377834,105.986847,38.054745,28.747072,106.090515,65.786537,99.995018,0.554107785224915,544.382568,530.434799523304,2.13638429765083,0.0281355192928616,1.29946331788559,17.8177241228657,584.888019832385,2.18007896994489,0.0137721652141593,1.35026692852083,54.3747869616058,568.757663056257,90.2941065529655,0.0128345746433791,1.43490991108515
14,13.873131,35,34.704494,28.138,27.600681,101.903908,NaN,0.997128903865814,NaN,30.828762,400,399.79892,25,31.475391,9.168862,50.98093,50.000824,401.840851,399.068878,398.472382,6662.753906,12.392999,11.872098,11.913013,1.541065,1.547433,1.487416,58.377834,105.986847,38.054745,28.747072,106.090515,65.786537,99.995018,0.554107785224915,544.382568,530.440294191211,2.13641696607474,0.0281396260722693,1.29936159546785,17.8137778325454,584.889372478565,2.18009116571169,0.0137732291506532,1.35023293032296,54.3717976207554,568.766534079739,90.2973799243222,0.0128360216242846,1.4348186221721
14,13.870916,35,34.703667,28.138,27.607117,101.913513,NaN,0.996699690818787,NaN,30.855249,400,399.818665,25,31.467087,9.172691,50.900047,49.999149,401.807312,399.011139,398.389954,6657.770996,12.418874,11.884215,11.955511,1.599025,1.603947,1.544916,58.383163,105.742134,38.051285,28.747934,106.085777,65.665787,100.018211,0.529922306537628,546.049866,530.455372045894,2.13648782652074,0.0281466111089931,1.29914521292346,17.8080975698226,584.903606069331,2.18013215312139,0.0137743949745474,1.35016297099612,54.3707406422698,568.79122708461,90.3135622978224,0.0128378015551926,1.43464756683945
14,13.869986,35,34.701576,28.138,27.606762,101.938896,NaN,0.997750461101532,NaN,30.867416,400,399.773834,25,31.461977,9.162855,50.71664,49.999149,401.784393,398.931274,398.378601,6658.273926,12.422372,11.887598,11.951614,1.567356,1.571879,1.495162,58.405861,105.582802,38.082588,28.723644,105.848663,65.758675,99.990433,0.492832839488983,550.097046,530.457730247329,2.13650437125962,0.0281489501135684,1.29909317675321,17.8057124250677,584.941072496038,2.18023972318135,0.0137774276640324,1.34997998073804,54.368068073518,568.794556000711,90.3132824034345,0.0128388246547598,1.43459562853541
14,13.869608,35,34.699303,28.138,27.604879,101.940445,NaN,0.996710240840912,NaN,30.887531,400,399.751495,25,31.465,9.15567,50.747574,49.999149,401.784393,398.931274,398.378601,6658.273926,12.422372,11.887598,11.951614,1.567356,1.571879,1.495162,58.405861,105.582802,38.082588,28.723644,105.848663,65.758675,99.990433,0.492832839488983,550.097046,530.456429992593,2.13650358586222,0.0281495628960273,1.29909407837947,17.8047429446877,584.946638801299,2.18026291246261,0.0137787061539783,1.34992908155196,54.3651627429735,568.791352193696,90.3082224295992,0.0128395355040194,1.43458307579243
14,13.867466,35,34.701874,28.138,27.610241,101.896278,NaN,0.997809529304504,NaN,30.897909,400,399.759827,25,31.474731,9.152809,50.825859,49.999149,401.729767,398.943909,398.365967,6656.28125,12.413123,11.862969,11.940075,1.563543,1.571355,1.516378,58.40144,105.801384,38.067097,28.712767,106.007515,65.788612,99.95932,0.571012258529663,549.501099,530.469888277047,2.13656838432177,0.0281561528971729,1.29889591567776,17.7992488464058,584.883078025583,2.18008400461619,0.0137739727450849,1.35022774968572,54.3684489637651,568.818205554597,90.3301389836384,0.0128400981940712,1.43444783100661
14,13.866615,35,34.701656,28.138,27.612957,101.849716,NaN,0.997394800186157,NaN,30.883705,400,399.730194,25,31.485077,9.146437,51.004364,49.999149,401.729767,398.943909,398.365967,6656.28125,12.413123,11.862969,11.940075,1.563543,1.571355,1.516378,58.40144,105.801384,38.067097,28.712767,106.007515,65.788612,99.95932,0.571012258529663,549.501099,530.475995234176,2.13659665642178,0.0281588853749033,1.29880980212245,17.7970659062296,584.820536222653,2.17991803727776,0.0137704740711943,1.35048883821829,54.3681703261834,568.828202074919,90.3368369905581,0.0128407725954443,1.43438036855749
14,13.865443,35,34.70084,28.138,27.612957,101.849716,NaN,0.99701976776123,NaN,30.883705,400,399.730194,25,31.485077,9.136778,51.169392,49.999149,401.837372,398.995148,398.454468,6656.845703,12.392843,11.869937,11.918508,1.5441,1.55345,1.492075,58.401627,105.708351,38.056923,28.747999,105.976707,65.827499,99.949852,0.573592305183411,547.497986,530.479547165892,2.13661943958326,0.028161921850569,1.29873861171975,17.7940593885726,584.821785190574,2.17992436436407,0.0137708898668021,1.35047368703923,54.3671273403853,568.835435662693,90.3408655513417,0.0128415210854929,1.43432196212568
14,13.865443,35,34.70084,28.138,27.614708,101.848053,NaN,0.99701976776123,NaN,30.871578,400,399.749939,25,31.484217,9.131695,51.278778,49.999149,401.785004,399.037933,398.477478,6653.833984,12.391303,11.867148,11.945195,1.549378,1.552741,1.49972,58.41452,105.750748,38.043369,28.763046,105.819649,65.836929,99.943764,0.445272743701935,530.271667,530.481821237788,2.13662700057182,0.0281622622385187,1.29871643790019,17.7940593885726,584.819539344951,2.17991837542459,0.0137707609201076,1.35048316483551,54.3671273403853,568.838184020295,90.3427817002963,0.0128416827849837,1.43430429573542
14,13.86534,35,34.695564,28.138,27.618893,101.855957,NaN,0.997107267379761,NaN,30.873592,400,399.788147,25,31.487341,9.133502,51.318138,49.999149,401.785004,399.037933,398.477478,6653.833984,12.391303,11.867148,11.945195,1.549378,1.552741,1.49972,58.41452,105.750748,38.043369,28.763046,105.819649,65.836929,99.943764,0.445272743701935,530.271667,530.487568367333,2.13664707328729,0.0281633426453639,1.29865719681994,17.7937951547434,584.838287933265,2.17998774815432,0.01377406266427,1.35034018771004,54.3603832605249,568.83870441417,90.3365847778983,0.0128438016338206,1.4342239984189
14,13.86534,35,34.695564,28.138,27.625187,101.865166,NaN,0.997107267379761,NaN,30.881748,400,399.755341,25,31.487669,9.154012,51.11256,49.999149,401.65036,398.815735,398.272369,6652.850586,12.411952,11.878737,11.94977,1.546939,1.543379,1.499414,58.438786,105.880753,38.049362,28.766987,105.936974,65.715454,99.998085,0.460881590843201,545.007385,530.495741865021,2.13667424834548,0.0281645660742611,1.29857753592298,17.7937951547434,584.850722974598,2.18002090733065,0.0137747767078006,1.35028775172518,54.3603832605249,568.848582277145,90.3434721829218,0.0128443828776901,1.43416052453928
14,13.863428,35,34.695072,28.138,27.628874,101.864845,NaN,0.996760785579681,NaN,30.884979,400,399.632538,25,31.489965,9.169442,50.902733,49.999149,401.65036,398.815735,398.272369,6652.850586,12.411952,11.878737,11.94977,1.546939,1.543379,1.499414,58.438786,105.880753,38.049362,28.766987,105.936974,65.715454,99.998085,0.460881590843201,545.007385,530.506321995932,2.13672732998573,0.0281702376640804,1.29841485793963,17.7888898853454,584.851042397853,2.18002356628512,0.0137750026090379,1.35028044946039,54.359754317763,568.86724546112,90.3558744075794,0.0128456758433887,1.43403346911686
14,13.863277,35,34.694191,28.138,27.627663,101.854576,NaN,0.996831059455872,NaN,30.901089,400,399.609131,25,31.48687,9.162238,50.870842,49.994278,401.660889,398.944,398.369537,6656.701172,12.400607,11.857582,11.937266,1.573834,1.570356,1.517311,58.409634,105.637589,38.077988,28.72633,105.942223,65.680801,99.992859,0.486633360385895,526.86499,530.505207048231,2.13672503734691,0.0281703936457319,1.29842100981324,17.7885024704872,584.838524344893,2.17999342175764,0.0137746554532559,1.35032256843587,54.3586280838005,568.865280361832,90.3534088366874,0.0128459090234267,1.43403324294859
14,13.864122,35,34.693333,28.138,27.625572,101.861496,NaN,0.99713122844696,NaN,30.901825,400,399.649048,25,31.474985,9.156036,51.106197,49.994278,401.75705,398.983917,398.472748,6651.837891,12.395348,11.854678,11.902669,1.556002,1.556406,1.505983,58.433224,105.718636,38.101288,28.73892,105.927498,65.672852,100.021751,0.5705486536026,554.10199,530.499932019502,2.13669958551041,0.0281677971877644,1.29849873622665,17.7906704134044,584.849181395841,2.18002499163624,0.0137756294193903,1.35026724483387,54.3575312306855,568.854926470154,90.3451221559883,0.0128456394663849,1.43408723190718
14,13.863512,35,34.695957,28.138,27.61879,101.874481,NaN,0.997375130653381,NaN,30.898031,400,399.674347,25,31.467113,9.147712,51.237583,49.994278,401.75705,398.983917,398.472748,6651.837891,12.395348,11.854678,11.902669,1.556002,1.556406,1.505983,58.433224,105.718636,38.101288,28.73892,105.927498,65.672852,100.021751,0.5705486536026,554.10199,530.49297361987,2.13668216316777,0.0281680597786105,1.29854751667664,17.7891053995191,584.862699350723,2.18005139909783,0.0137752986029309,1.35024202259266,54.3608856427435,568.851964059879,90.3463188253369,0.0128444262905801,1.43414452869229
14,13.86426,35,34.694828,28.138,27.619408,101.891243,NaN,0.996638536453247,NaN,30.892027,400,399.633881,25,31.476669,9.145302,51.20126,49.994278,401.577148,398.79248,398.274078,6655.752441,12.410855,11.86943,11.946093,1.561567,1.569575,1.517898,58.405449,105.678261,38.10276,28.751589,105.921791,65.76049,99.972107,0.61004376411438,564.954224,530.491509689183,2.13667029082596,0.0281662413709545,1.29858510581053,17.7910244585282,584.887058369836,2.18012049799238,0.0137771736132799,1.35012572558408,54.3594424004838,568.846198397469,90.3408949014324,0.0128445339719115,1.4341651074221
14,13.862309,35,34.694275,28.138,27.626455,101.898918,NaN,0.996769905090332,NaN,30.872334,400,399.617249,25,31.484159,9.141913,51.030334,49.994278,401.577148,398.79248,398.274078,6655.752441,12.410855,11.86943,11.946093,1.561567,1.569575,1.517898,58.405449,105.678261,38.10276,28.751589,105.921791,65.76049,99.972107,0.61004376411438,564.954224,530.506571022511,2.13673863871156,0.0281726679425206,1.29837755011743,17.7860188348019,584.898266269601,2.18015241362688,0.0137780505012757,1.35007183465825,54.3587354668863,568.870332435823,90.3570362841594,0.0128461730448977,1.43400202577511
14,13.86116,35,34.692139,28.138,27.626455,101.898918,NaN,0.99685150384903,NaN,30.872334,400,399.617249,25,31.484159,9.140671,51.07172,49.994278,401.750031,398.944092,398.407898,6651.755859,12.413065,11.871047,11.932177,1.548271,1.552015,1.499685,58.3997,105.771149,38.045654,28.757114,106.278679,65.812813,99.960907,0.517881631851196,555.263733,530.510051664832,2.13676097374769,0.028175646640945,1.29830783985064,17.7830706306544,584.901533382209,2.18016897205486,0.0137791394914043,1.35003223683043,54.3560048055426,568.87570732416,90.3581291670354,0.0128473351226372,1.43393637416418
14,13.863072,35,34.695415,28.138,27.636055,101.916458,NaN,0.997014462947845,NaN,30.879955,400,399.633698,25,31.484997,9.145471,51.156147,49.994278,401.666718,398.943848,398.364532,6660.932129,12.396167,11.865705,11.924077,1.547336,1.549813,1.500434,58.405083,105.715622,38.026505,28.769407,106.258148,65.748367,99.969696,0.585293292999268,553.654175,530.51672387348,2.13676524702088,0.0281725561436786,1.29830247718217,17.7879765048294,584.920202310244,2.18020671273652,0.0137788289545291,1.34999328498397,54.3601927887551,568.881469341439,90.366219885925,0.0128463769881439,1.43394714436129
