P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.863628,35,34.69593,28.138,27.633711,101.917244,NaN,0.996484577655792,NaN,30.919453,400,399.637939,25,31.496775,9.140084,51.179482,49.994278,401.666718,398.943848,398.364532,6660.932129,12.396167,11.865705,11.924077,1.547336,1.549813,1.500434,58.405083,105.715622,38.026505,28.769407,106.258148,65.748367,99.969696,0.585293292999268,553.654175,530.511996466105,2.13674432260239,0.0281706594657477,1.29836583296572,17.7894030127124,584.920475839621,2.18020555007679,0.0137786273441339,1.34999836301699,54.3608511280768,568.874524592361,90.3620170598845,0.0128457644592649,1.43399923785195
14,13.862945,35,34.691555,28.138,27.618374,101.921982,NaN,0.996451199054718,NaN,30.942236,400,399.664948,25,31.506626,9.155562,51.203934,49.994278,401.790894,398.858551,398.587402,6649.683105,12.420148,11.833302,11.889886,1.552935,1.559307,1.503292,58.415363,105.70121,38.020679,28.791639,106.152481,65.762047,99.974747,0.591426968574524,565.89679,530.494151412941,2.13669138940215,0.028169448496839,1.298518360902,17.7876506597499,584.933562006756,2.18025651364242,0.0137812250939835,1.34989038980617,54.3552581974457,568.849663258843,90.3392414782773,0.0128460337478916,1.43409511228306
14,13.86349,35,34.692162,28.138,27.615021,101.928253,NaN,0.997243165969849,NaN,30.950701,400,399.752197,25,31.518827,9.166285,51.28006,49.994278,401.989014,398.982544,398.740021,6657.683105,12.447308,11.860566,11.920791,1.537906,1.549491,1.477569,58.398987,105.693886,37.9911,28.813349,105.893356,65.712936,100.011536,0.490487068891525,518.432434,530.488145968877,2.13666631806674,0.0281673841096592,1.29859387939306,17.7890489554258,584.94109896665,2.18027437788843,0.0137814016503649,1.34986603001088,54.3560342094284,568.841329893392,90.3341854429557,0.012845302991076,1.43415750628968
14,13.86349,35,34.692162,28.138,27.626402,101.930389,NaN,0.997243165969849,NaN,30.936197,400,399.840881,25,31.525366,9.163994,51.230324,49.994278,401.989014,398.982544,398.740021,6657.683105,12.447308,11.860566,11.920791,1.537906,1.549491,1.477569,58.398987,105.693886,37.9911,28.813349,105.893356,65.712936,100.011536,0.490487068891525,518.432434,530.502924446307,2.13671545342757,0.0281695964713166,1.29844988283264,17.7890489554258,584.94398226754,2.18028206506479,0.0137815672045744,1.34985390435565,54.3560342094284,568.859190126505,90.3466394081326,0.0128463540324368,1.43404276974885
14,13.863494,35,34.691147,28.138,27.635923,101.915062,NaN,0.997844874858856,NaN,30.927973,400,399.849945,25,31.514814,9.167111,51.115425,49.996246,401.966736,398.903076,398.632263,6652.216309,12.452852,11.858665,11.917219,1.528615,1.532467,1.478714,58.388565,105.777191,37.998158,28.818035,105.654503,65.642723,100.050781,0.548901200294495,538.963074,530.515274298763,2.13675647522611,0.0281714366979466,1.29832974196381,17.7890592179934,584.924844549455,2.18023477044207,0.0137808967441233,1.34992212817825,54.3547365887226,568.872797615539,90.3548667698944,0.0128475567371909,1.43394059121193
14,13.862587,35,34.690208,28.138,27.647079,101.912727,NaN,0.996629357337952,NaN,30.915226,400,399.865784,25,31.498392,9.169594,51.086353,49.996246,401.966736,398.903076,398.632263,6652.216309,12.452852,11.858665,11.917219,1.528615,1.532467,1.478714,58.388565,105.777191,37.998158,28.818035,105.654503,65.642723,100.050781,0.548901200294495,538.963074,530.532504255289,2.13682225271889,0.0281759558458179,1.29813379436106,17.7867321237165,584.923128429498,2.18023364508776,0.0137811945529568,1.34991799089307,54.353536103444,568.895502071527,90.3695339749423,0.0128492647325032,1.43378118315655
14,13.863214,35,34.69067,28.138,27.650572,101.929558,NaN,0.99712347984314,NaN,30.88718,400,399.94696,25,31.50071,9.166568,51.034191,49.996246,402.095001,399.056091,398.795563,6653.697266,12.46275,11.854079,11.921208,1.528788,1.5293,1.476874,58.412453,105.926819,38.004143,28.808306,105.928268,65.679955,100.020439,0.474064856767654,520.818298,530.535140023114,2.13682514224169,0.0281750094106052,1.29812768971421,17.7883408328846,584.94514172837,2.18029063849668,0.0137822635758785,1.34983098653627,54.3541267607039,568.897146106117,90.3712549001498,0.0128491784926179,1.43377736917655
14,13.863299,35,34.692596,28.138,27.647087,101.935654,NaN,0.997961819171906,NaN,30.873629,400,399.971069,25,31.508497,9.164871,51.041462,49.996246,402.08432,399.02121,398.731537,6657.970703,12.447709,11.850772,11.895617,1.530005,1.544464,1.482082,58.418308,105.788109,38.02523,28.819927,105.990479,65.670258,100.039383,0.637441575527191,559.921143,530.530358572181,2.13680845023958,0.0281741118341534,1.29817685497048,17.7885589152342,584.950425647805,2.18029764896452,0.0137817539779981,1.34983205798935,54.3565890451225,568.89355286748,90.3711428680443,0.0128482042648054,1.43382849803732
14,13.861429,35,34.692406,28.138,27.64535,101.951675,NaN,0.996974468231201,NaN,30.85396,400,400.001282,25,31.508827,9.149092,51.16309,49.996246,402.08432,399.02121,398.731537,6657.970703,12.447709,11.850772,11.895617,1.530005,1.544464,1.482082,58.418308,105.788109,38.02523,28.819927,105.990479,65.670258,100.039383,0.637441575527191,559.921143,530.533766383203,2.13683729631898,0.0281786218384554,1.29808543482388,17.7837608707641,584.972341004935,2.18035677345869,0.0137830924723116,1.34973764099379,54.3563461453688,568.903795004833,90.3780500813565,0.0128488821934966,1.43376001581036
14,13.864149,35,34.691368,28.138,27.652439,101.947861,NaN,0.99761950969696,NaN,30.845392,400,400.030151,25,31.513086,9.141739,51.214981,49.996246,402.128845,399.026093,398.801514,6654.18457,12.466395,11.868187,11.929358,1.524319,1.542501,1.481433,58.404346,105.633415,37.990498,28.839485,106.041824,65.645813,100.04718,0.420593738555908,525.035217,530.534732465479,2.13681502984323,0.0281729488454371,1.29816078611613,17.7907396833113,584.968779769571,2.18035109353452,0.0137833261864517,1.34974005809566,54.3550191273739,568.894366897019,90.3701841696212,0.0128487384968009,1.43380537510644
14,13.864507,35,34.688736,28.138,27.652439,101.947861,NaN,0.996880531311035,NaN,30.845392,400,400.030151,25,31.513086,9.143908,51.143246,49.996246,402.285736,399.156891,398.900208,6655.926758,12.469147,11.862078,11.918475,1.532306,1.541501,1.492054,58.409149,105.824921,37.971474,28.863037,105.848846,65.770813,99.980118,0.47164124250412,542.531189,530.533648426696,2.13680807307204,0.0281720210453015,1.29818248649473,17.7916581413594,584.972803008925,2.18037149137795,0.0137846684036814,1.34969133346989,54.3516541416341,568.888456116242,90.3627899562777,0.0128494331294862,1.43380493666902
14,13.864599,35,34.687931,28.138,27.659807,101.954941,NaN,0.997269093990326,NaN,30.85042,400,400.063354,25,31.512648,9.154892,51.024052,49.996246,402.285736,399.156891,398.900208,6655.926758,12.469147,11.862078,11.918475,1.532306,1.541501,1.492054,58.409149,105.824921,37.971474,28.863037,105.848846,65.770813,99.980118,0.47164124250412,542.531189,530.542934551079,2.13683808222282,0.0281732143337436,1.29809502580995,17.7918941667984,584.983589064321,2.18040320482872,0.0137856276586785,1.34963628991835,54.3506249174723,568.898330499344,90.3686762901461,0.0128503331206576,1.43372984742666
14,13.864599,35,34.687931,28.138,27.666098,101.963318,NaN,0.997269093990326,NaN,30.855511,400,400.005585,25,31.500957,9.164618,50.979084,49.996246,402.018097,399.015137,398.737457,6648.476563,12.448499,11.83997,11.907699,1.591382,1.599507,1.546412,58.407078,105.70295,38.022346,28.830267,105.992989,65.70311,100.004303,0.400705605745316,513.896545,530.551100617106,2.13686522887977,0.0281744366805379,1.29801562217243,17.7918941667984,584.994894768636,2.18043334460253,0.0137862768406715,1.34958880882063,54.3506249174723,568.908198909875,90.3755594755739,0.0128509138827813,1.43366654808576
14,13.864126,35,34.689713,28.138,27.667116,101.951065,NaN,0.998036205768585,NaN,30.876516,400,399.990448,25,31.492264,9.176721,51.039242,49.989613,402.307922,399.249908,398.983582,6657.849609,12.451593,11.857874,11.887793,1.546548,1.553633,1.496688,58.397194,105.833054,38.043964,28.814472,106.087456,65.752808,100.001366,0.544091403484344,550.934875,530.553853835462,2.1368788115836,0.0281758603318718,1.29797412484791,17.7906806756192,584.975634033734,2.18037544839486,0.013784418455323,1.34969124943025,54.3529032495834,568.915426627368,90.3828158673967,0.0128506333045855,1.43364616620653
14,13.863381,35,34.693047,28.138,27.666092,101.952637,NaN,0.996858954429626,NaN,30.869673,400,400.059265,25,31.498093,9.17063,51.222366,49.989613,402.307922,399.249908,398.983582,6657.849609,12.451593,11.857874,11.887793,1.546548,1.553633,1.496688,58.397194,105.833054,38.043964,28.814472,106.087456,65.752808,100.001366,0.544091403484344,550.934875,530.554779922158,2.13688886838488,0.0281775923256431,1.29794191914642,17.7887692996047,584.972659653394,2.18035526762975,0.0137828401837876,1.34974405081945,54.3571656082877,568.92336691271,90.3924980724561,0.0128497799726371,1.43364383364361
14,13.865041,35,34.693455,28.138,27.661634,101.941711,NaN,0.996285915374756,NaN,30.870432,400,400.066925,25,31.498077,9.162178,51.314205,49.989613,402.110718,399.11734,398.862946,6649.23584,12.428445,11.839917,11.888823,1.529704,1.531692,1.477429,58.401272,105.56794,38.013226,28.832682,105.868889,65.71331,100.031143,0.437299460172653,550.233032,530.543967973413,2.13683737807148,0.0281724238928861,1.29809874462715,17.7930280986459,584.957288279257,2.18031278879064,0.0137817854265416,1.34981359147228,54.3576871947706,568.905172554575,90.3803147132814,0.0128485478162557,1.43376646715768
14,13.864689,35,34.695168,28.138,27.662598,101.932541,NaN,0.996971607208252,NaN,30.897013,400,400.050323,25,31.49688,9.175033,51.200668,49.989613,402.108826,399.003357,398.790039,6648.563477,12.453504,11.864891,11.908036,1.516401,1.528573,1.469356,58.399361,105.754654,38.030453,28.827431,106.205719,65.71627,100.01593,0.526716232299805,532.96344,530.546285013126,2.13684837739036,0.0281735233976109,1.29806524750499,17.7921250601073,584.942291170692,2.18026651209508,0.013780201405146,1.34989736669982,54.3598770388469,568.911372105614,90.386767761184,0.0128482342411057,1.4337516635791
14,13.864913,35,34.693676,28.138,27.666763,101.921516,NaN,0.996912658214569,NaN,30.924788,400,399.994751,25,31.491379,9.179413,51.253948,49.989613,402.108826,399.003357,398.790039,6648.563477,12.453504,11.864891,11.908036,1.516401,1.528573,1.469356,58.399361,105.754654,38.030453,28.827431,106.205719,65.71627,100.01593,0.526716232299805,532.96344,530.551013244821,2.13686199754414,0.0281737521453603,1.29802625192055,17.7926997229943,584.929689697589,2.18023839660612,0.0137801075521495,1.34993233141649,54.3579697187882,568.914406520124,90.3870298725402,0.0128490036286606,1.43371045902314
14,13.865585,35,34.696407,28.138,27.664608,101.935486,NaN,0.997097492218018,NaN,30.929571,400,399.959595,25,31.480652,9.172827,51.332386,49.989613,402.001984,399.007202,398.708954,6656.570801,12.455332,11.859629,11.935192,1.540639,1.552743,1.489569,58.417301,105.757294,38.003162,28.845779,106.087914,65.696564,100.035309,0.472234725952148,535.50946,530.546181540327,2.13683964196768,0.0281715920566344,1.29809416402813,17.7944236696791,584.944372269747,2.18026750855741,0.0137797980221847,1.34990359628417,54.3614608841178,568.909788316481,90.3872030118706,0.0128476504448127,1.43377987849798
14,13.865415,35,34.696251,28.138,27.664608,101.935486,NaN,0.99749481678009,NaN,30.929571,400,399.959595,25,31.480652,9.173873,51.358353,49.989613,402.001984,399.007202,398.708954,6656.570801,12.455332,11.859629,11.935192,1.540639,1.552743,1.489569,58.417301,105.757294,38.003162,28.845779,106.087914,65.696564,100.035309,0.472234725952148,535.50946,530.546696207872,2.13684294496005,0.0281720325705108,1.29808386379307,17.7939875581633,584.94461078173,2.18026871755501,0.0137798775464418,1.34990070676999,54.3612614677663,568.910788653653,90.3877068232772,0.0128477710705969,1.43377118833676
14,13.866605,35,34.6959,28.138,27.668331,101.926834,NaN,0.996987164020538,NaN,30.940357,400,399.959534,25,31.474714,9.180517,51.338791,49.989613,402.194275,399.141296,398.861359,6647.389648,12.455362,11.852405,11.90515,1.547485,1.555317,1.49112,58.459412,105.735077,38.004627,28.856602,106.146591,65.709076,100.054985,0.451663374900818,549.174927,530.547926403369,2.13683589037306,0.0281696725117602,1.29810896819593,17.7970402541587,584.933467934988,2.18024029922105,0.0137793859280521,1.34994333330626,54.3608127784216,568.907773098025,90.3851673595133,0.0128477326288178,1.43378541730126
14,13.866009,35,34.692589,28.138,27.665369,101.882874,NaN,0.996486127376556,NaN,30.931866,400,400.030914,25,31.477613,9.189833,51.239635,49.989613,401.972534,398.931305,398.696655,6649.399414,12.434086,11.843854,11.897334,1.551785,1.56229,1.498041,58.43449,105.642967,38.020283,28.85347,105.918152,65.64209,100.078522,0.584606885910034,551.177979,530.54588574811,2.13683468793407,0.0281706412629834,1.29811024797223,17.7955113655488,584.879184309772,2.18010772779905,0.0137776662433482,1.35013179993008,54.3565800962027,568.903081917594,90.3777801876799,0.0128487677582384,1.43376725748088
14,13.867681,35,34.692665,28.138,27.660755,101.861671,NaN,0.997274041175842,NaN,30.914274,400,399.960114,25,31.488104,9.177345,51.226974,49.989613,401.972534,398.931305,398.696655,6649.399414,12.434086,11.843854,11.897334,1.551785,1.56229,1.498041,58.43449,105.642967,38.020283,28.85347,105.918152,65.64209,100.078522,0.584606885910034,551.177979,530.53483354368,2.13678229028069,0.0281654130272357,1.29826984497034,17.7998003370567,584.850439889077,2.18003080136907,0.0137759835345757,1.3502538529696,54.3566772558299,568.884131904463,90.3646582843419,0.012847622572033,1.43388996417406
14,13.866751,35,34.696011,28.138,27.672205,101.867973,NaN,0.997641980648041,NaN,30.928236,400,399.931274,25,31.488161,9.153459,51.314716,49.985542,402.092499,398.977661,398.739929,6650.351563,12.463627,11.870378,11.917964,1.545785,1.554412,1.499131,58.425911,105.6614,38.017147,28.862043,105.977478,65.732468,100.008163,0.525023400783539,532.954956,530.55251321905,2.13684977087306,0.0281700468752788,1.29806891589531,17.7974147730119,584.853829226002,2.18002754842151,0.0137747665001724,1.35028006663443,54.3609546720155,568.912961785439,90.3889242283431,0.0128479939619306,1.43375375172988
14,13.866751,35,34.696011,28.138,27.67807,101.860817,NaN,0.997641980648041,NaN,30.93224,400,399.927948,25,31.48399,9.160806,51.25626,49.985542,402.021606,398.930298,398.671997,6658.917969,12.464012,11.86082,11.919047,1.550604,1.557607,1.507006,58.394016,105.663902,37.992779,28.859074,106.038391,65.737,100.002937,0.37460133433342,513.618469,530.560126176205,2.13687507779129,0.0281711862517717,1.29799490986702,17.7974147730119,584.844166476079,2.18000178207747,0.0137742116577425,1.3503208082083,54.3609546720155,568.922161916749,90.3953411745027,0.0128485352615934,1.43369474810602
14,13.867538,35,34.69561,28.138,27.679895,101.837914,NaN,0.997018456459045,NaN,30.917929,400,399.906219,25,31.482248,9.173821,51.068386,49.985542,402.021606,398.930298,398.671997,6658.917969,12.464012,11.86082,11.919047,1.550604,1.557607,1.507006,58.394016,105.663902,37.992779,28.859074,106.038391,65.737,100.002937,0.37460133433342,513.618469,530.560112948563,2.13686766416478,0.0281695018610656,1.29801954658775,17.7994335323647,584.813852404916,2.17992241725836,0.0137726400857191,1.35044383427682,54.360442063762,568.918951511732,90.392603580326,0.0128485051653476,1.4337094928092
14,13.86732,35,34.696892,28.138,27.684496,101.819939,NaN,0.997506558895111,NaN,30.923779,400,399.916046,25,31.473713,9.168904,50.891941,49.985542,402.147034,399.075043,398.825195,6647.639648,12.448355,11.843078,11.887687,1.568882,1.572425,1.512051,58.424503,105.756355,38.060448,28.813576,105.924477,65.699211,100.024284,0.441905438899994,550.482239,530.566744780425,2.13689175049267,0.0281709603671751,1.29794830620344,17.7988743421045,584.787614430611,2.17984773707353,0.0137705926714486,1.35057013111156,54.3620808599843,568.929355210134,90.4014533879028,0.0128486096157515,1.43366146069815
14,13.867996,35,34.69986,28.138,27.691462,101.810059,NaN,0.996545910835266,NaN,30.90683,400,399.954102,25,31.465979,9.169386,50.815159,49.985542,402.147034,399.075043,398.825195,6647.639648,12.448355,11.843078,11.887687,1.568882,1.572425,1.512051,58.424503,105.756355,38.060448,28.813576,105.924477,65.699211,100.024284,0.441905438899994,550.482239,530.573740331924,2.13690867391456,0.0281705621821642,1.29790138508871,17.8006083233527,584.769725664673,2.17978913016427,0.013768313897753,1.35068165684858,54.3658747096547,568.93932121525,90.4120930190333,0.0128480207380152,1.43364080817011
14,13.869131,35,34.704155,28.138,27.698494,101.8284,NaN,0.996864438056946,NaN,30.893764,400,399.972534,25,31.462927,9.181044,50.869038,49.985542,401.986603,398.924896,398.710022,6659.68457,12.448609,11.854769,11.8984,1.567585,1.571069,1.519992,58.426914,105.649429,38.034443,28.819973,105.96727,65.756485,100.014763,0.481980800628662,546.112427,530.579432577486,2.13691696714289,0.0281689879364951,1.29788142516023,17.8035195243632,584.787921882553,2.17982188722961,0.0137675479621274,1.35065680795058,54.3713643514145,568.947854333631,90.4233816587052,0.012846822375251,1.43364867288738
14,13.869513,35,34.701405,28.138,27.700243,101.851791,NaN,0.997298657894135,NaN,30.868439,400,399.935333,25,31.457418,9.178392,50.95853,49.985542,402.015472,398.899139,398.705322,6650.25293,12.433031,11.847878,11.887687,1.538806,1.540807,1.493979,58.435757,105.705902,38.017967,28.848633,106.082359,65.789825,99.991577,0.562459707260132,551.074402,530.580546699295,2.13691709371414,0.0281683382037106,1.29788249505029,17.8044992890805,584.823722646354,2.1799274561021,0.0137707628567113,1.35047235213023,54.3678495078305,568.944367353257,90.4175325733552,0.0128477059007077,1.43363096776533
14,13.871665,35,34.702862,28.138,27.696926,101.910751,NaN,0.997286856174469,NaN,30.865297,400,399.824738,25,31.448395,9.173458,51.161606,49.985542,402.015472,398.899139,398.705322,6650.25293,12.433031,11.847878,11.887687,1.538806,1.540807,1.493979,58.435757,105.705902,38.017967,28.848633,106.082359,65.789825,99.991577,0.562459707260132,551.074402,530.569729257968,2.13686099041301,0.0281621212018468,1.29805458756298,17.8100184213772,584.90110814513,2.18012844952832,0.0137745910949625,1.35016375253837,54.3697117628778,568.925842115053,90.4064217291371,0.0128460393869775,1.43377096655007
14,13.871313,35,34.705334,28.138,27.696926,101.910751,NaN,0.997086524963379,NaN,30.865297,400,399.824738,25,31.448395,9.178615,51.325325,49.985542,401.981415,398.912445,398.72464,6658.228516,12.467767,11.873965,11.937227,1.566074,1.568954,1.508863,58.4076,105.784851,38.081264,28.812761,106.145798,65.864204,99.933182,0.557560503482819,545.686279,530.570794507307,2.13686782635471,0.0281630326282084,1.29803327644664,17.8091157078179,584.897327185461,2.18010929027776,0.0137733315434898,1.35020958261284,54.3728711943061,568.931502851056,90.4134415465015,0.0128453939219214,1.43377067848632
14,13.872162,35,34.705357,28.138,27.693987,101.950417,NaN,0.997239649295807,NaN,30.881117,400,399.842285,25,31.440823,9.189523,51.474651,49.979252,401.855804,398.795166,398.591339,6656.650391,12.446706,11.845335,11.890328,1.597788,1.601603,1.541346,58.400085,105.736992,38.055248,28.825094,105.971191,65.79525,99.959305,0.583156943321228,554.203125,530.564410045784,2.13683865727385,0.0281602636420155,1.29812176214663,17.8112929619815,584.950844964429,2.18025188922634,0.0137763937070867,1.34998458909871,54.372900589488,568.920927690138,90.4060945325004,0.0128447627886241,1.43383883775431
14,13.872162,35,34.705357,28.138,27.700283,101.963837,NaN,0.997239649295807,NaN,30.892237,400,399.824707,25,31.434681,9.199834,51.652073,49.979252,401.855804,398.795166,398.591339,6656.650391,12.446706,11.845335,11.890328,1.597788,1.601603,1.541346,58.400085,105.736992,38.055248,28.825094,105.971191,65.79525,99.959305,0.583156943321228,554.203125,530.572582770331,2.13686582297894,0.028161486322573,1.29804233019714,17.8112929619815,584.968961246369,2.18030018551463,0.0137774335022984,1.34990840425104,54.372900589488,568.930804041655,90.4129827332011,0.0128453437152483,1.43377549480322
14,13.870579,35,34.703213,28.138,27.708298,101.971603,NaN,0.996311008930206,NaN,30.881756,400,399.806152,25,31.43541,9.188247,51.544106,49.979252,401.950348,398.956543,398.736237,6659.904785,12.447116,11.853272,11.901801,1.546454,1.557827,1.499645,58.420185,105.896187,38.042068,28.835819,106.126144,65.819862,99.983124,0.509088218212128,534.387512,530.587775656349,2.13693114129927,0.0281671416897519,1.29784547030745,17.8072332893556,584.982721332826,2.18034474259346,0.0137791277120345,1.34982464974683,54.3701603821394,568.951797491697,90.4249617508297,0.0128474272085353,1.43360968018158
14,13.872233,35,34.705009,28.138,27.71143,101.944641,NaN,0.997868239879608,NaN,30.877346,400,399.853729,25,31.44389,9.185889,51.430649,49.979252,402.074463,398.979004,398.746246,6656.052246,12.451387,11.866411,11.910778,1.544322,1.553798,1.50088,58.429924,105.799194,38.038353,28.846373,106.03862,65.781395,99.983078,0.503787755966187,545.753723,530.586836454873,2.13691253548481,0.0281634670441949,1.29790607027883,17.8114750364019,584.943579417643,2.18023379757694,0.0137761234647598,1.35001094543548,54.3724558259868,568.947340202112,90.4240840901927,0.0128464540964974,1.43366440702489
14,13.86956,35,34.704628,28.138,27.710827,101.922501,NaN,0.99763697385788,NaN,30.88479,400,399.891449,25,31.446922,9.187298,51.355415,49.979252,402.074463,398.979004,398.746246,6656.052246,12.451387,11.866411,11.910778,1.544322,1.553798,1.50088,58.429924,105.799194,38.038353,28.846373,106.03862,65.781395,99.983078,0.503787755966187,545.753723,530.594140598146,2.1369618377908,0.0281702718222477,1.29775195891565,17.8046198346435,584.914271449605,2.1801570596738,0.0137746018967199,1.3501296856729,54.3719688826548,568.964776059202,90.4357729832151,0.0128476304578476,1.43354712299494
14,13.872192,35,34.708054,28.138,27.713293,101.913506,NaN,0.997041165828705,NaN,30.882717,400,399.923889,25,31.444658,9.188312,51.363022,49.979252,401.918152,398.887421,398.595917,6655.375,12.463807,11.869865,11.93129,1.553361,1.559107,1.503449,58.406826,105.723846,38.012756,28.862604,105.947769,65.762177,100.041771,0.421490103006363,529.825195,530.589378472581,2.13692136839056,0.0281639349332335,1.29788010786258,17.8113698949208,584.896886729923,2.18009812774767,0.0137721593449982,1.35024434351908,54.3763473888969,568.954463282386,90.4328356113508,0.012845667870044,1.43366309987429
14,13.87357,35,34.708252,28.138,27.716307,101.901184,NaN,0.996863126754761,NaN,30.885027,400,399.863617,25,31.442768,9.177793,51.355171,49.979252,401.918152,398.887421,398.595917,6655.375,12.463807,11.869865,11.93129,1.553361,1.559107,1.503449,58.406826,105.723846,38.012756,28.862604,105.947769,65.762177,100.041771,0.421490103006363,529.825195,530.5891213844,2.13690761512687,0.028160952679232,1.29792549091152,17.8149035461294,584.879945694483,2.18005223152946,0.0137711034890041,1.35031812203125,54.3766004271328,568.949717193397,90.429771172876,0.0128453103786161,1.43369640422331
14,13.873691,35,34.70715,28.138,27.714035,101.913589,NaN,0.997464776039124,NaN,30.880119,400,399.897552,25,31.444494,9.180434,51.323837,49.979252,402.095459,399.022919,398.763428,6662.026367,12.470043,11.868472,11.912643,1.56702,1.576379,1.515266,58.409142,105.86412,38.02729,28.843517,106.174072,65.76049,100.026596,0.47621476650238,526.40033,530.585806377371,2.13689546433527,0.0281601983337996,1.29796145331769,17.8152138178194,584.898381487961,2.18010543259605,0.0137726263023228,1.3502271107159,54.3751920889333,568.943883885813,90.4243333597287,0.0128454034182792,1.43371774774765
14,13.873621,35,34.708839,28.138,27.711353,101.92395,NaN,0.997365593910217,NaN,30.865458,400,399.945313,25,31.442059,9.18308,51.284801,49.979252,402.065033,399.088623,398.796906,6654.295898,12.440415,11.840779,11.894516,1.525551,1.541738,1.487917,58.411888,105.72963,38.027542,28.844133,106.264778,65.814934,99.988876,0.607115983963013,556.309753,530.582536997318,2.13688525283376,0.0281598587923917,1.29799103235366,17.8150343220491,584.909787836411,2.18012964190768,0.0137725688383172,1.35019949991124,54.3773505894405,568.942340765339,90.4253555151695,0.0128446442530643,1.43375224220151
14,13.876354,35,34.712303,28.138,27.713406,101.892258,NaN,0.997876048088074,NaN,30.866764,400,399.975037,25,31.438166,9.18472,51.314205,49.979252,402.065033,399.088623,398.796906,6654.295898,12.440415,11.840779,11.894516,1.525551,1.541738,1.487917,58.411888,105.72963,38.027542,28.844133,106.264778,65.814934,99.988876,0.607115983963013,556.309753,530.576932418275,2.13684104738568,0.0281531840915226,1.29813055576573,17.8220418429912,584.861694646535,2.17998869500837,0.0137683483352666,1.35044408615835,54.381777240501,568.93071786675,90.4215530054228,0.0128425901013344,1.43387723479378
14,13.875495,35,34.715141,28.138,27.72381,101.889969,NaN,0.997388780117035,NaN,30.863167,400,399.937103,25,31.452717,9.189163,51.317558,49.979252,401.974854,398.891937,398.616699,6662.962891,12.464121,11.878318,11.925925,1.52519,1.53881,1.484226,58.434002,105.792183,38.035229,28.854675,105.829582,65.79071,99.996696,0.538597345352173,529.768494,530.593036154133,2.13690261006159,0.0281574268518087,1.2979473796144,17.8198394448334,584.854261140759,2.17995845636953,0.0137667257128139,1.35050978492215,54.3854036688637,568.956745757685,90.4432316261016,0.012842997923842,1.43375167773707
14,13.876853,35,34.716156,28.138,27.72381,101.889969,NaN,0.997309505939484,NaN,30.863167,400,399.937103,25,31.452717,9.184587,51.374905,49.978268,401.908325,398.883545,398.63382,6659.287598,12.446171,11.857438,11.919744,1.504501,1.517405,1.453365,58.438423,105.797958,38.035435,28.856291,106.305649,65.816566,99.998886,0.591927230358124,540.336609,530.588927854818,2.13687624738395,0.0281539127006623,1.29802954114612,17.8233211865962,584.852708091272,2.17995058961889,0.0137662088952156,1.35052862068315,54.386700591256,568.948464045057,90.4387163752863,0.012842109440553,1.43381955227752
14,13.876853,35,34.716156,28.138,27.717833,101.902954,NaN,0.997309505939484,NaN,30.869152,400,399.910553,25,31.452473,9.178928,51.431107,49.978268,401.908325,398.883545,398.63382,6659.287598,12.446171,11.857438,11.919744,1.504501,1.517405,1.453365,58.438423,105.797958,38.035435,28.856291,106.305649,65.816566,99.998886,0.591927230358124,540.336609,530.581169307007,2.13685046041075,0.0281527523749026,1.29810491617905,17.8233211865962,584.870244225174,2.17999734684954,0.0137672152491217,1.35045465898793,54.386700591256,568.939088276585,90.4321774967352,0.0128415581393182,1.43387967414235
14,13.876987,35,34.718399,28.138,27.709324,101.897003,NaN,0.996213674545288,NaN,30.873455,400,399.852631,25,31.433491,9.175942,51.444572,49.978268,402.078217,399.054779,398.73996,6665.932617,12.467416,11.869739,11.912617,1.496916,1.506225,1.447894,58.424522,105.821121,38.030842,28.865952,106.070305,65.797852,100.017464,0.508272588253021,559.249512,530.569717760651,2.13681114431968,0.0281507536698721,1.29822038461355,17.8236647318798,584.858775788872,2.1799585353745,0.0137656120486504,1.35053016968767,54.3895664933748,568.927673934818,90.4270039045902,0.0128399998526755,1.43398556294472
14,13.876328,35,34.724056,28.138,27.705452,101.87706,NaN,0.996030628681183,NaN,30.875807,400,399.908661,25,31.413761,9.178482,51.378368,49.978268,402.078217,399.054779,398.73996,6665.932617,12.467416,11.869739,11.912617,1.496916,1.506225,1.447894,58.424522,105.821121,38.030842,28.865952,106.070305,65.797852,100.017464,0.508272588253021,559.249512,530.566685374848,2.1368072314368,0.0281517070455334,1.29822934884546,17.8219751828551,584.823183370659,2.17984287113432,0.0137611869204873,1.35074886377668,54.3967938550564,568.933514331776,90.4381043696533,0.0128381063812663,1.43403049480788
14,13.876135,35,34.723156,28.138,27.701357,101.877762,NaN,0.996714472770691,NaN,30.868908,400,399.973602,25,31.413431,9.190845,51.282501,49.978268,402.202423,399.258789,398.918213,6656.458496,12.435451,11.846501,11.896504,1.489344,1.494864,1.448913,58.462521,105.778595,38.001484,28.870453,106.208298,65.742012,100.05043,0.534411191940308,541.020447,530.561953158235,2.13679330807261,0.028151411334439,1.29826935157751,17.8214803565946,584.825509010063,2.17985237489106,0.0137616993764241,1.35072814775394,54.3956440798063,568.927296570754,90.4326505098592,0.0128380966632035,1.43405727898541
14,13.87878,35,34.724121,28.138,27.68544,101.893112,NaN,0.997017323970795,NaN,30.867241,400,400.08728,25,31.421333,9.200022,51.24506,49.978268,402.153992,399.141144,398.814423,6658.550781,12.445315,11.870842,11.900184,1.479506,1.491711,1.436486,58.478046,105.674522,38.021309,28.86795,106.083252,65.762573,100.048714,0.485759854316711,538.042236,530.533278612777,2.13667324800093,0.0281414774713606,1.29863073936657,17.8282613323808,584.844765394692,2.17990017929879,0.0137623978657644,1.35065853580051,54.3968768934815,568.88488525131,90.4042780555118,0.0128352217579686,1.43434362982908
14,13.879681,35,34.72575,28.138,27.667652,101.891823,NaN,0.996717274188995,NaN,30.869293,400,400.051788,25,31.430286,9.204779,51.275345,49.978268,402.153992,399.141144,398.814423,6658.550781,12.445315,11.870842,11.900184,1.479506,1.491711,1.436486,58.478046,105.674522,38.021309,28.86795,106.083252,65.762573,100.048714,0.485759854316711,538.042236,530.507447387475,2.13657895275929,0.028135692450068,1.29891046802905,17.8305710000618,584.840531657825,2.17988291310528,0.0137614689466362,1.35069612250547,54.3989579246449,568.852695425575,90.3838619822664,0.0128326854165191,1.43457425396845
14,13.880184,35,34.72789,28.138,27.660471,101.869652,NaN,0.998315155506134,NaN,30.883272,400,400.039551,25,31.431709,9.184028,51.271973,49.978268,402.174469,399.204681,398.825653,6661.801758,12.450664,11.876155,11.932872,1.47626,1.486175,1.424812,58.464817,105.814117,38.021259,28.842834,105.684242,65.775826,100.045906,0.433134734630585,532.291687,530.496595703929,2.1365381739439,0.0281329968254399,1.29903194962376,17.8318603658379,584.807308344843,2.17978647309815,0.0137586617586084,1.350862339822,54.4016916376698,568.840617090755,90.3781024478305,0.0128311297077423,1.43468313159961
14,13.879807,35,34.72913,28.138,27.636219,101.848839,NaN,0.997368693351746,NaN,30.866068,400,400.051453,25,31.437225,9.181101,51.280632,49.978268,402.174469,399.204681,398.825653,6661.801758,12.450664,11.876155,11.932872,1.47626,1.486175,1.424812,58.464817,105.814117,38.021259,28.842834,105.684242,65.775826,100.045906,0.433134734630585,532.291687,530.466230565423,2.13644075121701,0.0281292604724383,1.29931651138667,17.8308939856491,584.777293067686,2.17970188528468,0.0137564176770064,1.3510042309184,54.4032755982818,568.806793170467,90.3560697483454,0.0128286513014696,1.43491887889377
14,13.880017,35,34.732697,28.138,27.645105,101.81768,NaN,0.996778249740601,NaN,30.84215,400,400.049316,25,31.440435,9.175424,51.295967,49.978268,402.143188,399.177368,398.804291,6660.989258,12.470958,11.878324,11.938686,1.497867,1.506774,1.436977,58.471111,105.882767,38.050819,28.829155,106.075348,65.776215,100.034332,0.530662000179291,557.400452,530.47713938299,2.13647505444507,0.0281304437734386,1.29921656480265,17.8314322900513,584.729730765751,2.17956196314025,0.0137521877375593,1.35124871135203,54.4078317942966,568.823838789997,90.3723827828704,0.0128282444118992,1.43486118325052
14,13.880972,35,34.735382,28.138,27.66235,101.773987,NaN,0.99697744846344,NaN,30.852722,400,400.130829,25,31.455276,9.179945,51.34988,49.984013,402.263336,399.303101,399.004059,6654.435547,12.427631,11.848517,11.898832,1.48869,1.491193,1.434458,58.482433,106.002075,38.076191,28.830252,106.07164,65.840179,100.008789,0.513134658336639,546.366455,530.496649273726,2.13653098257957,0.0281313240895499,1.29905598831062,17.8338802159897,584.666570238371,2.17938366444771,0.0137474344798422,1.35154894782692,54.4112611548288,568.847614905219,90.3922905941894,0.0128285815183591,1.4347473574908
14,13.881678,35,34.738049,28.138,27.66235,101.773987,NaN,0.997562050819397,NaN,30.852722,400,400.130829,25,31.455276,9.182148,51.37059,49.984013,402.263336,399.303101,399.004059,6654.435547,12.427631,11.848517,11.898832,1.48869,1.491193,1.434458,58.482433,106.002075,38.076191,28.830252,106.07164,65.840179,100.008789,0.513134658336639,546.366455,530.494510339636,2.13651726990743,0.0281294986135143,1.29909885569723,17.8356898053024,584.662482749053,2.179362983591,0.0137460783710155,1.35159862910583,54.4146673209036,568.846050983853,90.3945147164582,0.012827436364058,1.43479630115938
14,13.881678,35,34.738049,28.138,27.669798,101.770706,NaN,0.997562050819397,NaN,30.878105,400,400.192535,25,31.454824,9.181069,51.322662,49.984013,402.236115,399.177399,398.936554,6660.443359,12.463929,11.877823,11.923339,1.497639,1.498428,1.442186,58.464649,105.864449,38.032494,28.858475,105.952164,65.853325,99.998955,0.581376910209656,537.904907,530.504185676507,2.13654943353733,0.0281309451749584,1.2990045005795,17.8356898053024,584.658048123084,2.17935115547243,0.0137458239519733,1.35161744519684,54.4146673209036,568.857744026504,90.4026645486924,0.012828123591798,1.43472109093344
14,13.881626,35,34.73885,28.138,27.671747,101.795029,NaN,0.997301518917084,NaN,30.886087,400,400.17215,25,31.442917,9.177457,51.270454,49.984013,402.060242,399.06543,398.768066,6662.546875,12.462428,11.870435,11.943015,1.503023,1.508049,1.452823,58.481251,105.913895,38.063099,28.83601,105.847694,65.877968,99.993279,0.480128169059753,524.142029,530.506874926662,2.13655885952338,0.0281314581445236,1.29897666089092,17.8355565234697,584.689694482035,2.17943262408161,0.013747302640667,1.35149292820534,54.4156902804018,568.862198418881,90.406764539275,0.0128280690701124,1.43470412201012
14,13.8855,35,34.742065,28.138,27.67462,101.848381,NaN,0.997876107692719,NaN,30.907494,400,400.087128,25,31.430428,9.175141,51.221241,49.984013,402.060242,399.06543,398.768066,6662.546875,12.462428,11.870435,11.943015,1.503023,1.508049,1.452823,58.481251,105.913895,38.063099,28.83601,105.847694,65.877968,99.993279,0.480128169059753,524.142029,530.498871720598,2.13649603357716,0.0281220021075555,1.29917543517922,17.8454849900882,584.756868064049,2.17959997916874,0.0137498037490265,1.35124732052833,54.419795981736,568.843481748413,90.3977144114883,0.0128256997235041,1.4348713817809
14,13.884646,35,34.744854,28.138,27.67745,101.871941,NaN,0.997144818305969,NaN,30.917452,400,400.027557,25,31.426626,9.176461,51.137585,49.984013,402.151398,399.151947,398.845795,6660.059082,12.468429,11.863829,11.927127,1.528116,1.534586,1.47365,58.468159,105.893265,38.078938,28.816797,106.347191,65.834167,100.017136,0.440524876117706,566.249512,530.505135292732,2.13652483862663,0.0281247587321312,1.29908773331711,17.8432964987115,584.784432154698,2.17966325535688,0.0137502116994415,1.35116446381264,54.4233574220458,568.857530999125,90.4109712441588,0.0128254243142063,1.43482165757061
14,13.882545,35,34.746788,28.138,27.674545,101.874237,NaN,0.997134566307068,NaN,30.898836,400,400.021942,25,31.430523,9.182625,50.933334,49.984013,402.052826,399.071991,398.733582,6663.487305,12.447518,11.866055,11.903309,1.483548,1.495152,1.447603,58.474319,105.952744,38.070374,28.843887,106.245789,65.839264,100.037872,0.452676087617874,523.091064,530.507725753225,2.13655309410854,0.0281296255137554,1.29899700419026,17.8379119681215,584.784573636385,2.17965654181985,0.0137494065404758,1.3511872848008,54.4258269312011,568.870284185334,90.4222625158487,0.0128254102653195,1.43476782570757
14,13.886133,35,34.746151,28.138,27.668909,101.839546,NaN,0.997076988220215,NaN,30.901058,400,399.969177,25,31.435728,9.183164,50.837444,49.984013,402.052826,399.071991,398.733582,6663.487305,12.447518,11.866055,11.903309,1.483548,1.495152,1.447603,58.474319,105.952744,38.070374,28.843887,106.245789,65.839264,100.037872,0.452676087617874,523.091064,530.489534035313,2.13645907574212,0.0281192573286436,1.29928626704705,17.8471070733957,584.73867176387,2.17953647439782,0.0137470419801053,1.35137386433974,54.4250135628096,568.835285976705,90.3970799687309,0.0128236052472512,1.4349836974818
14,13.888245,35,34.747864,28.138,27.660818,101.803055,NaN,0.997761607170105,NaN,30.89187,400,399.961853,25,31.435535,9.178042,50.811554,49.984013,402.362,399.353729,399.033173,6661.189453,12.440521,11.863435,11.8921,1.489686,1.502645,1.438663,58.483902,106.047943,38.050552,28.847572,105.964874,65.817757,100.059189,0.51106733083725,551.915955,530.472620660563,2.13638311068019,0.0281122294791291,1.2995172233974,17.8525187397467,584.686730218221,2.17939167372329,0.0137433429393724,1.35161477072766,54.4272008206698,568.809866189297,90.3814954595927,0.0128214355694513,1.43517234689097
14,13.885909,35,34.750359,28.138,27.657619,101.761528,NaN,0.997610807418823,NaN,30.873398,400,400.073395,25,31.433941,9.185369,50.845558,49.984013,402.362,399.353729,399.033173,6661.189453,12.440521,11.863435,11.8921,1.489686,1.502645,1.438663,58.483902,106.047943,38.050552,28.847572,105.964874,65.817757,100.059189,0.51106733083725,551.915955,530.475543128501,2.13641465930466,0.0281176435314204,1.29941585321643,17.8465330724029,584.626771773687,2.17922261160078,0.0137388556298746,1.35189954183642,54.4303864313319,568.82453425157,90.3948165169725,0.0128213129535597,1.43511427066694
14,13.885426,35,34.756451,28.138,27.658258,101.759132,NaN,0.996942698955536,NaN,30.874514,400,400.047882,25,31.433962,9.191729,50.918449,49.987858,402.140686,399.102997,398.837585,6666.023438,12.46558,11.883913,11.926817,1.509259,1.515597,1.454221,58.524181,105.887482,38.059563,28.840649,106.165947,65.895195,100.03241,0.568890631198883,553.055908,530.477837167717,2.13642680045544,0.0281190157643244,1.29937839692774,17.8452953590178,584.614192462176,2.17916673684513,0.0137355751692238,1.3520268981982,54.4381639356217,568.83675843301,90.4109036782227,0.0128196278234299,1.43512439030112
14,13.88762,35,34.75592,28.138,27.662708,101.794739,NaN,0.99826854467392,NaN,30.859009,400,400.006622,25,31.443447,9.210837,51.113594,49.987858,402.152069,399.082581,398.793671,6666.778809,12.474335,11.882577,11.934592,1.490215,1.495855,1.441473,58.519043,105.943817,38.076,28.838949,106.084526,65.931007,100.007042,0.471723526716232,523.298096,530.4769707822,2.13640341307077,0.0281142111051143,1.29945525688883,17.850917340593,584.66314423513,2.17929924589648,0.0137386052982114,1.35181251862831,54.4374860634131,568.827575063048,90.4038450511962,0.0128192977997306,1.43517577698749
14,13.885958,35,34.756653,28.138,27.662708,101.794739,NaN,0.996766209602356,NaN,30.859009,400,400.006622,25,31.443447,9.204007,51.312801,49.987858,402.013306,399.060059,398.72821,6664.523926,12.464735,11.864719,11.927182,1.515797,1.521317,1.46143,58.509922,105.86277,38.05624,28.871941,106.186501,65.887123,100.055786,0.467943340539932,533.103027,530.482007210222,2.136435690187,0.0281185052755358,1.29935427367111,17.8466586357164,584.662020862864,2.17929356399681,0.0137382329775223,1.35182617506336,54.4384218057938,568.840249361651,90.4135871493197,0.0128197532146176,1.4351048618487
14,13.883095,35,34.757137,28.138,27.668556,101.837151,NaN,0.997379422187805,NaN,30.843971,400,400.000916,25,31.446678,9.204212,51.377705,49.987858,402.013306,399.060059,398.72821,6664.523926,12.464735,11.864719,11.927182,1.515797,1.521317,1.46143,58.509922,105.86277,38.05624,28.871941,106.186501,65.887123,100.055786,0.467943340539932,533.103027,530.498279624758,2.13651655022807,0.0281270405719529,1.29910625642204,17.8393215904366,584.718607970287,2.17944270314995,0.0137412742586677,1.3515919889755,54.4390396681928,568.870268513363,90.4351075030107,0.0128213256539653,1.4349187480537
14,13.883095,35,34.757137,28.138,27.671505,101.846527,NaN,0.997379422187805,NaN,30.842178,400,399.941742,25,31.442659,9.211568,51.378059,49.987858,402.049835,399.022675,398.749695,6661.846191,12.448307,11.864063,11.910242,1.493404,1.500346,1.439406,58.468086,105.761658,38.016697,28.877052,106.20401,65.828148,100.09613,0.516132712364197,541.470642,530.502110634016,2.13652928544803,0.028127613289668,1.29906889425527,17.8393215904366,584.731280244969,2.17947649661788,0.0137420008193005,1.35153827940212,54.4390396681928,568.874898870376,90.4383344488382,0.0128215976374782,1.43488896595577
14,13.881083,35,34.754482,28.138,27.679266,101.854454,NaN,0.998480677604675,NaN,30.847185,400,399.891693,25,31.435272,9.200198,51.282543,49.987858,402.049835,399.022675,398.749695,6661.846191,12.448307,11.864063,11.910242,1.493404,1.500346,1.439406,58.468086,105.761658,38.016697,28.877052,106.20401,65.828148,100.09613,0.516132712364197,541.470642,530.518286119704,2.13660187053377,0.0281343224012567,1.29884852044946,17.8341647310854,584.746059703475,2.17952563847443,0.0137439638216166,1.35144349968292,54.4356502785967,568.897885970624,90.4510579413124,0.0128239953945231,1.43470249040826
14,13.879471,35,34.758865,28.138,27.680677,101.870125,NaN,0.997465133666992,NaN,30.836845,400,399.952972,25,31.430613,9.198328,51.159554,49.987858,402.084137,399.080597,398.717224,6662.797852,12.463279,11.893228,11.942472,1.478556,1.481533,1.433877,58.468864,105.810081,37.995018,28.891792,106.045845,65.781349,100.103874,0.430453956127167,533.635132,530.525000568097,2.1366392672705,0.0281387652176164,1.29873288316345,17.8300326858395,584.760526347407,2.17954815210046,0.0137429515169472,1.35143532105702,54.4412455354849,568.917104442425,90.4698969012477,0.0128233949207281,1.43464283914886
14,13.879706,35,34.759243,28.138,27.67943,101.883202,NaN,0.997262716293335,NaN,30.828602,400,399.976501,25,31.424829,9.193962,51.244816,49.987858,402.09201,399.067047,398.708069,6673.354492,12.474172,11.886676,11.933401,1.508258,1.513983,1.457643,58.473106,105.8088,38.017727,28.883398,106.068886,65.878067,100.049156,0.605567157268524,558.907532,530.522669366907,2.13662931995257,0.0281379152557184,1.2987629130358,17.8306350846794,584.777619871486,2.17959234635812,0.0137437726256683,1.35136752992397,54.4417280575713,568.91397212619,90.4681829803449,0.012823061828468,1.43466846950884
14,13.878949,35,34.760857,28.138,27.685204,101.857452,NaN,0.997391641139984,NaN,30.842728,400,399.986511,25,31.421101,9.189225,51.405018,49.987858,402.09201,399.067047,398.708069,6673.354492,12.474172,11.886676,11.933401,1.508258,1.513983,1.457643,58.473106,105.8088,38.017727,28.883398,106.068886,65.878067,100.049156,0.605567157268524,558.907532,530.532460412894,2.13666894735311,0.0281409945016508,1.2986439706161,17.8286945638959,584.740348475707,2.17948704696303,0.0137409578959275,1.35154492063639,54.4437883043198,568.930451306414,90.4816738823856,0.0128233929394781,1.43458611295188
14,13.879482,35,34.758659,28.138,27.693966,101.852638,NaN,0.997763872146606,NaN,30.853176,400,399.923584,25,31.423897,9.186627,51.32201,49.987858,402.003693,399.035828,398.701599,6662.518555,12.449788,11.858917,11.899869,1.515112,1.518527,1.458724,58.481327,105.740906,38.03212,28.880043,106.025208,65.897461,100.030884,0.566680788993835,559.04718,530.54222501025,2.13669641938192,0.0281413173315129,1.29856550877411,17.8300608834033,584.737208418458,2.17948672773263,0.0137417012511288,1.35153159836605,54.4409825719921,568.937622314129,90.4839435059229,0.0128246812483764,1.43450805575197
14,13.878746,35,34.755962,28.138,27.691046,101.873505,NaN,0.99672532081604,NaN,30.857025,400,399.943237,25,31.420635,9.200204,51.21505,49.989689,402.046539,399.027649,398.713776,6669.189453,12.449177,11.878827,11.90478,1.48542,1.49427,1.439822,58.458298,105.899689,38.069977,28.835485,106.082047,65.902893,100.002014,0.536406338214874,547.377625,530.540661475666,2.13669810702762,0.028142654042973,1.29855780511662,17.8281741728975,584.769539011292,2.17958282340288,0.0137446880473514,1.35136200396322,54.4375396807173,568.934777057105,90.4786112289647,0.0128255783231579,1.43448705395714
14,13.879446,35,34.758774,28.138,27.691202,101.92907,NaN,0.997231245040894,NaN,30.848824,400,399.966339,25,31.40852,9.199031,51.293884,49.989689,402.046539,399.027649,398.713776,6669.189453,12.449177,11.878827,11.90478,1.48542,1.49427,1.439822,58.458298,105.899689,38.069977,28.835485,106.082047,65.902893,100.002014,0.536406338214874,547.377625,530.538744722627,2.13668518766188,0.0281408737370486,1.29859826600811,17.8299686004038,584.840316008451,2.17976122990097,0.0137475637032975,1.35109669471461,54.4411293721502,568.933685576215,90.4813420112053,0.0128244046656769,1.43453500981553
14,13.881149,35,34.758873,28.138,27.689253,101.971786,NaN,0.996952056884766,NaN,30.842424,400,400.014954,25,31.40312,9.194647,51.436356,49.989689,402.212402,399.241394,398.933105,6662.867188,12.451755,11.870051,11.924809,1.49364,1.499602,1.43269,58.461723,105.927513,38.080593,28.834682,106.037865,65.954849,100.002281,0.579927682876587,543.887756,530.531057241369,2.13664370562704,0.0281360910839931,1.29872616486093,17.8343339014109,584.897872846245,2.1799143108272,0.0137508211761297,1.35085485551381,54.4412557476347,568.918728578514,90.4710389235567,0.0128234871542281,1.43463252140965
14,13.880435,35,34.761711,28.138,27.68676,101.965607,NaN,0.998058795928955,NaN,30.859663,400,400.025726,25,31.403316,9.177671,51.353001,49.989689,401.929565,398.906433,398.581573,6667.266113,12.473559,11.890884,11.944275,1.507851,1.509868,1.447685,58.479637,105.933815,38.072674,28.851015,106.143257,65.878395,100.059944,0.481876105070114,533.292053,530.529981541913,2.13664680784837,0.0281374533644473,1.29871439996378,17.8325037538814,584.885185197007,2.17987008519947,0.013748901105088,1.3509427227323,54.4448783923531,568.923495808949,90.4778859448527,0.0128226475774917,1.43464322700856
14,13.880169,35,34.761208,28.138,27.690239,101.920601,NaN,0.99812513589859,NaN,30.876631,400,399.901428,25,31.409218,9.17939,51.207458,49.989689,401.929565,398.906433,398.581573,6667.266113,12.473559,11.890884,11.944275,1.507851,1.509868,1.447685,58.479637,105.933815,38.072674,28.851015,106.143257,65.878395,100.059944,0.481876105070114,533.292053,530.535305094602,2.1366669915253,0.0281388168352363,1.29865427351496,17.8318219160759,584.825148638804,2.1797118709608,0.0137456714412002,1.35119025876421,54.4442363406842,568.930190203637,90.4819277024872,0.0128232391410326,1.43459290114128
14,13.880467,35,34.765133,28.138,27.702036,101.926369,NaN,0.998701691627502,NaN,30.889311,400,399.8862,25,31.414917,9.185046,51.142376,49.989689,402.015472,398.995239,398.610046,6668.87793,12.457917,11.880975,11.926844,1.498601,1.502002,1.449373,58.469151,105.942924,38.045589,28.885414,106.36557,65.922012,100.048225,0.459592640399933,520.012939,530.549722359592,2.1367121265758,0.0281403367436671,1.29852321611968,17.832585778819,584.826936025383,2.1797022528831,0.0137441247925507,1.35123020327611,54.4492461939865,568.951636262051,90.501750469341,0.0128229502999231,1.43451233536128
14,13.880339,35,34.767395,28.138,27.711161,101.937881,NaN,0.997547686100006,NaN,30.90711,400,399.965576,25,31.411591,9.200521,51.081055,49.989689,402.216248,399.223755,398.874542,6659.133789,12.443571,11.864665,11.90385,1.502254,1.50858,1.456716,58.462135,105.994728,38.036404,28.902678,106.242439,65.908829,100.04628,0.528261721134186,542.555237,530.561958259132,2.13675399406142,0.0281424393490487,1.29840019070485,17.8322576782152,584.839029974261,2.1797262077888,0.0137438676644375,1.35120644801425,54.452133201102,568.969762341356,90.5171945226874,0.0128231224402838,1.43442891794491
14,13.880345,35,34.765667,28.138,27.711161,101.937881,NaN,0.997228741645813,NaN,30.90711,400,399.965576,25,31.411591,9.197894,51.027,49.989689,402.216248,399.223755,398.874542,6659.133789,12.443571,11.864665,11.90385,1.502254,1.50858,1.456716,58.462135,105.994728,38.036404,28.902678,106.242439,65.908829,100.04628,0.528261721134186,542.555237,530.56194009975,2.13675387757965,0.028142423831757,1.29840055412707,17.8322730579818,584.841673955644,2.1797395886464,0.0137447451064195,1.3511743635792,54.4499277552758,568.967504097787,90.5134752193203,0.0128236714051125,1.43441825969355
