P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.880311,35,34.766403,28.138,27.709385,101.96257,NaN,0.997053265571594,NaN,30.913605,400,400.067291,25,31.407928,9.196959,51.017513,49.989689,402.15744,399.124908,398.824493,6667.65625,12.445325,11.877666,11.911987,1.495397,1.503577,1.453317,58.489384,105.804504,38.058762,28.868217,106.090569,65.907883,100.051163,0.428647309541702,531.545288,530.559737027211,2.1367468730366,0.0281421669737862,1.29842092420063,17.8321859059042,584.873905562908,2.17982281956799,0.0137462830283123,1.35104709626023,54.4508671222676,568.965900610104,90.5132709806502,0.0128232869538988,1.43443926228696
14,13.882433,35,34.767487,28.138,27.701586,101.978661,NaN,0.996617913246155,NaN,30.916145,400,400.077301,25,31.410191,9.207787,51.04987,49.989689,402.095703,399.06015,398.734711,6665.018066,12.469532,11.880126,11.934536,1.54991,1.542334,1.498551,58.483925,105.89872,38.054562,28.883987,106.140266,65.926949,100.060814,0.548409283161163,540.588196,530.543186375067,2.13667201424822,0.0281351657234726,1.2986480548599,17.8376249126018,584.893986727213,2.17987237970618,0.0137469783251942,1.35097542381145,54.4522506182781,568.940067780112,90.496608803175,0.0128213426320701,1.43462088775252
14,13.882433,35,34.767487,28.138,27.696966,101.987816,NaN,0.996617913246155,NaN,30.915989,400,400.02182,25,31.416636,9.214801,50.994511,49.989689,402.095703,399.06015,398.734711,6665.018066,12.469532,11.880126,11.934536,1.54991,1.542334,1.498551,58.483925,105.89872,38.054562,28.883987,106.140266,65.926949,100.060814,0.548409283161163,540.588196,530.53718648612,2.13665207107592,0.0281342687445487,1.29870647060128,17.8376249126018,584.906354668277,2.17990534916822,0.0137476870340974,1.35092322780781,54.4522506182781,568.932815563312,90.4915537401031,0.0128209168051002,1.43466746780604
14,13.882869,35,34.765759,28.138,27.69557,102.0233,NaN,0.997623383998871,NaN,30.917076,400,399.912323,25,31.431469,9.207398,51.048328,49.986511,402.133301,399.091919,398.808777,6675.098633,12.466175,11.877241,11.924486,1.534989,1.528773,1.475548,58.494511,105.77932,38.106056,28.867628,106.166321,65.913239,100.046249,0.456073135137558,536.314758,530.534053355032,2.13663757943954,0.0281328704950359,1.29875056115842,17.838742368906,584.956928487658,2.18004648990786,0.0137513111079207,1.35068908737002,54.4500451769962,568.9253303798,90.4841909538597,0.0128211587268291,1.43469039038361
14,13.883167,35,34.764385,28.138,27.706945,102.072128,NaN,0.996698021888733,NaN,30.897116,400,399.925323,25,31.439552,9.2141,51.169979,49.986511,402.133301,399.091919,398.808777,6675.098633,12.466175,11.877241,11.924486,1.534989,1.528773,1.475548,58.494511,105.77932,38.106056,28.867628,106.166321,65.913239,100.046249,0.456073135137558,536.314758,530.54792372889,2.13668089650261,0.0281343084936311,1.29862479800974,17.8395061196972,585.024972033479,2.18023288039255,0.0137557874234317,1.35038603382052,54.4482914839418,568.939320398711,90.4922366297889,0.012822522135077,1.43458052372791
14,13.883289,35,34.766735,28.138,27.71961,102.069008,NaN,0.996723651885986,NaN,30.885204,400,400.005798,25,31.439339,9.217542,51.308632,49.986511,402.174011,399.172882,398.922638,6666.425781,12.445354,11.858049,11.911199,1.523355,1.52099,1.472253,58.504662,105.900955,38.11747,28.879602,106.18158,65.954926,100.033005,0.49137082695961,517.565613,530.564000574425,2.13673319133246,0.0281364516241398,1.29847216482892,17.8398187926311,585.017168859732,2.18020346938443,0.0137543524014629,1.35044723726618,54.4512908533965,568.961350822102,90.5105113210621,0.0128228888638263,1.43447329549768
14,13.884295,35,34.770241,28.138,27.723671,102.061035,NaN,0.997312366962433,NaN,30.872009,400,400.024109,25,31.429085,9.210602,51.317371,49.986511,402.183594,399.060883,398.871552,6669.825684,12.470497,11.886591,11.925395,1.524909,1.530466,1.476944,58.533733,105.834007,38.07729,28.910187,106.123756,65.915764,100.056664,0.389800816774368,511.25058,530.566229154287,2.13673119095779,0.0281346393118571,1.29848180411841,17.8423969839665,585.001044983261,2.18014764610722,0.0137519550443831,1.35055743490747,54.455765363895,568.965118859456,90.5174901250471,0.0128217274474682,1.43450014048342
14,13.882664,35,34.771278,28.138,27.718861,102.077248,NaN,0.997203707695007,NaN,30.852844,400,400.016144,25,31.424501,9.20138,51.281792,49.986511,402.183594,399.060883,398.871552,6669.825684,12.470497,11.886591,11.925395,1.524909,1.530466,1.476944,58.533733,105.834007,38.07729,28.910187,106.123756,65.915764,100.056664,0.389800816774368,511.25058,530.564919539851,2.13674209067905,0.0281379220622998,1.29844376980094,17.8382169626993,585.021356732727,2.18019797838484,0.0137526828287087,1.35048447845976,54.4570887613069,568.970412369149,90.5224674658306,0.0128216293119334,1.43448125862585
14,13.883039,35,34.772758,28.138,27.717314,102.083344,NaN,0.9978306889534,NaN,30.856882,400,400.044403,25,31.424446,9.200897,51.19714,49.986511,402.051819,398.968018,398.749298,6673.194824,12.474292,11.884316,11.951914,1.54629,1.547317,1.491249,58.55106,105.887939,38.09581,28.905775,106.13073,65.950371,100.039291,0.503205001354218,535.773071,530.561775888402,2.13672813506231,0.0281366522615942,1.29848602251168,17.8391780671797,585.027328510504,2.18020846901279,0.0137524029447397,1.35047722538644,54.4589774526909,568.967234642369,90.5220892600054,0.0128208592037304,1.43452319320979
14,13.884521,35,34.771099,28.138,27.718502,102.07444,NaN,0.997071087360382,NaN,30.860538,400,399.981506,25,31.420462,9.192938,51.114544,49.986511,402.123322,399.031677,398.816895,6667.129883,12.480702,11.871168,11.925467,1.568475,1.562575,1.515718,58.550083,105.969345,38.086197,28.912693,106.167076,65.986351,100.028267,0.536740601062775,542.522766,530.558833110874,2.13670449557666,0.0281330518442721,1.29856079028684,17.8429761606672,585.017837995741,2.18018925679717,0.0137525564838859,1.35049712212844,54.4568603274972,568.95651075089,90.51255452871,0.0128208837501022,1.43456788677734
14,13.882866,35,34.777767,28.138,27.721813,102.071686,NaN,0.996959626674652,NaN,30.870743,400,400.020142,25,31.426889,9.201925,51.2216,49.986511,402.123322,399.031677,398.816895,6667.129883,12.480702,11.871168,11.925467,1.568475,1.562575,1.515718,58.550083,105.969345,38.086197,28.912693,106.167076,65.986351,100.028267,0.536740601062775,542.522766,530.568141191739,2.13675090931294,0.0281379728166307,1.29841872494897,17.8387346800768,585.003931756808,2.1801277593943,0.0137489582433132,1.35063617892541,54.4653691876728,568.981938880012,90.5385564090711,0.0128197476672422,1.43450171732623
14,13.882866,35,34.777767,28.138,27.721813,102.071686,NaN,0.996959626674652,NaN,30.870743,400,400.020142,25,31.426889,9.199163,51.497791,49.986511,402.23642,399.214905,398.957733,6672.55957,12.463605,11.877172,11.918216,1.521213,1.522985,1.470469,58.525753,105.92112,38.088715,28.914898,106.202255,65.99955,100.044205,0.400361031293869,521.583984,530.568141191739,2.13675090931294,0.0281379728166307,1.29841872494897,17.8387346800768,585.003931756808,2.1801277593943,0.0137489582433132,1.35063617892541,54.4653691876728,568.981938880012,90.5385564090711,0.0128197476672422,1.43450171732623
14,13.883602,35,34.777634,28.138,27.7346,102.065498,NaN,0.996835231781006,NaN,30.901785,400,400.093079,25,31.437202,9.193986,51.535248,49.979229,402.365112,399.287537,399.002747,6667.775391,12.451232,11.873603,11.895539,1.499203,1.502247,1.452641,58.503513,105.902664,38.110596,28.882011,105.927803,66.014732,100.016243,0.425532221794128,514.523682,530.582516257305,2.13679180323345,0.02813855188267,1.29830187109179,17.8406209686401,584.995777122891,2.18010651371064,0.0137485470421585,1.35066890841107,54.4651994822744,568.996641228857,90.5486408000363,0.0128206630577915,1.4344054566216
14,13.884151,35,34.775818,28.138,27.74983,102.058853,NaN,0.997992753982544,NaN,30.915573,400,400.139679,25,31.445871,9.210591,51.341702,49.979229,402.365112,399.287537,399.002747,6667.775391,12.451232,11.873603,11.895539,1.499203,1.502247,1.452641,58.503513,105.902664,38.110596,28.882011,105.927803,66.014732,100.016243,0.425532221794128,514.523682,530.600627381508,2.13684686040914,0.0281400881751764,1.29814297955292,17.842027947319,584.989576674775,2.18009664282906,0.0137489547569038,1.35067308501396,54.4628822512277,569.014337335123,90.5587248447878,0.0128224176928694,1.4342655592216
14,13.884902,35,34.776505,28.138,27.746971,102.042793,NaN,0.997939944267273,NaN,30.922197,400,400.117249,25,31.451548,9.211528,51.2005,49.979229,402.064178,399.066925,398.755646,6671.518555,12.466723,11.892289,11.941981,1.515938,1.508987,1.458953,58.499702,105.80291,38.097088,28.891014,105.819344,65.978706,100.018684,0.430720090866089,534.521118,530.594644210116,2.13681995299363,0.028137592145389,1.29822446634111,17.8439525442429,584.966834188386,2.18003351134459,0.013747363451355,1.35077719360937,54.4637588800014,569.005431818004,90.5533683506359,0.0128216241115824,1.43433265357623
14,13.886106,35,34.781151,28.138,27.742535,102.033554,NaN,0.997202455997467,NaN,30.924316,400,400.028107,25,31.450041,9.214773,51.212517,49.979229,402.262024,399.161346,398.878204,6677.88916,12.493058,11.900666,11.947659,1.516225,1.527629,1.475196,58.500809,105.891174,38.076229,28.936489,106.051704,65.95153,100.06073,0.507409334182739,531.504456,530.585242660117,2.13677744950425,0.0281336195691116,1.29835329207235,17.847037886146,584.947252620602,2.17996429839802,0.0137442906431784,1.35091587866512,54.4696869354639,568.995929545595,90.5525089348794,0.0128192350001392,1.43446118700037
14,13.886646,35,34.781368,28.138,27.748329,102.044228,NaN,0.997661709785461,NaN,30.935392,400,400.049316,25,31.441706,9.208999,51.255405,49.979229,402.262024,399.161346,398.878204,6677.88916,12.493058,11.900666,11.947659,1.516225,1.527629,1.475196,58.500809,105.891174,38.076229,28.936489,106.051704,65.95153,100.06073,0.507409334182739,531.504456,530.591131555197,2.13679197178169,0.0281333483585645,1.29831285999877,17.848421611882,584.961340317714,2.18000105172034,0.0137450063986766,1.35085910549309,54.4699638011544,569.001489544647,90.5566542650841,0.0128194757846393,1.43442867795514
14,13.889463,35,34.782768,28.138,27.754644,102.064003,NaN,0.99742466211319,NaN,30.959789,400,400.142548,25,31.440184,9.20986,51.322731,49.979229,402.281342,399.319672,398.97403,6663.952148,12.468655,11.868823,11.93659,1.562115,1.568366,1.511614,58.499474,106.173721,38.073837,28.949825,106.262016,65.858139,100.131363,0.492310464382172,550.289612,530.590808916015,2.13676456430393,0.0281272954100904,1.29840364162161,17.8556393903826,584.985913230366,2.18006141500919,0.0137458258536552,1.35077246652994,54.4717499990821,568.993315971132,90.5526934731631,0.0128184443461149,1.43450147848595
14,13.891085,35,34.782887,28.138,27.758654,102.071144,NaN,0.997472167015076,NaN,30.962193,400,400.154297,25,31.443283,9.208783,51.595867,49.979229,402.177185,399.111969,398.83548,6668.176758,12.458703,11.876739,11.914673,1.525604,1.536443,1.473732,58.512547,105.965477,38.087452,28.968634,106.381584,65.886429,100.111778,0.496669173240662,528.806702,530.59110890038,2.13675040048841,0.0281238838781094,1.29845118949115,17.8597948135261,584.995377132551,2.18008620149199,0.0137463178739812,1.35073403911995,54.4719018233245,568.98831711422,90.5493564459273,0.0128181040827533,1.43453528411128
14,13.891386,35,34.782833,28.138,27.767958,102.064926,NaN,0.99721747636795,NaN,30.960289,400,400.104004,25,31.440079,9.212578,51.639729,49.979229,402.177185,399.111969,398.83548,6668.176758,12.458703,11.876739,11.914673,1.525604,1.536443,1.473732,58.512547,105.965477,38.087452,28.968634,106.381584,65.886429,100.111778,0.496669173240662,528.806702,530.602278757894,2.13678470709082,0.0281249113496341,1.29835200092011,17.8605659091634,584.98706067062,2.1800642349758,0.0137458642723519,1.35076841778872,54.47183292834,569.000725331273,90.5579393238143,0.0128188535599275,1.43445489097578
14,13.890184,35,34.784515,28.138,27.773399,102.079575,NaN,0.997816860675812,NaN,30.968168,400,400.073975,25,31.433619,9.200573,51.597248,49.979229,402.134644,399.135498,398.7995,6668.026367,12.47997,11.890151,11.94863,1.51011,1.52042,1.464677,58.546352,105.901253,38.092682,28.950567,105.986649,65.910614,100.107048,0.47279492020607,526.521912,530.612977934318,2.1368314969653,0.0281290712651773,1.29821068702388,17.857486574915,585.004277793786,2.18010395822051,0.0137461439566093,1.35071621662513,54.4739788404008,569.019899712456,90.5733937265108,0.0128193159272818,1.43435638702538
14,13.890698,35,34.787045,28.138,27.773142,102.075027,NaN,0.997309386730194,NaN,30.982973,400,400.059814,25,31.425842,9.206104,51.550926,49.979229,402.256256,399.164856,398.852325,6674.529297,12.489397,11.889403,11.93154,1.508411,1.526936,1.465337,58.559006,105.907936,38.095387,28.957027,106.1838,65.91732,100.104088,0.436491847038269,523.507568,530.611089894888,2.13682041826645,0.0281276937929625,1.29824500879002,17.8588033863472,584.994269169952,2.18006801682888,0.0137445085530246,1.35078892540877,54.4772064869703,569.019113271296,90.5759842739344,0.0128182728135854,1.43439822363022
14,13.893226,35,34.784863,28.138,27.770935,102.067192,NaN,0.997350931167603,NaN,30.993826,400,400.068146,25,31.419338,9.223253,51.386333,49.979229,402.256256,399.164856,398.852325,6674.529297,12.489397,11.889403,11.93154,1.508411,1.526936,1.465337,58.559006,105.907936,38.095387,28.957027,106.1838,65.91732,100.104088,0.436491847038269,523.507568,530.600578820663,2.13676186198399,0.0281207374513614,1.2984257528573,17.8652793097833,584.987019696436,2.18005668919569,0.0137450095329237,1.35079311061302,54.4744228121165,568.995018513261,90.5564799065957,0.0128177187011445,1.43452103271609
14,13.892509,35,34.786221,28.138,27.774281,102.073135,NaN,0.997282862663269,NaN,30.979956,400,400.092224,25,31.420052,9.222618,51.310921,49.981598,402.16571,399.20636,398.864166,6665.079102,12.46202,11.861915,11.912432,1.499595,1.511779,1.449193,58.562122,105.98671,38.098068,28.964092,106.396393,65.934326,100.089676,0.397322595119476,527.116638,530.607091754297,2.13679020575051,0.0281232377800183,1.29834016961097,17.8634426764613,584.992972471746,2.18006757938492,0.013744780248172,1.35078443561134,54.4761552893486,569.007068126105,90.5665647976517,0.0128178906963449,1.43446348747912
14,13.892509,35,34.786221,28.138,27.782942,102.078827,NaN,0.997282862663269,NaN,30.965677,400,400.154266,25,31.425053,9.20824,51.355362,49.981598,402.16571,399.20636,398.864166,6665.079102,12.46202,11.861915,11.912432,1.499595,1.511779,1.449193,58.562122,105.98671,38.098068,28.964092,106.396393,65.934326,100.089676,0.397322595119476,527.116638,530.618336205516,2.13682757159342,0.0281249175685317,1.29823095672447,17.8634426764613,585.000661044583,2.18008806989791,0.0137452205221852,1.35075205083053,54.4761552893486,569.020658879583,90.5760395361336,0.0128186881948756,1.43437632973652
14,13.892971,35,34.78619,28.138,27.782942,102.078827,NaN,0.997508943080902,NaN,30.965677,400,400.154266,25,31.425053,9.195604,51.342129,49.981598,402.313202,399.273315,398.968964,6672.615234,12.464468,11.884646,11.905839,1.474596,1.495692,1.426494,58.498699,105.83905,38.118114,28.947138,106.242683,65.92984,100.087547,0.551882743835449,529.792542,530.61693919721,2.13681861161741,0.0281237246127761,1.29825888914919,17.8646261220164,585.000708406555,2.18008830967741,0.0137452362499887,1.35075147697549,54.4761157414862,569.017360175708,90.5737013450355,0.0128185068454054,1.43439703064856
14,13.889492,35,34.788807,28.138,27.790016,102.087372,NaN,0.997460961341858,NaN,30.958061,400,400.184631,25,31.431883,9.205296,51.278122,49.981598,402.172852,399.212982,398.937195,6673.5625,12.462148,11.872435,11.937225,1.514309,1.521114,1.456496,58.489037,106.009346,38.08868,28.975578,106.251343,65.946976,100.098068,0.549572646617889,544.625732,530.636640494159,2.13691659688773,0.0281340817496394,1.29795949414728,17.8557136890749,585.008252459256,2.18009882850324,0.0137445695172952,1.35075130963716,54.4794542498291,569.056356001109,90.6041359396376,0.0128197637244067,1.43418514403696
14,13.890493,35,34.794628,28.138,27.796057,102.080826,NaN,0.99786251783371,NaN,30.956814,400,400.169006,25,31.447926,9.215898,51.218609,49.981598,402.172852,399.212982,398.937195,6673.5625,12.462148,11.872435,11.937225,1.514309,1.521114,1.456496,58.489037,106.009346,38.08868,28.975578,106.251343,65.946976,100.098068,0.549572646617889,544.625732,530.641455535675,2.13692323897767,0.0281326675343312,1.29794390183015,17.8582782033102,584.990516630597,2.18003024322288,0.0137411108492737,1.35089631996502,54.486879401433,569.066234022018,90.6182429554122,0.0128180498264605,1.4342064741352
14,13.893445,35,34.790936,28.138,27.799551,102.052345,NaN,0.997833728790283,NaN,30.934893,400,400.063599,25,31.456554,9.211943,51.301487,49.981598,402.09906,399.044678,398.743622,6667.659668,12.482169,11.897085,11.941807,1.52552,1.531074,1.485465,58.538414,105.931137,38.074547,28.98444,106.130081,65.929634,100.13266,0.549342632293701,571.457092,530.637067393605,2.13688106594946,0.0281257215528301,1.29807823629204,17.8658402755952,584.9576823266,2.17995625622982,0.0137407802939737,1.35099013272958,54.4821700720254,569.046160729282,90.5996681363428,0.0128183267069236,1.43428141743307
14,13.895012,35,34.794159,28.138,27.809368,102.018318,NaN,0.996921420097351,NaN,30.918631,400,400.010376,25,31.453985,9.217925,51.327797,49.981598,402.115173,399.074493,398.784698,6678.960938,12.489953,11.885466,11.946112,1.553475,1.573909,1.507589,58.547298,105.963593,38.072037,29.013725,106.010536,65.927986,100.114037,0.442421525716782,520.85083,530.645073883572,2.13689302575643,0.0281235794028979,1.29804926195906,17.8698539324618,584.906780805456,2.17980878381424,0.0137365133479315,1.35124389222436,54.4862811902136,569.054642387153,90.6095792198014,0.0128175545870603,1.43427391968746
14,13.894683,35,34.797302,28.138,27.818077,102.010735,NaN,0.997578203678131,NaN,30.927673,400,400.002136,25,31.453802,9.219372,51.407299,49.981598,402.115173,399.074493,398.784698,6678.960938,12.489953,11.885466,11.946112,1.553475,1.573909,1.507589,58.547298,105.963593,38.072037,29.013725,106.010536,65.927986,100.114037,0.442421525716782,520.85083,530.657372347699,2.13693696384813,0.0281261171283283,1.29791976117227,17.8690112721057,584.891727788158,2.17975715297113,0.0137343330712369,1.35134547623758,54.490289978269,569.074654229288,90.6274300587362,0.0128174904432491,1.43419140246095
14,13.894779,35,34.797874,28.138,27.826422,102.005661,NaN,0.997044861316681,NaN,30.925941,400,400.05426,25,31.458168,9.218692,51.428959,49.981598,402.195221,399.145966,398.874481,6669.756348,12.463856,11.888523,11.922637,1.531147,1.540622,1.469967,58.540382,105.915848,38.076843,29.018274,105.894295,65.91626,100.12928,0.40568134188652,519.136658,530.667912989967,2.13697108867189,0.0281274869828435,1.29782056430273,17.8692571563163,584.88399619594,2.17973445007781,0.0137336504979452,1.35138506342555,54.4910195142021,569.087801415036,90.6373065599517,0.0128180362912016,1.4341155249467
14,13.896229,35,34.799217,28.138,27.831011,102.036713,NaN,0.997828841209412,NaN,30.927999,400,400.080902,25,31.450666,9.221023,51.364891,49.982628,402.112579,399.06897,398.785034,6675.422852,12.481867,11.891914,11.950488,1.533301,1.536665,1.489568,58.559795,105.998085,38.127014,28.992605,106.068855,65.984322,100.120293,0.601814329624176,551.909912,530.669487697873,2.13696277057269,0.0281246334928355,1.29785034918879,17.8729708767277,584.923903478678,2.17983590439851,0.0137353720244265,1.35123272993983,54.4927323564426,569.086496814661,90.6380621489959,0.0128174308015453,1.43414339120062
14,13.89712,35,34.801254,28.138,27.830126,102.04686,NaN,0.997107148170471,NaN,30.927778,400,400.034729,25,31.448938,9.21274,51.353809,49.982628,402.112579,399.06897,398.785034,6675.422852,12.481867,11.891914,11.950488,1.533301,1.536665,1.489568,58.559795,105.998085,38.127014,28.992605,106.068855,65.984322,100.120293,0.601814329624176,551.909912,530.665646951217,2.13694168435627,0.0281221623073812,1.29791525788817,17.8752527490433,584.934500308938,2.17985669099482,0.0137351243413406,1.35121261377938,54.4953302177086,569.081436710123,90.6370597092839,0.0128163317955146,1.43420539153918
14,13.896687,35,34.802341,28.138,27.832056,102.042419,NaN,0.996734738349915,NaN,30.927006,400,399.99939,25,31.44606,9.21637,51.316845,49.982628,402.125214,399.103027,398.80069,6674.250488,12.468392,11.888637,11.938367,1.559151,1.562335,1.50318,58.568428,105.937965,38.15266,28.970074,106.421967,66.048798,100.069366,0.468986093997955,522.809387,530.669460170114,2.13695839949542,0.0281236539169384,1.29786484412927,17.874143839455,584.926837769966,2.17983228899807,0.0137342298494258,1.35125809734238,54.4967164604599,569.088910652422,90.6436187740155,0.0128163420726324,1.43417332458048
14,13.899644,35,34.804363,28.138,27.837852,101.994537,NaN,0.997016608715057,NaN,30.943531,400,399.999664,25,31.440403,9.212152,51.195713,49.982628,402.19043,399.180603,398.853668,6674.255371,12.471466,11.881997,11.924417,1.573833,1.574679,1.527291,58.542038,105.799301,38.138336,28.992527,106.055107,65.986145,100.090218,0.462975025177002,536.608521,530.668048658064,2.13692608321435,0.028117146797153,1.29797038643862,17.8817161749846,584.859037310245,2.17964416806759,0.0137295008000961,1.35156905929876,54.4992950118258,569.079745587713,90.6397355750702,0.0128150084076347,1.43426139710195
14,13.899055,35,34.803921,28.138,27.849955,101.965202,NaN,0.99688982963562,NaN,30.946022,400,400.023987,25,31.436661,9.213829,51.094078,49.982628,402.19043,399.180603,398.853668,6674.255371,12.471466,11.881997,11.924417,1.573833,1.574679,1.527291,58.542038,105.799301,38.138336,28.992527,106.055107,65.986145,100.090218,0.462975025177002,536.608521,530.685536226427,2.1369896851077,0.0281210118906775,1.29778262424297,17.8802079506656,584.820062928301,2.17954188993302,0.0137274548112,1.35172864860245,54.4987313621945,569.102317330976,90.6549259291738,0.01281650613258,1.43411044689621
14,13.900427,35,34.806496,28.138,27.855011,101.94838,NaN,0.997496426105499,NaN,30.951052,400,400.012024,25,31.44228,9.219053,50.969608,49.982628,402.176117,399.177124,398.856964,6669.51709,12.451825,11.874319,11.905847,1.588034,1.588409,1.529963,58.546196,105.971962,38.1264,29.008215,105.855232,65.952805,100.122307,0.580765664577484,533.884277,530.68795369224,2.13698489922893,0.0281184518404969,1.29780181321307,17.8837210913202,584.793382170894,2.17946133889488,0.0137248481719726,1.35187282112745,54.5020149892618,569.103876326271,90.6592053426075,0.0128155836617026,1.43413787183373
14,13.900427,35,34.806496,28.138,27.854504,101.982574,NaN,0.997496426105499,NaN,30.952459,400,399.97876,25,31.442362,9.209578,51.113129,49.982628,402.176117,399.177124,398.856964,6669.51709,12.451825,11.874319,11.905847,1.588034,1.588409,1.529963,58.546196,105.971962,38.1264,29.008215,105.855232,65.952805,100.122307,0.580765664577484,533.884277,530.687295705105,2.13698271325971,0.0281183536032214,1.29780818714883,17.8837210913202,584.839604762763,2.17958456119518,0.013727494312162,1.3516770780876,54.5020149892618,569.103081051125,90.6586508117288,0.0128155370278279,1.43414296269657
14,13.898182,35,34.805019,28.138,27.854504,101.982574,NaN,0.998198211193085,NaN,30.952459,400,399.97876,25,31.442362,9.209383,51.336479,49.982628,402.039307,399.038452,398.739258,6666.645508,12.454396,11.884402,11.929431,1.625101,1.626781,1.570316,58.569717,105.915894,38.126003,29.025637,106.315361,66.013641,100.113541,0.482690423727036,529.076355,530.694076402188,2.13702621399628,0.0281241460476798,1.29767280148748,17.8779724124391,584.841864461751,2.17959598996854,0.0137282427226867,1.3516496483277,54.5001315494185,569.117014209147,90.6665354893759,0.0128169356171858,1.43403233558224
14,13.899878,35,34.806026,28.138,27.865273,102.02066,NaN,0.996671676635742,NaN,30.959934,400,399.911285,25,31.43581,9.219974,51.54987,49.982628,402.034393,399.019135,398.703827,6675.773438,12.480578,11.891957,11.957882,1.586367,1.595247,1.539091,58.59066,105.923203,38.142456,29.018002,106.584099,66.007065,100.113701,0.42206260561943,527.826904,530.70292895116,2.13703977796252,0.0281218564802196,1.2976397501802,17.8823153543004,584.891799325525,2.17972541046136,0.0137306791206088,1.35145064833715,54.5014156617379,569.123239706377,90.6721250771467,0.0128169041519063,1.43400712703319
14,13.899461,35,34.808922,28.138,27.869555,102.055336,NaN,0.997327208518982,NaN,30.95953,400,399.904755,25,31.439762,9.244263,51.64521,49.982628,402.034393,399.019135,398.703827,6675.773438,12.480578,11.891957,11.957882,1.586367,1.595247,1.539091,58.59066,105.923203,38.142456,29.018002,106.584099,66.007065,100.113701,0.42206260561943,527.826904,530.709744458737,2.13706631539308,0.0281237619675123,1.29756083650621,17.8812475807356,584.934231958031,2.17982790854815,0.0137318938512283,1.35130640781737,54.5051084391856,569.136606506559,90.6850361584852,0.0128165476530306,1.43396367138953
14,13.902774,35,34.809929,28.138,27.865932,102.086899,NaN,0.996542155742645,NaN,30.967167,400,399.901123,25,31.450253,9.226162,51.655708,49.982628,402.057861,399.004333,398.707275,6670.642578,12.4839,11.882966,11.930639,1.61473,1.619463,1.562579,58.629787,105.835312,38.111862,29.041227,106.036385,66.056664,100.078331,0.413273930549622,527.305664,530.695038384967,2.13698651297416,0.0281145139473367,1.2978060668567,17.8897302093905,584.975341652422,2.17993378424031,0.0137338244244846,1.3511450976074,54.5063924393638,569.108862836377,90.6669381296942,0.0128145245449313,1.43415581671941
14,13.902984,35,34.813171,28.138,27.860558,102.089615,NaN,0.99740993976593,NaN,30.979963,400,399.948151,25,31.451965,9.207956,51.54781,49.979706,402.058655,399.090668,398.782562,6677.432617,12.4668,11.878191,11.925858,1.575321,1.581562,1.521997,58.623009,105.96917,38.085781,29.067091,105.962944,66.086517,100.065598,0.511218845844269,518.968079,530.68742949887,2.13695927405891,0.0281129312423927,1.29788629416073,17.8902678435377,584.974057440001,2.17991849665709,0.0137323918980957,1.35118967177164,54.5105260349076,569.103107064905,90.6669437550922,0.0128129110246893,1.43423975357148
14,13.902222,35,34.817429,28.138,27.863804,102.105278,NaN,0.997133612632751,NaN,30.982283,400,399.974396,25,31.451908,9.196856,51.40443,49.979706,402.058655,399.090668,398.782562,6677.432617,12.4668,11.878191,11.925858,1.575321,1.581562,1.521997,58.623009,105.96917,38.085781,29.067091,105.962944,66.086517,100.065598,0.511218845844269,518.968079,530.693943779093,2.13698803231177,0.0281155253339109,1.29779952955251,17.8883169704463,584.988714998452,2.1799419758505,0.0137314459897168,1.35117927482705,54.5159545892657,569.119025620363,90.6833207713215,0.0128121686036308,1.43419968909091
14,13.902301,35,34.815651,28.138,27.867956,102.096237,NaN,0.997580349445343,NaN,30.976013,400,400.023254,25,31.451555,9.203752,51.331127,49.979706,402.199493,399.252594,398.945374,6666.305176,12.44608,11.862954,11.912091,1.555103,1.559345,1.508835,58.596241,105.909294,38.128708,29.049616,106.380692,66.057816,100.102173,0.396442383527756,546.355713,530.69909356029,2.1370044024321,0.0281161259542219,1.2977521093906,17.8885192300621,584.979215540027,2.17992316712256,0.0137316476050274,1.35119786717838,54.5136878673546,569.122703533599,90.683681528203,0.0128130838683501,1.43415033036546
14,13.90247,35,34.819092,28.138,27.873724,102.094925,NaN,0.996881365776062,NaN,30.96804,400,400.042389,25,31.458363,9.20167,51.344997,49.979706,402.089386,399.119446,398.782349,6682.224121,12.488089,11.889215,11.956691,1.583476,1.589773,1.534999,58.597424,106.026398,38.140133,29.033863,106.251839,66.029259,100.126083,0.448954552412033,511.609283,530.70606847409,2.13702599477605,0.0281168074637477,1.29768982388874,17.8889519091161,584.972184778549,2.17989183962744,0.0137298033628635,1.3512690858078,54.5180746193312,569.134968567529,90.6964984108308,0.0128124487783602,1.43412180968348
14,13.904791,35,34.821186,28.138,27.880054,102.108162,NaN,0.997195482254028,NaN,30.964033,400,399.997894,25,31.463247,9.2095,51.477131,49.979706,402.089386,399.119446,398.782349,6682.224121,12.488089,11.889215,11.956691,1.583476,1.589773,1.534999,58.597424,106.026398,38.140133,29.033863,106.251839,66.029259,100.126083,0.448954552412033,511.609283,530.707274634759,2.13700832460034,0.0281120483774444,1.2977501946036,17.8948938045054,584.986871727092,2.17992331699725,0.0137297662470536,1.35123241746317,54.520743985788,569.131222153677,90.6964812060763,0.0128114053069594,1.43417618483869
14,13.905568,35,34.820992,28.138,27.882788,102.11969,NaN,0.997137427330017,NaN,30.99444,400,400.000183,25,31.461813,9.217404,51.517204,49.979706,402.114594,399.173676,398.827637,6669.304688,12.45901,11.870637,11.91262,1.57622,1.577752,1.526654,58.591801,105.975151,38.142853,29.02528,106.3218,66.053574,100.125465,0.49709352850914,538.115662,530.708476557013,2.13700506139729,0.0281105746553049,1.297762676387,17.8968828028432,585.00274471882,2.17996632501821,0.0137307555981511,1.35116313931931,54.5204966858414,569.129786309507,90.6952396212259,0.0128113974723752,1.43418255661668
14,13.906145,35,34.823837,28.138,27.888866,102.130791,NaN,0.997221171855927,NaN,31.019402,400,400.015564,25,31.464598,9.219129,51.4921,49.979706,402.141449,399.187836,398.911865,6678.368164,12.465423,11.881243,11.925663,1.569508,1.576703,1.517438,58.593452,106.134048,38.140717,29.039679,106.101898,66.034225,100.132744,0.492408603429794,520.658203,530.714622089225,2.13702008805061,0.0281102643223187,1.29772109367935,17.8983597783086,585.013398001103,2.17998430372946,0.013730173010966,1.35115257577134,54.5241232192869,569.138898519876,90.7051189200092,0.012810812323652,1.43416555289305
14,13.907153,35,34.824619,28.138,27.886738,102.134018,NaN,0.99729722738266,NaN,31.007521,400,400.022522,25,31.468115,9.22492,51.498756,49.979706,402.141449,399.187836,398.911865,6678.368164,12.465423,11.881243,11.925663,1.569508,1.576703,1.517438,58.593452,106.134048,38.140717,29.039679,106.101898,66.034225,100.132744,0.492408603429794,520.658203,530.708816996258,2.13699139246546,0.0281072538559826,1.29780857739135,17.9009398950066,585.016563688208,2.17998987818028,0.0137300264740696,1.35114867203698,54.5251199975376,569.129459336464,90.6995065020855,0.0128099515175542,1.43423731055164
14,13.906987,35,34.824867,28.138,27.886738,102.134018,NaN,0.997544825077057,NaN,31.007521,400,400.022522,25,31.468115,9.223692,51.519421,49.979706,402.026489,399.033844,398.768738,6669.370117,12.463572,11.877954,11.92412,1.591124,1.591874,1.540072,58.571926,106.062714,38.128864,29.060524,106.339531,66.004669,100.136902,0.588318407535553,552.94635,530.709318218891,2.13699460737738,0.0281076817316977,1.29779857209687,17.9005150045293,585.016184882645,2.17998796147552,0.0137299009092584,1.35115326244884,54.5254361077149,569.130946769479,90.7008509264878,0.0128099411433398,1.43423139154811
14,13.906987,35,34.824867,28.138,27.876245,102.128654,NaN,0.997544825077057,NaN,31.00931,400,399.935272,25,31.46669,9.218436,51.48069,49.979706,402.026489,399.033844,398.768738,6669.370117,12.463572,11.877954,11.92412,1.591124,1.591874,1.540072,58.571926,106.062714,38.128864,29.060524,106.339531,66.004669,100.136902,0.588318407535553,552.94635,530.695699726586,2.13694936794996,0.028105649444791,1.29793046275554,17.9005150045293,585.008937214606,2.17996864884965,0.0137294863380673,1.35118381493463,54.5254361077149,569.114486624356,90.6893747165396,0.0128089764645011,1.43433675918038
14,13.906765,35,34.827076,28.138,27.867619,102.114761,NaN,0.997288525104523,NaN,30.99789,400,399.927307,25,31.467093,9.20848,51.423897,49.984856,402.005005,398.931,398.686676,6675.682617,12.493332,11.894765,11.958533,1.618067,1.637969,1.565336,58.571224,105.981377,38.120358,29.057493,106.177788,66.034843,100.13913,0.495077133178711,526.856506,530.685173870708,2.13691647359376,0.0281045508100271,1.29802555939455,17.8999467715323,584.986789715191,2.17990155053041,0.0137272941905044,1.35130388798643,54.5282517052775,569.105347769775,90.685741195185,0.0128075721263134,1.43442736207955
14,13.906946,35,34.829002,28.138,27.867325,102.119049,NaN,0.996768712997437,NaN,31.011528,400,399.925629,25,31.467651,9.211988,51.40184,49.984856,402.193237,399.163788,398.868378,6682.522461,12.48983,11.883707,11.937754,1.599104,1.608878,1.561224,58.580799,106.050156,38.133457,29.064434,106.317291,66.079643,100.121483,0.498565226793289,529.043823,530.684245529946,2.13691169969016,0.0281040273217175,1.298040177002,17.900410061112,584.989641558847,2.17990210487923,0.0137266506743923,1.35131511353267,54.5307064767408,569.106077515856,90.6886369430929,0.0128068575494254,1.43445065929232
14,13.908081,35,34.827339,28.138,27.878479,102.122353,NaN,0.996571242809296,NaN,31.010622,400,399.993805,25,31.469524,9.226028,51.564804,49.984856,402.193237,399.163788,398.868378,6682.522461,12.48983,11.883707,11.937754,1.599104,1.608878,1.561224,58.580799,106.050156,38.133457,29.064434,106.317291,66.079643,100.121483,0.498565226793289,529.043823,530.695295423372,2.13693781109124,0.0281032625060812,1.29796834359188,17.9033151159505,584.996646864986,2.17992685538427,0.0137277478531053,1.35126548502139,54.5285869165454,569.113448022033,90.6917142676987,0.0128079434118434,1.43437930698382
14,13.908325,35,34.832157,28.138,27.892105,102.12085,NaN,0.997724652290344,NaN,31.007757,400,399.933655,25,31.473047,9.237374,51.628319,49.984856,401.784302,398.822083,398.549774,6674.428223,12.460534,11.863712,11.915915,1.59115,1.597114,1.533941,58.61705,106.10041,38.102814,29.091623,106.393074,66.114899,100.098686,0.463023513555527,535.346924,530.712243679379,2.13699183303591,0.0281052725913969,1.29781177648579,17.9039396154213,584.98725510578,2.17988420581374,0.0137251930219624,1.35136327750813,54.5347274341441,569.139274883187,90.7156908906217,0.0128075623229489,1.43428392582033
14,13.908743,35,34.831512,28.138,27.903671,102.115967,NaN,0.996985495090485,NaN,31.002365,400,399.855164,25,31.470997,9.225239,51.536186,49.984856,402.203674,399.192749,398.918396,6684.605469,12.473286,11.896264,11.935881,1.564727,1.572404,1.519351,58.621574,106.133636,38.115093,29.077402,106.143265,66.096245,100.09977,0.589440703392029,544.915833,530.725991562961,2.13703359735115,0.0281064350137556,1.29769168354554,17.9050094354928,584.981641824534,2.17987160681038,0.013725142057279,1.35137917449715,54.5339054231338,569.153645554483,90.7249114838208,0.0128086579649244,1.43418261153055
14,13.909369,35,34.833485,28.138,27.917307,102.105545,NaN,0.997617423534393,NaN,30.988022,400,399.999481,25,31.469187,9.230895,51.513252,49.984856,402.203674,399.192749,398.918396,6684.605469,12.473286,11.896264,11.935881,1.564727,1.572404,1.519351,58.621574,106.133636,38.115093,29.077402,106.143265,66.096245,100.09977,0.589440703392029,544.915833,530.741796559383,2.1370802507712,0.0281074619426619,1.29755821794432,17.9066115609105,584.964542496769,2.17981882452496,0.013723338053363,1.3514751759219,54.5364198473852,569.173149123049,90.7409553453854,0.0128090248922645,1.43408650253231
14,13.910043,35,34.836678,28.138,27.9324,102.068138,NaN,0.997596323490143,NaN,30.979231,400,400.006653,25,31.472105,9.223498,51.617905,49.984856,402.128571,399.146027,398.829468,6679.296875,12.484324,11.888437,11.94303,1.588561,1.582848,1.532528,58.610359,106.047798,38.113873,29.077087,106.230026,66.066917,100.148819,0.46358186006546,502.804718,530.759345716622,2.13713224672569,0.0281086469083601,1.29740947348173,17.908336472262,584.909102287425,2.17965940160816,0.0137188308901529,1.35174800023088,54.5404888250486,569.196160438075,90.7609570380283,0.0128091175647844,1.43398572286155
14,13.911766,35,34.83672,28.138,27.942837,102.060257,NaN,0.997133791446686,NaN,30.970512,400,399.972046,25,31.469414,9.225993,51.619938,49.984856,402.042114,399.041351,398.731354,6687.540527,12.471923,11.889298,11.924051,1.587498,1.59033,1.547269,58.631107,105.782028,38.102718,29.083714,106.533745,66.019966,100.166908,0.471418470144272,548.164917,530.767688616056,2.13714387120896,0.0281062278006837,1.29738228467599,17.912745714552,584.89838476536,2.17963068430507,0.0137182003595915,1.35179383374428,54.5405423455255,569.200444531512,90.7639966286047,0.0128093520188961,1.43395895392632
14,13.912342,35,34.836021,28.138,27.948772,102.058327,NaN,0.99756246805191,NaN,30.972717,400,399.9328,25,31.476185,9.220282,51.620007,49.984856,402.042114,399.041351,398.731354,6687.540527,12.471923,11.889298,11.924051,1.587498,1.59033,1.547269,58.631107,105.782028,38.102718,29.083714,106.533745,66.019966,100.166908,0.471418470144272,548.164917,530.773650958592,2.13715829662906,0.0281058925848229,1.29734254385116,17.9142196352839,584.896844593819,2.17962913513717,0.0137184047803409,1.35179189995927,54.5396516053404,569.204798767318,90.7661674371064,0.0128098819332594,1.43392099211241
14,13.913355,35,34.838638,28.138,27.941669,102.064491,NaN,0.996978402137756,NaN,30.970003,400,399.890808,25,31.48139,9.220557,51.653248,49.990223,401.935364,398.948792,398.687439,6678.145508,12.458554,11.879568,11.919771,1.601944,1.598809,1.536794,58.624073,106.193466,38.141109,29.078482,106.23925,66.025146,100.170029,0.504593014717102,537.656982,530.761379549421,2.13710808548894,0.0281019086839753,1.29749251705609,17.9168116794681,584.901175680707,2.17963111026698,0.0137175574111618,1.35180520984931,54.5429863937244,569.18987839828,90.7590039657396,0.0128079790062645,1.43405430829555
14,13.912623,35,34.842915,28.138,27.929733,102.046616,NaN,0.99757307767868,NaN,30.988972,400,399.921722,25,31.479856,9.22098,51.541542,49.990223,401.935364,398.948792,398.687439,6678.145508,12.458554,11.879568,11.919771,1.601944,1.598809,1.536794,58.624073,106.193466,38.141109,29.078482,106.23925,66.025146,100.170029,0.504593014717102,537.656982,530.748100658364,2.13707081421749,0.028101483928804,1.29759818657379,17.9149386667299,584.870470278832,2.17953363931351,0.0137140122232513,1.35198684376618,54.5484360653878,569.181792565231,90.7586632257941,0.0128058242686735,1.43416805244872
14,13.912746,35,34.843391,28.138,27.929195,102.035805,NaN,0.997044146060944,NaN,31.007364,400,399.980591,25,31.474415,9.214148,51.410252,49.990223,402.171295,399.115692,398.869629,6686.869141,12.500575,11.909258,11.963972,1.573784,1.576696,1.522244,58.639256,106.175056,38.110497,29.088615,106.44503,66.043076,100.161476,0.396650016307831,530.693115,530.747031386455,2.13706611473532,0.0281010629728417,1.29761234107078,17.9152533994711,584.855125535658,2.17949100104244,0.0137129356439376,1.35205757699917,54.5490425432673,569.180691934623,90.7584853642946,0.0128055727369713,1.43418199634385
14,13.913645,35,34.845123,28.138,27.9335,102.039215,NaN,0.997105419635773,NaN,31.007891,400,399.956238,25,31.468472,9.19954,51.345108,49.990223,401.86438,398.894867,398.604584,6687.110352,12.48987,11.885271,11.961139,1.609969,1.617045,1.564391,58.660465,106.114639,38.075935,29.12043,106.55822,66.082039,100.155029,0.532894849777222,533.239014,530.749904861243,2.13706726809755,0.0280995807514775,1.29761243667994,17.9175536994966,584.857086867481,2.17948989840549,0.0137123234667362,1.35207021191776,54.5512492528528,569.18332953508,90.7624696576755,0.0128050465969394,1.43419025654894
14,13.914096,35,34.848343,28.138,27.9335,102.039215,NaN,0.997836053371429,NaN,31.007891,400,399.956238,25,31.468472,9.203361,51.267334,49.990223,401.813934,398.770905,398.542328,6682.184082,12.48911,11.874519,11.930144,1.603732,1.605926,1.553499,58.65123,106.098869,38.124691,29.09898,106.237717,66.010643,100.207153,0.584304511547089,528.652527,530.748543980949,2.13705853913966,0.0280984192550824,1.29763958307284,17.9187076454201,584.852161634474,2.17946500339607,0.0137106954159946,1.35213000869868,54.5553515690092,569.184275968679,90.7671175810594,0.0128038368355265,1.43423091647456
14,13.916314,35,34.850368,28.138,27.936136,102.055656,NaN,0.997546494007111,NaN,31.00172,400,399.844971,25,31.467524,9.208421,51.228928,49.990223,401.813934,398.770905,398.542328,6682.184082,12.48911,11.874519,11.930144,1.603732,1.605926,1.553499,58.65123,106.098869,38.124691,29.09898,106.237717,66.010643,100.207153,0.584304511547089,528.652527,530.745271731284,2.1370269736084,0.0280932182539229,1.29774001885832,17.924382295289,584.871294366784,2.17950859722136,0.0137109427078981,1.35207345424368,54.5579312905155,569.175381433344,90.763424130993,0.0128025204336288,1.43431718350681
14,13.916606,35,34.852943,28.138,27.930901,102.065643,NaN,0.997726738452911,NaN,31.024286,400,399.776215,25,31.46859,9.202642,51.29789,49.990223,401.851044,398.825592,398.596069,6689.062988,12.47367,11.882284,11.930379,1.571258,1.580884,1.526356,58.632496,105.997269,38.172009,29.061705,106.341614,66.05793,100.192558,0.460292041301727,511.274597,530.737596645132,2.13699875757585,0.0280914533488178,1.29782332698007,17.9251293129411,584.880859628347,2.17952468088534,0.0137104130623845,1.35206407925502,54.5612115084855,569.16840973009,90.7617528241113,0.0128011007613034,1.43439914623661
14,13.916606,35,34.852943,28.138,27.926329,102.052872,NaN,0.997726738452911,NaN,31.033953,400,399.763977,25,31.465107,9.198238,51.253666,49.990223,401.851044,398.825592,398.596069,6689.062988,12.47367,11.882284,11.930379,1.571258,1.580884,1.526356,58.632496,105.997269,38.172009,29.061705,106.341614,66.05793,100.192558,0.460292041301727,511.274597,530.731662865621,2.13697904917008,0.0280905684619462,1.29788074896626,17.9251293129411,584.863591951087,2.17947865942687,0.013709425886511,1.35213720475747,54.5612115084855,569.161237658628,90.7567528513029,0.0128006807830293,1.43444504183355
14,13.919776,35,34.854683,28.138,27.925688,102.06176,NaN,0.998142242431641,NaN,31.0355,400,399.772919,25,31.451933,9.214358,51.262238,49.990223,401.963623,398.906281,398.731781,6676.557617,12.477441,11.878255,11.928089,1.571274,1.571739,1.532691,58.62756,106.081276,38.178642,29.081388,106.371407,66.034142,100.210648,0.436423003673554,542.129089,530.721262277342,2.13691493251858,0.0280822853444641,1.29807978329775,17.933238299335,584.872948576366,2.17949723902704,0.0137092334792252,1.3521186104274,54.5634279372408,569.140132729643,90.7441959469872,0.012798761641155,1.43460540145259
14,13.91715,35,34.855705,28.138,27.920385,102.072327,NaN,0.997081756591797,NaN,31.030296,400,399.863586,25,31.433477,9.234567,51.300632,49.990223,401.827332,398.901947,398.626282,6684.543945,12.471834,11.867427,11.941649,1.567221,1.577165,1.529159,58.645409,106.219254,38.160892,29.10652,106.348289,66.072121,100.19854,0.493527352809906,537.947083,530.722305894892,2.13694289509661,0.0280880175659448,1.29798820435229,17.9265209855618,584.885673348078,2.17952741802052,0.0137095337165701,1.35207708261035,54.564729730502,569.151616326874,90.7534667195354,0.0127990327700574,1.43454670592413
14,13.918097,35,34.854385,28.138,27.928679,102.084259,NaN,0.997940540313721,NaN,31.054649,400,399.856415,25,31.419949,9.220881,51.297138,49.990223,401.827332,398.901947,398.626282,6684.543945,12.471834,11.867427,11.941649,1.567221,1.577165,1.529159,58.645409,106.219254,38.160892,29.10652,106.348289,66.072121,100.19854,0.493527352809906,537.947083,530.730212697495,2.13696032236525,0.0280871852546143,1.29794103780997,17.9289435237487,584.903824048241,2.17958061353879,0.0137111230416043,1.35198430561166,54.5630483480883,569.156268659902,90.7550748964795,0.0127998235189221,1.43449776948459
14,13.917155,35,34.860508,28.138,27.939934,102.08226,NaN,0.996854901313782,NaN,31.073059,400,399.725281,25,31.416588,9.221777,51.281639,49.990459,401.630005,398.694977,398.389587,6686.501465,12.474195,11.875291,11.946444,1.671991,1.660685,1.625314,58.642338,105.977615,38.149311,29.110788,106.4795,66.100075,100.18338,0.508175730705261,548.278076,530.747662778314,2.13702706815719,0.02809178819634,1.29774297346594,17.9265337764804,584.891759598792,2.17952609071885,0.0137078743340907,1.35210936291834,54.5708472511267,569.188395966176,90.7850549097655,0.0127993003579416,1.43438102613776
14,13.920105,35,34.859142,28.138,27.937325,102.10453,NaN,0.997598648071289,NaN,31.083511,400,399.588074,25,31.41275,9.227433,51.275356,49.990459,401.6539,398.746033,398.481995,6679.345703,12.455654,11.86774,11.93275,1.678209,1.657242,1.629032,58.632828,106.025597,38.178249,29.103951,106.506798,66.134018,100.165047,0.336963921785355,520.258606,530.735374250892,2.13695873475473,0.0280836907945016,1.29795336470923,17.9340798147413,584.923957705646,2.17961688716631,0.0137102854741146,1.35195660223303,54.5691074609429,569.161779421728,90.7648081492859,0.0127982783746581,1.43453152061882
14,13.922215,35,34.860771,28.138,27.937542,102.119385,NaN,0.997247934341431,NaN,31.09515,400,399.580292,25,31.410982,9.232333,51.41552,49.990459,401.6539,398.746033,398.481995,6679.345703,12.455654,11.86774,11.93275,1.678209,1.657242,1.629032,58.632828,106.025597,38.178249,29.103951,106.506798,66.134018,100.165047,0.336963921785355,520.258606,530.729287571825,2.13691884013222,0.0280783040838542,1.29807773597619,17.9394764113879,584.941550766266,2.17965781758404,0.0137106101278637,1.35190187829967,54.5711822119541,569.149346038344,90.7581587805381,0.0127969109518056,1.43463475690475
14,13.923548,35,34.862392,28.138,27.943932,102.122849,NaN,0.996945977210999,NaN,31.093418,400,399.657654,25,31.406065,9.225054,51.601353,49.990459,401.756592,398.812439,398.385956,6684.193359,12.471667,11.912044,11.960755,1.684717,1.676553,1.65286,58.629082,106.072205,38.215313,29.091793,106.507133,66.142006,100.171608,0.398882925510406,531.536987,530.733559031468,2.1369205963066,0.0280761116912961,1.29807772748009,17.9428854128319,584.943756381815,2.17965777273736,0.0137100587278083,1.35191213132489,54.5732466989192,569.152059468738,90.7620577835758,0.012796433534105,1.43464090489409
14,13.922533,35,34.865414,28.138,27.951746,102.13015,NaN,0.997097373008728,NaN,31.087231,400,400.042999,25,31.404076,9.210945,51.570148,49.990459,403.213074,400.110229,399.830353,6690.586914,12.521029,11.91954,11.953229,1.702114,1.68715,1.644934,58.614838,106.098892,38.158638,29.114429,106.561073,66.104523,100.207787,0.379584729671478,530.577515,530.746764645356,2.13697391966655,0.0280802343498171,1.29791843928566,17.9402896838839,584.949008373664,2.17966072777869,0.0137090960512756,1.35192642374552,54.5770952837339,569.175332124566,90.782022721675,0.0127966098105031,1.43453577332756
14,13.920328,35,34.869289,28.138,27.955101,102.123093,NaN,0.997912049293518,NaN,31.073254,400,400.701477,25,31.406773,9.2124,51.502995,49.990459,403.213074,400.110229,399.830353,6690.586914,12.521029,11.91954,11.953229,1.702114,1.68715,1.644934,58.614838,106.098892,38.158638,29.114429,106.561073,66.104523,100.207787,0.379584729671478,530.577515,530.757771897198,2.13703104170224,0.0280865565209645,1.29774359745578,17.9346501950812,584.933545245559,2.17960536883339,0.0137065936047746,1.35203862017698,54.5820298029662,569.201079997078,90.8047698442642,0.0127965961481227,1.43442724579396
14,13.920631,35,34.871765,28.138,27.957251,102.105568,NaN,0.996768236160278,NaN,31.053717,400,400.947632,25,31.404148,9.22148,51.407608,49.990459,403.243225,400.105804,399.90448,6689.57959,12.513701,11.901815,11.925212,1.69463,1.691584,1.649347,58.62001,106.115517,38.154678,29.117104,106.402184,66.15097,100.177536,0.495555728673935,538.403381,530.759647898076,2.13703444576303,0.0280861928199705,1.29773485148935,17.935425185137,584.90606470221,2.17952309622973,0.013703989314865,1.35218482591265,54.585182577894,569.205487280886,90.8109076361731,0.0127958825059164,1.43443496151142
14,13.922713,35,34.875046,28.138,27.966024,102.13102,NaN,0.997471809387207,NaN,31.043447,400,401.042877,25,31.403316,9.230709,51.394436,49.990459,403.265228,400.102966,399.952484,6687.034668,12.509963,11.908907,11.929544,1.705761,1.688717,1.657087,58.642845,106.232063,38.151302,29.12114,106.211685,66.217049,100.158493,0.444126278162003,538.669373,530.764752049654,2.1370319781971,0.0280825335150691,1.29775004576192,17.9407500206015,584.935464211475,2.17958945723066,0.0137042988385761,1.35210003705626,54.5893601180275,569.208787325426,90.8172698534588,0.0127947883609252,1.43446142916285
