P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.921574,35,34.877522,28.138,27.975592,102.139297,NaN,0.997668027877808,NaN,31.038948,400,401.011749,25,31.412086,9.234068,51.457836,49.990459,403.265228,400.102966,399.952484,6687.034668,12.509963,11.908907,11.929544,1.705761,1.688717,1.657087,58.642845,106.232063,38.151302,29.12114,106.211685,66.217049,100.158493,0.444126278162003,538.669373,530.780603577078,2.13709524317172,0.0280873145586956,1.29756153591485,17.9378370365456,584.942871464731,2.17960015348224,0.013703688117946,1.35209860417703,54.5925124875168,569.234982440343,90.8385967263191,0.0127953498279173,1.43432984033814
14,13.924355,35,34.874332,28.138,27.977325,102.136429,NaN,0.996874451637268,NaN,31.033726,400,400.895538,25,31.41897,9.236284,51.464081,49.989742,402.884827,400.178375,399.52887,6686.253906,12.444776,11.938669,12.008613,1.702294,1.68937,1.645792,58.641872,106.330215,38.166477,29.127333,106.30291,66.191269,100.186272,0.511859655380249,531.184143,530.774464720059,2.13704892047035,0.0280804959705974,1.29770705023106,17.9449491073956,584.9438688074,2.17961445994203,0.0137050771426348,1.35205586033258,54.5884510420956,569.214040213163,90.8200479864741,0.0127953758635274,1.43441748394116
14,13.925645,35,34.874035,28.138,27.983036,102.136772,NaN,0.996338069438934,NaN,31.013052,400,400.835022,25,31.423306,9.224422,51.487537,49.989742,402.830963,400.189575,399.509552,6684.067383,12.442062,11.931365,12.014233,1.70091,1.688358,1.650378,58.613605,106.183754,38.171734,29.155128,106.378357,66.153709,100.185173,0.422595232725143,527.956848,530.777985178492,2.13704858246767,0.0280782830393194,1.29771300473514,17.9482477628278,584.944786448019,2.17961798973507,0.0137052535979082,1.3520483922063,54.5880728927942,569.213537166433,90.8193296409783,0.012795462948586,1.43441639471507
14,13.926416,35,34.877468,28.138,27.983036,102.136772,NaN,0.997153043746948,NaN,31.013052,400,400.835022,25,31.423306,9.220255,51.47493,49.989742,402.830963,400.189575,399.509552,6684.067383,12.442062,11.931365,12.014233,1.70091,1.688358,1.650378,58.613605,106.183754,38.171734,29.155128,106.378357,66.153709,100.185173,0.422595232725143,527.956848,530.775659798947,2.1370336716535,0.0280763005393847,1.29775937525544,17.9502191748572,584.939539925267,2.17959147337603,0.0137035203542077,1.35211204590368,54.5924437381839,569.212502502185,90.82285788724,0.0127940556558952,1.43447278454308
14,13.928423,35,34.878597,28.138,27.989452,102.14138,NaN,0.998221158981323,NaN,31.002134,400,400.854065,25,31.42247,9.219035,51.534092,49.989742,402.77243,400.173828,399.427185,6688.617188,12.437624,11.931128,12.005007,1.705551,1.683029,1.645713,58.654961,106.177483,38.137367,29.17392,106.331718,66.266953,100.151588,0.485318779945373,532.332642,530.777933155713,2.13702251004963,0.0280723815633123,1.29779959920072,17.9553505971499,584.94404504173,2.17959935530302,0.0137033063232586,1.35210662201662,54.5938810912344,569.209884398951,90.822430284258,0.0127934596257791,1.43450589816597
14,13.928423,35,34.878597,28.138,27.991104,102.144669,NaN,0.998221158981323,NaN,30.992029,400,400.803558,25,31.425749,9.2204,51.462063,49.989742,402.658508,400.056549,399.377716,6690.648438,12.42197,11.916872,11.982996,1.67067,1.667041,1.619615,58.692009,106.149284,38.174248,29.146046,106.279945,66.204964,100.183464,0.493159830570221,530.147705,530.780077103533,2.13702962948192,0.0280727010123626,1.2977788759388,17.9553505971499,584.948492089475,2.17961120483779,0.0137035603458568,1.35208781088431,54.5938810912344,569.212475682545,90.8242366892138,0.0127936112460376,1.43448932459585
14,13.928586,35,34.880661,28.138,27.987377,102.144897,NaN,0.997682094573975,NaN,30.990517,400,400.752136,25,31.424541,9.225362,51.410339,49.989742,402.658508,400.056549,399.377716,6690.648438,12.42197,11.916872,11.982996,1.67067,1.667041,1.619615,58.692009,106.149284,38.174248,29.146046,106.279945,66.204964,100.183464,0.493159830570221,530.147705,530.774748568055,2.13701041540937,0.028071561320732,1.29783543620301,17.9557673249693,584.945646207172,2.17959608554567,0.0137025360979841,1.35212477408436,54.5965087182566,569.208122751305,90.8237571083582,0.0127925470528285,1.43454709173321
14,13.929146,35,34.887444,28.138,27.986223,102.16925,NaN,0.998239755630493,NaN,30.969044,400,400.824097,25,31.418905,9.222284,51.394966,49.989742,402.843811,400.191925,399.555725,6686.71582,12.421862,11.930399,11.989074,1.676959,1.657847,1.615766,58.648945,106.175407,38.157784,29.165995,106.377937,66.185966,100.221191,0.444919586181641,516.210144,530.771561769215,2.13699461275847,0.0280698987624807,1.2978836033833,17.9571989999066,584.968209728178,2.1796314422306,0.013700993564947,1.3521112401209,54.6051431336426,569.211047259917,90.8341913041435,0.0127900585435125,1.43462672372885
14,13.927088,35,34.887802,28.138,27.993114,102.188683,NaN,0.997793555259705,NaN,30.92738,400,400.81076,25,31.419182,9.224525,51.41502,49.989742,402.843811,400.191925,399.555725,6686.71582,12.421862,11.930399,11.989074,1.676959,1.657847,1.615766,58.648945,106.175407,38.157784,29.165995,106.377937,66.185966,100.221191,0.444919586181641,516.210144,530.786711536005,2.13706410620493,0.0280765216668547,1.29767339404481,17.9519373812955,584.993937380673,2.17969868226686,0.0137023133118496,1.35200680113221,54.6055988131705,569.236800324459,90.8525864145217,0.0127914246405401,1.43446721365927
14,13.929715,35,34.886551,28.138,28.003159,102.204773,NaN,0.997244238853455,NaN,30.906166,400,400.748291,25,31.425085,9.230447,51.427811,49.989742,402.727509,400.138885,399.533539,6686.373047,12.446568,11.905607,12.01248,1.696997,1.692806,1.647804,58.642403,106.290245,38.193363,29.153009,106.657448,66.259277,100.192909,0.41001483798027,536.484558,530.79182523053,2.13705659702414,0.0280717110309245,1.29770538030429,17.9586536394812,585.017600953934,2.17976629401876,0.0137041867245319,1.35189173619451,54.6040064646421,569.232466758085,90.8480172596757,0.0127916616216172,1.43447678893306
14,13.930785,35,34.890358,28.138,28.009899,102.242661,NaN,0.997289538383484,NaN,30.921623,400,400.561096,25,31.428749,9.241693,51.375496,49.989742,402.468262,399.868866,399.185638,6692.579102,12.443121,11.929801,12.022673,1.696053,1.689871,1.648185,58.656475,106.130775,38.184875,29.160444,106.476601,66.210487,100.215958,0.567375004291534,588.97113,530.797345447699,2.13706495354725,0.0280702642217654,1.29768519924721,17.9613889564317,585.063005880417,2.17987335412933,0.0137051901191374,1.35174600892457,54.6088521064067,569.240378148801,90.8582435363621,0.0127906318874364,1.43448138275968
14,13.931559,35,34.893707,28.138,28.006493,102.236732,NaN,0.998180627822876,NaN,30.944401,400,400.539063,25,31.430155,9.246962,51.298458,49.989399,402.624329,399.98996,399.330078,6693.263184,12.422682,11.929393,11.989628,1.676695,1.672045,1.616299,58.645172,106.224785,38.18359,29.160595,106.39534,66.14801,100.246185,0.410725444555283,511.703217,530.790591611858,2.13703531340477,0.028067616854932,1.29777442960242,17.963367488891,585.049878399807,2.17982615787063,0.0137030429413101,1.35184179177212,54.613114454128,569.233872197519,90.8578524114865,0.012788938698261,1.43457151565703
14,13.932425,35,34.890278,28.138,27.999804,102.234909,NaN,0.998055338859558,NaN,30.958055,400,400.568542,25,31.438961,9.250128,51.222176,49.989399,402.624329,399.98996,399.330078,6693.263184,12.422682,11.929393,11.989628,1.676695,1.672045,1.616299,58.645172,106.224785,38.18359,29.160595,106.39534,66.14801,100.246185,0.410725444555283,511.703217,530.779298823028,2.13698974425772,0.0280640986218465,1.29791041252081,17.9655810975665,585.052649109401,2.17984605674556,0.0137046322131652,1.35178874162405,54.6087502847074,569.212899751739,90.8389900679621,0.0127890560011882,1.43465595706527
14,13.934237,35,34.895218,28.138,27.993582,102.224998,NaN,0.997657835483551,NaN,30.955133,400,400.598145,25,31.448204,9.232689,51.246002,49.989399,402.458801,399.838043,399.190002,6687.62207,12.428109,11.934057,12.013523,1.681543,1.66191,1.638762,58.674755,106.390228,38.168331,29.173567,106.471954,66.238625,100.22065,0.427760452032089,532.862305,530.765757336135,2.1369278934346,0.0280582409313362,1.29809752889468,17.9702124699084,585.031708279036,2.17977223790174,0.0137013751489516,1.35193672590611,54.6150374335184,569.196703974426,90.8338157422183,0.01278617278703,1.43483122135575
14,13.932693,35,34.897789,28.138,27.997337,102.227509,NaN,0.9972984790802,NaN,30.952345,400,400.523163,25,31.442368,9.219508,51.32674,49.989399,402.458801,399.838043,399.190002,6687.62207,12.428109,11.934057,12.013523,1.681543,1.66191,1.638762,58.674755,106.390228,38.168331,29.173567,106.471954,66.238625,100.22065,0.427760452032089,532.862305,530.775288542357,2.13697393019329,0.0280629331351587,1.29795749217445,17.9662661194276,585.031177224482,2.17976143930626,0.0137002721925701,1.35196998325018,54.6183092764882,569.216748351455,90.8509678233367,0.0127863377024951,1.4347402132055
14,13.935595,35,34.896893,28.138,28.002737,102.252495,NaN,0.997039556503296,NaN,30.940462,400,400.457764,25,31.436396,9.223985,51.374405,49.989399,402.412842,399.73111,398.995483,6687.986328,12.444513,11.944386,12.013182,1.707323,1.701593,1.6505,58.668434,106.129227,38.138218,29.203835,106.332504,66.152382,100.254723,0.60225510597229,549.690125,530.773545146415,2.13694110161031,0.028056523098492,1.29806428157804,17.9736831457089,585.066323497005,2.17985833566307,0.0137026522583935,1.35181081843567,54.6171690522622,569.203653245686,90.8407320595974,0.0127859229326464,1.43481102489061
14,13.937229,35,34.901535,28.138,28.009605,102.287079,NaN,0.997565746307373,NaN,30.918022,400,400.554596,25,31.440434,9.240202,51.345394,49.989399,402.627716,400.03363,399.322754,6693.364258,12.435477,11.924233,12.001058,1.689843,1.685826,1.634467,58.656658,106.307304,38.17815,29.197054,106.376839,66.220894,100.236725,0.47696727514267,578.229675,530.777532150546,2.13693911859464,0.028053654918548,1.29807635322615,17.9778588640551,585.105987981944,2.17994704605877,0.0137029793862557,1.35169950525495,54.6230760830049,569.208866311715,90.8501099019053,0.0127844093089923,1.43484495405507
14,13.937531,35,34.900009,28.138,28.01325,102.292282,NaN,0.997037947177887,NaN,30.905216,400,400.58197,25,31.449802,9.238054,51.418324,49.989399,402.627716,400.03363,399.322754,6693.364258,12.435477,11.924233,12.001058,1.689843,1.685826,1.634467,58.656658,106.307304,38.17815,29.197054,106.376839,66.220894,100.236725,0.47696727514267,578.229675,530.781352814706,2.1369489918539,0.0280535840797792,1.29804876220909,17.9786305904555,585.115349182641,2.17997754993273,0.0137041503353524,1.35164165807158,54.6211342873584,569.210509221637,90.8493665292344,0.0127851031343186,1.43481231820111
14,13.937704,35,34.902164,28.138,28.01531,102.302925,NaN,0.996918201446533,NaN,30.916769,400,400.412231,25,31.455833,9.22934,51.498367,49.989399,401.973816,399.584534,398.784637,6685.194824,12.38591,11.90607,12.004775,1.697699,1.679256,1.638183,58.619511,106.321342,38.149815,29.204552,106.581299,66.163628,100.273163,0.552919685840607,549.531189,530.783505068947,2.13695452679859,0.0280535380804637,1.29803331078475,17.9790726664585,585.126446675109,2.17999924211198,0.0137038845244825,1.35162086661136,54.6238764500322,569.21527908374,90.855357618797,0.0127845379122729,1.43481303096933
14,13.937968,35,34.904728,28.138,28.019743,102.308685,NaN,0.997427523136139,NaN,30.904434,400,400.298279,25,31.452394,9.235312,51.620163,49.989399,402.23526,399.752655,398.95932,6696.188477,12.403178,11.936862,12.015416,1.674098,1.666552,1.614115,58.655205,106.199379,38.189854,29.17202,106.510216,66.234932,100.240257,0.585936367511749,543.66272,530.788463070681,2.1369685302538,0.0280537170920481,1.29799355423139,17.97974727158,585.130320401937,2.1800002013717,0.0137030359026559,1.35163544153555,54.6271388791658,569.223654369598,90.8643674625523,0.0127840233812898,1.43479660137468
14,13.938781,35,34.907433,28.138,28.019743,102.308685,NaN,0.997209191322327,NaN,30.904434,400,400.298279,25,31.452394,9.252798,51.619637,49.989399,402.23526,399.752655,398.95932,6696.188477,12.403178,11.936862,12.015416,1.674098,1.666552,1.614115,58.655205,106.199379,38.189854,29.17202,106.510216,66.234932,100.240257,0.585936367511749,543.66272,530.786011521893,2.13695281741658,0.0280516299723647,1.29804244235936,17.9818246882343,585.126193663124,2.17997933828908,0.0137016720960405,1.35168542370769,54.6305805140593,569.221392574488,90.8661380166112,0.0127828318311225,1.43485027850428
14,13.93808,35,34.908909,28.138,28.0224,102.290489,NaN,0.997782289981842,NaN,30.923483,400,400.261719,25,31.451929,9.239621,51.581581,49.98912,402.197601,399.643158,398.873932,6688.274902,12.418439,11.943203,12.022084,1.689379,1.688429,1.650263,58.612511,106.157486,38.16341,29.222712,106.716171,66.2342,100.243668,0.446758687496185,508.463776,530.791574089462,2.13697781672301,0.0280539430681021,1.29796695022173,17.9800334647834,585.099345122542,2.1799024418164,0.0136995245589479,1.35181639227041,54.632458375826,569.232379595241,90.8756215756062,0.012782896195302,1.43480136903386
14,13.939741,35,34.908394,28.138,28.01935,102.255867,NaN,0.997408866882324,NaN,30.920305,400,400.232178,25,31.462456,9.226686,51.608501,49.98912,402.121948,399.611298,398.745636,6693.203125,12.418758,11.940886,12.025249,1.717142,1.698694,1.65618,58.600906,106.18206,38.183193,29.219252,106.681992,66.229881,100.223045,0.437591433525086,525.986206,530.782606440462,2.13693256996445,0.0280490898205881,1.29810510999989,17.9842776087881,585.05332532491,2.1797817398008,0.0136971133117691,1.35200436936166,54.6318031668565,569.215250601119,90.8630465799367,0.0127820964587725,1.43490351487024
14,13.939741,35,34.908394,28.138,28.021801,102.224136,NaN,0.997408866882324,NaN,30.92897,400,400.206238,25,31.468508,9.228057,51.488285,49.98912,402.121948,399.611298,398.745636,6693.203125,12.418758,11.940886,12.025249,1.717142,1.698694,1.65618,58.600906,106.18206,38.183193,29.219252,106.681992,66.229881,100.223045,0.437591433525086,525.986206,530.785788058381,2.13694313413697,0.0280495635066085,1.29807434363657,17.9842776087881,585.010421999317,2.17966744979444,0.0136946649596636,1.35218561496653,54.6318031668565,569.219096112036,90.8657265816636,0.0127823212771106,1.43487890302808
14,13.942713,35,34.908646,28.138,28.031506,102.222343,NaN,0.998305797576904,NaN,30.928509,400,400.268829,25,31.471695,9.2325,51.431095,49.98912,402.353455,399.835632,399.051575,6695.146484,12.41287,11.926217,11.995702,1.681703,1.680122,1.636013,58.632713,106.163155,38.216526,29.205521,106.328224,66.297737,100.219406,0.568489253520966,540.985413,530.789424418716,2.13692753161542,0.028043812138538,1.29813124795783,17.9918706350282,585.007612657997,2.17965904630905,0.013694399580862,1.35220053067201,54.6321237749049,569.213738684647,90.8623047192177,0.0127819093992797,1.4349168446717
14,13.93962,35,34.912315,28.138,28.041725,102.218071,NaN,0.998343169689178,NaN,30.941835,400,400.361023,25,31.476704,9.233099,51.431103,49.98912,402.269226,399.730774,398.906586,6694.833984,12.419107,11.953737,12.03483,1.672568,1.659336,1.608402,58.649578,106.309235,38.213142,29.204397,106.360718,66.273941,100.227226,0.362474501132965,532.967041,530.812013129437,2.13703133501514,0.0280537242060884,1.29781715252038,17.9839684456047,584.996232165432,2.17961534393801,0.0136922208258122,1.35229291892688,54.6367914711735,569.256216047854,90.8964487378353,0.0127829559950474,1.43469826163495
14,13.940397,35,34.911007,28.138,28.044914,102.212845,NaN,0.997405171394348,NaN,30.932894,400,400.386536,25,31.480394,9.227115,51.321686,49.98912,402.269226,399.730774,398.906586,6694.833984,12.419107,11.953737,12.03483,1.672568,1.659336,1.608402,58.649578,106.309235,38.213142,29.204397,106.360718,66.273941,100.227226,0.362474501132965,532.967041,530.813809823977,2.13703006331931,0.0280523460348156,1.29782385819504,17.9859536979542,584.991162928673,2.17960661037589,0.0136924766960001,1.35229857398324,54.6351274793871,569.254081057324,90.8933426437507,0.0127833433275748,1.43469296457268
14,13.942598,35,34.913521,28.138,28.046507,102.218391,NaN,0.996617674827576,NaN,30.950443,400,400.296234,25,31.493851,9.221762,51.328678,49.98912,402.37793,399.786072,399.013641,6693.019531,12.425529,11.940688,12.012612,1.700662,1.688322,1.648487,58.648441,106.409561,38.236855,29.183216,106.293968,66.220894,100.246307,0.490550696849823,547.937439,530.809242926922,2.13699440334709,0.0280470055929071,1.2979361282946,17.9915768494975,584.994822874221,2.1796071905099,0.0136916378059521,1.35231343143424,54.6383256590936,569.244312884648,90.889644201553,0.0127817880767515,1.43479185841403
14,13.943261,35,34.9128,28.138,28.042295,102.21833,NaN,0.996816039085388,NaN,30.986998,400,400.192383,25,31.502325,9.23173,51.426052,49.98912,402.37793,399.786072,399.013641,6693.019531,12.425529,11.940688,12.012612,1.700662,1.688322,1.648487,58.648441,106.409561,38.236855,29.183216,106.293968,66.220894,100.246307,0.490550696849823,547.937439,530.801777186264,2.13696344269931,0.028044490770013,1.29802880330779,17.9932705618686,584.995841630482,2.179612534424,0.0136919964117056,1.35230042283416,54.6374084588411,569.232120574906,90.8802548488209,0.0127813576536114,1.43485941072698
14,13.945533,35,34.916718,28.138,28.048645,102.233093,NaN,0.997292220592499,NaN,31.010895,400,399.813782,25,31.489704,9.231449,51.496647,49.98912,401.261719,398.677002,398.233429,6689.674316,12.442068,11.863154,12.001895,1.715188,1.694792,1.657744,58.65588,106.369545,38.18063,29.232233,106.497063,66.183167,100.283882,0.374395698308945,530.508911,530.80317053806,2.13694691577821,0.0280398894242045,1.29808569557687,17.9990741958611,585.009821673461,2.17963548658127,0.0136911614039834,1.35228857984957,54.642392456622,569.231111665571,90.884398698471,0.0127797650660974,1.43492264098099
14,13.944953,35,34.923893,28.138,28.056128,102.255936,NaN,0.997235774993896,NaN,31.023527,400,399.596497,25,31.475321,9.218599,51.403824,49.98912,401.453735,398.917542,398.408051,6702.683594,12.42685,11.88943,12.015068,1.69132,1.682398,1.6168,58.671349,106.326073,38.17231,29.249165,106.385605,66.217308,100.293137,0.362418919801712,526.412415,530.814631957465,2.13699036768511,0.0280428226146382,1.29795698212401,17.997592702099,585.029755617993,2.17966242144649,0.0136893094440833,1.35229086081903,54.6515184797173,569.25609922501,90.9106879015376,0.0127784176375274,1.43486672697478
14,13.945666,35,34.924931,28.138,28.057178,102.243507,NaN,0.997646272182465,NaN,31.027573,400,399.584167,25,31.475382,9.209586,51.387936,49.989849,401.428986,398.814575,398.349579,6694.681641,12.438651,11.896508,12.031615,1.702343,1.696178,1.648576,58.683655,106.376945,38.186871,29.257053,106.653839,66.185867,100.338036,0.594841182231903,549.089417,530.813845769624,2.13698111960544,0.0280411966490633,1.29798665292515,17.9994139111622,585.011362408594,2.17960964015312,0.0136878279116812,1.35238114627051,54.652838611294,569.254058735896,90.9105496247161,0.0127778922928672,1.43489481493109
14,13.948426,35,34.924198,28.138,28.053728,102.247452,NaN,0.996268808841705,NaN,31.013414,400,399.531708,25,31.482431,9.221471,51.355087,49.989849,401.428986,398.814575,398.349579,6694.681641,12.438651,11.896508,12.031615,1.702343,1.696178,1.648576,58.683655,106.376945,38.186871,29.257053,106.653839,66.185867,100.338036,0.594841182231903,549.089417,530.801047605709,2.13691293868353,0.0280334527346267,1.29819580496471,18.0064630912622,585.017816830902,2.17962950657449,0.0136885013826134,1.35234501091065,54.6519063828222,569.22830081902,90.8916928706134,0.012776673913492,1.43504901865053
14,13.947475,35,34.92804,28.138,28.046701,102.253479,NaN,0.997876167297363,NaN,31.006685,400,399.507416,25,31.491135,9.232228,51.317966,49.989849,401.399445,398.823547,398.329315,6701.25,12.460734,11.89231,12.045837,1.706956,1.695793,1.652541,58.701626,106.451973,38.181221,29.257381,106.614738,66.136864,100.337372,0.417940199375153,516.837402,530.79479218081,2.13690102171942,0.0280345336833373,1.29822683779325,18.0040343076873,585.020100734755,2.17962158187462,0.0136870315917,1.3523816976241,54.6567924641035,569.228871032687,90.89684255975,0.0127752043857398,1.43510103870607
14,13.948643,35,34.928646,28.138,28.046701,102.253479,NaN,0.997386634349823,NaN,31.006685,400,399.507416,25,31.491135,9.244588,51.360943,49.989849,401.592621,399.046326,398.529694,6697.654297,12.42789,11.87884,12.008646,1.634965,1.632903,1.575241,58.686638,106.453918,38.156845,29.26757,106.445908,66.176239,100.321098,0.481128573417664,535.622559,530.791270593018,2.13687845890114,0.0280315390197868,1.29829706973444,18.007017275707,585.019175374758,2.1796169074777,0.013686726465903,1.35239292018614,54.6575631091711,569.221431316775,90.8924081385749,0.0127745326774938,1.43515745127331
14,13.950588,35,34.930679,28.138,28.047604,102.248055,NaN,0.998070538043976,NaN,30.998898,400,399.548126,25,31.490513,9.235812,51.397278,49.989849,401.592621,399.046326,398.529694,6697.654297,12.42789,11.87884,12.008646,1.634965,1.632903,1.575241,58.686638,106.453918,38.156845,29.26757,106.445908,66.176239,100.321098,0.481128573417664,535.622559,530.786578379062,2.13684478036106,0.0280267276666537,1.29840270195368,18.0119842148871,585.0087352772,2.17958168522022,0.0136852845316034,1.35246159850595,54.6601483819533,569.211767895083,90.8881897697992,0.01277317303476,1.43524879735907
14,13.951323,35,34.932301,28.138,28.059114,102.254089,NaN,0.997315108776093,NaN,31.010204,400,399.673645,25,31.481703,9.23915,51.448788,49.989849,401.640869,399.122375,398.606781,6697.603516,12.420113,11.884497,12.022036,1.616465,1.60324,1.556234,58.658634,106.386642,38.196033,29.25573,106.680359,66.2873,100.291954,0.462981134653091,530.810974,530.799306369779,2.13688019833847,0.02802706704963,1.29830235115188,18.013861045763,585.014419069037,2.17959091286345,0.0136849334123762,1.35245712301163,54.662210920818,569.226733440451,90.9006234724134,0.0127734131516283,1.43517646406837
14,13.949461,35,34.934784,28.138,28.060076,102.278137,NaN,0.996922612190247,NaN,31.011248,400,399.759766,25,31.482159,9.24219,51.528721,49.989849,401.640869,399.122375,398.606781,6697.603516,12.420113,11.884497,12.022036,1.616465,1.60324,1.556234,58.658634,106.386642,38.196033,29.25573,106.680359,66.2873,100.291954,0.462981134653091,530.810974,530.806168429401,2.13692030715743,0.0280320254672773,1.29817834908535,18.0091062628163,585.043150685235,2.17965839417626,0.0136855382231848,1.35236558577315,54.6653681646757,569.244507038645,90.916078992218,0.0127734806231724,1.43509866016739
14,13.950529,35,34.936699,28.138,28.05772,102.298676,NaN,0.997429728507996,NaN,30.998163,400,399.755859,25,31.489254,9.225575,51.563839,49.989849,401.539703,398.98526,398.499054,6700.206543,12.437913,11.894218,12.046943,1.604013,1.5875,1.541947,58.683105,106.370316,38.179581,29.275982,106.527328,66.268311,100.294632,0.400809526443482,523.245178,530.799890246445,2.13688952508942,0.0280288328170225,1.29827211788157,18.0118335544841,585.068002878822,2.17971760855946,0.0136861581346736,1.35228366054556,54.6678030520879,569.235746390034,90.9123429147351,0.0127722201704357,1.43518248002956
14,13.952658,35,34.934536,28.138,28.065725,102.327766,NaN,0.996814668178558,NaN,30.993134,400,399.695709,25,31.500046,9.228623,51.557659,49.989849,401.629883,399.114502,398.585754,6696.756348,12.432129,11.875001,12.022031,1.602848,1.582433,1.544482,58.728626,106.289803,38.190029,29.273222,106.559914,66.333611,100.247391,0.565349161624908,530.965088,530.803864922808,2.13688291098464,0.0280249227080703,1.29829960858117,18.017269792912,585.110638582917,2.17983904889749,0.0136894897175923,1.35207759312359,54.6650528296136,569.230575773946,90.9060650370114,0.0127727637491768,1.43518424606722
14,13.952658,35,34.934536,28.138,28.073755,102.355499,NaN,0.996814668178558,NaN,30.991123,400,399.716125,25,31.500233,9.252406,51.363823,49.989849,401.590698,399.02478,398.492645,6699.921387,12.444304,11.876731,12.024758,1.6043,1.585436,1.543054,58.728729,106.24807,38.190876,29.277359,106.779465,66.380791,100.232773,0.507499754428864,540.537659,530.814289864,2.13691752007498,0.0280264733757345,1.29819882872311,18.017269792912,585.148133557781,2.17993890458445,0.0136916275527531,1.35191946934083,54.6650528296136,569.243175575561,90.9148445060826,0.0127734998083281,1.43510358930899
14,13.951795,35,34.936993,28.138,28.086042,102.362785,NaN,0.997380912303925,NaN,31.000793,400,399.73584,25,31.491642,9.259796,51.18803,49.989849,401.590698,399.02478,398.492645,6699.921387,12.444304,11.876731,12.024758,1.6043,1.585436,1.543054,58.728729,106.24807,38.190876,29.277359,106.779465,66.380791,100.232773,0.507499754428864,540.537659,530.832840302542,2.13698713242459,0.0280310574206347,1.29799289713168,18.0150662638542,585.154236317837,2.17994619817551,0.0136909522931663,1.35192333847141,54.668176858492,569.271658317876,90.9377309936918,0.0127742029572947,1.43495693846368
14,13.952837,35,34.936779,28.138,28.093208,102.359192,NaN,0.997526824474335,NaN,31.018427,400,399.778381,25,31.489244,9.241613,51.160152,49.995552,401.647614,399.085785,398.512726,6693.973633,12.439276,11.897108,12.047521,1.618054,1.592177,1.55411,58.709057,106.267212,38.181286,29.275848,106.755554,66.324036,100.267914,0.456923633813858,552.072449,530.83900204984,2.13699789122883,0.0280297707118565,1.2979656425825,18.0177268272145,585.149705210462,2.17993491189379,0.0136907830837383,1.35193985979205,54.6679047683586,569.275302107733,90.9400057170328,0.0127744994678111,1.4349305352152
14,13.951074,35,34.939262,28.138,28.096851,102.349869,NaN,0.997648894786835,NaN,31.018127,400,399.780518,25,31.494801,9.220142,51.192471,49.995552,401.647614,399.085785,398.512726,6693.973633,12.439276,11.897108,12.047521,1.618054,1.592177,1.55411,58.709057,106.267212,38.181286,29.275848,106.755554,66.324036,100.267914,0.456923633813858,552.072449,530.849041572584,2.13704762360651,0.0280349922073465,1.29781418168665,18.013225229771,585.13331331326,2.1798822066062,0.013688814734497,1.35203888114494,54.6710616968928,569.296581557468,90.9579057071065,0.0127747715576771,1.43483043001624
14,13.952345,35,34.940151,28.138,28.104637,102.345154,NaN,0.997085571289062,NaN,31.018545,400,399.762665,25,31.494324,9.213421,51.30563,49.995552,401.553925,399.096985,398.445984,6707.123047,12.448072,11.896977,12.060142,1.637527,1.62017,1.587392,58.721214,106.330627,38.183552,29.273746,106.704391,66.296982,100.291306,0.561481595039368,563.522888,530.855317663235,2.1370566292428,0.0280332378807114,1.29779294124297,18.0164706105813,585.125582222362,2.17985837691302,0.0136880038972845,1.35208219930829,54.6721919441496,569.300996273073,90.9620815598524,0.0127746818295171,1.43481508091423
14,13.953223,35,34.945244,28.138,28.110098,102.323975,NaN,0.99827241897583,NaN,31.029556,400,399.773499,25,31.494576,9.23113,51.476597,49.995552,401.698334,399.207397,398.552551,6695.660156,12.416962,11.873879,12.011736,1.623409,1.599525,1.579685,58.699135,106.460197,38.186008,29.286861,106.097572,66.273376,100.276329,0.574821949005127,550.37146,530.859760313883,2.13706320629309,0.0280320421290685,1.29777723818786,18.018712372181,585.089173599758,2.17974284924883,0.0136838086758351,1.35229723652013,54.6786665958167,569.309896869208,90.9745805118377,0.0127732107247603,1.43483191317406
14,13.952212,35,34.946232,28.138,28.114336,102.323853,NaN,0.997270584106445,NaN,31.036949,400,399.824615,25,31.50304,9.218748,51.429401,49.995552,401.698334,399.207397,398.552551,6695.660156,12.416962,11.873879,12.011736,1.623409,1.599525,1.579685,58.699135,106.460197,38.186008,29.286861,106.097572,66.273376,100.276329,0.574821949005127,550.37146,530.868304902603,2.13710097671317,0.0280354509373092,1.29766355141013,18.0161310178336,585.087500940959,2.1797347938448,0.0136833022239614,1.35231620739928,54.6799225396868,569.324912246355,90.986266893011,0.0127737013551615,1.43475026672448
14,13.954979,35,34.950188,28.138,28.111118,102.314049,NaN,0.998063921928406,NaN,31.026464,400,399.887756,25,31.505749,9.209435,51.341419,49.995552,401.745941,399.265228,398.655273,6706.688965,12.43705,11.890136,12.03228,1.593001,1.566231,1.543002,58.69014,106.303352,38.184811,29.296616,106.301582,66.265251,100.300713,0.470048278570175,535.216919,530.855795031701,2.13703370581809,0.0280277399729917,1.29786981609433,18.0231955765043,585.068204856572,2.179668986391,0.0136805565671234,1.35244540838774,54.684951122778,569.305469510577,90.977606018925,0.0127710201097166,1.43493176854017
14,13.953273,35,34.951267,28.138,28.105213,102.317184,NaN,0.99734091758728,NaN,31.021971,400,399.807831,25,31.508913,9.219546,51.148167,49.995552,401.55484,399.039459,398.413971,6709.789063,12.451686,11.906333,12.056826,1.597959,1.578918,1.552909,58.666607,106.280197,38.171074,29.314325,106.677612,66.298851,100.295502,0.456443995237351,530.583496,530.85326991223,2.13704119669743,0.0280309710526753,1.29784140883612,18.0188400319431,585.07079797653,2.17967196137485,0.0136802555578999,1.35244745566475,54.6863225931014,569.309575145744,90.981800882716,0.0127708382268104,1.43492114052178
14,13.953112,35,34.948654,28.138,28.105213,102.317184,NaN,0.996063470840454,NaN,31.021971,400,399.807831,25,31.508913,9.214188,51.062592,49.995552,401.55484,399.039459,398.413971,6709.789063,12.451686,11.906333,12.056826,1.597959,1.578918,1.552909,58.666607,106.280197,38.171074,29.314325,106.677612,66.298851,100.295502,0.456443995237351,530.583496,530.853754876714,2.13704430458203,0.0280313835970663,1.29783174834528,18.018428966277,585.074785899428,2.17969210360219,0.0136815697941797,1.3523991096678,54.6830012647966,569.307369681064,90.9770341861094,0.0127717304760232,1.43489741980726
14,13.955535,35,34.950966,28.138,28.103001,102.316986,NaN,0.997451364994049,NaN,31.040291,400,399.762787,25,31.51903,9.211975,51.122917,49.995552,401.670258,399.194885,398.545349,6700.977051,12.45628,11.892273,12.041797,1.59713,1.589879,1.561277,58.697224,106.177086,38.155903,29.332546,106.673477,66.249428,100.34771,0.507096648216248,510.803925,530.843584804725,2.13698800237069,0.0280247489055376,1.29800487607812,18.0246149990579,585.070989580702,2.17967356839165,0.013680391676758,1.35244301791607,54.685940008313,569.289821388409,90.9676629748627,0.0127698024851237,1.43504308356708
14,13.957064,35,34.951866,28.138,28.103592,102.297417,NaN,0.998226344585419,NaN,31.061968,400,399.798828,25,31.524975,9.206128,51.340137,49.995552,401.670258,399.194885,398.545349,6700.977051,12.45628,11.892273,12.041797,1.59713,1.589879,1.561277,58.697224,106.177086,38.155903,29.332546,106.673477,66.249428,100.34771,0.507096648216248,510.803925,530.839745509627,2.13696103506904,0.0280209467574383,1.29808925732617,18.0285181913616,585.043148610128,2.17959613714922,0.0136784305154755,1.35257156413081,54.6870839419019,569.281151427395,90.9627340481533,0.0127689446660392,1.43511156739543
14,13.959281,35,34.95549,28.138,28.103535,102.290504,NaN,0.997667908668518,NaN,31.06883,400,399.840027,25,31.52483,9.227082,51.402424,50.007977,401.624939,399.151855,398.634674,6699.572266,12.418205,11.877417,12.029285,1.603833,1.586858,1.54916,58.691055,106.380051,38.157082,29.325611,106.624016,66.335152,100.297211,0.495484828948975,529.224426,530.832991829449,2.13691799725936,0.0280152587941272,1.29822309294191,18.0341771202851,585.028265230686,2.1795432930021,0.0136760752935907,1.35267822024049,54.6916899488695,569.27010797413,90.9595191093271,0.0127668843430926,1.43523469592824
14,13.959682,35,34.955109,28.138,28.107786,102.273521,NaN,0.996883749961853,NaN,31.058491,400,399.82959,25,31.525124,9.246874,51.405357,50.007977,401.562683,399.065155,398.573181,6696.36084,12.453863,11.892368,12.054225,1.611016,1.597939,1.567679,58.718384,106.286568,38.201275,29.330826,106.605247,66.315979,100.325111,0.469560712575912,535.334839,530.837302308448,2.13692857655021,0.0280150526321056,1.29819385923392,18.035200607044,585.005873690242,2.17948503877084,0.0136749575096499,1.35276839563198,54.6912057255759,569.273473579768,90.9613931322798,0.0127672296376425,1.43520764234133
14,13.959682,35,34.955109,28.138,28.116207,102.301437,NaN,0.996883749961853,NaN,31.044579,400,399.787872,25,31.522331,9.235651,51.421814,50.007977,401.562683,399.065155,398.573181,6696.36084,12.453863,11.892368,12.054225,1.611016,1.597939,1.567679,58.718384,106.286568,38.201275,29.330826,106.605247,66.315979,100.325111,0.469560712575912,535.334839,530.848233954378,2.13696486272656,0.0280166778448258,1.29808828530158,18.035200607044,585.043635342016,2.17958561917086,0.0136771096871463,1.3526086057899,54.6912057255759,569.286685957494,90.9705993031906,0.0127680009923979,1.43512311295993
14,13.959574,35,34.958282,28.138,28.116741,102.321869,NaN,0.997250556945801,NaN,31.029474,400,399.757568,25,31.532585,9.227355,51.487411,50.007977,401.589081,399.091248,398.615753,6700.685059,12.453557,11.897808,12.057249,1.621402,1.604789,1.575419,58.72282,106.512848,38.190365,29.325363,106.472977,66.225273,100.367172,0.490917921066284,535.705688,530.849252463827,2.13696924785313,0.0280170574011751,1.29807511036722,18.0349249569297,585.066427971921,2.17963476636362,0.0136770893325541,1.35255048005506,54.6952382523395,569.292333832512,90.9784566945114,0.0127670914520042,1.4351329179435
14,13.958193,35,34.962322,28.138,28.117188,102.345779,NaN,0.996817231178284,NaN,31.013212,400,399.743988,25,31.539324,9.223021,51.562675,50.007977,401.729309,399.219971,398.734131,6704.23877,12.433349,11.879959,12.020696,1.667526,1.652418,1.613137,58.721031,106.497108,38.234531,29.310085,106.527153,66.314476,100.322441,0.546618103981018,557.562988,530.853992566929,2.13699782552627,0.0280206796625126,1.29798663127873,18.0314000670447,585.092601456837,2.17968975669216,0.0136769011567277,1.35248855441123,54.7003722260056,569.307897773511,90.9942948500998,0.0127664223321124,1.43509185475926
14,13.959983,35,34.964355,28.138,28.122625,102.357925,NaN,0.99745100736618,NaN,31.009615,400,399.803589,25,31.534,9.221997,51.547188,50.007977,401.729309,399.219971,398.734131,6704.23877,12.433349,11.879959,12.020696,1.667526,1.652418,1.613137,58.721031,106.497108,38.234531,29.310085,106.527153,66.314476,100.322441,0.546618103981018,557.562988,530.855658212705,2.13698670679348,0.0280171457867138,1.29802592172698,18.035968845641,585.105926695681,2.17971783840072,0.0136768152528324,1.35245675822026,54.702955558197,569.306444266525,90.9957944269063,0.012765543736665,1.43513057044397
14,13.964157,35,34.962559,28.138,28.129461,102.363419,NaN,0.997312664985657,NaN,31.012236,400,399.743835,25,31.522274,9.214494,51.415733,50.007977,401.500732,399.003632,398.567108,6702.063477,12.43786,11.888012,12.036543,1.671538,1.648688,1.614542,58.721329,106.418228,38.218727,29.313313,106.427086,66.337616,100.32373,0.475002408027649,518.882629,530.851959623116,2.13693562078059,0.0280077819369631,1.2981907357185,18.0466208080167,585.116096912493,2.17975146378836,0.0136781412832432,1.35239217224571,54.7006733878275,569.285549292352,90.9790156934812,0.012765025363315,1.43523823075032
14,13.964564,35,34.965881,28.138,28.135088,102.363358,NaN,0.997105598449707,NaN,31.005219,400,399.762451,25,31.515949,9.212714,51.414459,50.007977,401.618622,399.08017,398.60199,6704.003906,12.451993,11.900297,12.054138,1.666279,1.659378,1.604721,58.735565,106.475105,38.176838,29.346029,106.595917,66.380539,100.302361,0.37516051530838,526.790405,530.858038525397,2.13695201399411,0.0280078262219189,1.2981446300056,18.0476593352806,585.110946459743,2.17972564832222,0.0136764669329084,1.35245394067646,54.7048945688076,569.295759054648,90.9902350616453,0.0127643243821701,1.43522099772227
14,13.962738,35,34.968758,28.138,28.13768,102.361603,NaN,0.996915638446808,NaN,31.000914,400,399.776001,25,31.520845,9.223865,51.433189,50.007977,401.618622,399.08017,398.60199,6704.003906,12.451993,11.900297,12.054138,1.666279,1.659378,1.604721,58.735565,106.475105,38.176838,29.346029,106.595917,66.380539,100.302361,0.37516051530838,526.790405,530.866902442733,2.13699841044409,0.0280129988251162,1.29800260574566,18.0429998183441,585.10418357301,2.17969716090995,0.0136748859747158,1.3525171663449,54.7085500470665,569.316326592002,91.0081213405879,0.0127644016638921,1.4351310925631
14,13.961348,35,34.970772,28.138,28.139767,102.374542,NaN,0.997040033340454,NaN,31.00243,400,399.826752,25,31.523529,9.237313,51.495441,50.005795,401.698303,399.219635,398.686432,6700.916992,12.451334,11.88117,12.04738,1.687195,1.668352,1.638711,58.718281,106.315636,38.167938,29.348188,106.741684,66.431824,100.299614,0.637775480747223,557.263184,530.873797000923,2.13703421875491,0.0280169591175485,1.29789310551427,18.0394525617043,585.118611035097,2.17972824687472,0.0136748708805324,1.35248048769775,54.7111088694455,569.331937482316,91.0214877547671,0.0127645265152879,1.43506043282033
14,13.960988,35,34.969898,28.138,28.142303,102.39418,NaN,0.997304201126099,NaN,31.009771,400,399.850708,25,31.523876,9.226157,51.557068,50.005795,401.720459,399.201599,398.644989,6710.392578,12.450826,11.897466,12.025449,1.634951,1.612445,1.58531,58.727715,106.219437,38.197968,29.359018,106.734825,66.41201,100.312538,0.50379353761673,544.516235,530.878172376816,2.13705208855916,0.0280183699076757,1.29783977275262,18.0385338043664,585.146502890337,2.17980570216855,0.0136768228084389,1.352352212965,54.7099984511977,569.337329531286,91.0241653534861,0.0127651822936816,1.43501332782768
14,13.960501,35,34.971588,28.138,28.141621,102.406883,NaN,0.997206211090088,NaN,31.027405,400,399.869232,25,31.523926,9.228429,51.566631,50.005795,401.720459,399.201599,398.644989,6710.392578,12.450826,11.897466,12.025449,1.634951,1.612445,1.58531,58.727715,106.219437,38.197968,29.359018,106.734825,66.41201,100.312538,0.50379353761673,544.516235,530.878753596677,2.13705854655297,0.028019485009835,1.29781911023777,18.0372909014449,585.16110431227,2.17983842753285,0.0136769521108048,1.35231095348506,54.7121455790881,569.341838665288,91.0293955141631,0.0127647857620556,1.43500895872017
14,13.962706,35,34.970825,28.138,28.139107,102.42807,NaN,0.996933221817017,NaN,31.038979,400,399.885345,25,31.520735,9.240637,51.591789,50.005795,401.765381,399.258331,398.708191,6708.081055,12.43374,11.893356,12.030869,1.602996,1.588809,1.552141,58.703907,106.327179,38.203968,29.344124,106.545059,66.376572,100.342422,0.567806780338287,525.349365,530.868851044126,2.13700517553563,0.0280133560308412,1.29798281347837,18.0429181578746,585.190917635569,2.17992058840559,0.013678967233834,1.35217604823561,54.7111762053253,569.321428525259,91.0142304057541,0.0127638926127042,1.43512837934313
14,13.963764,35,34.974506,28.138,28.139107,102.42807,NaN,0.99807870388031,NaN,31.038979,400,399.885345,25,31.520735,9.234442,51.456944,50.005795,401.870697,399.374542,398.766327,6705.702148,12.459956,11.918621,12.063148,1.605522,1.581865,1.549475,58.707695,106.406616,38.207901,29.347378,106.865883,66.347305,100.354286,0.447362989187241,521.413025,530.865664925784,2.13698476395074,0.0280106485625954,1.29804627566918,18.0456179824033,585.185305871114,2.17989224103192,0.0136771178040095,1.35224401020387,54.7158526782106,569.318693424496,91.01687276,0.0127622965264156,1.43519912600234
14,13.963196,35,34.975704,28.138,28.151445,102.438599,NaN,0.997616112232208,NaN,31.045799,400,399.953186,25,31.510582,9.242232,51.348999,50.005795,401.870697,399.374542,398.766327,6705.702148,12.459956,11.918621,12.063148,1.605522,1.581865,1.549475,58.707695,106.406616,38.207901,29.347378,106.865883,66.347305,100.354286,0.447362989187241,521.413025,530.883389370933,2.13704887235341,0.0280144822243131,1.29785772372883,18.0441685683612,585.197717138612,2.17992092371105,0.0136773267616443,1.35220610581305,54.7173745771451,569.343569167122,91.0356862956213,0.0127632804186575,1.43505743520294
14,13.963379,35,34.974968,28.138,28.159525,102.445663,NaN,0.997483849525452,NaN,31.049376,400,399.991882,25,31.499166,9.23259,51.288712,50.005795,401.830078,399.33017,398.726288,6712.510742,12.460369,11.90391,12.051486,1.628009,1.605973,1.570201,58.720886,106.27417,38.223152,29.338921,106.763596,66.285507,100.373535,0.387470752000809,536.649475,530.89332477956,2.13708014537729,0.0280155724879168,1.29776758779335,18.0446355499199,585.208390822625,2.17995202225631,0.0136782404345027,1.35215226497083,54.7164395922952,569.354019044313,91.0420591455311,0.0127641773019178,1.43498001907271
14,13.965094,35,34.973957,28.138,28.145115,102.456284,NaN,0.997125029563904,NaN,31.060314,400,399.986725,25,31.502884,9.235516,51.294712,50.005795,401.961365,399.522888,398.89975,6702.386719,12.432034,11.882251,12.020664,1.588616,1.579457,1.543515,58.738781,106.470253,38.220585,29.349121,106.514229,66.29705,100.378967,0.529057323932648,515.822571,530.869458403974,2.13698499034618,0.0280084046022191,1.29805079366383,18.0490116830316,585.224292506287,2.17999804082923,0.0136795661435586,1.35207310845889,54.7151552334884,569.318075215052,91.0157636907712,0.0127624746796179,1.43519513599792
14,13.965094,35,34.973957,28.138,28.143211,102.461517,NaN,0.997125029563904,NaN,31.067577,400,400.058838,25,31.517485,9.2292,51.413719,50.005795,401.961365,399.522888,398.89975,6702.386719,12.432034,11.882251,12.020664,1.588616,1.579457,1.543515,58.738781,106.470253,38.220585,29.349121,106.514229,66.29705,100.378967,0.529057323932648,515.822571,530.866986892557,2.13697678736145,0.0280080373050525,1.2980746449818,18.0490116830316,585.231367826893,2.18001687776466,0.0136799690515156,1.35204331029222,54.7151552334884,569.315087977282,91.0136822888666,0.0127623003816515,1.43521423904152
14,13.964955,35,34.974361,28.138,28.152081,102.466423,NaN,0.997864842414856,NaN,31.081562,400,400.052063,25,31.530586,9.225446,51.5056,50.005795,401.864105,399.38028,398.808655,6715.982422,12.470401,11.912341,12.072513,1.615291,1.599937,1.556097,58.729252,106.429016,38.180187,29.379953,106.735764,66.324387,100.378929,0.449986636638641,519.686707,530.878918837709,2.13701768137905,0.0280101039675195,1.29795522081074,18.0486570144382,585.2373852518,2.18003142661285,0.0136801437933215,1.35202283165902,54.715668472328,569.330495935543,91.0249174385764,0.0127630417376411,1.43512156754171
14,13.965183,35,34.978401,28.138,28.161951,102.444839,NaN,0.997170686721802,NaN,31.074528,400,400.047028,25,31.529598,9.222289,51.40448,50.005795,401.864105,399.38028,398.808655,6715.982422,12.470401,11.912341,12.072513,1.615291,1.599937,1.556097,58.729252,106.429016,38.180187,29.379953,106.735764,66.324387,100.378929,0.449986636638641,519.686707,530.891042693307,2.13705579934368,0.0280114243855412,1.2978453481652,18.0492387715969,585.202043793021,2.1799226223568,0.0136764524920244,1.35222032415846,54.7208006066267,569.34953406595,91.0431744939087,0.0127625760721012,1.4350583247243
14,13.963946,35,34.979122,28.138,28.167715,102.442871,NaN,0.99802029132843,NaN,31.065657,400,400.048828,25,31.534588,9.227549,51.280895,50.008232,401.950134,399.41217,398.850067,6702.057617,12.454008,11.897119,12.033455,1.629299,1.607929,1.587144,58.76458,106.337311,38.18605,29.355328,106.573547,66.23616,100.420654,0.375923067331314,518.94165,530.902246523537,2.13710448300056,0.0280157011858814,1.29769912362484,18.0460823979267,585.198283554735,2.17990998558991,0.0136759388255269,1.35224485086213,54.7217164661744,569.368184871103,91.0570621145473,0.0127633827766424,1.43494959890403
14,13.964831,35,34.979324,28.138,28.168028,102.448685,NaN,0.997020542621613,NaN,31.071758,400,400.038208,25,31.537659,9.223498,51.178905,50.008232,401.899963,399.381226,398.894745,6713.418945,12.450148,11.899523,12.03018,1.615922,1.582089,1.557975,58.761696,106.412628,38.182899,29.39319,106.38163,66.296326,100.416611,0.418528109788895,541,530.899988969747,2.13708876257287,0.0280134970446425,1.29774822998373,18.0483406171892,585.205837510995,2.1799293620026,0.0136762850208473,1.35221544084523,54.7219730566408,569.362717224438,91.053501323954,0.0127629850078473,1.43498744458791
14,13.965716,35,34.976509,28.138,28.167824,102.431038,NaN,0.99767404794693,NaN,31.061544,400,400.064667,25,31.541351,9.236912,51.196712,50.008232,401.899963,399.381226,398.894745,6713.418945,12.450148,11.899523,12.03018,1.615922,1.582089,1.557975,58.761696,106.412628,38.182899,29.39319,106.38163,66.296326,100.416611,0.418528109788895,541,530.897060384943,2.13707081582331,0.0280111934649833,1.29780380838301,18.0505987286118,585.186265702475,2.17988750270835,0.0136763401568028,1.35226407111059,54.7183971992681,569.352588197639,91.0429656146495,0.0127634924802865,1.43501144698102
14,13.967824,35,34.97982,28.138,28.178141,102.402924,NaN,0.997383952140808,NaN,31.062353,400,400.093536,25,31.543636,9.258467,51.230843,50.008232,401.954407,399.436096,398.933472,6707.71582,12.441947,11.89175,12.036966,1.594859,1.584846,1.526975,58.742603,106.411171,38.199356,29.38135,106.640266,66.268768,100.409271,0.467409133911133,525.416809,530.904104995543,2.13707459983493,0.0280077908508106,1.29780105188559,18.0559769371343,585.143196358077,2.17976076913123,0.0136725120892903,1.35248564443292,54.7226030956588,569.35819215627,91.0509606260638,0.0127625275229971,1.43502352517035
14,13.968544,35,34.977386,28.138,28.189638,102.367393,NaN,0.997434973716736,NaN,31.069956,400,400.019714,25,31.533592,9.251608,51.277119,50.008232,401.79895,399.269775,398.80365,6704.206055,12.471176,11.901114,12.060263,1.632628,1.620148,1.577732,58.751316,106.446022,38.216427,29.377424,106.770943,66.323952,100.41758,0.486696600914002,524.31897,530.916858465815,2.13711023106061,0.0280081662440292,1.29770041215644,18.0578137562703,585.098851245173,2.17965154524929,0.0136709976941601,1.35264364225223,54.7195112648537,569.368062567183,91.0548326722518,0.012764053022468,1.43492527870337
14,13.965611,35,34.978176,28.138,28.193573,102.373077,NaN,0.996744334697723,NaN,31.094334,400,400.014618,25,31.522621,9.252823,51.265247,50.008232,401.79895,399.269775,398.80365,6704.206055,12.471176,11.901114,12.060263,1.632628,1.620148,1.577732,58.751316,106.446022,38.216427,29.377424,106.770943,66.323952,100.41758,0.486696600914002,524.31897,530.930789282884,2.13718372513923,0.0280164273538364,1.2974756627363,18.0503308227249,585.105334335782,2.17966593350234,0.0136710387914232,1.3526257618448,54.7205147944635,569.395838626089,91.0751666307809,0.0127653650807416,1.43475936342284
14,13.966605,35,34.982533,28.138,28.186806,102.367805,NaN,0.997725903987885,NaN,31.080975,400,400.092529,25,31.518108,9.244205,51.311264,50.008232,402.046722,399.52063,398.979492,6714.952148,12.466095,11.906748,12.055499,1.66773,1.641058,1.60246,58.768997,106.448479,38.185802,29.387068,106.647392,66.294792,100.415573,0.550184309482574,555.156494,530.919018070047,2.13713542141143,0.0280125796781349,1.29761970840526,18.0528669376279,585.09155545112,2.17961338032819,0.0136684447667101,1.35273649087096,54.7260491334742,569.383806611578,91.0721616668195,0.0127629632122206,1.43489915273065
14,13.965889,35,34.982147,28.138,28.169655,102.374443,NaN,0.998054265975952,NaN,31.066324,400,400.040283,25,31.516333,9.244559,51.429077,50.008232,401.793396,399.282928,398.800018,6705.448242,12.443397,11.878015,12.020692,1.646337,1.636875,1.591625,58.774124,106.429604,38.18206,29.402166,106.768471,66.299995,100.397797,0.554318606853485,546.388062,530.898915921222,2.13707536563461,0.0280111040025489,1.29779126923663,18.0510401321434,585.101123701244,2.17964026527568,0.0136691499010647,1.35269139344643,54.7255588510865,569.361440820106,91.0560986710211,0.0127618092155895,1.43503641955863
14,13.96535,35,34.982632,28.138,28.169655,102.374443,NaN,0.998025178909302,NaN,31.066324,400,400.040283,25,31.516333,9.231148,51.508324,50.008232,401.793396,399.282928,398.800018,6705.448242,12.443397,11.878015,12.020692,1.646337,1.636875,1.591625,58.774124,106.429604,38.18206,29.402166,106.768471,66.299995,100.397797,0.554318606853485,546.388062,530.90053827221,2.13708576053121,0.0280124829512131,1.29775897515573,18.0496648786592,585.100383747536,2.17963652942945,0.0136689063788438,1.35270036367137,54.7261748787953,569.365845673501,91.0597672283099,0.0127618769544068,1.4350152924741
