P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.968325,35,34.983845,28.138,28.178324,102.380516,NaN,0.99701327085495,NaN,31.060209,400,399.991333,25,31.51635,9.235295,51.531109,50.009094,401.884064,399.357239,398.938965,6705.733887,12.452317,11.891493,12.037745,1.643358,1.622613,1.575718,58.790707,106.544151,38.197224,29.399214,106.75708,66.333778,100.400932,0.529947102069855,542.880249,530.902834622238,2.13706572734267,0.0280065448149938,1.29782877729026,18.0572550646669,585.106748063047,2.17964906189643,0.0136687651235671,1.35268807663671,54.7277155540075,569.360097382212,91.0572597467631,0.0127610685050299,1.4350695559587
14,13.968322,35,34.983063,28.138,28.194063,102.400848,NaN,0.997113764286041,NaN,31.05554,400,400.032166,25,31.513947,9.237385,51.607487,50.009094,401.911346,399.350677,398.883392,6712.869141,12.468507,11.905831,12.064707,1.640524,1.624544,1.577454,58.779091,106.465294,38.194756,29.408216,106.606445,66.41275,100.360046,0.507625937461853,560.920349,530.923268626943,2.13713356654547,0.0280095871375243,1.29763181274793,18.057247411311,585.135442448057,2.17972831658299,0.0136707237064713,1.35255743505024,54.7267223122668,569.383807459296,91.0728167874584,0.0127627564992051,1.43490680900733
14,13.970034,35,34.985554,28.138,28.19869,102.393883,NaN,0.997765421867371,NaN,31.041332,400,400.075256,25,31.508518,9.221396,51.621391,50.009094,401.911346,399.350677,398.883392,6712.869141,12.468507,11.905831,12.064707,1.640524,1.624544,1.577454,58.779091,106.465294,38.194756,29.408216,106.606445,66.41275,100.360046,0.507625937461853,560.920349,530.92412183835,2.13712048614428,0.0280061011918071,1.29767647815942,18.0616147248463,585.122222097926,2.17968404652187,0.0136689366308815,1.35264327486437,54.7298861461271,569.382222336085,91.074788362945,0.0127616923522036,1.43495294062255
14,13.971012,35,34.98637,28.138,28.198925,102.415184,NaN,0.99741005897522,NaN,31.048004,400,400.082123,25,31.509478,9.221054,51.520325,50.009094,401.864044,399.367828,398.83667,6707.844727,12.465164,11.897634,12.052169,1.644971,1.627307,1.587676,58.798367,106.605789,38.22533,29.398842,106.558777,66.349876,100.379005,0.664980113506317,563.107544,530.921484184751,2.1371026445929,0.0280036459728707,1.29773209321152,18.0641094227219,585.149789068265,2.17975447979468,0.013670167355797,1.35253667679257,54.7309225143871,569.376765353736,91.0719932379419,0.0127610558143935,1.43499958729465
14,13.969069,35,34.990669,28.138,28.200771,102.44146,NaN,0.996777415275574,NaN,31.050501,400,400.070404,25,31.514603,9.225808,51.39571,50.009094,402.049927,399.524109,399.041016,6711.492676,12.458495,11.897892,12.031431,1.614455,1.591653,1.562694,58.788101,106.488602,38.271404,29.359314,106.593605,66.383492,100.406265,0.322890549898148,535.750244,530.929725542561,2.13714805023527,0.028008969976414,1.29759270981383,18.05915305858,585.178772339977,2.17981600223731,0.013670032465319,1.35246610203272,54.7363821875988,569.398789451039,91.0926500598255,0.0127606636311685,1.43492109507427
14,13.969069,35,34.990669,28.138,28.20573,102.456543,NaN,0.996777415275574,NaN,31.061283,400,400.121796,25,31.528191,9.220483,51.4697,50.009094,402.049927,399.524109,399.041016,6711.492676,12.458495,11.897892,12.031431,1.614455,1.591653,1.562694,58.788101,106.488602,38.271404,29.359314,106.593605,66.383492,100.406265,0.322890549898148,535.750244,530.936160151205,2.1371694026137,0.0280099259416959,1.29753076338435,18.05915305858,585.199170937236,2.17987031174608,0.0136711936111321,1.35238005907638,54.7363821875988,569.406566956097,91.0980703157803,0.0127611171622349,1.43487144918223
14,13.971119,35,34.990154,28.138,28.210089,102.456642,NaN,0.997363924980164,NaN,31.068441,400,400.185547,25,31.525852,9.22461,51.518944,50.009094,402.054565,399.57196,399.065338,6708.040039,12.436543,11.891057,12.03859,1.590024,1.574478,1.523772,58.774948,106.452911,38.263084,29.374844,106.698196,66.384895,100.380096,0.418560057878494,524.343079,530.935649409419,2.13714865543823,0.0280055244200893,1.29759898856683,18.0643823520286,585.200089834762,2.17987463267889,0.0136714597401106,1.35236998731245,54.735728171965,569.398352712732,91.0917098050003,0.0127608389967513,1.43491644011292
14,13.971395,35,34.993584,28.138,28.217634,102.456863,NaN,0.99753201007843,NaN,31.061682,400,400.14502,25,31.522295,9.229214,51.4879,50.009094,401.957397,399.439026,398.882477,6711.268555,12.460166,11.909096,12.046553,1.65468,1.630283,1.597095,58.749275,106.449615,38.282246,29.37405,106.625954,66.377747,100.418808,0.565008997917175,543.206421,530.944609292418,2.13717582166896,0.0280062730531829,1.29752126862524,18.0650863493236,585.1951603058,2.17984902465335,0.0136697551779754,1.35243204953856,54.7400839016768,569.412624861624,91.105891184451,0.0127603337054111,1.43487490842435
14,13.972924,35,34.993969,28.138,28.22674,102.451439,NaN,0.998261511325836,NaN,31.042839,400,400.080139,25,31.514778,9.218548,51.35537,50.009094,401.957397,399.439026,398.882477,6711.268555,12.460166,11.909096,12.046553,1.65468,1.630283,1.597095,58.749275,106.449615,38.282246,29.37405,106.625954,66.377747,100.418808,0.565008997917175,543.206421,530.951825772596,2.1371855587509,0.0280041194025191,1.29749903354577,18.0689862024809,585.187237717931,2.17982653059501,0.0136691444301576,1.35247010193698,54.7405727893425,569.416662941772,91.1091807532467,0.0127604190361548,1.43485470122752
14,13.973026,35,34.996502,28.138,28.233227,102.45192,NaN,0.99742865562439,NaN,31.041906,400,400.052612,25,31.507801,9.216044,51.28878,50.009094,402.066833,399.600647,399.068176,6704.570313,12.435527,11.884217,12.028466,1.634267,1.611563,1.574997,58.782204,106.405487,38.261848,29.399403,106.576683,66.363708,100.434959,0.452252835035324,535.36499,530.959935665938,2.13721152015082,0.0280051087567378,1.29742416398814,18.069246351289,585.184026788219,2.1798087639873,0.0136679103501525,1.35251413179595,54.7437891847184,569.429351958868,91.1211512720937,0.0127601712470045,1.43481033322737
14,13.973519,35,34.999424,28.138,28.233082,102.451027,NaN,0.997488439083099,NaN,31.052372,400,400.120697,25,31.50811,9.223647,51.338104,50.008614,401.95401,399.40033,398.931702,6707.94043,12.453085,11.90829,12.043107,1.620924,1.600604,1.57145,58.78867,106.339859,38.276665,29.402699,106.780594,66.364471,100.42598,0.447229504585266,520.749634,530.958265035128,2.137201395992,0.0280038207255522,1.29745545175974,18.070503717021,585.178364323895,2.17978305587866,0.0136663755185787,1.35257319202211,54.7474993056942,569.429392357678,91.1247863551527,0.0127590344732648,1.43485228745869
14,13.975079,35,34.999851,28.138,28.228901,102.430222,NaN,0.996961236000061,NaN,31.055143,400,400.101074,25,31.511583,9.231942,51.389484,50.008614,401.95401,399.40033,398.931702,6707.94043,12.453085,11.90829,12.043107,1.620924,1.600604,1.57145,58.78867,106.339859,38.276665,29.402699,106.780594,66.364471,100.42598,0.447229504585266,520.749634,530.948148582355,2.13715333498153,0.0279990283267507,1.29760094958049,18.074482179429,585.149571653724,2.17970484256943,0.0136645597310161,1.35269989557925,54.74804145579,569.412430000274,91.1134922558829,0.012757879174944,1.43496670635937
14,13.975248,35,35.000454,28.138,28.230333,102.416504,NaN,0.997204959392548,NaN,31.056541,400,400.05661,25,31.519196,9.214416,51.424591,50.008614,401.855194,399.326843,398.816772,6711.773438,12.461094,11.917069,12.067938,1.642773,1.610241,1.576837,58.831245,106.559532,38.241798,29.441677,106.467896,66.379494,100.412964,0.441738814115524,515.21582,530.949498464364,2.13715624393654,0.0279988724220892,1.29759317564037,18.0749131594318,585.130095082253,2.17965079053734,0.013663201110972,1.35278943993727,54.7488070594413,569.414258925683,91.1155111916635,0.0127577507645013,1.43496374472871
14,13.975786,35,34.999886,28.138,28.239788,102.402481,NaN,0.99752938747406,NaN,31.075834,400,400.035522,25,31.517939,9.207221,51.444382,50.008614,401.905334,399.384247,398.860901,6704.649414,12.452962,11.898047,12.04282,1.66851,1.638128,1.614012,58.816429,106.529106,38.257641,29.444248,106.440712,66.391426,100.418915,0.464329123497009,544.429565,530.960148887575,2.1371865840995,0.0279993195473961,1.29750730560918,18.0762851287931,585.111990815756,2.17960465079226,0.0136624063470719,1.35285912416321,54.7480858940941,569.424586235905,91.1220071300552,0.0127585742037814,1.4348896283601
14,13.978126,35,34.999733,28.138,28.241322,102.405228,NaN,0.997700929641724,NaN,31.079605,400,400.037354,25,31.507542,9.212501,51.388084,50.008614,401.905334,399.384247,398.860901,6704.649414,12.452962,11.898047,12.04282,1.66851,1.638128,1.614012,58.816429,106.529106,38.257641,29.444248,106.440712,66.391426,100.418915,0.464329123497009,544.429565,530.955102671232,2.13714810448547,0.0279936370524152,1.29762808683592,18.0822519675218,585.115940485058,2.17961572432079,0.0136626946125571,1.3528405838892,54.7478916349677,569.410374183014,91.1119139319674,0.0127578053190386,1.43497812445468
14,13.980834,35,34.999359,28.138,28.247776,102.39164,NaN,0.996951162815094,NaN,31.082912,400,400.036835,25,31.50341,9.224294,51.345604,50.008614,401.767578,399.334869,398.836395,6708.356445,12.442562,11.894413,12.038916,1.640953,1.61813,1.576658,58.815662,106.505051,38.26223,29.442833,106.938744,66.359169,100.45356,0.422904789447784,535.036438,530.955334292,2.13712372352681,0.0279879645368034,1.29770944526367,18.0891562413885,585.098128152698,2.17956965472743,0.0136618359437694,1.35291139583563,54.7474167765385,569.401016078654,91.1049309091762,0.0127574055296634,1.4350324651998
14,13.979802,35,35.003212,28.138,28.247776,102.39164,NaN,0.997576653957367,NaN,31.082912,400,400.036835,25,31.50341,9.228032,51.327797,50.008614,401.789215,399.317047,398.792999,6707.956543,12.42569,11.90445,12.03635,1.615605,1.591741,1.555737,58.797932,106.518654,38.281181,29.425999,106.770172,66.43644,100.439919,0.545106530189514,523.756775,530.958437647113,2.13714360373002,0.0279905998392509,1.29764772620452,18.0865251894031,585.092249704763,2.17953998563139,0.0136599032890118,1.35298267333469,54.752308644608,569.413172948549,91.1181590266029,0.0127566125775067,1.43501052609431
14,13.980128,35,35.003624,28.138,28.250261,102.400902,NaN,0.997041642665863,NaN,31.101149,400,400.047028,25,31.506817,9.227807,51.229233,50.008614,401.789215,399.317047,398.792999,6707.956543,12.42569,11.90445,12.03635,1.615605,1.591741,1.555737,58.797932,106.518654,38.281181,29.425999,106.770172,66.43644,100.439919,0.545106530189514,523.756775,530.960682002852,2.13714802268253,0.0279902460302647,1.29763619171121,18.0873563321039,585.104152259999,2.17957018099655,0.0136604098129848,1.35293729015017,54.7528317055846,569.415308208467,91.1201555883509,0.0127565764900533,1.43500284823901
14,13.980045,35,35.00359,28.138,28.247726,102.396996,NaN,0.998454689979553,NaN,31.141399,400,399.995331,25,31.513121,9.215772,51.328529,50.008614,401.799286,399.410278,398.879211,6703.853516,12.453383,11.908801,12.080399,1.640165,1.622444,1.587703,58.789738,106.662529,38.250511,29.433874,106.70871,66.36058,100.435501,0.538843631744385,529.778137,530.957642044329,2.13713870732087,0.0279899696523591,1.29766288255514,18.0871447235384,585.098919514411,2.17955637107725,0.0136601261152957,1.35295901245786,54.7527885405399,569.411871539403,91.117718749198,0.0127563894116818,1.43502429566318
14,13.982134,35,35.007275,28.138,28.249916,102.421364,NaN,0.997132897377014,NaN,31.162172,400,399.972809,25,31.518892,9.210748,51.701221,50.008614,401.799286,399.410278,398.879211,6703.853516,12.453383,11.908801,12.080399,1.640165,1.622444,1.587703,58.789738,106.662529,38.250511,29.433874,106.70871,66.36058,100.435501,0.538843631744385,529.778137,530.954202069652,2.1371078957662,0.0279850576204925,1.29776046903078,18.0924703427766,585.126266353617,2.17961578402401,0.0136601541956349,1.3528877550475,54.7574666794823,569.405348279566,91.1177220319501,0.0127545733494333,1.43511919059693
14,13.98091,35,35.006695,28.138,28.259159,102.452011,NaN,0.997662544250488,NaN,31.207861,400,400.005096,25,31.526991,9.229108,51.780296,50.000946,401.854523,399.457703,398.875122,6712.697266,12.463104,11.917111,12.064035,1.701544,1.678361,1.644086,58.769444,106.594551,38.225536,29.461063,106.904022,66.430931,100.414619,0.519227147102356,531.737976,530.969876814336,2.13717126712788,0.0279899631156861,1.29757186609774,18.0893499952451,585.168609923639,2.17973063350434,0.0136628041176179,1.35270187757648,54.7567303899854,569.42769308301,91.1325769256084,0.0127561017081561,1.4349681662683
14,13.982225,35,35.007191,28.138,28.267601,102.463425,NaN,0.997785449028015,NaN,31.239273,400,400.046936,25,31.530621,9.233282,51.709122,50.000946,401.896454,399.511505,398.89801,6713.060059,12.436727,11.903183,12.043706,1.654647,1.630292,1.605511,58.78857,106.494934,38.219742,29.476706,106.815033,66.430359,100.412285,0.432875365018845,521.539368,530.976877448503,2.13718228212618,0.027988231569775,1.29754511035669,18.0927023211781,585.183293163705,2.17976792120823,0.0136634338535646,1.35264585865149,54.7573600450409,569.43233838096,91.1364263561103,0.0127561791946534,1.43494568701689
14,13.982225,35,35.007191,28.138,28.263313,102.468735,NaN,0.997785449028015,NaN,31.248329,400,400.079681,25,31.523775,9.218304,51.552025,50.000946,401.963501,399.551331,398.944244,6703.07959,12.43042,11.907984,12.044206,1.633327,1.612524,1.57386,58.772484,106.700272,38.259037,29.447351,106.766678,66.513718,100.390282,0.395838856697083,508.830994,530.97131346034,2.13716382259455,0.0279874057247259,1.29759862460132,18.0927023211781,585.190475632728,2.17978704304408,0.0136638425150606,1.35261554496304,54.7573600450409,569.42561386715,91.1317401764711,0.0127557872618061,1.43498860106885
14,13.983472,35,35.009579,28.138,28.256495,102.464821,NaN,0.997749447822571,NaN,31.240721,400,400.098328,25,31.517931,9.234306,51.461437,50.000946,401.963501,399.551331,398.944244,6703.07959,12.43042,11.907984,12.044206,1.633327,1.612524,1.57386,58.772484,106.700272,38.259037,29.447351,106.766678,66.513718,100.390282,0.395838856697083,508.830994,530.958716503433,2.13711045107015,0.027982909261662,1.29775831325173,18.0958810754342,585.181541068554,2.17975457029118,0.0136623437941223,1.35268199064892,54.7603914321364,569.40921767801,91.1232622886576,0.0127539013012702,1.4351277724997
14,13.981202,35,35.010044,28.138,28.265118,102.451157,NaN,0.997054636478424,NaN,31.242712,400,400.068268,25,31.515497,9.236425,51.487095,50.000946,401.977814,399.549438,398.975067,6718.820313,12.469469,11.930702,12.087947,1.641095,1.628329,1.585818,58.789898,106.495895,38.283276,29.422546,106.556755,66.390427,100.426956,0.557055354118347,547.513611,530.976731017699,2.13719129581882,0.0279903652639959,1.29751495484002,18.0900944105747,585.162348491471,2.17970178162111,0.0136610590200308,1.35276862774338,54.7609816960527,569.439261221867,91.1447719699076,0.0127554711005911,1.43494272202444
14,13.98061,35,35.011852,28.138,28.278639,102.439789,NaN,0.99729996919632,NaN,31.251844,400,400.151886,25,31.5189,9.228148,51.551899,50.000946,401.977814,399.549438,398.975067,6718.820313,12.469469,11.930702,12.087947,1.641095,1.628329,1.585818,58.789898,106.495895,38.283276,29.422546,106.556755,66.390427,100.426956,0.557055354118347,547.513611,530.996052748777,2.13726089555274,0.0279944809014283,1.29731096371724,18.088585172773,585.144212730713,2.17964692068516,0.0136592775641562,1.35286700971472,54.7632766856439,569.466923061996,91.1662814247101,0.0127563787489742,1.43479239451823
14,13.98161,35,35.010231,28.138,28.275648,102.459824,NaN,0.997435331344604,NaN,31.254522,400,400.181915,25,31.524267,9.228695,51.53067,50.000946,401.95813,399.573822,398.961487,6712.25,12.4444,11.907141,12.04592,1.657662,1.631987,1.59412,58.80344,106.552879,38.265549,29.448891,106.89193,66.392494,100.444191,0.458526402711868,526.728943,530.989166873901,2.13722876451643,0.0279913514680394,1.29740798325475,18.091134532921,585.173787627901,2.17973155666315,0.0136616322979981,1.35272257104086,54.761219069281,569.453149592904,91.15468172889,0.0127562076323271,1.43485682399383
14,13.980782,35,35.008247,28.138,28.279602,102.471588,NaN,0.997643291950226,NaN,31.254526,400,400.142853,25,31.527939,9.236563,51.433632,50.000946,401.932251,399.534882,398.958588,6716.12207,12.440434,11.911899,12.064233,1.643674,1.610988,1.578581,58.805241,106.471329,38.247452,29.463776,106.787178,66.424828,100.431946,0.481279402971268,516.796448,530.996785146466,2.13726172790364,0.02799422713258,1.2973092317477,18.0890236725031,585.192724947827,2.17978918997276,0.0136635325056167,1.35261875891869,54.758700577804,569.462627414825,91.158839038877,0.0127575330203814,1.43476773304159
14,13.982467,35,35.010014,28.138,28.283543,102.484711,NaN,0.997453629970551,NaN,31.26379,400,400.146851,25,31.522594,9.221192,51.356194,50.000946,401.932251,399.534882,398.958588,6716.12207,12.440434,11.911899,12.064233,1.643674,1.610988,1.578581,58.805241,106.471329,38.247452,29.463776,106.787178,66.424828,100.431946,0.481279402971268,516.796448,530.996834057562,2.13724624240689,0.0279906837557419,1.29736073267766,18.0933192252376,585.207781798342,2.17982284691088,0.0136636562884193,1.35257648867878,54.7609436146945,569.459240090717,91.1586586805745,0.012756647114985,1.43481484739922
14,13.981566,35,35.012779,28.138,28.281731,102.497498,NaN,0.996922850608826,NaN,31.26852,400,400.101563,25,31.514761,9.227404,51.282574,50.000946,401.874756,399.445129,398.80246,6711.833008,12.450465,11.921121,12.081037,1.65815,1.633328,1.608103,58.82983,106.423248,38.24601,29.477188,106.708733,66.479866,100.422157,0.468634903430939,539.699829,530.997191007394,2.13725579345743,0.0279926352213574,1.29732951330858,18.0910223639644,585.220863154138,2.17984761366395,0.0136632537973392,1.35255457137634,54.764453339728,569.466246781689,91.1669539249352,0.0127559782007908,1.43481009077185
14,13.980234,35,35.012764,28.138,28.28199,102.502037,NaN,0.997748196125031,NaN,31.276396,400,400.061981,25,31.514711,9.236732,51.221596,49.997421,401.814331,399.397095,398.782867,6720.041016,12.462788,11.909586,12.079301,1.665215,1.640727,1.597744,58.86578,106.444695,38.21809,29.483385,106.874557,66.454414,100.436142,0.503013372421265,546.041382,531.001529883835,2.13728255813081,0.0279960863998588,1.29724674653771,18.0876265778112,585.227025198116,2.17986407191752,0.0136636105451801,1.3525284046717,54.7644343002117,569.475978562459,91.1737181903184,0.01275655113096,1.43474782825956
14,13.980537,35,35.011532,28.138,28.285843,102.509872,NaN,0.998036444187164,NaN,31.289297,400,400.066956,25,31.518387,9.24427,51.384884,49.997421,401.814331,399.397095,398.782867,6720.041016,12.462788,11.909586,12.079301,1.665215,1.640727,1.597744,58.86578,106.444695,38.21809,29.483385,106.874557,66.454414,100.436142,0.503013372421265,546.041382,531.005617610156,2.13729330491546,0.0279960545789721,1.29721682704204,18.0883990641008,585.239499257793,2.17990175930544,0.013664831065358,1.35246099691413,54.7628704995242,569.478322226514,91.173831613773,0.0127571676879949,1.43471510319073
14,13.98101,35,35.012276,28.138,28.285843,102.509872,NaN,0.99672520160675,NaN,31.289297,400,400.066956,25,31.518387,9.236737,51.532936,49.997421,402.093048,399.634796,399.037384,6718.458496,12.43874,11.905895,12.046766,1.63278,1.600663,1.567463,58.878742,106.569992,38.240337,29.476843,106.887383,66.390427,100.479469,0.460175096988678,523.026062,531.004196287537,2.13728419681668,0.0279948467300346,1.29724506591398,18.0896049333209,585.238365642399,2.17989603533781,0.0136644580186238,1.35247472268173,54.7638148777962,569.475953049737,91.173098290467,0.0127567397638536,1.43474094593122
14,13.980407,35,35.012192,28.138,28.288921,102.514503,NaN,0.997470378875732,NaN,31.310909,400,400.162994,25,31.518684,9.236423,51.609196,49.997421,402.009308,399.552094,398.959686,6708.348145,12.436491,11.906053,12.059746,1.619062,1.592722,1.558551,58.86755,106.487854,38.260571,29.474989,106.773094,66.380768,100.490387,0.583180367946625,545.733215,531.010000994015,2.1373090539196,0.0279969792552651,1.29717072122468,18.0880676358848,585.244756873835,2.17991335412786,0.0136648564157994,1.35244677264436,54.7637082552264,569.484901984114,91.1792320933219,0.0127572939601029,1.43468269340781
14,13.980597,35,35.009518,28.138,28.282524,102.515869,NaN,0.997021913528442,NaN,31.320423,400,400.156281,25,31.521183,9.239463,51.642693,49.997421,402.009308,399.552094,398.959686,6708.348145,12.436491,11.906053,12.059746,1.619062,1.592722,1.558551,58.86755,106.487854,38.260571,29.474989,106.773094,66.380768,100.490387,0.583180367946625,545.733215,531.00113177394,2.13727786602226,0.0279952622383797,1.29726176632982,18.0885520301863,585.250678278777,2.17993884379585,0.0136663023593054,1.35238966430339,54.7603139992125,569.470128208068,91.1656353511834,0.0127574749003373,1.43473826145227
14,13.980164,35,35.01432,28.138,28.283409,102.484116,NaN,0.996034801006317,NaN,31.347122,400,400.138428,25,31.528692,9.236407,51.560535,49.997421,401.867432,399.399536,398.784698,6713.050781,12.45539,11.916002,12.082425,1.64336,1.610068,1.569146,58.869335,106.543114,38.256802,29.493347,106.752556,66.400963,100.477325,0.496718764305115,537.197144,531.003581013209,2.13729001287466,0.0279965384195262,1.29722488522013,18.0874481138378,585.200413996935,2.17978757086419,0.0136614515750021,1.35265937806036,54.7664092988813,569.480679415639,91.1789144471136,0.0127562188779087,1.43474032479759
14,13.979244,35,35.014374,28.138,28.284182,102.44017,NaN,0.997340261936188,NaN,31.38179,400,400.07962,25,31.542542,9.233888,51.361885,49.997421,401.998352,399.571991,398.880737,6710.438477,12.444636,11.900215,12.066987,1.648642,1.620081,1.59404,58.886513,106.372513,38.256233,29.496338,106.473526,66.397812,100.479622,0.481647133827209,547.404114,531.007348247999,2.13731105574161,0.027999036912051,1.29716033134634,18.0851025247503,585.140882162468,2.17962888164609,0.01365804258131,1.35291144635571,54.7664778387384,569.488414882981,91.1843727065,0.0127566485712509,1.43469180140403
14,13.979244,35,35.014374,28.138,28.293112,102.427841,NaN,0.997340261936188,NaN,31.391632,400,400.079224,25,31.552053,9.240179,51.235703,49.997421,401.998352,399.571991,398.880737,6710.438477,12.444636,11.900215,12.066987,1.648642,1.620081,1.59404,58.886513,106.372513,38.256233,29.496338,106.473526,66.397812,100.479622,0.481647133827209,547.404114,531.018931393161,2.13734948195298,0.0280007564834137,1.29704912178339,18.0851025247503,585.124201682583,2.17958446953151,0.0136570936161191,1.35298196281673,54.7664778387384,569.502415060618,91.1941313270757,0.0127574643192103,1.43460259529783
14,13.980864,35,35.015316,28.138,28.310022,102.457977,NaN,0.997040808200836,NaN,31.38142,400,400.143402,25,31.555634,9.232105,51.194721,49.997421,401.877441,399.439545,398.824097,6717.03418,12.454132,11.90004,12.048249,1.623253,1.605046,1.570787,58.880497,106.625671,38.253231,29.509678,106.712326,66.420944,100.478462,0.5297971367836,529.277344,531.035997244749,2.13739104684044,0.0279998748719152,1.29693530204389,18.0892327232688,585.163536297408,2.17968577077745,0.0136589408518593,1.35282706316984,54.7676734652065,569.518761025797,91.2066877801568,0.0127580497197916,1.43451207590889
14,13.981973,35,35.014019,28.138,28.322817,102.494133,NaN,0.997368574142456,NaN,31.390398,400,400.1073,25,31.546036,9.218891,51.162186,49.997421,401.877441,399.439545,398.824097,6717.03418,12.454132,11.90004,12.048249,1.623253,1.605046,1.570787,58.880497,106.625671,38.253231,29.509678,106.712326,66.420944,100.478462,0.5297971367836,529.277344,531.0492604233,2.13742474217837,0.0279995060403528,1.29684227846347,18.0920599166641,585.214422025205,2.17982595678007,0.0136623732144451,1.3525966548944,54.7660272511337,569.529383453664,91.2124930901086,0.0127591739607036,1.43442573012175
14,13.980314,35,35.015091,28.138,28.330194,102.489113,NaN,0.997550010681152,NaN,31.36779,400,400.115295,25,31.535652,9.218261,51.122898,49.997421,401.940247,399.521271,398.817474,6707.637207,12.453161,11.910937,12.07971,1.655109,1.628411,1.595515,58.880276,106.491638,38.219116,29.537855,106.982414,66.328224,100.524551,0.384369432926178,522.75885,531.063807726542,2.13748840515089,0.0280051624357936,1.29665172731638,18.0878305358129,585.205998077988,2.1797996324765,0.0136614495552699,1.35264509020421,54.7673878879148,569.553948279072,91.2309412865189,0.0127601874719411,1.43428486222833
14,13.977873,35,35.013866,28.138,28.331856,102.486015,NaN,0.996943354606628,NaN,31.345894,400,400.079681,25,31.541674,9.222492,51.130249,50.004318,401.780243,399.381378,398.751343,6718.156738,12.458765,11.905703,12.066471,1.69075,1.667983,1.633158,58.870338,106.466896,38.244743,29.534929,106.830894,66.365753,100.519203,0.477094292640686,544.773865,531.07329051253,2.13754253673727,0.028011717540508,1.29648569343703,18.0816068712517,585.203674652694,2.17979790241867,0.0136618252953102,1.35264015707882,54.7658330531245,569.572109882888,91.2420936766038,0.0127617229521446,1.43415168135548
14,13.980637,35,35.016045,28.138,28.324364,102.489037,NaN,0.997637867927551,NaN,31.342529,400,400.016571,25,31.550468,9.224248,51.286396,50.004318,401.780243,399.381378,398.751343,6718.156738,12.458765,11.905703,12.066471,1.69075,1.667983,1.633158,58.870338,106.466896,38.244743,29.534929,106.830894,66.365753,100.519203,0.477094292640686,544.773865,531.055278204111,2.13745711238559,0.0280032153797614,1.29674342090906,18.0886540073021,585.204441263468,2.1797920185356,0.0136609654800873,1.35266313585827,54.7685987258059,569.543763160037,91.2250168558301,0.0127592223668536,1.43436342981196
14,13.982115,35,35.015518,28.138,28.333622,102.503464,NaN,0.998094439506531,NaN,31.349361,400,400.054474,25,31.558365,9.211258,51.36013,50.004318,402.007965,399.590607,398.95285,6709.015625,12.427464,11.891139,12.033918,1.657494,1.645873,1.599022,58.860428,106.632759,38.229271,29.544035,106.590935,66.349731,100.515144,0.616652488708496,532.791199,531.062845762875,2.13746848575104,0.0280012231159521,1.29671642952473,18.0924219075824,585.224758615093,2.1798480215456,0.0136623396474735,1.35257108624001,54.767929848934,569.547234918661,91.226787344664,0.0127596299668977,1.43433373560647
14,13.982967,35,35.016697,28.138,28.351509,102.528542,NaN,0.997626841068268,NaN,31.338785,400,400.178955,25,31.556063,9.220894,51.42696,50.004318,401.974243,399.555573,398.956177,6708.232422,12.450049,11.906804,12.063225,1.626527,1.610745,1.565439,58.856243,106.673149,38.224884,29.564144,106.661377,66.474403,100.45565,0.524967014789581,539.782898,531.083481103065,2.13752901653725,0.0280024899540611,1.29654500257083,18.0945937949175,585.256880507095,2.17992924002971,0.0136636778284108,1.35244984655493,54.7694262438289,569.570795888458,91.2446684803853,0.0127605432132278,1.43420085830447
14,13.983048,35,35.017746,28.138,28.354174,102.541733,NaN,0.997308015823364,NaN,31.339968,400,400.049713,25,31.546001,9.239033,51.497112,50.004318,401.974243,399.555573,398.956177,6708.232422,12.450049,11.906804,12.063225,1.626527,1.610745,1.565439,58.856243,106.673149,38.224884,29.564144,106.661377,66.474403,100.45565,0.524967014789581,539.782898,531.086693260655,2.13753891805648,0.0280027959471496,1.29651674129207,18.0948002719733,585.273122362557,2.17996865737297,0.0136641666085974,1.35239402710822,54.7707576088171,569.575742547694,91.249411083438,0.0127604226528654,1.43418452694966
14,13.980256,35,35.019432,28.138,28.350964,102.544327,NaN,0.998376071453094,NaN,31.342091,400,399.840759,25,31.537148,9.245785,51.526333,50.004318,401.612457,399.153748,398.561646,6713.468262,12.461546,11.907468,12.075136,1.667813,1.659922,1.606173,58.857475,106.426216,38.261631,29.53476,106.85466,66.485268,100.44017,0.604498088359833,541.571655,531.090910560318,2.13757884006886,0.0280093078381583,1.29639039527418,18.0876826663496,585.274062415464,2.17996502762461,0.0136635210120267,1.35241033384572,54.7728973733995,569.59244181409,91.2631339808379,0.0127607385205648,1.43410266645299
14,13.982751,35,35.017204,28.138,28.350964,102.544327,NaN,0.997896432876587,NaN,31.342091,400,399.840759,25,31.537148,9.222942,51.549873,50.004318,402.223145,399.858002,399.234344,6709.292969,12.454056,11.893058,12.060072,1.639438,1.625645,1.581202,58.833946,106.488426,38.234112,29.567194,107.107811,66.465721,100.445274,0.413231730461121,522.528992,531.083422763426,2.13753082919638,0.0280029365642676,1.296538909297,18.0940431850292,585.277455992884,2.17998216372129,0.013664637817702,1.35236925832589,54.7700697196355,569.57210336973,91.2462053113618,0.0127604218334315,1.43419985396647
14,13.98313,35,35.021408,28.138,28.336445,102.559837,NaN,0.998301804065704,NaN,31.303288,400,400.151093,25,31.533508,9.215619,51.518501,50.004318,402.223145,399.858002,399.234344,6709.292969,12.454056,11.893058,12.060072,1.639438,1.625645,1.581202,58.833946,106.488426,38.234112,29.567194,107.107811,66.465721,100.445274,0.413231730461121,522.528992,531.063459184506,2.13746109368072,0.027999174957281,1.29674182000173,18.0950092972101,585.292028365675,2.18000566093274,0.0136637234498805,1.35235841753646,54.7754050854416,569.552056210225,91.2374123984911,0.0127576162491305,1.43438800614919
14,13.984787,35,35.019817,28.138,28.340649,102.58326,NaN,0.996881544589996,NaN,31.307121,400,400.374817,25,31.540749,9.209121,51.503868,50.004318,402.28595,399.865417,399.27066,6713.284668,12.451041,11.907501,12.044058,1.615635,1.60636,1.561112,58.847553,106.547157,38.229927,29.579855,106.526337,66.466003,100.455734,0.517099499702454,539.353149,531.063936186418,2.1374472882543,0.0279957541365973,1.29678829396232,18.0992329385464,585.32612534659,2.18010219807896,0.0136663220506796,1.35219579344282,54.7733859797909,569.544995980399,91.2305282758178,0.012757824703864,1.43440999039402
14,13.984051,35,35.018456,28.138,28.353838,102.594307,NaN,0.997721552848816,NaN,31.293148,400,400.460724,25,31.54698,9.21875,51.508366,50.009171,402.244843,399.83432,399.274933,6717.893555,12.449653,11.908215,12.074801,1.628975,1.607477,1.563968,58.871414,106.364449,38.248116,29.567982,106.596336,66.464569,100.451836,0.541957318782806,544.684753,531.083247417571,2.1375181740805,0.0280001707152369,1.29658062262209,18.0973569440481,585.343134478694,2.18015241707044,0.0136678536902918,1.35210790789948,54.7716587057064,569.569089460331,91.2456477240851,0.0127597584518625,1.43423707441493
14,13.98424,35,35.016365,28.138,28.366022,102.592323,NaN,0.997803092002869,NaN,31.286865,400,400.478516,25,31.554863,9.214468,51.406654,50.009171,402.244843,399.83432,399.274933,6717.893555,12.449653,11.908215,12.074801,1.628975,1.607477,1.563968,58.871414,106.364449,38.248116,29.567982,106.596336,66.464569,100.451836,0.541957318782806,544.684753,531.098476928786,2.13756692965682,0.0280020324410914,1.2964406482326,18.0978386943003,585.343634910249,2.18016135528245,0.0136687494184989,1.35208068797192,54.7690048711219,569.584187731694,91.2535968878446,0.012761452744055,1.43411092161146
14,13.98424,35,35.016365,28.138,28.370804,102.58902,NaN,0.997803092002869,NaN,31.279026,400,400.398254,25,31.55217,9.219851,51.287476,50.009171,402.083954,399.609375,399.060852,6706.822266,12.465887,11.913606,12.07799,1.661984,1.637605,1.616018,58.857773,106.653214,38.255302,29.564034,106.901878,66.526253,100.413414,0.575764656066895,535.764526,531.10467636612,2.13758749038235,0.0280029524129065,1.29638132598969,18.0978386943003,585.339168956725,2.18014946954885,0.0136684954459915,1.35209946581133,54.7690048711219,569.591680188032,91.2588214354317,0.0127618892243539,1.4340632954122
14,13.982251,35,35.020554,28.138,28.367779,102.604721,NaN,0.997474670410156,NaN,31.277662,400,400.311096,25,31.544182,9.225685,51.343533,50.009171,402.122864,399.696533,399.128723,6716.71875,12.462917,11.902719,12.071106,1.691571,1.669402,1.63393,58.872787,106.588425,38.268658,29.55015,106.988953,66.467621,100.467445,0.526489019393921,527.027466,531.106722434075,2.13761275013364,0.0280074485501011,1.2963005230314,18.0927686005125,585.354021746354,2.1801737604867,0.0136676026886645,1.35208733273908,54.7743213003484,569.606231049578,91.2741327316347,0.0127611045794121,1.43403120448344
14,13.981921,35,35.017284,28.138,28.370905,102.571945,NaN,0.997353792190552,NaN,31.267771,400,400.315643,25,31.535656,9.226599,51.445889,50.009171,402.122864,399.696533,399.128723,6716.71875,12.462917,11.902719,12.071106,1.691571,1.669402,1.63393,58.872787,106.588425,38.268658,29.55015,106.988953,66.467621,100.467445,0.526489019393921,527.027466,531.11176461166,2.13763253807551,0.0280088926129001,1.29624213741383,18.0919273559166,585.314681745747,2.18008095430875,0.0136667217211303,1.3522135074354,54.7701712536155,569.609269115592,91.2722199971781,0.0127625557250672,1.43396477263434
14,13.983155,35,35.017723,28.138,28.37804,102.533325,NaN,0.998394548892975,NaN,31.267412,400,400.374451,25,31.534866,9.210665,51.529613,50.009171,402.168671,399.735321,399.170349,6711.412598,12.442277,11.891891,12.036596,1.652892,1.640133,1.598362,58.885143,106.347733,38.230621,29.573252,106.648613,66.418205,100.490059,0.490518897771835,535.454041,531.117311426577,2.13763947159992,0.028007114381251,1.29622707487258,18.0950730242327,585.261786269069,2.17993856676372,0.0136635314254196,1.35244150964552,54.7707284181163,569.612356131832,91.2749140008819,0.012762564474878,1.43395148804495
14,13.985473,35,35.019375,28.138,28.390976,102.503181,NaN,0.99750804901123,NaN,31.278328,400,400.356232,25,31.537371,9.224278,51.531643,50.009171,402.062103,399.628906,399.055756,6720.369141,12.470117,11.911197,12.087468,1.683125,1.666472,1.614063,58.884144,106.468246,38.204124,29.612804,106.59285,66.363342,100.520676,0.521870195865631,531.208252,531.127126476791,2.13765049321922,0.0280036852603253,1.29620456831539,18.1009814207791,585.218498178565,2.17981732935365,0.0136603845647844,1.35264388324906,54.7728250339147,569.618481071589,91.2812219403232,0.0127622775058643,1.43393638784412
14,13.985435,35,35.01889,28.138,28.396465,102.476311,NaN,0.998200237751007,NaN,31.272619,400,400.298553,25,31.538956,9.228275,51.620575,50.009171,402.062103,399.628906,399.055756,6720.369141,12.470117,11.911197,12.087468,1.683125,1.666472,1.614063,58.884144,106.468246,38.204124,29.612804,106.59285,66.363342,100.520676,0.521870195865631,531.208252,531.134355115778,2.13767481823309,0.0280048379364366,1.29613430622328,18.1008845677687,585.182889919704,2.17972429932992,0.0136585603023701,1.35278833580099,54.7722095100311,569.626726942373,91.2863747057135,0.0127629468089213,1.43387702777728
14,13.984227,35,35.016792,28.138,28.403362,102.472725,NaN,0.997417271137238,NaN,31.27441,400,400.309753,25,31.543556,9.228578,51.559021,50.009171,402.235046,399.773132,399.207611,6715.600586,12.465776,11.899981,12.051731,1.683231,1.67631,1.628648,58.903492,106.546539,38.216591,29.618135,106.526154,66.410645,100.511581,0.43586802482605,534.239441,531.146916358375,2.1377276933714,0.0280092479824068,1.29597713315232,18.0978055581968,585.181237107098,2.17972752817854,0.0136593359101162,1.35277006995542,54.7695468167719,569.643318950719,91.2953605850607,0.0127647309312115,1.43374145908827
14,13.985329,35,35.015228,28.138,28.406921,102.526863,NaN,0.997669100761414,NaN,31.287386,400,400.319366,25,31.551218,9.234312,51.393551,50.009171,402.093781,399.726929,399.172546,6716.104492,12.442765,11.895146,12.05827,1.655878,1.641253,1.588286,58.92564,106.458298,38.223087,29.610802,106.53994,66.439606,100.506439,0.616845309734344,539.815369,531.148224637264,2.13772179652966,0.0280071193120901,1.29599853521307,18.1006143977981,585.256847657158,2.17993449556903,0.0136642850995372,1.35243232319239,54.7675617729246,569.639173455311,91.2905413658791,0.0127650990593148,1.43374524022045
14,13.985881,35,35.015694,28.138,28.400841,102.585258,NaN,0.997516810894012,NaN,31.291454,400,400.290375,25,31.555933,9.228236,51.41367,50.009171,402.093781,399.726929,399.172546,6716.104492,12.442765,11.895146,12.05827,1.655878,1.641253,1.588286,58.92564,106.458298,38.223087,29.610802,106.53994,66.439606,100.506439,0.616845309734344,539.815369,531.138689469416,2.13768504989705,0.0280045411504487,1.29610660839104,18.1020213037607,585.335103819733,2.18014109140615,0.0136685425856998,1.35210849980245,54.7681532318362,569.626376477623,91.2821905199798,0.0127641719528653,1.43383320079941
14,13.986498,35,35.01503,28.138,28.401125,102.624733,NaN,0.9982750415802,NaN,31.288736,400,400.11377,25,31.55942,9.221667,51.50404,50.0116,401.80011,399.314331,398.775848,6715.799805,12.450634,11.904758,12.059268,1.656426,1.648237,1.591284,58.920311,106.480751,38.265781,29.593626,106.626244,66.381279,100.530296,0.553561270236969,539.806946,531.137207346297,2.13767440507546,0.028003021052796,1.29613975306939,18.1035938284749,585.38948422995,2.18028823013767,0.0136719105606492,1.35187200678468,54.7673104644917,569.62164964317,91.2780753455125,0.0127641553966508,1.43385364938096
14,13.985407,35,35.017796,28.138,28.401125,102.624733,NaN,0.997543454170227,NaN,31.288736,400,400.11377,25,31.55942,9.223846,51.691322,50.0116,401.80011,399.314331,398.775848,6715.799805,12.450634,11.904758,12.059268,1.656426,1.648237,1.591284,58.920311,106.480751,38.265781,29.593626,106.626244,66.381279,100.530296,0.553561270236969,539.806946,531.140478928907,2.13769538614161,0.0280058056040001,1.29607492817771,18.1008132022662,585.385275382711,2.18026696658482,0.0136705237343329,1.35192288989471,54.7708210668104,569.632826357274,91.2892800287905,0.0127637284331622,1.43382253414498
14,13.986115,35,35.019958,28.138,28.411537,102.665955,NaN,0.997506856918335,NaN,31.30205,400,400.047424,25,31.565794,9.226405,51.637299,50.0116,401.862274,399.457214,398.818024,6713.09082,12.45688,11.919851,12.087423,1.679453,1.66687,1.620895,58.937782,106.594353,38.244907,29.611818,106.716957,66.350769,100.538101,0.568278789520264,570.102844,531.151850364814,2.13772652001943,0.0280060007559996,1.29598808268476,18.1026176969208,585.43771129676,2.1803986343193,0.0136726082767306,1.35172875056844,54.7735649229029,569.646932476488,91.301783229,0.0127637075272609,1.43376413250089
14,13.987357,35,35.021149,28.138,28.416937,102.664398,NaN,0.997489035129547,NaN,31.303856,400,400.006012,25,31.576336,9.23165,51.471096,50.0116,401.819519,399.358612,398.769196,6718.541016,12.457355,11.906896,12.054339,1.697458,1.672027,1.6337,58.956512,106.582443,38.249287,29.604517,106.738029,66.399239,100.551659,0.51582658290863,541.308105,531.15512517715,2.13772584553428,0.0280038693940405,1.2959950071924,18.1057830424477,585.433795164475,2.18038388106399,0.0136718915659845,1.35175946875044,54.7750763986966,569.648206792882,91.3041399469573,0.012763317635097,1.43377320086532
14,13.987611,35,35.018402,28.138,28.410919,102.631577,NaN,0.997494578361511,NaN,31.314276,400,399.954132,25,31.573292,9.236176,51.410931,50.0116,401.819519,399.358612,398.769196,6718.541016,12.457355,11.906896,12.054339,1.697458,1.672027,1.6337,58.956512,106.582443,38.249287,29.604517,106.738029,66.399239,100.551659,0.51582658290863,541.308105,531.146564083679,2.13769509792833,0.0280020640993652,1.29608459033354,18.1064303575562,585.393605757209,2.18028693031588,0.0136707460315938,1.35189518079589,54.7715901720771,569.633494796905,91.2904932131125,0.0127635312010628,1.4338270214016
14,13.98892,35,35.02364,28.138,28.41301,102.630371,NaN,0.997591078281403,NaN,31.309834,400,399.990906,25,31.562696,9.228489,51.395676,50.0116,401.756073,399.349701,398.733917,6711.22168,12.424865,11.891734,12.032703,1.675703,1.668366,1.611131,58.959309,106.471855,38.226616,29.635288,106.895271,66.40519,100.523056,0.531225323677063,554.043091,531.14534941177,2.13767891568262,0.0279991261898285,1.29613645898372,18.1097661835579,585.384005170794,2.18024232824077,0.0136680277245502,1.35199838633991,54.778237550613,569.634282290194,91.2974988219065,0.0127615360751193,1.43389748868425
14,13.98892,35,35.02364,28.138,28.429106,102.644844,NaN,0.997591078281403,NaN,31.320137,400,399.963684,25,31.554647,9.232585,51.305,50.0116,401.685425,399.230896,398.644653,6716.963867,12.451308,11.924848,12.070271,1.659654,1.640222,1.609746,58.974529,106.413513,38.196228,29.64632,106.745552,66.444496,100.520363,0.446001887321472,532.166504,531.166210420551,2.13774809012177,0.0280022207821996,1.29593723021466,18.1097661835579,585.4035720487,2.18029439722208,0.013669140148803,1.35191620821676,54.778237550613,569.659493350641,91.3150819949124,0.0127630043479975,1.43373745083719
14,13.984741,35,35.0219,28.138,28.430996,102.630699,NaN,0.997709453105927,NaN,31.311764,400,399.904449,25,31.553143,9.23522,51.268833,50.0116,401.685425,399.230896,398.644653,6716.963867,12.451308,11.924848,12.070271,1.659654,1.640222,1.609746,58.974529,106.413513,38.196228,29.64632,106.745552,66.444496,100.520363,0.446001887321472,532.166504,531.181184341614,2.13783655205172,0.0280132494136344,1.29566586266408,18.0991156910702,585.387096269304,2.1802568830484,0.0136689250455349,1.35196451242132,54.7760294581335,569.689514493716,91.3338784547574,0.0127654307670623,1.43352196600946
14,13.985368,35,35.022087,28.138,28.428335,102.585175,NaN,0.997061252593994,NaN,31.308895,400,399.886047,25,31.563206,9.223501,51.319416,50.0116,401.766968,399.315918,398.650543,6719.560059,12.456489,11.925089,12.077858,1.688923,1.666494,1.618444,58.929478,106.638084,38.211979,29.65567,106.79174,66.365883,100.579514,0.531165719032288,537.328308,531.175857429682,2.13781306480353,0.0280111372563009,1.29573595398224,18.1007138001366,585.325258849051,2.18009163571857,0.0136653315234281,1.35222670930278,54.776266768725,569.681192543902,91.3283037468477,0.0127648732316281,1.43357742950919
14,13.986571,35,35.020115,28.138,28.429064,102.529152,NaN,0.997869968414307,NaN,31.316986,400,399.946259,25,31.573475,9.226705,51.340706,50.010689,401.779572,399.265747,398.704742,6717.653809,12.44469,11.918276,12.040224,1.653707,1.631294,1.583787,58.954433,106.593185,38.233452,29.650391,106.862106,66.355865,100.590912,0.476674795150757,523.277649,531.173196573988,2.13779306863255,0.0280082068682116,1.29579832859271,18.1037798773731,585.252498413415,2.17990514483763,0.0136620115005114,1.35250940980448,54.773764170955,569.671387213078,91.3190339503907,0.0127650706845686,1.43361122289759
14,13.987329,35,35.023006,28.138,28.435572,102.469696,NaN,0.997655093669891,NaN,31.306112,400,399.930603,25,31.582968,9.235816,51.297897,50.010689,401.779572,399.265747,398.704742,6717.653809,12.44469,11.918276,12.040224,1.653707,1.631294,1.583787,58.954433,106.593185,38.233452,29.650391,106.862106,66.355865,100.590912,0.476674795150757,523.277649,531.179357807285,2.13780645879794,0.028007523519393,1.29576284654393,18.1057116843347,585.167665963637,2.17966880408592,0.0136559886866471,1.35290216564845,54.7774330026809,569.679957869417,91.3285749426284,0.0127644431994837,1.43359849291768
14,13.987026,35,35.024307,28.138,28.438435,102.414696,NaN,0.998528957366943,NaN,31.303701,400,399.968903,25,31.592878,9.240167,51.343983,50.010689,401.907959,399.440948,398.848694,6716.862305,12.441382,11.914896,12.038853,1.634336,1.609854,1.570772,58.936031,106.442688,38.246002,29.612198,106.80204,66.322929,100.599251,0.473975896835327,517.085327,531.183975507693,2.13782458407641,0.0280088471497199,1.29570948273425,18.1049394807266,585.09126284306,2.17946065426761,0.0136511041713557,1.35324094225196,54.7790839633925,569.688224864713,91.3359447255797,0.0127644176730548,1.43356479886917
14,13.98538,35,35.025494,28.138,28.441,102.415436,NaN,0.998009145259857,NaN,31.319712,400,400.013794,25,31.590883,9.2481,51.548786,50.010689,401.899902,399.447571,398.824127,6711.535156,12.462471,11.912742,12.059474,1.651898,1.633754,1.607121,58.939716,106.299225,38.269802,29.608303,106.886223,66.286507,100.62767,0.532922923564911,558.860657,531.192230979223,2.13786724506036,0.0280135414310783,1.29558016257496,18.1007443854293,585.09045330303,2.17945418429901,0.0136505664868027,1.35325866605238,54.7805902171294,569.705289647541,91.3493113539244,0.0127649488747081,1.43347370034922
14,13.985857,35,35.023613,28.138,28.449156,102.463684,NaN,0.997492432594299,NaN,31.311764,400,400.032532,25,31.579636,9.253649,51.685513,50.010689,401.899902,399.447571,398.824127,6711.535156,12.462471,11.912742,12.059474,1.651898,1.633754,1.607121,58.939716,106.299225,38.269802,29.608303,106.886223,66.286507,100.62767,0.532922923564911,558.860657,531.201368319821,2.13789311115331,0.0280138916325767,1.29550772057849,18.1019601348064,585.158606705893,2.17964247896978,0.0136552219474368,1.35294774872882,54.7782032877623,569.71231665984,91.3518961199617,0.0127660910861042,1.43340208983026
14,13.987698,35,35.022961,28.138,28.460949,102.498138,NaN,0.997980058193207,NaN,31.297112,400,399.936218,25,31.572708,9.252686,51.673462,50.010689,401.681366,399.207977,398.562561,6718.24707,12.442061,11.916123,12.033904,1.654736,1.629655,1.592492,58.969307,106.350822,38.197704,29.654617,106.779114,66.396118,100.58168,0.556687831878662,567.206482,531.211131119326,2.13790838167314,0.028011459585769,1.2954712560139,18.1066520736865,585.206211479699,2.1797715822731,0.0136581995060672,1.3527388617105,54.7773758971116,569.717050446073,91.3543953806913,0.0127666208580618,1.43336270982404
14,13.986797,35,35.025501,28.138,28.460949,102.498138,NaN,0.997233390808105,NaN,31.297112,400,399.936218,25,31.572708,9.224298,51.613609,50.010689,401.681366,399.207977,398.562561,6718.24707,12.442061,11.916123,12.033904,1.654736,1.629655,1.592492,58.969307,106.350822,38.197704,29.654617,106.779114,66.396118,100.58168,0.556687831878662,567.206482,531.213829897519,2.13792569773645,0.028013759028707,1.29541786167006,18.1043558597349,585.202340261016,2.17975204207316,0.0136569268279511,1.35278575593165,54.7805990997202,569.726604979309,91.3641903832926,0.0127661873476294,1.43333873304602
14,13.987407,35,35.023426,28.138,28.474737,102.514709,NaN,0.997649252414703,NaN,31.293705,400,399.762665,25,31.579765,9.21347,51.596107,50.010689,401.695068,399.094147,398.443024,6711.910156,12.429076,11.925037,12.001059,1.643293,1.628368,1.586656,58.948044,106.706245,38.238617,29.628946,106.53701,66.389282,100.57608,0.547458171844482,548.591064,531.229863313992,2.13797319009866,0.0280148518969038,1.29528390526849,18.1059104673819,585.22791837472,2.17982767545616,0.0136592412524318,1.35265286666743,54.77796598523,569.741267645528,91.3718644559385,0.0127678498625727,1.43321600870327
14,13.987703,35,35.024261,28.138,28.482491,102.529381,NaN,0.997098326683044,NaN,31.294506,400,399.707794,25,31.599075,9.214827,51.563221,50.010689,401.698608,399.038055,398.394623,6710.022461,12.457787,11.951932,12.030357,1.651928,1.635398,1.606293,58.94194,106.498909,38.272438,29.623394,106.834885,66.399773,100.568024,0.563579201698303,535.328796,531.239020327927,2.13800079942703,0.0280155864240938,1.29520583142872,18.1066648159612,585.246491745455,2.17987407974596,0.0136599513939125,1.35258458061623,54.7790255905009,569.752398100237,91.3806592130423,0.0127681725367927,1.43315755324046
14,13.987703,35,35.024261,28.138,28.487806,102.524323,NaN,0.997098326683044,NaN,31.290068,400,399.648315,25,31.610653,9.21651,51.481499,50.010689,401.698608,399.038055,398.394623,6710.022461,12.457787,11.951932,12.030357,1.651928,1.635398,1.606293,58.94194,106.498909,38.272438,29.623394,106.834885,66.399773,100.568024,0.563579201698303,535.328796,531.245904172831,2.13802362118682,0.0280166076359107,1.29514032579969,18.1066648159612,585.239650299693,2.17985586876031,0.0136595623538564,1.35261342803067,54.7790255905009,569.760717397946,91.3864641927788,0.0127686569611803,1.43310489505224
14,13.987967,35,35.022865,28.138,28.491381,102.529594,NaN,0.998152196407318,NaN,31.294359,400,399.723053,25,31.61212,9.212204,51.380817,50.010689,401.749084,399.128571,398.43573,6717.914063,12.458377,11.939396,12.034313,1.70417,1.677997,1.646751,58.946815,106.372581,38.244984,29.64353,106.771523,66.433739,100.556374,0.517042875289917,525.479431,531.249743914044,2.13803389869237,0.0280166207614798,1.29511190118097,18.1073376031941,585.248906665849,2.17988558396624,0.0136606673132678,1.35255761450084,54.7772540717078,569.762681371167,91.386115226319,0.0127693154836732,1.43307238421051
14,13.987876,35,35.025616,28.138,28.493549,102.547569,NaN,0.998085737228394,NaN,31.292179,400,399.745789,25,31.602175,9.215231,51.363537,50.01223,401.658478,398.993561,398.386475,6717.18457,12.452226,11.945987,12.023645,1.650469,1.628306,1.59522,58.961185,106.536964,38.205143,29.672506,106.67585,66.429939,100.567581,0.455300480127335,542.01593,531.252824093335,2.13804495527054,0.0280172695151142,1.29507980690957,18.1071056965543,585.269027672368,2.17992913854097,0.0136606712732231,1.35250588088388,54.7807450278112,569.770224693199,91.3947671916935,0.0127686823990044,1.43306422095037
14,13.988112,35,35.022781,28.138,28.492889,102.559555,NaN,0.9974764585495,NaN,31.302172,400,399.74353,25,31.587351,9.210634,51.335087,50.01223,401.658478,398.993561,398.386475,6717.18457,12.452226,11.945987,12.023645,1.650469,1.628306,1.59522,58.961185,106.536964,38.205143,29.672506,106.67585,66.429939,100.567581,0.455300480127335,542.01593,531.251262868019,2.13803758754558,0.0280165404479327,1.29510190347899,18.1077071224143,585.289556013692,2.17999408728283,0.0136630136599013,1.35238532930447,54.7771474742655,569.763918830137,91.3868752692264,0.0127694202866895,1.43306334491693
14,13.991032,35,35.022614,28.138,28.499332,102.581863,NaN,0.997673451900482,NaN,31.312546,400,399.734558,25,31.579857,9.21104,51.278214,50.01223,401.754578,399.044281,398.399597,6716.45166,12.461147,11.948853,12.03826,1.677931,1.650236,1.615184,58.993977,106.437187,38.228508,29.669348,106.521347,66.442627,100.537964,0.447854310274124,538.963135,531.250866418835,2.13800915564603,0.0280103279715963,1.29519532517667,18.1151478607204,585.319977871761,2.1800756639559,0.0136648127419081,1.35225526040851,54.7769355478061,569.753341217019,91.3792886199148,0.0127688694370274,1.43312788846676
14,13.990868,35,35.023815,28.138,28.502911,102.611221,NaN,0.997925937175751,NaN,31.331396,400,399.748016,25,31.576372,9.213703,51.184597,50.01223,401.754578,399.044281,398.399597,6716.45166,12.461147,11.948853,12.03826,1.677931,1.650236,1.615184,58.993977,106.437187,38.228508,29.669348,106.521347,66.442627,100.537964,0.447854310274124,538.963135,531.255992744429,2.13802767274623,0.0280114338333393,1.29514152193706,18.1147299872578,585.357847008483,2.18017207972905,0.0136664679544729,1.35211041435429,54.7784596241472,569.761624852099,91.3865480798269,0.0127688836469354,1.43309273618033
14,13.99062,35,35.022652,28.138,28.506882,102.628006,NaN,0.996347069740295,NaN,31.337427,400,399.747406,25,31.584152,9.211601,51.272606,50.01223,401.679718,399.03183,398.436279,6712.689941,12.458703,11.92606,12.024356,1.722879,1.69872,1.664622,58.993202,106.489532,38.236816,29.664442,106.974052,66.409645,100.582077,0.568133175373077,553.984009,531.261877926853,2.1380494853651,0.0280128292745534,1.29507793458936,18.114098074035,585.382311108434,2.18024141375228,0.0136683411210017,1.35199364147556,54.7769837706632,569.768091313203,91.389627997545,0.0127697135409108,1.43303508672555
14,13.993139,35,35.023418,28.138,28.502848,102.643044,NaN,0.995594084262848,NaN,31.348457,400,399.703583,25,31.58429,9.214242,51.484474,50.01223,401.624664,398.938171,398.365479,6715.371582,12.437295,11.932711,12.008904,1.681502,1.64738,1.615806,58.981419,106.559204,38.253666,29.642597,107.120949,66.448479,100.593063,0.414442092180252,521.912598,531.249113067391,2.13798377986333,0.0280056292344433,1.29527669658551,18.1205161872041,585.401476345528,2.18028962798992,0.0136691130695622,1.35192234315574,54.7779558332281,569.745117646242,91.3745408913533,0.0127680771720093,1.43319151641494
14,13.994759,35,35.02718,28.138,28.489603,102.659294,NaN,0.997787356376648,NaN,31.337595,400,399.719727,25,31.580486,9.210567,51.686466,50.01223,401.624664,398.938171,398.365479,6715.371582,12.437295,11.932711,12.008904,1.681502,1.64738,1.615806,58.981419,106.559204,38.253666,29.642597,107.120949,66.448479,100.593063,0.414442092180252,521.912598,531.227105020061,2.13789578135267,0.0279989541151197,1.29553597803171,18.1246432950376,585.417721764929,2.18031917345095,0.0136684765817749,1.35189929068272,54.7827296127622,569.717843438292,91.3601462419172,0.0127650229151091,1.43341840759994
14,13.996803,35,35.025536,28.138,28.478043,102.656189,NaN,0.998233437538147,NaN,31.309278,400,399.834412,25,31.580933,9.205356,51.678162,50.01223,401.850159,399.114838,398.564575,6715.186523,12.451385,11.940445,12.024622,1.70129,1.680481,1.635242,58.992546,106.508636,38.259102,29.667868,106.905617,66.441559,100.570251,0.61245733499527,573.923706,531.206005250503,2.13780685897649,0.0279915227026021,1.29579985115943,18.1298500705434,585.416024985362,2.18032063793938,0.0136690618316131,1.35188668376407,54.7806435126572,569.683333031657,91.3340467803483,0.0127636539272525,1.43361351636999
14,13.996685,35,35.03054,28.138,28.478043,102.656189,NaN,0.996669054031372,NaN,31.309278,400,399.834412,25,31.580933,9.210934,51.591419,50.01223,401.82193,399.140594,398.56488,6712.915527,12.465765,11.945316,12.043666,1.750158,1.714654,1.69492,58.985207,106.618958,38.248024,29.686735,106.863922,66.480179,100.572136,0.528217613697052,544.871338,531.206358719207,2.13780912590909,0.0279918234721946,1.29579285563396,18.1295494992838,585.408412630314,2.18028218267542,0.0136665543847414,1.351978698361,54.786992937644,569.690545855581,91.3452435106353,0.0127621244765573,1.43363981853584
14,14.000652,35,35.032467,28.138,28.489952,102.660545,NaN,0.997421026229858,NaN,31.308022,400,399.887848,25,31.582075,9.216946,51.529205,50.01223,401.82193,399.140594,398.56488,6712.915527,12.465765,11.945316,12.043666,1.750158,1.714654,1.69492,58.985207,106.618958,38.248024,29.686735,106.863922,66.480179,100.572136,0.528217613697052,544.871338,531.209908140447,2.13778408435642,0.0279840021739305,1.29588087970794,18.1396532506935,585.411370381118,2.18028304552619,0.0136659237051964,1.35198940502403,54.7894378613959,569.683877508819,91.3429664818943,0.0127609856604888,1.43370985609579
14,13.998895,35,35.030754,28.138,28.510534,102.638817,NaN,0.99701052904129,NaN,31.320745,400,399.844147,25,31.591148,9.208039,51.482422,50.003727,401.813507,399.154083,398.554535,6718.181152,12.463495,11.937709,12.021409,1.718098,1.68814,1.659414,58.996887,106.582779,38.245327,29.707432,106.767548,66.436119,100.603897,0.578689455986023,567.636292,531.24183772138,2.13790623612512,0.0279924318175011,1.29552267110344,18.1351785253866,585.384599573381,2.18021803774209,0.0136651121135363,1.35208129351372,54.7872644600388,569.72621642059,91.3703902009764,0.012764117949895,1.43341678905054
14,13.998895,35,35.030754,28.138,28.52458,102.607903,NaN,0.99701052904129,NaN,31.313507,400,399.827515,25,31.602678,9.200179,51.469612,50.003727,401.714447,399.061737,398.497772,6712.71875,12.436546,11.921691,11.999303,1.665848,1.649148,1.606235,59.01001,106.550156,38.229927,29.699654,106.79319,66.43129,100.603165,0.544901251792908,548.523621,531.260033416278,2.13796655316781,0.0279951290166389,1.29534947413744,18.1351785253866,585.342798616476,2.18010679793263,0.0136627359794963,1.35225702960003,54.7872644600388,569.748203676007,91.3857299987761,0.012765398050717,1.43327752135469
14,14.001253,35,35.031059,28.138,28.526014,102.582436,NaN,0.997269868850708,NaN,31.299908,400,399.768219,25,31.605906,9.197466,51.49509,50.003727,401.714447,399.061737,398.497772,6712.71875,12.436546,11.921691,11.999303,1.665848,1.649148,1.606235,59.01001,106.550156,38.229927,29.699654,106.79319,66.43129,100.603165,0.544901251792908,548.523621,531.254833263329,2.13792743585007,0.0279893962905223,1.29547133704243,18.141183779581,585.307894430221,2.18001279574599,0.0136606253770641,1.35240758300897,54.7876514406564,569.734333527946,91.376428754399,0.0127644717091554,1.43336975435169
14,14.002718,35,35.030804,28.138,28.530165,102.57505,NaN,0.997433841228485,NaN,31.287785,400,399.494446,25,31.614752,9.201378,51.542648,50.003727,401.352875,398.454315,398.036469,6714.32666,12.485757,11.948551,12.00165,1.705705,1.682203,1.638545,58.975723,106.553093,38.259918,29.680578,106.771004,66.497681,100.539856,0.45506277680397,536.320801,531.255825811271,2.13791713452644,0.0279864614536301,1.29550685532416,18.1449143955001,585.298293705583,2.17998817057563,0.0136601852483113,1.35244494599323,54.787327899664,569.730252947064,91.3732678323673,0.0127643334807893,1.43339193503176
14,14.004042,35,35.0345,28.138,28.523344,102.584831,NaN,0.997368097305298,NaN,31.299345,400,399.392487,25,31.625549,9.213272,51.49855,50.003727,401.463928,398.530945,398.125244,6720.724609,12.505386,11.950749,12.005339,1.754052,1.73528,1.687687,58.954884,106.642387,38.304882,29.672153,106.828529,66.495995,100.554375,0.594826638698578,556.409668,531.243025280881,2.13786242156723,0.02798177991384,1.29566937775875,18.1482857025454,585.305894000229,2.17999496187189,0.0136590859334616,1.3524573494488,54.7920171613495,569.715026233915,91.3671982784597,0.0127620073051841,1.43354161211656
