P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.987557,21,20.658211,5.4075,5.598517,93.807396,NaN,1.001179,NaN,27.390865,400,400.03363,25,27.910271,8.916933,29.242809,50.050568,401.965027,399.328766,399.561188,4207.870117,9.759558,9.090415,9.125772,1.814456,1.802411,1.719198,36.962147,52.287048,20.804991,5.232975,52.360867,37.689404,90.756561,0.266253650188446,276.251709,526.048227332831,2.21417064767203,0.0561059492952166,1.09403119625209,-4.64602374019904,595.623260224706,2.2785315957224,0.0248118398705377,1.15230328496482,32.6962532480271,572.64529408234,74.2498041627694,0.0226380056976041,1.2047853071333
7,6.987751,21,20.6607,5.4075,5.599525,93.800064,NaN,1.00095,NaN,27.391304,400,400.134888,25,27.902279,8.935379,29.215261,50.050568,401.965027,399.328766,399.561188,4207.870117,9.759558,9.090415,9.125772,1.814456,1.802411,1.719198,36.962147,52.287048,20.804991,5.232975,52.360867,37.689404,90.756561,0.266253650188446,276.251709,526.048675564193,2.21416835094724,0.0561044785266934,1.09403604636809,-4.64518802028726,595.611231432815,2.27848198747334,0.0248076069682982,1.15235032667501,32.7009805009569,572.650130493357,74.2574845295633,0.0226356057183386,1.20480794972499
7,6.987204,21,20.661213,5.4075,5.595991,93.80085,NaN,1.001005,NaN,27.406881,400,400.182648,25,27.898705,8.925996,29.138466,50.050568,401.864075,399.111023,399.369629,4200.118652,9.786605,9.102916,9.13044,1.819307,1.812949,1.735735,36.977875,52.43552,20.772886,5.257576,52.297962,37.691883,90.767677,0.285853892564774,279.683746,526.046654856972,2.21417211174907,0.0561084026968162,1.09402746093567,-4.64754445108298,595.611399299426,2.27847897685563,0.0248069799943367,1.15235614402968,32.701954766791,572.652598227103,74.2602883331215,0.0226352530422864,1.20480778153457
7,6.98838,21,20.665558,5.4075,5.576892,93.770203,NaN,1.002395,NaN,27.420685,400,400.228638,25,27.900982,8.926606,29.055779,50.054974,401.488678,398.834656,399.041168,4206.447266,9.774164,9.109684,9.153348,1.812892,1.808675,1.722774,37.004749,52.382099,20.761646,5.261116,52.393639,37.693497,90.768021,0.254039466381073,278.221161,526.021789194797,2.21405923447988,0.0560913620931849,1.09424250696444,-4.64247851368481,595.569830552094,2.27833632138231,0.0247976871956219,1.1524685028584,32.7102058567473,572.623217830708,74.2423038936468,0.0226274167909772,1.2049716889448
7,6.987455,21,20.666302,5.4075,5.567122,93.731575,NaN,1.001826,NaN,27.422232,400,400.220642,25,27.909634,8.926822,29.01379,50.054974,401.488678,398.834656,399.041168,4206.447266,9.774164,9.109684,9.153348,1.812892,1.808675,1.722774,37.004749,52.382099,20.761646,5.261116,52.393639,37.693497,90.768021,0.254039466381073,278.221161,526.014220945472,2.21405069712716,0.0560967730248966,1.09425596585316,-4.64646314640635,595.524240821211,2.27820703718459,0.0247925311508884,1.15254432515494,32.7116185701946,572.621935463284,74.2423356068419,0.0226264368529345,1.20498743206075
7,6.988246,21,20.667583,5.4075,5.570876,93.74559,NaN,1.0017,NaN,27.422003,400,400.26062,25,27.917236,8.915581,28.947359,50.054974,402.09967,399.387695,399.68924,4211.163574,9.807018,9.120172,9.15846,1.810541,1.806211,1.715514,36.988308,52.32288,20.760826,5.250654,52.4272,37.768917,90.725128,0.285045951604843,283.77063,526.015658467232,2.21403993542333,0.0560906627894162,1.09427837086999,-4.64305572211759,595.538549923043,2.27823738208184,0.0247922540879832,1.15253842761826,32.7140508537306,572.62109527049,74.2435252916566,0.0226248817049728,1.20501003744827
7,6.988246,21,20.667583,5.4075,5.570876,93.74559,NaN,1.0017,NaN,27.422003,400,400.26062,25,27.917236,8.922112,28.952709,50.054974,400.648285,398.057098,398.208008,4208.754395,9.712313,9.077309,9.102962,1.811467,1.797276,1.710889,37.020668,52.347305,20.759153,5.239379,52.315208,37.753124,90.727669,0.27811798453331,283.74176,526.015658467232,2.21403993542333,0.0560906627894162,1.09427837086999,-4.64305572211759,595.538549923043,2.27823738208184,0.0247922540879832,1.15253842761826,32.7140508537306,572.62109527049,74.2435252916566,0.0226248817049728,1.20501003744827
7,6.990963,21,20.669764,5.4075,5.574788,93.768883,NaN,1.002145,NaN,27.440973,400,400.020844,25,27.920132,8.926085,28.977266,50.054974,400.648285,398.057098,398.208008,4208.754395,9.712313,9.077309,9.102962,1.811467,1.797276,1.710889,37.020668,52.347305,20.759153,5.239379,52.315208,37.753124,90.727669,0.27811798453331,283.74176,526.010767015944,2.21396772016629,0.056066790871261,1.09442156133227,-4.63135381971972,595.562257256599,2.27828725899671,0.0247917216992269,1.15252936533256,32.7181917395816,572.600942645435,74.2300147764476,0.0226204288113136,1.20511017554179
7,6.991968,21,20.672058,5.4075,5.580567,93.75164,NaN,1.002321,NaN,27.451139,400,399.861603,25,27.90966,8.930391,29.015753,50.054974,402.107452,399.430237,399.729523,4214.08252,9.800458,9.119307,9.147656,1.807557,1.814975,1.715542,37.039577,52.346733,20.758114,5.237996,52.373997,37.649426,90.801956,0.31001752614975,288.83136,526.013698862407,2.21395802434886,0.0560593614706539,1.09444256489894,-4.6270262412059,595.539082432865,2.27820859815709,0.0247867047271323,1.15259057571622,32.7225468131192,572.602763332775,74.2349049544098,0.0226179657998668,1.20513971534905
7,6.991599,21,20.674709,5.4075,5.578914,93.747353,NaN,1.001968,NaN,27.451191,400,399.712524,25,27.892084,8.927618,29.114834,50.054974,402.107452,399.430237,399.729523,4214.08252,9.800458,9.119307,9.147656,1.807557,1.814975,1.715542,37.039577,52.346733,20.758114,5.237996,52.373997,37.649426,90.801956,0.31001752614975,288.83136,526.013135472699,2.21396342475514,0.0560622401079178,1.09443139460793,-4.62861511805124,595.530325708382,2.27816682341214,0.0247825780106789,1.15263482140777,32.7275791831498,572.610635100725,74.2453417636919,0.02261567629583,1.20515485016255
7,6.992346,21,20.679089,5.4075,5.579156,93.769745,NaN,1.002291,NaN,27.430359,400,399.782074,25,27.888247,8.925432,29.186129,50.054974,400.981384,398.438354,398.581726,4203.375,9.707745,9.071059,9.084649,1.828099,1.822002,1.731147,37.03474,52.44833,20.7883,5.198871,52.369114,37.630192,90.810326,0.256244003772736,277.939453,526.01087846048,2.21394030335144,0.0560554126434144,1.0944769145952,-4.62539867739383,595.549832144568,2.27819040550274,0.0247789087023383,1.15265791316717,32.7358926307956,572.612507343855,74.2533465835688,0.0226108216069611,1.20521652333446
7,6.993148,21,20.679684,5.4075,5.566489,93.775284,NaN,1.000641,NaN,27.424372,400,399.991516,25,27.894426,8.91848,29.218908,50.054974,402.088226,399.417725,399.708282,4219.191406,9.79466,9.115458,9.139139,1.828238,1.82849,1.738792,37.021439,52.484943,20.784752,5.199674,52.415916,37.736378,90.753845,0.274287074804306,276.413025,525.994305835132,2.21386471639969,0.0560439187273665,1.09462125880842,-4.62194570804803,595.555360494325,2.27820145418857,0.0247786769450087,1.15265681413654,32.7370218663766,572.587594182239,74.2335526776031,0.0226077361839913,1.20530785053515
7,6.992889,21,20.683895,5.4075,5.540781,93.749001,NaN,1.00114,NaN,27.425028,400,400.188354,25,27.903511,8.915565,29.237608,50.054974,402.088226,399.417725,399.708282,4219.191406,9.79466,9.115458,9.139139,1.828238,1.82849,1.738792,37.021439,52.484943,20.784752,5.199674,52.415916,37.736378,90.753845,0.274287074804306,276.413025,525.967037926868,2.21377208593539,0.0560380270942597,1.09479492583159,-4.62306078616712,595.519003371118,2.27807393154289,0.0247700478717528,1.15276016558663,32.7450131162227,572.564935103691,74.2209578943186,0.0226007140865255,1.20544784909769
7,6.993365,21,20.685265,5.4075,5.514733,93.757187,NaN,1.001508,NaN,27.427046,400,400.161713,25,27.909679,8.918015,29.246977,50.05048,401.596497,399.007538,399.192047,4209.271484,9.737226,9.088528,9.103917,1.82237,1.816612,1.726398,37.017948,52.327824,20.774155,5.197309,52.478104,37.734196,90.751068,0.260355114936829,282.611389,525.936909186265,2.21365440217543,0.0560252328769629,1.09501807942037,-4.62101147759023,595.52646795003,2.27808502753066,0.0247690275952603,1.15276536891369,32.7476127116877,572.527152846616,74.1916354760532,0.022595499101164,1.20559386587739
7,6.993916,21,20.686188,5.4075,5.503891,93.755592,NaN,1.001039,NaN,27.431252,400,400.212311,25,27.910793,8.930511,29.200418,50.05048,402.041473,399.359985,399.643738,4213.649414,9.786682,9.113164,9.127376,1.821773,1.8175,1.736535,37.0522,52.411777,20.782473,5.182277,52.486431,37.725006,90.775444,0.273790091276169,278.673767,525.923173605023,2.2135940333511,0.0560166477163573,1.09513350663799,-4.61863940622953,595.523300765314,2.27807016461364,0.024767581418368,1.15278095533755,32.7493640446438,572.508270102487,74.177333601887,0.0225926193377324,1.20567060207973
7,6.994287,21,20.689592,5.4075,5.50773,93.752548,NaN,1.000762,NaN,27.440603,400,400.333221,25,27.909904,8.926876,29.187744,50.05048,402.041473,399.359985,399.643738,4213.649414,9.786682,9.113164,9.127376,1.821773,1.8175,1.736535,37.0522,52.411777,20.782473,5.182277,52.486431,37.725006,90.775444,0.273790091276169,278.673767,525.926123458799,2.21359716149961,0.0560144583983277,1.09512859757192,-4.61704232028256,595.514891887259,2.2780242700377,0.0247625519233423,1.15283362248067,32.7558224047883,572.517046620755,74.1896294292008,0.0225895576879681,1.20569436377068
7,6.997133,21,20.691107,5.4075,5.517079,93.751175,NaN,1.001145,NaN,27.427876,400,400.356232,25,27.90988,8.900977,29.142899,50.05048,402.058655,399.443756,399.675629,4209.587891,9.79532,9.122255,9.176147,1.823018,1.824166,1.727722,37.097134,52.342701,20.805607,5.155208,52.465527,37.696331,90.788208,0.273533254861832,279.651245,525.926740389062,2.21354217929337,0.0559911951043049,1.09524007340663,-4.60479296243233,595.511128232266,2.27800378768881,0.0247603120422263,1.15285709741722,32.7586965343284,572.50137148849,74.1788615723922,0.0225863085131022,1.20576970540542
7,6.998928,21,20.692223,5.4075,5.51797,93.728081,NaN,1.002623,NaN,27.412457,400,400.126068,25,27.904285,8.887531,29.057087,50.05048,400.744415,398.08432,398.263306,4214.199707,9.747838,9.098895,9.119993,1.811199,1.797528,1.727007,37.054379,52.349915,20.816229,5.153147,52.410496,37.826073,90.69294,0.284546345472336,279.977478,525.921647505212,2.21348784270507,0.0559749199329601,1.09534754358345,-4.59706912133862,595.482896855565,2.27791930886571,0.0247563056276423,1.15291198283317,32.7608136132157,572.485019618426,74.1669454258346,0.0225834523241989,1.20584113373908
7,6.998928,21,20.692223,5.4075,5.51797,93.728081,NaN,1.002623,NaN,27.412457,400,400.126068,25,27.904285,8.902108,29.016376,50.05048,400.744415,398.08432,398.263306,4214.199707,9.747838,9.098895,9.119993,1.811199,1.797528,1.727007,37.054379,52.349915,20.816229,5.153147,52.410496,37.826073,90.69294,0.284546345472336,279.977478,525.921647505212,2.21348784270507,0.0559749199329601,1.09534754358345,-4.59706912133862,595.482896855565,2.27791930886571,0.0247563056276423,1.15291198283317,32.7608136132157,572.485019618426,74.1669454258346,0.0225834523241989,1.20584113373908
7,6.998441,21,20.694395,5.4075,5.526237,93.747337,NaN,1.001537,NaN,27.408381,400,399.979889,25,27.903143,8.922402,29.067474,50.05048,401.584106,399.478668,399.293488,4209.950195,9.70118,9.133079,9.195955,1.826967,1.81244,1.7189,37.035038,52.470818,20.814125,5.149872,52.422718,37.843815,90.693916,0.287179499864578,278.953064,525.932348793523,2.21353602636249,0.0559820762329566,1.09525521074048,-4.59916452148337,595.5019702522,2.27795664025997,0.0247553603485253,1.15290951361759,32.7649337022558,572.506660212191,74.1880932207233,0.0225830456924048,1.20580319558146
7,7.001045,21,20.697477,5.4075,5.527081,93.751137,NaN,1.001395,NaN,27.401604,400,399.770996,25,27.898201,8.929484,29.144188,50.05048,401.584106,399.478668,399.293488,4209.950195,9.70118,9.133079,9.195955,1.826967,1.81244,1.7189,37.035038,52.470818,20.814125,5.149872,52.422718,37.843815,90.693916,0.287179499864578,278.953064,525.924470026531,2.21345545482171,0.0559583321941828,1.0954144266408,-4.58796165813044,595.501914566576,2.27793569528796,0.0247515095655237,1.15294605889974,32.7707794190081,572.485634402854,74.1751988741752,0.0225774851697514,1.2059205929292
7,6.999222,21,20.700851,5.4075,5.520988,93.739143,NaN,1.00152,NaN,27.395298,400,399.497131,25,27.895351,8.937243,29.198259,50.05048,400.232178,398.128937,397.80545,4208.895508,9.631473,9.098617,9.116385,1.815763,1.816628,1.729299,37.041908,52.508434,20.798704,5.162138,52.461235,37.841969,90.691872,0.287682801485062,277.496429,525.923959245149,2.21349023300222,0.0559731803695874,1.09534381505408,-4.59580419012531,595.483228204944,2.27786200524339,0.0247455718555922,1.15301359166819,32.7771782264927,572.50533142462,74.1965046514701,0.022575513997414,1.20590770399359
7,7.000534,21,20.702124,5.4075,5.508594,93.690872,NaN,1.001285,NaN,27.396193,400,399.520844,25,27.897562,8.929264,29.204542,50.044369,400.68866,398.565125,398.094482,4204.625977,9.610915,9.128942,9.101991,1.818703,1.811846,1.727654,37.026283,52.459724,20.828711,5.114533,52.505466,37.84367,90.686005,0.289210885763168,280.79364,525.905946024599,2.21339924251139,0.0559570879854288,1.09551934855334,-4.59015981952746,595.425735362408,2.27769670598321,0.0247386645211087,1.15311375907489,32.779592272503,572.476600786113,74.1745568304088,0.0225712874963575,1.20602259777437
7,7.0008,21,20.705091,5.4075,5.499225,93.690186,NaN,1.000973,NaN,27.390438,400,399.651154,25,27.900347,8.922411,29.16733,50.044369,400.68866,398.565125,398.094482,4204.625977,9.610915,9.128942,9.101991,1.818703,1.811846,1.727654,37.026283,52.459724,20.828711,5.114533,52.505466,37.84367,90.686005,0.289210885763168,280.79364,525.894782016271,2.21335383710463,0.0559516170293591,1.09560597182125,-4.58901555590103,595.420670290601,2.27766289179317,0.0247344974764685,1.15315639814129,32.7852182901412,572.467526711439,74.1714058650371,0.0225670134642656,1.20609869715413
7,7.000125,21,20.70509,5.4075,5.492561,93.704613,NaN,1.001296,NaN,27.375607,400,399.955505,25,27.899817,8.938634,29.092489,50.044369,402.873505,400.029877,400.15744,4215.305176,9.836757,9.191108,9.164477,1.828348,1.827962,1.734879,37.050117,52.407272,20.798515,5.144034,52.425861,37.852097,90.696777,0.279580593109131,277.853973,525.889764223583,2.21334938370698,0.0559556933723992,1.09561261175224,-4.59191929691048,595.437308140416,2.27770825213474,0.0247360381029224,1.15313172683102,32.7852163940464,572.465977697158,74.1701200759275,0.0225668654315085,1.2061038168052
7,7.001701,21,20.708492,5.4075,5.481148,93.686447,NaN,1.002151,NaN,27.368696,400,400.386993,25,27.89506,8.922174,29.114685,50.044369,402.07074,399.88443,399.46109,4217.083984,9.679599,9.181203,9.15633,1.831648,1.817356,1.729867,37.066269,52.425198,20.806635,5.135499,52.507633,37.815842,90.715019,0.287974923849106,275.986908,525.871926715955,2.21325372267091,0.0559374874130267,1.09579796693261,-4.58513993117469,595.411459069162,2.27761485275904,0.0247294073373849,1.15321033177142,32.7916665083071,572.44042963255,74.153953284376,0.0225605080555378,1.20624134182807
7,7.001701,21,20.708492,5.4075,5.470339,93.655128,NaN,1.002151,NaN,27.357033,400,400.406891,25,27.895641,8.924925,29.20451,50.044369,402.07074,399.88443,399.46109,4217.083984,9.679599,9.181203,9.15633,1.831648,1.817356,1.729867,37.066269,52.425198,20.806635,5.135499,52.507633,37.815842,90.715019,0.287974923849106,275.986908,525.860081800224,2.21321121074941,0.0559340045641242,1.09587855867906,-4.58513993117469,595.375340835275,2.27751638987158,0.0247260658885291,1.15326395491871,32.7916665083071,572.425665333208,74.1417136114911,0.022559086318593,1.20629035038754
7,7.000587,21,20.71047,5.4075,5.470339,93.655128,NaN,1.002259,NaN,27.357033,400,400.406891,25,27.895641,8.919014,29.235132,50.044369,401.926666,399.759064,399.232941,4212.080078,9.670666,9.195895,9.148329,1.838762,1.830564,1.748683,37.064045,52.377934,20.843098,5.093209,52.399483,37.795307,90.720573,0.30409437417984,287.265228,525.863852113524,2.21324710882262,0.0559442729434387,1.0958075745383,-4.58993182451275,595.372490340155,2.27749528591035,0.0247233384234825,1.15329162320256,32.7954163830987,572.442594866787,74.1586638548132,0.0225584513822188,1.20626485010403
7,7.001449,21,20.713982,5.4075,5.466405,93.63385,NaN,1.003008,NaN,27.350067,400,400.371826,25,27.904013,8.913288,29.21715,50.044369,401.926666,399.759064,399.232941,4212.080078,9.670666,9.195895,9.148329,1.838762,1.830564,1.748683,37.064045,52.377934,20.843098,5.093209,52.399483,37.795307,90.720573,0.30409437417984,287.265228,525.856623527762,2.21320385760094,0.0559350594161504,1.09589184335314,-4.58622386347611,595.342887885249,2.27739091127087,0.0247162270081555,1.15337726108222,32.8020737348284,572.435495059979,74.1579548158363,0.0225537470745455,1.20634291637633
7,7.002728,21,20.715561,5.4075,5.46426,93.618286,NaN,1.001595,NaN,27.360216,400,400.095612,25,27.905684,8.917175,29.185406,50.044369,400.736664,398.589264,398.026398,4212.411621,9.651372,9.186811,9.155576,1.815757,1.808551,1.729362,37.077835,52.46629,20.881201,5.054712,52.45652,37.82185,90.724365,0.277688235044479,284.264191,525.849943365194,2.21315420685638,0.0559225822424719,1.09598937756474,-4.5807227837509,595.322660081742,2.27732512128356,0.0247123905067613,1.15342609450325,32.8050666113948,572.421812174357,74.1489401621299,0.0225506226335972,1.2064128638201
7,7.002903,21,20.717218,5.4075,5.455389,93.603424,NaN,1.002681,NaN,27.360323,400,400.005188,25,27.899162,8.907679,29.165131,50.044369,402.363739,400.001282,399.623749,4218.126953,9.752602,9.223089,9.17921,1.833628,1.82641,1.748958,37.075886,52.482399,20.86516,5.074489,52.454235,37.822445,90.708466,0.263038128614426,282.719727,525.839628047853,2.21311367015443,0.0559181115223852,1.09606677508428,-4.57997015440151,595.303128405646,2.27726070274391,0.0247085218393858,1.15347484679144,32.8082071458228,572.411470342974,74.1428105883462,0.0225477309995442,1.20647294598429
7,7.004515,21,20.719139,5.4075,5.447246,93.571907,NaN,1.00182,NaN,27.360651,400,400.143463,25,27.890404,8.899428,29.137436,50.044369,401.028168,398.743927,398.223419,4210.195313,9.662228,9.169928,9.101151,1.822593,1.810058,1.734097,37.056381,52.55405,20.861189,5.085466,52.453873,37.832512,90.695877,0.303634256124497,283.927094,525.82524365343,2.2130296899854,0.0559006404519361,1.09623047555138,-4.57303803557102,595.26400265049,2.27714107585738,0.0247025130603841,1.15355601519007,32.811847805499,572.386636356194,74.1250596325243,0.0225431428783675,1.20658534064129
7,7.00511,21,20.721481,5.4075,5.442668,93.479256,NaN,1.001637,NaN,27.349892,400,400.179413,25,27.890491,8.902958,29.188948,50.044369,401.028168,398.743927,398.223419,4210.195313,9.662228,9.169928,9.101151,1.822593,1.810058,1.734097,37.056381,52.55405,20.861189,5.085466,52.453873,37.832512,90.695877,0.303634256124497,283.927094,525.81820983698,2.21299250446777,0.0558936869800623,1.09630269506129,-4.57047965064419,595.153735929101,2.27682458214615,0.0246894015676514,1.15374888032747,32.8162859951578,572.37900201081,74.1221855598791,0.0225397295016459,1.20664710685652
7,7.006715,21,20.723038,5.4075,5.438922,93.469879,NaN,1.001941,NaN,27.334993,400,400.170166,25,27.890081,8.90449,29.178015,50.038696,402.424927,400.077545,399.69342,4215.469727,9.753012,9.213348,9.169643,1.824426,1.817309,1.736573,37.09877,52.619114,20.860554,5.084925,52.541073,37.827328,90.720543,0.268803387880325,282.672791,525.80866639854,2.21292605183173,0.055877706883481,1.0964332130865,-4.56357928514672,595.140669025109,2.27677845648916,0.0246862574743255,1.15378698245085,32.819236366706,572.359434470552,74.1082654710528,0.0225360659190407,1.20673642647085
7,7.006638,21,20.725367,5.4075,5.42471,93.507065,NaN,1.001534,NaN,27.347637,400,400.055054,25,27.884974,8.915173,29.150143,50.038696,402.424927,400.077545,399.69342,4215.469727,9.753012,9.213348,9.169643,1.824426,1.817309,1.736573,37.09877,52.619114,20.860554,5.084925,52.541073,37.827328,90.720543,0.268803387880325,282.672791,525.793344036418,2.21287259493744,0.0558738365716393,1.09653476085462,-4.56391030326409,595.180210898916,2.27687062454643,0.0246870198628724,1.15375530799797,32.8236492945433,572.346119515025,74.1006663582274,0.0225321221384783,1.20681695640207
7,7.008259,21,20.726486,5.4075,5.415566,93.506805,NaN,1.002022,NaN,27.349377,400,400.014099,25,27.894859,8.921265,29.152945,50.038696,401.596588,399.287201,398.842651,4213.350098,9.690919,9.17066,9.117068,1.814303,1.794565,1.71871,37.104053,52.462162,20.893908,5.062538,52.486542,37.863239,90.701447,0.271414369344711,277.569885,525.777823324898,2.21278437150827,0.0558559773058261,1.09670695408096,-4.55694231091968,595.178295738457,2.27685786725257,0.0246854521114907,1.15377146328503,32.825769413022,572.318005944801,74.0790220896432,0.0225281378110304,1.20692806317229
7,7.009479,21,20.729849,5.4075,5.415484,93.530457,NaN,1.002053,NaN,27.3631,400,400.378204,25,27.905968,8.928299,29.209879,50.038696,402.485992,400.091888,399.701202,4223.027832,9.745789,9.218345,9.156117,1.831908,1.807473,1.731285,37.090439,52.425709,20.900166,5.08371,52.562645,37.834099,90.720047,0.234835296869278,272.978607,525.773598420694,2.21274474475473,0.0558447315343308,1.0967855897793,-4.55169885609121,595.200731050961,2.27689641417913,0.0246833479420412,1.15377774505587,32.8321406159704,572.311821855635,74.0788586044507,0.0225237004089617,1.20700095398029
7,7.010495,21,20.731121,5.4075,5.419108,93.560822,NaN,1.000527,NaN,27.362675,400,400.642334,25,27.903131,8.923172,29.260736,50.038696,402.485992,400.091888,399.701202,4223.027832,9.745789,9.218345,9.156117,1.831908,1.807473,1.731285,37.090439,52.425709,20.900166,5.08371,52.562645,37.834099,90.720047,0.234835296869278,272.978607,525.774129608211,2.21272628522244,0.0558365584736193,1.09682336248747,-4.5473327053495,595.233929567841,2.27697838597565,0.0246848368372429,1.15374311120583,32.8345502162369,572.308277083568,74.0777979099114,0.0225219063993167,1.2070325503179
7,7.010088,21,20.73267,5.4075,5.418338,93.552254,NaN,1.000858,NaN,27.35162,400,400.631622,25,27.903688,8.919456,29.300529,50.038696,402.004974,399.919403,399.359711,4217.479492,9.676986,9.192392,9.165547,1.812337,1.799053,1.720945,37.106361,52.492401,20.90682,5.090033,52.64941,37.870358,90.693306,0.297767788171768,274.296783,525.774664532809,2.21273636368203,0.0558400518385211,1.09680311327137,-4.54908168630055,595.221809232849,2.27693490766601,0.0246817921739481,1.153779637848,32.8374843978162,572.315265204639,74.0858720011979,0.022520809612066,1.20703330262114
7,7.010088,21,20.73267,5.4075,5.410769,93.516441,NaN,1.000858,NaN,27.358967,400,400.394073,25,27.906574,8.919633,29.299004,50.038696,401.99469,399.882965,399.317688,4215.638184,9.678251,9.206773,9.162807,1.817426,1.803759,1.722851,37.099743,52.466976,20.887451,5.093109,52.548939,37.813698,90.74015,0.259166538715363,281.418427,525.766362614958,2.21270656119011,0.0558376136154208,1.09685995157294,-4.54908168630055,595.180487813772,2.2768222183205,0.0246779722985721,1.15384158274855,32.8374843978162,572.304916837346,74.0772987338025,0.022519814026806,1.20706783861744
7,7.008634,21,20.735159,5.4075,5.406795,93.469513,NaN,1.001115,NaN,27.384649,400,400.372803,25,27.912758,8.939472,29.303719,50.038696,401.99469,399.882965,399.317688,4215.638184,9.678251,9.206773,9.162807,1.817426,1.803759,1.722851,37.099743,52.466976,20.887451,5.093109,52.548939,37.813698,90.74015,0.259166538715363,281.418427,525.766932642468,2.21273775638443,0.0558497024897016,1.09679677741428,-4.55533051935492,595.122744168808,2.27664797539905,0.0246695436014475,1.15395787791458,32.8421988204697,572.321353956369,74.0945870459005,0.0225185531453404,1.20705166195654
7,7.009203,21,20.738647,5.4075,5.406795,93.469513,NaN,1.001411,NaN,27.384649,400,400.372803,25,27.912758,8.95459,29.334499,50.038696,401.993378,399.87204,399.320099,4224.109375,9.678205,9.207651,9.164264,1.814826,1.797417,1.706338,37.119217,52.563503,20.906807,5.084792,52.472034,37.816792,90.73233,0.251040697097778,274.440002,525.76500379648,2.21271942423355,0.0558444700620133,1.09683317975422,-4.55288501954487,595.117707143198,2.27661076808829,0.0246647487467956,1.15400688527221,32.8488047328345,572.322841960097,74.1009633850635,0.0225147143999941,1.20710089151834
7,7.010516,21,20.741402,5.4075,5.402097,93.434624,NaN,1.000654,NaN,27.409943,400,400.227295,25,27.92421,8.938513,29.302429,50.036205,400.439148,398.279144,397.639709,4210.602539,9.616222,9.171981,9.122168,1.793537,1.786179,1.709447,37.116787,52.535168,20.951597,5.047263,52.576099,37.890907,90.695961,0.275547444820404,276.882507,525.755399259496,2.21265862454329,0.0558308856795193,1.09695250068944,-4.5472424651843,595.073463963399,2.27647155096886,0.0246572412558077,1.15410625935222,32.8540218254964,572.307931633431,74.092674366235,0.0225101363781064,1.20719347355639
7,7.010045,21,20.741901,5.4075,5.389398,93.407814,NaN,1.000869,NaN,27.428165,400,399.909424,25,27.933418,8.921064,29.254585,50.036205,400.439148,398.279144,397.639709,4210.602539,9.616222,9.171981,9.122168,1.793537,1.786179,1.709447,37.116787,52.535168,20.951597,5.047263,52.576099,37.890907,90.695961,0.275547444820404,276.882507,525.743065726502,2.21262378684515,0.0558311238788698,1.09701783255388,-4.54926647258225,595.041800674817,2.27638181780166,0.0246536957307325,1.15415996174214,32.8549667165893,572.29695785798,74.0843201188639,0.0225085117038745,1.207237879863
7,7.011343,21,20.743078,5.4075,5.38049,93.429817,NaN,1.001289,NaN,27.438814,400,399.691956,25,27.934301,8.913297,29.240047,50.036205,402.009735,399.797943,399.337219,4217.611816,9.696174,9.206759,9.185033,1.796264,1.802428,1.704095,37.095463,52.49757,20.948481,5.051559,52.524918,37.888332,90.697235,0.266324907541275,275.394623,525.728890532257,2.21254688046751,0.0558163243561791,1.09716801470574,-4.54368888498499,595.065494774536,2.27643853925719,0.0246544259317876,1.15413819535039,32.8571953796605,572.272903058652,74.06613144068,0.0225048556952815,1.20733656559506
7,7.012907,21,20.745699,5.4075,5.387755,93.486526,NaN,1.000396,NaN,27.428368,400,399.889648,25,27.936123,8.914494,29.266706,50.036205,401.187988,399.01535,398.438477,4215.308594,9.63599,9.173723,9.1375,1.804483,1.797916,1.707875,37.090893,52.566151,20.962841,5.037977,52.499844,37.842201,90.716377,0.284544408321381,273.990997,525.7315566963,2.21252511448648,0.0558042963267438,1.09721351769204,-4.53696932176535,595.127157350535,2.27658910963336,0.0246568736958149,1.15407641964437,32.8621579301554,572.271243641973,74.0686230609296,0.0225017067772979,1.20738286115751
7,7.013652,21,20.744984,5.4075,5.403001,93.564644,NaN,1.002031,NaN,27.41902,400,399.747864,25,27.927465,8.91222,29.287918,50.036205,401.187988,399.01535,398.438477,4215.308594,9.63599,9.173723,9.1375,1.804483,1.797916,1.707875,37.090893,52.566151,20.962841,5.037977,52.499844,37.842201,90.716377,0.284544408321381,273.990997,525.745757726568,2.21256117210203,0.0558023646191507,1.0971464685048,-4.53376890754862,595.218337864171,2.27684258659598,0.0246661850729425,1.153930939594,32.8608042100257,572.282154723556,74.0766056164133,0.0225035713631298,1.2073352660074
7,7.016234,21,20.748423,5.4075,5.409027,93.576736,NaN,1.002079,NaN,27.412439,400,399.793274,25,27.925993,8.912163,29.347296,50.036205,401.501831,399.289063,398.809113,4214.820313,9.679832,9.188538,9.172257,1.802491,1.795672,1.707422,37.088562,52.573074,20.953674,5.053365,52.491798,37.848724,90.723785,0.283180624246597,276.28064,525.743613968755,2.21250176172289,0.0557806015183814,1.0972664590598,-4.52267900256612,595.227329490328,2.2768439759799,0.0246627498474211,1.15395825353211,32.867314996931,572.269264115892,74.0710014320553,0.0224984104548341,1.20743182982155
7,7.015276,21,20.751715,5.4075,5.409614,93.570015,NaN,1.001027,NaN,27.407499,400,399.954285,25,27.923765,8.92885,29.331989,50.036205,401.501831,399.289063,398.809113,4214.820313,9.679832,9.188538,9.172257,1.802491,1.795672,1.707422,37.088562,52.573074,20.953674,5.053365,52.491798,37.848724,90.723785,0.283180624246597,276.28064,525.747506541261,2.21253492085153,0.0557895833717775,1.09720069162464,-4.5267933301119,595.214823728349,2.27678773774009,0.0246575125838156,1.15401606918564,32.8735467166559,572.288184162245,74.0915262993295,0.0224964766490126,1.20741973084355
7,7.01305,21,20.752674,5.4075,5.406437,93.589401,NaN,1.00055,NaN,27.380447,400,400.078003,25,27.925739,8.93336,29.375534,50.036205,401.910187,399.663788,399.16272,4218.654297,9.67556,9.190488,9.149384,1.789585,1.783381,1.695125,37.094234,52.503078,20.9816,5.029942,52.577354,37.864857,90.717651,0.274682492017746,272.385132,525.751568667498,2.21259409361577,0.0558090002425832,1.09708207418084,-4.53635499401815,595.235811665181,2.27683851967851,0.0246582619812229,1.15399595845812,32.8753619526133,572.31088946759,74.1117456901968,0.0224975660552415,1.2073587460744
7,7.014122,21,20.754419,5.4075,5.398247,93.636726,NaN,1.00045,NaN,27.360718,400,400.252289,25,27.930397,8.914314,29.439289,50.036205,402.040894,399.748627,399.249725,4222.461426,9.70085,9.210663,9.169949,1.79049,1.776119,1.691643,37.115906,52.52713,20.985136,5.017598,52.746174,37.870777,90.726944,0.299911469221115,276.908997,525.738947896719,2.2125273096628,0.0557965175698906,1.09721235178617,-4.53174998728662,595.28790630098,2.27696882597962,0.0246609091774636,1.15393859818102,32.8786648002135,572.291623891339,74.0983625172907,0.0224937256482097,1.20745025502812
7,7.015093,21,20.755932,5.4075,5.387036,93.666283,NaN,1.000769,NaN,27.353817,400,400.348572,25,27.929285,8.919872,29.478888,50.036205,402.040894,399.748627,399.249725,4222.461426,9.70085,9.210663,9.169949,1.79049,1.776119,1.691643,37.115906,52.52713,20.985136,5.017598,52.746174,37.870777,90.726944,0.299911469221115,276.908997,525.723352805266,2.21245187300764,0.0557839923408793,1.09735901770689,-4.52757930976423,595.319831357766,2.27704568984143,0.024661981048171,1.15390876984332,32.8815283601595,572.268832267169,74.0817186840617,0.0224898112380352,1.20755000904288
7,7.015358,21,20.75861,5.4075,5.382446,93.681831,NaN,1.001635,NaN,27.337914,400,400.302979,25,27.927143,8.920459,29.434807,50.036205,401.79953,399.558868,399.020264,4221.469238,9.679063,9.199209,9.161283,1.805481,1.78766,1.701295,37.107681,52.55687,20.95097,5.053895,52.509289,37.85994,90.72541,0.279583752155304,285.10083,525.717416823665,2.21242525440504,0.0557800816227326,1.09741060631733,-4.52644114756703,595.333911999319,2.27706607136589,0.024659961255628,1.15391945145674,32.8865964557734,572.265611748562,74.0830012397782,0.0224864512577523,1.20760241861807
7,7.016194,21,20.759661,5.4075,5.380361,93.684288,NaN,1.001081,NaN,27.346666,400,400.034027,25,27.924213,8.924863,29.364275,50.046173,401.948853,399.773254,399.265778,4214.986816,9.679936,9.200992,9.149621,1.799022,1.793503,1.709709,37.083298,52.673508,20.963863,5.04123,52.598915,37.876064,90.725449,0.268267303705216,286.08194,525.712292346951,2.21239011530537,0.0557717377154052,1.09747993245148,-4.52285078222553,595.335232249168,2.27706260534777,0.0246587804961844,1.15392993003043,32.8885853306987,572.25577362225,74.0764046125191,0.0224843089129214,1.20765169461598
7,7.016194,21,20.759661,5.4075,5.376892,93.673286,NaN,1.001081,NaN,27.322046,400,400.064148,25,27.918629,8.922233,29.301384,50.046173,401.948853,399.773254,399.265778,4214.986816,9.679936,9.200992,9.149621,1.799022,1.793503,1.709709,37.083298,52.673508,20.963863,5.04123,52.598915,37.876064,90.725449,0.268267303705216,286.08194,525.708485143674,2.21237644632159,0.0557706205162637,1.09750610336194,-4.52285078222553,595.322536607668,2.27702799617327,0.0246576086060747,1.15394891183018,32.8885853306987,572.25102741666,74.0724745270649,0.0224838528237234,1.20766758835788
7,7.015039,21,20.761633,5.4075,5.372334,93.667618,NaN,1.001793,NaN,27.330894,400,399.778687,25,27.918016,8.910192,29.30999,50.046173,400.874481,398.740082,398.222015,4220.750977,9.63468,9.176883,9.13058,1.800592,1.791537,1.712862,37.0881,52.613075,20.967833,5.03329,52.69154,37.829433,90.747002,0.271405339241028,282.444061,525.707401849091,2.21239568605552,0.0557797528050489,1.09746641631184,-4.52781124116581,595.313153027416,2.27698916045885,0.0246542988285719,1.15398631679881,32.8923168679236,572.262141701934,74.0845860098486,0.0224826753531986,1.20766103062791
7,7.016131,21,20.762749,5.4075,5.372334,93.667618,NaN,1.002991,NaN,27.330894,400,399.778687,25,27.918016,8.920173,29.361416,50.046173,401.806427,399.668884,399.151733,4217.285645,9.671433,9.207018,9.153054,1.79054,1.784878,1.699217,37.120995,52.601814,20.98325,5.022153,52.54652,37.84626,90.72963,0.284243822097778,279.151672,525.703696413922,2.21236051459621,0.0557697306670765,1.09753645775656,-4.52312133669903,595.311544100418,2.2769772737307,0.0246527676516937,1.15400194955519,32.8944285117233,572.252438010218,74.0781969232647,0.0224804724230052,1.20771087676463
7,7.017312,21,20.765884,5.4075,5.376544,93.633018,NaN,1.00204,NaN,27.336737,400,399.719513,25,27.912689,8.92282,29.368765,50.046173,401.806427,399.668884,399.151733,4217.285645,9.671433,9.207018,9.153054,1.79054,1.784878,1.699217,37.120995,52.601814,20.98325,5.022153,52.54652,37.84626,90.72963,0.284243822097778,279.151672,525.704309625478,2.21233907075506,0.055760250903709,1.09758043820748,-4.51804982123775,595.267093280836,2.27683502137167,0.0246447821198869,1.15410570030268,32.9003599555948,572.252039120944,74.0824901147992,0.0224768657155459,1.20776095495092
7,7.018149,21,20.766953,5.4075,5.377631,93.620094,NaN,1.001344,NaN,27.339848,400,399.697205,25,27.906507,8.927596,29.363766,50.046173,400.716705,398.620361,398.066284,4226.532227,9.617831,9.175612,9.123443,1.778083,1.765402,1.686513,37.161697,52.64534,20.960119,5.040754,52.602829,37.864815,90.736115,0.277755826711655,280.861053,525.70266250722,2.2123164017046,0.05575292362877,1.09762592478396,-4.51445592262002,595.250635528884,2.27678296753422,0.0246419395856983,1.15414306449777,32.9023823570629,572.246570407109,74.0795387382989,0.0224751238409797,1.20779589861976
7,7.019107,21,20.768494,5.4075,5.370149,93.594406,NaN,1.001221,NaN,27.328657,400,399.756042,25,27.90247,8.921631,29.377422,50.046173,401.811096,399.667999,399.105896,4227.097168,9.70075,9.218568,9.172536,1.78049,1.77888,1.700864,37.192619,52.64592,21.002823,5.003347,52.567574,37.888256,90.718529,0.247145757079125,277.443481,525.691198476978,2.21225606711675,0.0557417295568431,1.0977439116078,-4.51034287597571,595.218763978803,2.27668571383475,0.0246370905294577,1.15420920358185,32.9052975794286,572.229083975104,74.0673340365279,0.0224716907086521,1.20787847552845
7,7.019403,21,20.770874,5.4075,5.367815,93.549461,NaN,1.001217,NaN,27.309444,400,399.861115,25,27.913689,8.919401,29.336954,50.046173,401.811096,399.667999,399.105896,4227.097168,9.70075,9.218568,9.172536,1.78049,1.77888,1.700864,37.192619,52.64592,21.002823,5.003347,52.567574,37.888256,90.718529,0.247145757079125,277.443481,525.687631643095,2.21223733683936,0.055738264213204,1.09778055055719,-4.50907212535168,595.163450864791,2.27651889593233,0.0246290405120707,1.15432066570707,32.9097996783537,572.227928401385,74.0698876757016,0.0224688723618842,1.20791936351874
7,7.019215,21,20.773508,5.4075,5.364363,93.526718,NaN,1.001977,NaN,27.309525,400,400.0448,25,27.924717,8.921139,29.294018,50.046173,401.937836,399.870636,399.291901,4229.093262,9.685749,9.214098,9.177227,1.782244,1.775918,1.693081,37.180195,52.605179,21.021786,4.982035,52.624218,37.891708,90.713379,0.271100163459778,277.78656,525.684480209967,2.21222978414101,0.055738876273157,1.09779457609806,-4.50987921899883,595.133394695769,2.27641923994429,0.0246230084200944,1.15439724098043,32.9147817990618,572.231223878023,74.0765006410814,0.0224661933044369,1.20794927296832
7,7.021001,21,20.773262,5.4075,5.353719,93.513763,NaN,1.001148,NaN,27.31249,400,400.27597,25,27.923178,8.926208,29.230366,50.046173,401.937836,399.870636,399.291901,4229.093262,9.685749,9.214098,9.177227,1.782244,1.775918,1.693081,37.180195,52.605179,21.021786,4.982035,52.624218,37.891708,90.713379,0.271100163459778,277.78656,525.666730957579,2.21213031718098,0.0557190787962058,1.09798980179923,-4.50221249301325,595.118794560506,2.2763810737106,0.0246219653490729,1.15441634972807,32.9143165187,572.196135143236,74.0470909748399,0.0224631030759011,1.20806319405692
7,7.022238,21,20.775902,5.4075,5.335454,93.536667,NaN,1.001799,NaN,27.314222,400,400.235992,25,27.915991,8.921747,29.222237,50.042507,401.81778,399.602356,399.116577,4225.829102,9.693805,9.209665,9.163007,1.776665,1.767452,1.690004,37.170658,52.622391,21.021782,4.983307,52.762894,37.953041,90.670769,0.258317828178406,276.033844,525.642473219759,2.21201846896317,0.0557018648422901,1.09820769984209,-4.49690331754232,595.141423465394,2.27642506048886,0.0246207885879576,1.1544135530691,32.919309554004,572.163232516397,74.0237517202777,0.022456941976131,1.20821481427786
7,7.023507,21,20.778528,5.4075,5.320818,93.570541,NaN,1.001189,NaN,27.314625,400,400.065216,25,27.912216,8.92634,29.293959,50.042507,401.877136,399.699463,399.177429,4223.766602,9.673608,9.196261,9.154259,1.794145,1.77884,1.695908,37.143032,52.563122,21.010334,5.00205,52.702511,37.973564,90.662682,0.264031887054443,275.111755,525.622087181737,2.21191988467704,0.0556855307594755,1.09840040713349,-4.4914575378528,595.176737041613,2.2765037293522,0.0246207995721869,1.15439148914785,32.9242756355816,572.134904046707,74.004181424525,0.0224512374128186,1.20835097269154
7,7.021927,21,20.780968,5.4075,5.31977,93.575867,NaN,1.000696,NaN,27.301548,400,400.075134,25,27.912249,8.927061,29.362545,50.042507,401.877136,399.699463,399.177429,4223.766602,9.673608,9.196261,9.154259,1.794145,1.77884,1.695908,37.143032,52.563122,21.010334,5.00205,52.702511,37.973564,90.662682,0.264031887054443,275.111755,525.626304703135,2.21196662916618,0.0556996631344696,1.09830667373358,-4.49823805543406,595.179363816701,2.27649451160566,0.024618025364486,1.15441648613198,32.9288895438494,572.156610115504,74.0257454858497,0.0224505497073099,1.2083159291527
7,7.022482,21,20.78159,5.4075,5.311352,93.585548,NaN,1.001666,NaN,27.326925,400,400.09198,25,27.908844,8.943755,29.32136,50.042507,401.424438,399.207214,398.708527,4223.607422,9.665311,9.197692,9.152922,1.787264,1.769019,1.688777,37.137238,52.639111,21.014696,4.99123,52.685093,37.986324,90.64653,0.268904179334641,279.357513,525.615172814699,2.21191555281981,0.0556918688029799,1.09840631212605,-4.49585615915635,595.189642020723,2.27651836277791,0.0246182045438703,1.15440838279075,32.9300656468025,572.140274320976,74.0131441473613,0.0224482746786797,1.20838056989141
7,7.022482,21,20.78159,5.4075,5.305441,93.586449,NaN,1.001666,NaN,27.33848,400,399.923859,25,27.915466,8.938087,29.290699,50.042507,401.912109,399.747833,399.217346,4222.65918,9.667736,9.207051,9.159754,1.789371,1.775672,1.689158,37.135658,52.801853,21.024252,4.976958,52.685375,38.016811,90.640121,0.294528782367706,288.056152,525.60868000228,2.21189223582703,0.0556899651846827,1.09845121729155,-4.49585615915635,595.190682141971,2.27652119893594,0.0246183004808344,1.15440681618538,32.9300656468025,572.132179597942,74.0064454036144,0.0224474974521522,1.20840781432813
7,7.021863,21,20.783726,5.4075,5.305441,93.586449,NaN,1.001097,NaN,27.33848,400,399.923859,25,27.915466,8.929347,29.357492,50.042507,401.912109,399.747833,399.217346,4222.65918,9.667736,9.207051,9.159754,1.789371,1.775672,1.689158,37.135658,52.801853,21.024252,4.976958,52.685375,38.016811,90.640121,0.294528782367706,288.056152,525.610783801503,2.21191217145305,0.0556956346841112,1.09841135558983,-4.49851273376129,595.187599622242,2.27649845596506,0.0246153761287664,1.15443680314794,32.9341042801994,572.143895154688,74.019292343985,0.0224461964107878,1.20840163568487
7,7.024007,21,20.787909,5.4075,5.301004,93.596481,NaN,1.001513,NaN,27.330307,400,399.742645,25,27.916637,8.927035,29.426861,50.042507,400.893524,398.689514,398.112091,4224.774414,9.630425,9.185069,9.122599,1.778645,1.769511,1.687971,37.161457,52.643867,21.036985,4.95482,52.596054,37.903896,90.72802,0.276965379714966,282.936401,525.598622349876,2.21182562069439,0.0556745729015789,1.09858317740924,-4.4893120460772,595.193144639937,2.27648550237109,0.024610718953285,1.15447807768771,32.9420123623406,572.123235696483,74.0083691163249,0.0224394640241203,1.20853631399738
7,7.024854,21,20.788544,5.4075,5.300633,93.636177,NaN,1.001211,NaN,27.327744,400,399.735474,25,27.923262,8.931813,29.443657,50.042507,401.834076,399.583313,399.121155,4224.901367,9.679634,9.20717,9.162329,1.782722,1.777208,1.687921,37.199703,52.650654,21.022612,4.967495,52.763935,37.926991,90.707458,0.272164642810821,280.203796,525.595335473117,2.2117968824787,0.0556667006473544,1.09864057424696,-4.48567784802532,595.238055437753,2.27660369182096,0.0246140754098987,1.15441799399422,32.9432127430476,572.114683929054,74.0022301492398,0.0224379224130976,1.20857501125471
7,7.024514,21,20.78903,5.4075,5.31315,93.668953,NaN,1.001732,NaN,27.325302,400,399.746643,25,27.934807,8.929914,29.404303,50.042507,401.834076,399.583313,399.121155,4224.901367,9.679634,9.20717,9.162329,1.782722,1.777208,1.687921,37.199703,52.650654,21.022612,4.967495,52.763935,37.926991,90.707458,0.272164642810821,280.203796,525.610242102404,2.21185721288907,0.0556738429508482,1.09852349412714,-4.48713663601308,595.275190868933,2.2767016712845,0.0246168986307395,1.15436793348975,32.9441314409061,572.136718859911,74.0211799489616,0.0224394858621016,1.20850835870346
7,7.024711,21,20.789707,5.4075,5.321747,93.705017,NaN,1.001295,NaN,27.325752,400,399.866852,25,27.940886,8.909883,29.413103,50.042507,401.587921,399.344666,398.818024,4230.381836,9.678702,9.19827,9.141909,1.785308,1.777476,1.695936,37.212654,52.605499,21.010122,4.981449,52.689365,38.005852,90.642853,0.311205744743347,292.064758,525.619016405535,2.21188478350447,0.0556748077375919,1.09847085501467,-4.48629139054788,595.315844929522,2.27680795118441,0.0246198098353402,1.15431493453906,32.9454111637592,572.147809887403,74.0313563515426,0.0224397820039289,1.20848155818252
7,7.024245,21,20.792583,5.4075,5.324899,93.679909,NaN,1.001519,NaN,27.310289,400,399.957397,25,27.937647,8.904465,29.348721,50.042507,401.587921,399.344666,398.818024,4230.381836,9.678702,9.19827,9.141909,1.785308,1.777476,1.695936,37.212654,52.605499,21.010122,4.981449,52.689365,38.005852,90.642853,0.311205744743347,292.064758,525.624062149532,2.21191221993173,0.0556800881811922,1.09841691892407,-4.48829083279367,595.28271482537,2.27669834061467,0.0246132028936403,1.15439874319526,32.9508472720847,572.163788977031,74.0488215872526,0.0224380517033741,1.20847254099962
7,7.025192,21,20.794716,5.4075,5.331359,93.614426,NaN,1.000788,NaN,27.30426,400,399.866455,25,27.933636,8.899713,29.247786,50.045692,401.599335,399.466644,398.967377,4228.704102,9.675638,9.196425,9.159416,1.780083,1.772554,1.685226,37.214523,52.588528,21.030121,4.965956,52.668842,38.037857,90.63047,0.276534467935562,285.718353,525.627940347185,2.21190721273518,0.0556734998229207,1.09842881333843,-4.48422769436496,595.204039916164,2.27646953881672,0.0246033169169171,1.15454241042608,32.9548786225358,572.166836280075,74.0544894887107,0.022435923981083,1.20849547866586
7,7.027705,21,20.797924,5.4075,5.340676,93.57563,NaN,1.001734,NaN,27.290062,400,399.949158,25,27.939945,8.911846,29.275291,50.045692,401.753571,399.611664,399.104034,4223.0625,9.684062,9.204226,9.15026,1.775413,1.780539,1.693895,37.206631,52.714088,21.042599,4.952842,52.761147,38.0303,90.647438,0.273037016391754,284.094482,525.629636947548,2.21186307537453,0.0556535072835891,1.09851977842134,-4.47344759407554,595.15461629949,2.27631325859325,0.0245948016350084,1.15465504163342,32.9609411249081,572.158708369666,74.05249595834,0.0224315052653245,1.20857275490983
7,7.026208,21,20.798605,5.4075,5.344275,93.576263,NaN,1.000924,NaN,27.285213,400,400.017944,25,27.948565,8.9076,29.318916,50.045692,401.25766,399.16275,398.609711,4230.206055,9.66059,9.203451,9.152742,1.776594,1.760876,1.686198,37.230011,52.659218,21.041565,4.942946,52.691097,37.998745,90.654922,0.264134109020233,285.573914,525.638675846701,2.21192545171275,0.0556683600071835,1.09839613438122,-4.47986897203407,595.154364173638,2.27630800398158,0.0245939380682861,1.15466350472734,32.9622279928894,572.18189385641,74.0726850932173,0.0224329572675731,1.20850532553085
7,7.027327,21,20.798513,5.4075,5.332591,93.563972,NaN,1.001708,NaN,27.302687,400,399.965363,25,27.94865,8.926755,29.313686,50.045692,401.25766,399.16275,398.609711,4230.206055,9.66059,9.203451,9.152742,1.776594,1.760876,1.686198,37.230011,52.659218,21.041565,4.942946,52.691097,37.998745,90.654922,0.264134109020233,285.573914,525.622039570927,2.21184334854666,0.0556543624484537,1.09855687145782,-4.47506892600279,595.140304890834,2.27627028305122,0.0245927557233285,1.15468365537327,32.9620541447427,572.15318038236,74.0487908421683,0.0224303069453156,1.20860053277374
7,7.02735,21,20.801523,5.4075,5.324273,93.531494,NaN,1.002274,NaN,27.314074,400,399.848053,25,27.945488,8.925264,29.324579,50.045692,401.769531,399.610291,399.054962,4227.796875,9.684176,9.216207,9.157304,1.774223,1.767185,1.695558,37.223141,52.596691,21.030743,4.950421,52.774563,38.038265,90.630318,0.256469547748566,276.233704,525.61282334878,2.2118097939773,0.0556514747521211,1.09862157460764,-4.47497027163593,595.098455254128,2.27613597374845,0.0245851853035463,1.15478270121943,32.967741701154,572.148281207931,74.0491773359902,0.0224264240669983,1.20866387657364
7,7.028497,21,20.804804,5.4075,5.327997,93.492302,NaN,1.002075,NaN,27.322388,400,399.835724,25,27.947369,8.927317,29.348309,50.045692,401.769531,399.610291,399.054962,4227.796875,9.684176,9.216207,9.157304,1.774223,1.767185,1.695558,37.223141,52.596691,21.030743,4.950421,52.774563,38.038265,90.630318,0.256469547748566,276.233704,525.613016756803,2.21178756843441,0.0556421840632114,1.09866712284569,-4.47005073269901,595.048455441356,2.27597761316401,0.0245765315337866,1.15489746928727,32.9739406183626,572.147921961547,74.0537197042036,0.0224226706191332,1.20871614939444
7,7.029764,21,20.806808,5.4075,5.33234,93.514015,NaN,1.001999,NaN,27.337435,400,399.805847,25,27.948057,8.917695,29.325054,50.045692,400.855774,398.736359,398.150513,4231.676758,9.643002,9.19453,9.134947,1.784692,1.768579,1.702146,37.221645,52.712223,21.020309,4.96231,52.787899,38.042686,90.628601,0.288941890001297,274.915527,525.613482685431,2.2117639283639,0.0556319987932405,1.0987156872414,-4.46461721756782,595.070636572472,2.27602467681667,0.0245761053946703,1.15488762668068,32.9777264879214,572.144207282406,74.0536024104618,0.0224200434353668,1.20875985418414
7,7.029936,21,20.807943,5.4075,5.32508,93.529411,NaN,1.002273,NaN,27.330622,400,399.794159,25,27.947437,8.919593,29.312275,50.045692,401.782806,399.59201,399.01886,4229.562012,9.69094,9.221684,9.16728,1.778435,1.763248,1.687867,37.262966,52.716663,21.073011,4.912404,52.748756,38.028545,90.636536,0.290424227714539,285.588379,525.604921217706,2.21172974871515,0.0556280903914209,1.0987819972384,-4.46387965493426,595.086777746006,2.2760610902625,0.0245761937828739,1.15487663524903,32.9798705583136,572.134884639065,74.0475641592448,0.0224178634356578,1.20880894054915
7,7.029936,21,20.807943,5.4075,5.314567,93.572952,NaN,1.002273,NaN,27.323408,400,399.693359,25,27.949316,8.918187,29.340076,50.045692,401.782806,399.59201,399.01886,4229.562012,9.69094,9.221684,9.16728,1.778435,1.763248,1.687867,37.262966,52.716663,21.073011,4.912404,52.748756,38.028545,90.636536,0.290424227714539,285.588379,525.593369301948,2.21168826516904,0.055624707073301,1.09886202573992,-4.46387965493426,595.137060571392,2.27619821233359,0.0245808267143107,1.15480049416915,32.9798705583136,572.120481898954,74.0356495792406,0.0224164822025576,1.20885750350698
7,7.03091,21,20.807606,5.4075,5.301309,93.640106,NaN,1.001414,NaN,27.314934,400,399.568054,25,27.952755,8.925563,29.447315,50.038296,401.60672,399.433929,398.86908,4225.279297,9.678887,9.20912,9.156753,1.779605,1.762699,1.687329,37.284752,52.752274,21.099041,4.893617,52.686245,38.089035,90.613045,0.294324725866318,288.058563,525.575487910943,2.21160459509529,0.0556115396201006,1.09902584550924,-4.45970325099108,595.215092312273,2.27641323302712,0.0245884310746817,1.1546786329582,32.9792339580898,572.090678506241,74.0104991645541,0.0224140056621936,1.20895281740737
