P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.031214,21,20.807932,5.4075,5.301309,93.640106,NaN,1.001408,NaN,27.314934,400,399.568054,25,27.952755,8.917561,29.518572,50.038296,401.032349,398.877075,398.273163,4224.12207,9.642842,9.190218,9.141661,1.789714,1.767662,1.68981,37.30249,52.712254,21.056347,4.935798,52.745132,38.046902,90.628639,0.284230351448059,284.223267,525.574454149245,2.21159481130115,0.0556087621767767,1.09904545349513,-4.45839982281291,595.214621978978,2.2764097653521,0.0245879857621393,1.15468320850132,32.9798497792009,572.088012654053,74.0087751171724,0.0224133807183114,1.20896689425122
7,7.031317,21,20.810173,5.4075,5.291716,93.730255,NaN,1.001126,NaN,27.309851,400,399.674896,25,27.953651,8.920441,29.528679,50.038296,401.032349,398.877075,398.273163,4224.12207,9.642842,9.190218,9.141661,1.789714,1.767662,1.68981,37.30249,52.712254,21.056347,4.935798,52.745132,38.046902,90.628639,0.284230351448059,284.223267,525.563560333064,2.21155363080445,0.0556047337804001,1.09912527202052,-4.4579582104858,595.315478059546,2.27666967821594,0.0245945118638279,1.15455794462464,32.9840828798115,572.078739027234,74.0044114264869,0.0224099532888523,1.20903311332681
7,7.033296,21,20.812628,5.4075,5.294239,93.814003,NaN,1.001174,NaN,27.308456,400,400.058655,25,27.949215,8.922264,29.481953,50.038296,402.463531,399.754974,399.754425,4235.250488,9.802877,9.188562,9.144127,1.790132,1.775097,1.683803,37.305168,52.725838,21.058846,4.936964,52.793938,38.013371,90.653793,0.284566670656204,283.958435,525.559602414001,2.21149990207418,0.0555874716550085,1.09923373284855,-4.44947420649555,595.408627828094,2.27690708863151,0.0246000615113126,1.15444728890759,32.9887198169599,572.06558820318,73.9971574013518,0.0224059125268665,1.20911578481585
7,7.032062,21,20.816061,5.4075,5.299556,93.828468,NaN,1.00172,NaN,27.303661,400,400.419525,25,27.939341,8.917144,29.497927,50.038296,401.510986,399.284271,398.781311,4227.99707,9.684589,9.198156,9.175671,1.794383,1.777412,1.68989,37.303818,52.625614,21.083233,4.914475,52.876728,38.004936,90.680695,0.264253705739975,280.406036,525.569643678144,2.21156060147189,0.0556004516814557,1.09911352652794,-4.45476417071058,595.420382532633,2.27691610853291,0.0245969102638972,1.15447031080052,32.9952032809582,572.09435246097,74.0260127578726,0.0224047844141922,1.20907208178166
7,7.032598,21,20.8155,5.4075,5.303245,93.819061,NaN,1.001533,NaN,27.297432,400,400.326721,25,27.934019,8.914164,29.493923,50.038296,401.510986,399.284271,398.781311,4227.99707,9.684589,9.198156,9.175671,1.794383,1.777412,1.68989,37.303818,52.625614,21.083233,4.914475,52.876728,38.004936,90.680695,0.264253705739975,280.406036,525.571875518552,2.21155791430846,0.055596743465822,1.09911996428858,-4.45246633616642,595.410330389688,2.2768924766996,0.024596676627159,1.1544787250459,32.9941438478907,572.092162625274,74.0233739222431,0.0224052094468988,1.20907074094827
7,7.033848,21,20.820965,5.4075,5.304594,93.831215,NaN,1.001143,NaN,27.322517,400,399.955536,25,27.92849,8.91538,29.457539,50.038296,401.351318,399.173553,398.627869,4231.408203,9.689841,9.217214,9.188501,1.786261,1.776545,1.686161,37.347786,52.765362,21.081335,4.908431,52.75565,38.023201,90.658226,0.284374326467514,280.6203,525.569107350173,2.21152301778027,0.05558576391984,1.09919031532052,-4.44710809766542,595.416491024396,2.27687263948897,0.0245905071010414,1.154534162676,33.0044634316896,572.092290098305,74.0315418274165,0.0223990375290949,1.20915541227104
7,7.033579,21,20.820215,5.4075,5.305744,93.847755,NaN,1.001917,NaN,27.332645,400,399.91629,25,27.924911,8.930841,29.514172,50.038296,401.351318,399.173553,398.627869,4231.408203,9.689841,9.217214,9.188501,1.786261,1.776545,1.686161,37.347786,52.765362,21.081335,4.908431,52.75565,38.023201,90.658226,0.284374326467514,280.6203,525.571286205343,2.21153621254423,0.0555885898227521,1.09916418546871,-4.44826112943633,595.436666795897,2.27693264165452,0.0245932882437358,1.15449507850835,33.0030473245171,572.095191115401,74.0328346397025,0.0224001640948619,1.20913393409907
7,7.035197,21,20.821676,5.4075,5.309408,93.758583,NaN,1.001343,NaN,27.317486,400,399.936188,25,27.921276,8.93135,29.548008,50.038296,401.873077,399.708099,399.124603,4235.737793,9.686485,9.225612,9.174316,1.797609,1.787955,1.70033,37.337242,52.81332,21.066536,4.927433,52.759117,38.012245,90.675179,0.296571344137192,288.478699,525.569811331571,2.21149861971513,0.0555749995060726,1.09924061238773,-4.44132629906767,595.331605584668,2.27663654541438,0.0245818184411427,1.15466995609285,33.0058058657034,572.08541211613,74.0269025650425,0.022397573982779,1.20918972240232
7,7.035093,21,20.82432,5.4075,5.309319,93.631859,NaN,1.001205,NaN,27.295801,400,399.983002,25,27.918823,8.924403,29.531351,50.038296,400.894073,398.745575,398.197998,4226.570313,9.640935,9.187511,9.143845,1.778059,1.773325,1.691777,37.327255,52.7812,21.073626,4.918823,52.663113,37.938412,90.7117,0.278185606002808,286.616394,525.570067175262,2.21150161415015,0.0555759199933262,1.09923458169362,-4.4417720118845,595.181451727455,2.27620952326453,0.0245647409104666,1.15492768280976,33.0107976793424,572.092373341497,74.036559945363,0.0223952506450663,1.20920737371121
7,7.036383,21,20.824986,5.4075,5.310166,93.537003,NaN,1.001443,NaN,27.292141,400,399.839417,25,27.924269,8.931578,29.435339,50.038296,400.894073,398.745575,398.197998,4226.570313,9.640935,9.187511,9.143845,1.778059,1.773325,1.691777,37.327255,52.7812,21.073626,4.918823,52.663113,37.938412,90.7117,0.278185606002808,286.616394,525.566611216012,2.21146345958193,0.0555644216686681,1.0993113517883,-4.43624381302965,595.070930043807,2.27590369615698,0.0245537461727594,1.15510309600732,33.0120549971404,572.080618215212,74.0278212888451,0.0223933709616894,1.20925747183548
7,7.035188,21,20.8267,5.4075,5.314086,93.440285,NaN,1.00131,NaN,27.281555,400,399.787506,25,27.924606,8.924485,29.333582,50.033516,400.953308,398.743164,398.238098,4229.575195,9.659014,9.200703,9.155868,1.783546,1.777876,1.69772,37.340683,52.757687,21.08946,4.912993,52.794701,37.989685,90.690788,0.254838436841965,282.834106,525.574984099547,2.21151737556309,0.0555765865616544,1.09920433239158,-4.44136487017101,594.956724436716,2.27558072682364,0.0245411220070335,1.15529733455988,33.0152906573043,572.103175463944,74.0490038401767,0.0223935944433478,1.20920793599736
7,7.035413,21,20.826023,5.4075,5.312145,93.34758,NaN,1.00092,NaN,27.274403,400,399.752899,25,27.927195,8.928524,29.362534,50.033516,400.982574,398.817963,398.328308,4227.730469,9.645267,9.189584,9.148497,1.7908,1.784532,1.709225,37.344559,52.784157,21.058626,4.942378,52.786957,38.055416,90.639343,0.271676868200302,279.89444,525.572085399727,2.21150247541057,0.0555739088337695,1.09923365880933,-4.44040060384322,594.850594718808,2.27529571709306,0.0245321804941702,1.1554515536474,33.0140126522132,572.096486143345,74.0424732864031,0.0223937189551301,1.20921999466143
7,7.033813,21,20.830809,5.4075,5.302796,93.284584,NaN,1.001591,NaN,27.272667,400,399.793671,25,27.929279,8.923174,29.401466,50.033516,400.982574,398.817963,398.328308,4227.730469,9.645267,9.189584,9.148497,1.7908,1.784532,1.709225,37.344559,52.784157,21.058626,4.942378,52.786957,38.055416,90.639343,0.271676868200302,279.89444,525.567250025924,2.21151704632233,0.0555855049286625,1.09920177849045,-4.44725811848872,594.770872001891,2.27504614241563,0.0245189564004328,1.15563092022912,33.0230467386829,572.112261903206,74.062578447646,0.0223898197855578,1.20924120987321
7,7.033813,21,20.830809,5.4075,5.294283,93.265167,NaN,1.001591,NaN,27.258333,400,399.893646,25,27.927099,8.917638,29.416115,50.033516,401.878113,399.534943,399.206177,4229.157227,9.719461,9.215766,9.184995,1.80315,1.800685,1.715341,37.379417,52.7267,21.048847,4.940931,52.79752,38.052433,90.643951,0.281824558973312,283.835632,525.557892244586,2.21148343946141,0.0555827657102565,1.09926676700239,-4.44725811848872,594.748432781268,2.27498490415881,0.0245168897661891,1.15566543584178,33.0230467386829,572.100593339638,74.052929112772,0.022388701905464,1.20928063292999
7,7.035871,21,20.829685,5.4075,5.292171,93.300606,NaN,1.001147,NaN,27.259708,400,399.870422,25,27.927822,8.923227,29.43508,50.033516,401.504974,399.108307,398.799835,4235.986328,9.707582,9.202723,9.163037,1.810055,1.807172,1.726761,37.385963,52.751175,21.074461,4.915543,52.813919,38.017475,90.672462,0.262542992830276,285.037018,525.548569701363,2.21140888396292,0.0555633038474897,1.09941577025729,-4.43843785861503,594.791014678127,2.2751086318454,0.0245221924101876,1.15558657188004,33.020925209476,572.072191978656,74.0277857146555,0.0223872512150184,1.20935914502889
7,7.035547,21,20.829435,5.4075,5.295433,93.37812,NaN,1.001557,NaN,27.248205,400,399.835358,25,27.930277,8.912172,29.431723,50.033516,401.504974,399.108307,398.799835,4235.986328,9.707582,9.202723,9.163037,1.810055,1.807172,1.726761,37.385963,52.751175,21.074461,4.915543,52.813919,38.017475,90.672462,0.262542992830276,285.037018,525.553258114614,2.21143218751337,0.0555673096033096,1.09936992224194,-4.43982634081692,594.880945175765,2.27535568856652,0.0245307814904043,1.15544568928618,33.0204533273425,572.079722828669,74.0336441278617,0.0223882553377054,1.20932978490871
7,7.03689,21,20.834028,5.4075,5.295433,93.37812,NaN,1.001688,NaN,27.248205,400,399.835358,25,27.930277,8.912531,29.408642,50.033516,401.758453,399.354797,399.032745,4235.165527,9.739075,9.230802,9.190043,1.798572,1.790424,1.713668,37.408344,52.790817,21.095079,4.907657,52.721897,38.036285,90.661949,0.292313188314438,283.721283,525.548689474475,2.21138898153617,0.0555550573480942,1.09945663944119,-4.43407131330474,594.87430012099,2.27530682299522,0.0245245257656473,1.15551053047172,33.0291220631362,572.075003987964,74.036517605317,0.0223826129639293,1.20941727211285
7,7.036519,21,20.835548,5.4075,5.291534,93.468018,NaN,1.001937,NaN,27.248301,400,400.011688,25,27.928318,8.920408,29.383532,50.033516,401.937408,399.512726,399.245453,4235.500488,9.739741,9.21317,9.18418,1.799471,1.80609,1.710042,37.398811,52.786659,21.081537,4.91431,52.787399,38.061928,90.644974,0.309310257434845,292.998901,525.54566483412,2.21138552119942,0.0555571871977515,1.09946248727309,-4.43566104007886,594.975973819968,2.27557401502494,0.0245320177888206,1.15537316693723,33.031990562566,572.077204641694,74.0405793369079,0.0223811066139319,1.20943349938413
7,7.03536,21,20.83633,5.4075,5.278847,93.525391,NaN,1.001924,NaN,27.247677,400,400.009796,25,27.92239,8.915321,29.355093,50.033516,401.937408,399.512726,399.245453,4235.500488,9.739741,9.21317,9.18418,1.799471,1.80609,1.710042,37.398811,52.786659,21.081537,4.91431,52.787399,38.061928,90.644974,0.309310257434845,292.998901,525.535659228704,2.21137271336716,0.055563679359404,1.09948463536152,-4.44062774002208,595.041128339991,2.27574648601335,0.0245370533896249,1.15528316119237,33.0334662684411,572.074508047667,74.0395032293507,0.0223799649918283,1.20945479988778
7,7.036701,21,20.838717,5.4075,5.272117,93.567192,NaN,1.001993,NaN,27.227797,400,399.88324,25,27.919889,8.928196,29.310085,50.039612,401.103271,398.74823,398.373474,4240.366699,9.713678,9.205852,9.169927,1.806008,1.800308,1.709306,37.404121,52.742908,21.055925,4.931141,52.851471,38.121307,90.603111,0.286822646856308,286.577911,525.523695711815,2.21130298684422,0.0555492799475451,1.0996227948031,-4.43488116614941,595.085971492787,2.2758528029211,0.0245382464844306,1.15524330474898,33.0379704980434,572.055641710938,74.0274260263031,0.0223754622103748,1.20955582849388
7,7.039048,21,20.839262,5.4075,5.27527,93.588776,NaN,1.001744,NaN,27.239849,400,399.76709,25,27.922689,8.923892,29.308432,50.039612,401.65036,399.226593,398.936401,4233.728516,9.719604,9.202783,9.161375,1.809829,1.813373,1.7241,37.403996,52.754486,21.053005,4.932904,52.837326,38.174908,90.587738,0.262897521257401,281.491852,525.519174979047,2.21123993274143,0.0555288937551149,1.09975037978404,-4.42482559458347,595.110118920705,2.27591500175019,0.0245397985127061,1.15521309136601,33.0389988493855,572.034970653745,74.0111408438049,0.0223728670523406,1.20963432821991
7,7.038657,21,20.84108,5.4075,5.291427,93.578049,NaN,1.001587,NaN,27.255205,400,399.615051,25,27.935131,8.911222,29.284567,50.039612,401.65036,399.226593,398.936401,4233.728516,9.719604,9.202783,9.161375,1.809829,1.813373,1.7241,37.403996,52.754486,21.053005,4.932904,52.837326,38.174908,90.587738,0.262897521257401,281.491852,525.538273039061,2.21131632233765,0.0555376553615635,1.0996014100995,-4.4265006320835,595.095101502278,2.27586188844096,0.0245361830066199,1.15525748614418,33.0424290560999,572.065558690849,74.0391106478478,0.0223737439488599,1.20955906134835
7,7.039009,21,20.843325,5.4075,5.29734,93.552444,NaN,1.002698,NaN,27.283424,400,399.633942,25,27.936964,8.916471,29.325245,50.039612,401.026611,398.679932,398.340057,4235.695801,9.695348,9.194181,9.160336,1.823253,1.813245,1.731148,37.376637,52.836365,21.086531,4.89766,52.853397,38.178436,90.576317,0.2723208963871,281.489441,525.543577290455,2.21132835112734,0.055536348287165,1.09957891215766,-4.42499266675816,595.062277712144,2.2757573617951,0.0245304055140304,1.15533406072526,33.0466646154808,572.074757742164,74.0500272895659,0.0223720905255635,1.2095628872913
7,7.039771,21,20.842535,5.4075,5.296516,93.528786,NaN,1.001174,NaN,27.299906,400,399.688477,25,27.927486,8.924132,29.301916,50.039612,401.026611,398.679932,398.340057,4235.695801,9.695348,9.194181,9.160336,1.823253,1.813245,1.731148,37.376637,52.836365,21.086531,4.89766,52.853397,38.178436,90.576317,0.2723208963871,281.489441,525.540078678742,2.21130058925986,0.0555291376131997,1.09963444019305,-4.4217284609785,595.036085733525,2.27569121847848,0.0245289661340852,1.15536455590644,33.045174190685,572.063351579908,74.0394321637722,0.0223718900670373,1.20958919414452
7,7.041594,21,20.844635,5.4075,5.292742,93.504936,NaN,1.002004,NaN,27.306004,400,399.753632,25,27.920631,8.927011,29.300735,50.039612,401.830597,399.291016,399.149658,4228.297852,9.758434,9.195515,9.168968,1.835949,1.842296,1.754917,37.394608,52.819851,21.079033,4.904859,52.917645,38.110832,90.621651,0.27921187877655,285.671417,525.529725343629,2.21122705696673,0.0555113132941505,1.09978113117842,-4.41392030297493,595.005494943173,2.27559374223842,0.0245235729346747,1.15543613913982,33.0491359853186,572.04252010135,74.0253087605024,0.0223675252138454,1.2096924591762
7,7.041027,21,20.84758,5.4075,5.298403,93.498711,NaN,1.001168,NaN,27.328207,400,399.777557,25,27.915934,8.925205,29.352997,50.039612,401.773621,399.224457,399.095459,4238.270996,9.752571,9.203613,9.168713,1.826278,1.835319,1.742895,37.424187,52.823147,21.074451,4.905542,52.847042,38.104443,90.631187,0.285740286111832,286.724762,525.537880310991,2.21126764894588,0.0555182991847408,1.0997011447863,-4.41634867669603,594.994045943143,2.27554282061855,0.0245189043789028,1.15548860979618,33.0546914226892,572.063200109675,74.0467483341339,0.0223661821586239,1.20966828011294
7,7.04107,21,20.847368,5.4075,5.314274,93.489586,NaN,1.00184,NaN,27.349859,400,399.851868,25,27.91025,8.919239,29.400299,50.039612,401.841309,399.29425,399.106415,4242.042969,9.756464,9.20415,9.17386,1.832544,1.842598,1.752151,37.425232,52.73159,21.043428,4.940784,52.915775,38.045719,90.661842,0.277405798435211,284.798676,525.555186441813,2.21132894182975,0.0555230108789695,1.09958249708556,-4.41616450910391,594.983808468899,2.27551631622529,0.0245182228374463,1.1555017199446,33.0542915264607,572.084007132041,74.0636367943283,0.0223684133022255,1.20959453863439
7,7.041257,21,20.851645,5.4075,5.328228,93.44809,NaN,1.002148,NaN,27.372505,400,400.038422,25,27.897297,8.909693,29.430691,50.039612,401.841309,399.29425,399.106415,4242.042969,9.756464,9.20415,9.17386,1.832544,1.842598,1.752151,37.425232,52.73159,21.043428,4.940784,52.915775,38.045719,90.661842,0.277405798435211,284.798676,525.56989336537,2.21137802631223,0.0555257936052672,1.09948790893117,-4.41536360417393,594.929673482987,2.2753400589359,0.0245079951218441,1.15563534193678,33.0623586500319,572.110617114061,74.0919427148936,0.0223661351842293,1.20957109224835
7,7.041716,21,20.852272,5.4075,5.333965,93.414536,NaN,1.001518,NaN,27.369595,400,399.889374,25,27.883677,8.906669,29.4217,50.039612,401.49411,398.995697,398.77597,4241.320313,9.74535,9.206677,9.173425,1.83665,1.83623,1.747375,37.429836,52.86248,21.061321,4.94728,52.893063,38.044571,90.668251,0.287108778953552,286.824646,525.574640284583,2.21138592034511,0.0555234562238417,1.09947369658446,-4.41339781519457,594.889989303983,2.27522761269182,0.0245035757455031,1.1557035981962,33.063541169805,572.114760617862,74.096292719307,0.0223658245023037,1.20956683738732
7,7.041716,21,20.852272,5.4075,5.332111,93.405441,NaN,1.001518,NaN,27.3608,400,399.836975,25,27.879694,8.911056,29.38446,50.039612,401.49411,398.995697,398.77597,4241.320313,9.74535,9.206677,9.173425,1.83665,1.83623,1.747375,37.429836,52.86248,21.061321,4.94728,52.893063,38.044571,90.668251,0.287108778953552,286.824646,525.572601847221,2.21137860055509,0.0555228602000182,1.09948785971456,-4.41339781519457,594.879478106459,2.27519893744669,0.0245026088459368,1.15571971781171,33.063541169805,572.112218855414,74.0941913443871,0.0223655812386878,1.20957543362483
7,7.043305,21,20.854477,5.4075,5.333394,93.402565,NaN,1.001705,NaN,27.354853,400,399.869507,25,27.882019,8.929084,29.340904,50.043083,401.453156,398.934631,398.708832,4245.608398,9.744414,9.197167,9.147408,1.833639,1.83588,1.74468,37.415112,52.783501,21.086746,4.914412,52.944939,38.07793,90.651871,0.282025635242462,283.56839,525.568609133928,2.21133258629212,0.0555087999215535,1.09958059072411,-4.40659325463605,594.872964161503,2.27516642816854,0.0244993058364966,1.15575595197678,33.06769957862,572.101172024539,74.0883097524342,0.0223620372087039,1.20964712515757
7,7.043353,21,20.854715,5.4075,5.333394,93.402565,NaN,1.001614,NaN,27.354853,400,399.869507,25,27.882019,8.93035,29.442793,50.043083,401.295563,398.823212,398.614777,4238.188477,9.7323,9.177028,9.152499,1.831333,1.8357,1.74609,37.419052,52.918793,21.112762,4.885799,52.962711,38.078194,90.633858,0.260819435119629,280.350647,525.568445904377,2.21133104339674,0.055508362833344,1.09958368839168,-4.40638772282938,594.872619830301,2.27516389807895,0.0244989823610705,1.1557593127577,33.0681484028821,572.101168485201,74.0886577306716,0.0223617684892375,1.20965084180134
7,7.044809,21,20.8564,5.4075,5.33133,93.396301,NaN,1.001382,NaN,27.350264,400,399.870605,25,27.88806,8.934219,29.542202,50.043083,401.295563,398.823212,398.614777,4238.188477,9.7323,9.177028,9.152499,1.831333,1.8357,1.74609,37.419052,52.918793,21.112762,4.885799,52.962711,38.078194,90.633858,0.260819435119629,280.350647,525.561224664711,2.21127609469615,0.0554944438961315,1.09969344850583,-4.40015376415488,594.862942139249,2.2751262346172,0.0244960265455581,1.15579422182517,33.0713258925404,572.085856125192,74.0784840869649,0.0223584033115288,1.20972890207872
7,7.043243,21,20.858833,5.4075,5.339863,93.41066,NaN,1.002205,NaN,27.340317,400,399.960968,25,27.88974,8.936995,29.536873,50.043083,402.118591,399.583374,399.380707,4244.243164,9.778024,9.214037,9.176774,1.839645,1.830572,1.750952,37.435577,52.809265,21.091326,4.915503,52.953831,38.136814,90.621933,0.280651748180389,279.789673,525.575932972551,2.21136012083272,0.0555114438416305,1.09952715495712,-4.40685873479634,594.876018184828,2.27514564891604,0.0244942470004474,1.15580310271228,33.0759135813956,572.120473617874,74.1106879030513,0.0223589728827655,1.20964962044571
7,7.042807,21,20.859041,5.4075,5.339526,93.464302,NaN,1.001007,NaN,27.342129,400,400.038086,25,27.899338,8.938459,29.506872,50.043083,401.452271,399.031708,398.793945,4234.462891,9.727561,9.174057,9.14467,1.832179,1.828134,1.739122,37.455544,52.911259,21.057356,4.952787,52.958099,38.095959,90.641075,0.284618079662323,278.476349,525.577044904115,2.21137280465831,0.0555153061461109,1.09950160155036,-4.4087257099888,594.937714464386,2.27531255789741,0.0244996653822608,1.15571098871474,33.0763057694917,572.125343308781,74.1150202330676,0.022359204321363,1.20963638649914
7,7.041595,21,20.861403,5.4075,5.337869,93.524246,NaN,1.000541,NaN,27.347691,400,400.024353,25,27.917658,8.924929,29.474457,50.043083,401.452271,399.031708,398.793945,4234.462891,9.727561,9.174057,9.14467,1.832179,1.828134,1.739122,37.455544,52.911259,21.057356,4.952787,52.958099,38.095959,90.641075,0.284618079662323,278.476349,525.5793439757,2.21140522307775,0.0555258136097583,1.09943607360011,-4.41391602026039,595.003575816129,2.27547640651581,0.0245028252826431,1.15563833128513,33.0807591597259,572.141882487933,74.1321745849193,0.0223581241994057,1.2096172113707
7,7.042396,21,20.861969,5.4075,5.34213,93.576797,NaN,1.001553,NaN,27.36599,400,399.948151,25,27.920732,8.913399,29.46409,50.043083,401.964172,399.461975,399.254211,4238.686035,9.755264,9.195786,9.14893,1.839036,1.83898,1.754534,37.462292,52.901943,21.07173,4.950881,52.98539,38.103905,90.632248,0.271664559841156,278.990387,525.581305349285,2.21139629634177,0.0555198865784273,1.09945520061688,-4.41048571433168,595.063485790098,2.27563599990213,0.0245076385285728,1.15555363409408,33.0818262576176,572.140047841432,74.1314920519618,0.0223573107839842,1.20963221938334
7,7.044835,21,20.862867,5.4075,5.336095,93.622856,NaN,1.000873,NaN,27.369905,400,399.792114,25,27.912292,8.927714,29.5065,50.043083,401.586273,399.0914,398.851685,4236.994141,9.744715,9.194721,9.162848,1.838408,1.831454,1.739934,37.474651,52.945782,21.043392,4.972307,52.87331,38.173958,90.590973,0.269242852926254,279.196228,525.566376198875,2.21129407509035,0.0554957386920276,1.09965868529449,-4.40004245236912,595.115411053631,2.27577158091468,0.024511310017287,1.15548522554758,33.0835192408385,572.106557134923,74.1051304547312,0.0223530951010267,1.20975948891517
7,7.044544,21,20.86396,5.4075,5.336358,93.638847,NaN,1.001155,NaN,27.385159,400,399.896576,25,27.906965,8.913138,29.52449,50.043083,401.586273,399.0914,398.851685,4236.994141,9.744715,9.194721,9.162848,1.838408,1.831454,1.739934,37.474651,52.945782,21.043392,4.972307,52.87331,38.173958,90.590973,0.269242852926254,279.196228,525.567655001858,2.21130446615631,0.0554984720845453,1.09963789303629,-4.40128830594574,595.132310371629,2.27581035125975,0.0245115229687594,1.15547249490345,33.0855797797568,572.112608678459,74.1117439245581,0.0223524424688973,1.2097560172837
7,7.045115,21,20.864647,5.4075,5.327619,93.648567,NaN,1.002038,NaN,27.395462,400,399.880035,25,27.902885,8.88757,29.476927,50.043842,401.52652,398.850555,398.706604,4245.212402,9.776673,9.210048,9.151716,1.839704,1.832582,1.739334,37.446899,52.912632,21.062563,4.951585,52.857708,38.130177,90.620636,0.276266992092133,278.975922,525.556102859415,2.21125160501184,0.0554904660316645,1.09974159486146,-4.39884372985728,595.142549833957,2.27583367640723,0.0245116216356139,1.15546508062494,33.086874880043,572.095787895725,74.0988527695264,0.0223500594994182,1.20982365422143
7,7.042881,21,20.865948,5.4075,5.324282,93.638008,NaN,1.001908,NaN,27.397139,400,399.828735,25,27.899956,8.893756,29.445759,50.043842,401.52652,398.850555,398.706604,4245.212402,9.776673,9.210048,9.151716,1.839704,1.832582,1.739334,37.446899,52.912632,21.062563,4.951585,52.857708,38.130177,90.620636,0.276266992092133,278.975922,525.560031531045,2.21131023626347,0.0555097319873409,1.09962288715428,-4.40840883185928,595.128471045091,2.27578659931089,0.0245087330153308,1.15550192275907,33.0893273761482,572.11905594471,74.1200036113261,0.0223508195001449,1.20976513487022
7,7.042752,21,20.866587,5.4075,5.338159,93.625053,NaN,1.000916,NaN,27.383829,400,400.051971,25,27.896223,8.904338,29.453098,50.043842,402.138794,399.473724,399.403717,4242.708008,9.79207,9.191678,9.159114,1.840768,1.838307,1.737987,37.4403,52.818619,21.067369,4.92934,52.984245,38.221718,90.565453,0.27790156006813,275.338043,525.575728889934,2.21136917550096,0.055515367654552,1.09950849628672,-4.40896122915734,595.112578778625,2.27573900066871,0.0245064894441317,1.15553368462707,33.0905319034099,572.140952598085,74.1390457835216,0.0223521939092083,1.20970100189563
7,7.044253,21,20.868952,5.4075,5.350024,93.6194,NaN,1.001193,NaN,27.374268,400,400.062592,25,27.889494,8.910881,29.432102,50.043842,401.436127,398.750092,398.65036,4240.350586,9.75733,9.174612,9.120138,1.842149,1.832083,1.746559,37.455761,52.767323,21.084249,4.921712,52.887104,38.150551,90.582817,0.278134346008301,285.688293,525.58367126114,2.21136777602473,0.0555055132742316,1.09951468589604,-4.40253419865979,595.10263167924,2.27569607911637,0.0245026771487595,1.15557689743484,33.094989731347,572.145752603861,74.1464988482184,0.0223499890147607,1.20972155910486
7,7.046488,21,20.869461,5.4075,5.349433,93.651222,NaN,1.001115,NaN,27.35681,400,400.007355,25,27.896038,8.917284,29.494184,50.043842,402.283966,399.595093,399.599182,4244.381348,9.788027,9.187138,9.148222,1.857758,1.853549,1.754704,37.476139,52.843513,21.099861,4.912565,52.912281,38.147842,90.601349,0.286573976278305,287.935791,525.575422582598,2.21129362203447,0.05548498203561,1.09966337993661,-4.39296623274305,595.138668825313,2.27579092994709,0.0245053644081747,1.15552809653044,33.0959491040182,572.121137447426,74.126901950943,0.0223470618622105,1.20981275440466
7,7.046608,21,20.872349,5.4075,5.346366,93.668991,NaN,1.001086,NaN,27.355505,400,400.114136,25,27.890724,8.924109,29.453995,50.043842,402.283966,399.595093,399.599182,4244.381348,9.788027,9.187138,9.148222,1.857758,1.853549,1.754704,37.476139,52.843513,21.099861,4.912565,52.912281,38.147842,90.601349,0.286573976278305,287.935791,525.571641837808,2.21127765583825,0.0554829047652177,1.09969457195878,-4.39245258173713,595.155033005809,2.27581624911089,0.024503329061089,1.15553747659081,33.1013921254535,572.122046091126,74.1319093532859,0.0223438969699085,1.20985461551506
7,7.047297,21,20.870777,5.4075,5.337575,93.673973,NaN,1.001757,NaN,27.3605,400,400.124573,25,27.884846,8.937037,29.410702,50.043842,402.415924,399.65033,399.670135,4243.594727,9.80617,9.196577,9.153152,1.843549,1.844979,1.741169,37.47752,52.886219,21.104435,4.921372,52.925419,38.127102,90.609154,0.281943559646607,288.072998,525.559630850586,2.21122080160978,0.0554738121615113,1.09980629343802,-4.38950349761336,595.16305857385,2.27584862916846,0.0245059924143474,1.15550663252702,33.0984294433642,572.098789831555,74.1103704376929,0.0223434429830619,1.20990890037313
7,7.047836,21,20.872208,5.4075,5.326509,93.622131,NaN,1.001516,NaN,27.351217,400,400.326294,25,27.884428,8.930724,29.431747,50.043842,402.415924,399.65033,399.670135,4243.594727,9.80617,9.196577,9.153152,1.843549,1.844979,1.741169,37.47752,52.886219,21.104435,4.921372,52.925419,38.127102,90.609154,0.281943559646607,288.072998,525.545626352724,2.21115977681884,0.0554653540131648,1.0999258291134,-4.38719660207033,595.10108618433,2.2756701149586,0.024498546093999,1.15561789767422,33.1011263955842,572.080795836577,74.0976082418229,0.0223401113374678,1.20999214496628
7,7.047836,21,20.872208,5.4075,5.321768,93.566002,NaN,1.001516,NaN,27.340027,400,400.414185,25,27.88559,8.924551,29.489199,50.043842,402.451141,399.723846,399.772675,4245.404297,9.794856,9.189115,9.150511,1.830302,1.821678,1.722567,37.455074,52.82843,21.105904,4.92808,52.912987,38.108177,90.63089,0.265827178955078,287.112366,525.540411518273,2.21114105036015,0.0554638305442279,1.0999621506843,-4.38719660207033,595.036219731889,2.27549324378722,0.0244925866285704,1.15571683652832,33.1011263955842,572.074293168414,74.0922341499651,0.0223394895242922,1.21001418780357
7,7.046728,21,20.87417,5.4075,5.321768,93.566002,NaN,1.001961,NaN,27.340027,400,400.414185,25,27.88559,8.914259,29.54356,50.046272,401.885132,399.143066,399.153198,4243.804688,9.779345,9.188279,9.133212,1.822543,1.813464,1.725524,37.502033,52.861481,21.093607,4.93637,52.938583,38.123524,90.622978,0.260770738124847,279.34549,525.544181001825,2.21117665696524,0.0554739085660735,1.0998905643276,-4.3919389373832,595.03338515672,2.2754724108828,0.0244899236344105,1.15574447045505,33.1048238765817,572.091040533205,74.1089672559893,0.0223388825798889,1.20998796614855
7,7.04731,21,20.876898,5.4075,5.319183,93.531525,NaN,1.00116,NaN,27.34409,400,400.236206,25,27.887177,8.915555,29.549229,50.046272,401.52121,398.897278,398.844055,4247.78418,9.756577,9.17804,9.126155,1.820849,1.81685,1.730258,37.521774,52.835915,21.094028,4.934098,52.892498,38.170074,90.604233,0.271455556154251,277.423004,525.539357689352,2.21114774289203,0.0554677837691166,1.09994796996205,-4.38944785662409,594.989594841685,2.27533477703449,0.0244825611402275,1.15584384083551,33.1099644841466,572.087093427988,74.1097264352262,0.0223354353458608,1.21004380655343
7,7.048434,21,20.877155,5.4075,5.320439,93.520248,NaN,1.002058,NaN,27.342636,400,400.122375,25,27.889317,8.921625,29.55509,50.046272,401.52121,398.897278,398.844055,4247.78418,9.756577,9.17804,9.126155,1.820849,1.81685,1.730258,37.521774,52.835915,21.094028,4.934098,52.892498,38.170074,90.604233,0.271455556154251,277.423004,525.536915088296,2.21111658465585,0.05545796556527,1.10001097789017,-4.3846373461962,594.976188800472,2.27529650011559,0.0244810150335798,1.15586741968289,33.1104487454297,572.076847557071,74.101638056932,0.0223341666600971,1.21008254352139
7,7.047421,21,20.878628,5.4075,5.318392,93.522209,NaN,1.000905,NaN,27.337687,400,399.949127,25,27.887943,8.925136,29.55489,50.046272,402.066772,399.40097,399.355591,4245.624023,9.783559,9.198304,9.142128,1.833688,1.819105,1.72732,37.475311,52.929001,21.107553,4.924391,52.901939,38.13987,90.612495,0.299896121025086,284.270203,525.5381099735,2.21114105129382,0.0554665199810695,1.09996120360957,-4.38897277135692,594.976326344122,2.27528704102046,0.024479225086806,1.15588471592537,33.1132242105659,572.088633567637,74.1135492621647,0.0223336362138315,1.21006551416268
7,7.047906,21,20.878551,5.4075,5.305524,93.546143,NaN,1.002376,NaN,27.344025,400,400.043701,25,27.887711,8.927383,29.533554,50.046272,402.066772,399.40097,399.355591,4245.624023,9.783559,9.198304,9.142128,1.833688,1.819105,1.72732,37.475311,52.929001,21.107553,4.924391,52.901939,38.13987,90.612495,0.299896121025086,284.270203,525.522304496797,2.21107463146464,0.055457973751562,1.10009121082081,-4.38689701509026,595.004102054469,2.27536330340759,0.0244818707617534,1.15584128284943,33.1130791288161,572.065397060957,74.0942336865261,0.0223315015103389,1.21014311325314
7,7.048473,21,20.879402,5.4075,5.287591,93.559227,NaN,1.002162,NaN,27.340364,400,400.070679,25,27.883831,8.929664,29.47739,50.046272,401.725922,399.105072,399.020294,4240.043945,9.75077,9.175492,9.125544,1.826948,1.824696,1.736222,37.501099,52.932789,21.093388,4.934125,52.972176,38.180298,90.604729,0.278440088033676,285.465576,525.500645015012,2.21098555282929,0.0554470546183115,1.10026554542914,-4.38447044393996,595.017995305461,2.27539550888163,0.0244821054846452,1.15583014236782,33.1146825423195,572.036366280931,74.0714999477525,0.0223277690253581,1.21025489738269
7,7.048921,21,20.878599,5.4075,5.287347,93.517738,NaN,1.001476,NaN,27.328651,400,399.952148,25,27.890678,8.933732,29.475677,50.046272,401.490479,398.84494,398.813446,4249.650391,9.763815,9.186422,9.140455,1.83458,1.825288,1.735144,37.527138,52.860546,21.11298,4.930297,52.909027,38.189583,90.584023,0.260608345270157,280.391602,525.498851317912,2.21097018983891,0.055442903336249,1.10029641503843,-4.38255325813128,594.971200285281,2.27527325459102,0.0244787896847836,1.1558922230605,33.1131695694345,572.029239045317,74.0644268593725,0.0223279907778336,1.21026659402903
7,7.049573,21,20.881182,5.4075,5.295336,93.500053,NaN,1.00065,NaN,27.329742,400,399.993469,25,27.900387,8.92215,29.50246,50.046272,401.490479,398.84494,398.813446,4249.650391,9.763815,9.186422,9.140455,1.83458,1.825288,1.735144,37.527138,52.860546,21.11298,4.930297,52.909027,38.189583,90.584023,0.260608345270157,280.391602,525.505421857335,2.21098080525837,0.0554395442004696,1.10027724030168,-4.37976323362039,594.947023642425,2.27519007423009,0.0244734087038444,1.15595998549847,33.1180361735472,572.038691996339,74.0760462006855,0.0223259896164964,1.21027472337982
7,7.049856,21,20.882069,5.4075,5.300605,93.514954,NaN,1.00179,NaN,27.336519,400,400.038849,25,27.894772,8.913198,29.52976,50.046272,402.219391,399.545715,399.508331,4247.166016,9.800003,9.194301,9.147704,1.839561,1.835799,1.748487,37.502041,52.838169,21.114651,4.925816,53.005508,38.217834,90.562263,0.230304881930351,276.723602,525.510255819907,2.21099253109679,0.0554386652345075,1.10025508634998,-4.37855228712027,594.962966175363,2.27522763441809,0.0244737880628991,1.15594608587577,33.1197072563371,572.044743847093,74.082354416816,0.0223255707215166,1.21026798810447
7,7.050972,21,20.885872,5.4075,5.299059,93.518066,NaN,1.002239,NaN,27.346249,400,400.175079,25,27.889551,8.929692,29.512325,50.046272,401.972748,399.361359,399.329254,4246.546387,9.779689,9.187557,9.145105,1.838144,1.829534,1.738631,37.472725,52.915859,21.108387,4.934014,52.91127,38.186916,90.56871,0.290701329708099,283.774231,525.50475586254,2.21095056188931,0.0554280271562416,1.10033917020183,-4.37377732480957,594.961065963955,2.27519707074488,0.0244689625852374,1.15599420382372,33.1268713923851,572.038660259142,74.0829349475162,0.0223207139724781,1.2103478751502
7,7.050108,21,20.885145,5.4075,5.295678,93.535309,NaN,1.002124,NaN,27.34967,400,400.26181,25,27.892132,8.923077,29.515368,50.046272,401.972748,399.361359,399.329254,4246.546387,9.779689,9.187557,9.145105,1.838144,1.829534,1.738631,37.472725,52.915859,21.108387,4.934014,52.91127,38.186916,90.56871,0.290701329708099,283.774231,525.503976905647,2.21096496431262,0.0554347917413791,1.10030923321437,-4.37747401958325,594.982049278409,2.2752591480767,0.024471778541668,1.15595340039855,33.1255019374545,572.042038510067,74.0846542653572,0.0223218539967782,1.21032507882606
7,7.050108,21,20.885145,5.4075,5.300539,93.547508,NaN,1.002124,NaN,27.350983,400,400.18222,25,27.904633,8.913919,29.531349,50.044037,402.135254,399.410767,399.43927,4238.471191,9.78301,9.186689,9.13539,1.82592,1.833848,1.742003,37.502438,52.824516,21.124861,4.913401,53.035042,38.160652,90.591461,0.284141629934311,289.959351,525.509325418079,2.21098417260411,0.0554363537740449,1.10027189684946,-4.37747401958325,594.996150622185,2.27529760369211,0.024473073489651,1.15593180146025,33.1255019374545,572.048708347948,74.0901650991077,0.022322491448804,1.21030242901631
7,7.050112,21,20.887856,5.4075,5.305285,93.52285,NaN,1.001747,NaN,27.357536,400,400.147522,25,27.914949,8.903338,29.49926,50.044037,401.492188,398.785065,398.793488,4251.955566,9.75927,9.184336,9.131971,1.83553,1.830314,1.734157,37.497078,52.859646,21.140894,4.897779,52.815418,38.239178,90.550018,0.274856716394424,285.744873,525.514533607525,2.21100279699043,0.0554378424472542,1.10023571403979,-4.37745690446172,594.963728256475,2.27519109226141,0.0244667813587127,1.15601370357375,33.1306084836575,572.061226994272,74.1045049722202,0.0223206407014625,1.21030213985366
7,7.051597,21,20.887993,5.4075,5.29211,93.498291,NaN,1.001219,NaN,27.354527,400,400.056946,25,27.916887,8.90056,29.509918,50.044037,401.492188,398.785065,398.793488,4251.955566,9.75927,9.184336,9.131971,1.83553,1.830314,1.734157,37.497078,52.859646,21.140894,4.897779,52.815418,38.239178,90.550018,0.274856716394424,285.744873,525.494981492859,2.2109030180427,0.0554201162899303,1.10043302941292,-4.37110342582463,594.935139091686,2.27511220638464,0.0244639886424529,1.15605919994714,33.1308665289515,572.026885477321,74.0763340028446,0.0223172050591407,1.2104209158031
7,7.050993,21,20.888649,5.4075,5.292834,93.437782,NaN,1.001835,NaN,27.361629,400,399.937531,25,27.914619,8.895958,29.53166,50.044037,401.945587,399.16806,399.197693,4247.150391,9.782425,9.196611,9.147035,1.826463,1.824629,1.726919,37.514221,52.985188,21.122957,4.917693,52.910255,38.227173,90.546906,0.292045742273331,285.844788,525.497834606075,2.21092528713451,0.0554258361293307,1.10038836471279,-4.3736874788774,594.864234773389,2.27491442856377,0.0244566755259958,1.1561760132342,33.1321021149739,572.036082001867,74.0848990504808,0.0223173467553798,1.21039988340028
7,7.050901,21,20.890116,5.4075,5.292834,93.437782,NaN,1.001957,NaN,27.361629,400,399.937531,25,27.914619,8.917353,29.619328,50.044037,401.570892,398.858795,398.878479,4246.003418,9.75872,9.179078,9.136101,1.818615,1.8156,1.725303,37.506893,52.730183,21.10092,4.942605,52.974949,38.211372,90.579315,0.296450108289719,289.227448,525.498147827184,2.21092824337021,0.0554266720101258,1.10038240962083,-4.37408109113477,594.862112341578,2.27489885226634,0.0244546880611194,1.15619673731606,33.1348651257973,572.040382383019,74.0906146689156,0.0223161093767005,1.21040811970824
7,7.050676,21,20.892487,5.4075,5.307585,93.368523,NaN,1.002793,NaN,27.359882,400,399.833099,25,27.911846,8.922849,29.632492,50.044037,401.570892,398.858795,398.878479,4246.003418,9.75872,9.179078,9.136101,1.818615,1.8156,1.725303,37.506893,52.730183,21.10092,4.942605,52.974949,38.211372,90.579315,0.296450108289719,289.227448,525.515144541042,2.21099376276898,0.055433456164537,1.10025453810479,-4.37504374626315,594.778598324215,2.27465520145832,0.0244441224658042,1.15635378821934,33.1393304591173,572.068425406576,74.1172784773561,0.0223161250165183,1.21034980080734
7,7.051474,21,20.89249,5.4075,5.325004,93.344223,NaN,1.002488,NaN,27.369444,400,399.649384,25,27.912209,8.943083,29.587139,50.044037,401.563538,398.767181,398.770721,4245.779785,9.767891,9.192243,9.140984,1.828962,1.82536,1.73215,37.522594,52.880047,21.111521,4.931266,52.962723,38.166103,90.609909,0.288239896297455,287.799744,525.531593500401,2.21103694729727,0.0554318018113298,1.10017245951124,-4.3716296349005,594.750494054961,2.27457849992135,0.0244415377660898,1.15639727440809,33.1393361088116,572.083428944126,74.1296791935609,0.0223175550122472,1.21029892613634
7,7.052177,21,20.892797,5.4075,5.332562,93.371902,NaN,1.001417,NaN,27.380527,400,399.687531,25,27.917542,8.94633,29.566685,50.044037,401.563538,398.767181,398.770721,4245.779785,9.767891,9.192243,9.140984,1.828962,1.82536,1.73215,37.522594,52.880047,21.111521,4.931266,52.962723,38.166103,90.609909,0.288239896297455,287.799744,525.537516664588,2.21104422414488,0.0554278432929019,1.10015992670435,-4.36862220878669,594.782056826912,2.2746625700447,0.0244440615089546,1.15635213646079,33.1399142576075,572.086641205363,74.1327857352956,0.0223175169939734,1.21029280516013
7,7.053843,21,20.895538,5.4075,5.340621,93.409607,NaN,1.00187,NaN,27.405149,400,399.91214,25,27.917868,8.946445,29.522308,50.044037,401.762207,399.060486,399.017426,4249.880859,9.77729,9.190881,9.160164,1.828094,1.820579,1.72568,37.548225,52.921078,21.128386,4.924286,52.98888,38.190334,90.591087,0.278213798999786,284.196777,525.540715122404,2.2110225542467,0.0554153016847128,1.10020578268651,-4.3614959896907,594.821688896332,2.27475241520308,0.0244443536861037,1.15632357982135,33.1450758814344,572.085232382793,74.1356610469293,0.0223143035129602,1.21034024600838
7,7.052934,21,20.894869,5.4075,5.352333,93.457146,NaN,1.001662,NaN,27.417761,400,399.981903,25,27.916895,8.922234,29.50918,50.044037,402.187439,399.425934,399.434448,4248.983398,9.799982,9.197638,9.16282,1.832787,1.832225,1.737457,37.548527,52.94849,21.126505,4.935069,52.969841,38.209011,90.580826,0.256493389606476,280.471039,525.556691860956,2.21109801134335,0.0554273174351067,1.10005727898027,-4.365384026188,594.877625120916,2.27490946474428,0.0244503062862841,1.1562294027071,33.1438161233265,572.109945354436,74.1550942585059,0.0223174155234694,1.21024600592841
7,7.054413,21,20.896944,5.4075,5.359633,93.46373,NaN,1.001469,NaN,27.425512,400,400.231415,25,27.923737,8.915918,29.584538,50.044037,402.187439,399.425934,399.434448,4248.983398,9.799982,9.197638,9.16282,1.832787,1.832225,1.737457,37.548527,52.94849,21.126505,4.935069,52.969841,38.209011,90.580826,0.256493389606476,280.471039,525.559692382656,2.21107935336466,0.0554162315822646,1.1000968570411,-4.35905814136476,594.88223618191,2.27490820411851,0.0244481955719669,1.15624698854912,33.1477233454889,572.108095932806,74.156623417321,0.0223149082575669,1.21028456246242
7,7.05355,21,20.89854,5.4075,5.358641,93.445274,NaN,1.001666,NaN,27.419817,400,400.348694,25,27.932718,8.91056,29.629614,50.048058,401.990967,399.326508,399.258759,4238.488281,9.7814,9.191571,9.159392,1.814384,1.821736,1.727732,37.560619,52.93182,21.12026,4.943892,52.932232,38.252296,90.562187,0.256011366844177,275.358521,525.561536022142,2.21110314570663,0.0554237488736487,1.10004873208337,-4.36274918756266,594.858587090073,2.27483305311802,0.0244440759711633,1.15630240649762,33.1507284118587,572.119920722485,74.1687451055028,0.0223142452692106,1.21026929698863
7,7.053244,21,20.897591,5.4075,5.356452,93.443039,NaN,1.001329,NaN,27.428772,400,400.377258,25,27.936764,8.916258,29.578033,50.048058,402.190308,399.476807,399.427551,4248.628906,9.814749,9.219399,9.179164,1.819724,1.819374,1.733216,37.579094,52.875435,21.116728,4.932286,53.040611,38.298878,90.525368,0.287401080131531,282.38147,525.560168671103,2.21110432573727,0.0554258247923927,1.10004574201304,-4.36405803033176,594.857375798225,2.27483607689961,0.0244451233840378,1.15629298106006,33.1489415856504,572.118212902644,74.1659358985842,0.0223151478924291,1.21026032362537
7,7.05312,21,20.897148,5.4075,5.364117,93.434105,NaN,1.001724,NaN,27.413025,400,400.275482,25,27.941936,8.927365,29.597065,50.048058,402.190308,399.476807,399.427551,4248.628906,9.814749,9.219399,9.179164,1.819724,1.819374,1.733216,37.579094,52.875435,21.116728,4.932286,53.040611,38.298878,90.525368,0.287401080131531,282.38147,525.569021941706,2.21113858146715,0.0554294122780053,1.09997903642701,-4.36458842335588,594.847686405864,2.27481259967807,0.0244447747441186,1.15630264497151,33.1481074613827,572.129122012361,74.1742972901567,0.0223166873114972,1.21021645363341
7,7.051867,21,20.89843,5.4075,5.374766,93.43251,NaN,1.002091,NaN,27.407036,400,400.187256,25,27.947227,8.937713,29.669065,50.048058,401.590118,398.933289,398.89978,4241.712891,9.756183,9.177979,9.1315,1.810991,1.817295,1.725652,37.60059,52.925571,21.124634,4.944952,52.971321,38.27058,90.545509,0.297529727220535,285.13092,525.584994826573,2.21122087057909,0.055444213759056,1.09981670266434,-4.36994835720765,594.843987070091,2.27479395989372,0.0244428700025365,1.15632360572169,33.1505213013196,572.160565269065,74.202168071104,0.0223182503060778,1.21012987772279
7,7.053827,21,20.898962,5.4075,5.383388,93.425812,NaN,1.0025,NaN,27.389006,400,400.161591,25,27.948929,8.931701,29.705084,50.048058,401.726807,398.977295,398.960388,4250.945801,9.77636,9.203564,9.142938,1.817746,1.811415,1.729077,37.585793,52.991318,21.128164,4.940299,52.990856,38.278244,90.530334,0.279361248016357,290.100189,525.587815003137,2.21119198520777,0.05542917917146,1.09987718808738,-4.36156442268231,594.83547212275,2.27476718458567,0.0244414389127185,1.15634307055435,33.1515229555592,572.151719258916,74.1956417599465,0.0223168080676603,1.21016810643462
7,7.054845,21,20.900791,5.4075,5.38624,93.433731,NaN,1.002433,NaN,27.37558,400,399.932495,25,27.93734,8.932903,29.741245,50.048058,401.726807,398.977295,398.960388,4250.945801,9.77636,9.203564,9.142938,1.817746,1.811415,1.729077,37.585793,52.991318,21.128164,4.940299,52.990856,38.278244,90.530334,0.279361248016357,290.100189,525.587491499462,2.21117056680715,0.0554208517856907,1.09992103510872,-4.3572106087309,594.84198259312,2.27477275030659,0.0244398040997612,1.1563547954706,33.1549664657407,572.148361198672,74.1955607954134,0.0223144335466953,1.21020792327162
7,7.054845,21,20.900791,5.4075,5.390672,93.449966,NaN,1.002433,NaN,27.363335,400,399.88855,25,27.936405,8.924232,29.764711,50.048058,401.574341,398.925171,398.859741,4249.121582,9.755956,9.184425,9.145716,1.817119,1.821903,1.731714,37.630207,52.946259,21.15921,4.912828,52.862495,38.267807,90.537125,0.279685258865357,287.829834,525.592366274365,2.21118806807061,0.0554222744825207,1.09988713571196,-4.3572106087309,594.860755778214,2.2748239603517,0.0244415272626303,1.15632584803787,33.1549664657407,572.154440229259,74.2005839672082,0.0223150140139412,1.21018733145815
7,7.052274,21,20.902933,5.4075,5.398465,93.470474,NaN,1.00241,NaN,27.373533,400,399.893494,25,27.948494,8.944185,29.797333,50.048058,401.271149,398.623413,398.479065,4249.778809,9.750693,9.192811,9.137955,1.806467,1.807062,1.72248,37.649288,52.917103,21.129217,4.934496,52.843979,38.215744,90.575241,0.280593007802963,284.880524,525.609674269524,2.21130137268413,0.0554481253884856,1.09966183997966,-4.36820726177348,594.881370919398,2.27486591183738,0.0244408050654096,1.15631956528722,33.1589989804448,572.198578971259,74.2402125392211,0.0223168231751703,1.21007122719633
7,7.052912,21,20.902554,5.4075,5.398465,93.470474,NaN,1.001205,NaN,27.373533,400,399.893494,25,27.948494,8.94133,29.74263,50.048058,401.271149,398.623413,398.479065,4249.778809,9.750693,9.192811,9.137955,1.806467,1.807062,1.72248,37.649288,52.917103,21.129217,4.934496,52.843979,38.215744,90.575241,0.280593007802963,284.880524,525.607506317362,2.21128089022457,0.0554423296157802,1.09970295567449,-4.36547813080392,594.881919149862,2.27486993383506,0.0244413179192854,1.15631421234254,33.1582855003455,572.190617836467,74.2330755229934,0.0223164886646773,1.21009226971931
7,7.054984,21,20.901894,5.4075,5.407826,93.47065,NaN,1.001199,NaN,27.341133,400,399.843475,25,27.967392,8.932514,29.699186,50.047657,401.785522,399.14212,399.097778,4246.298828,9.784188,9.188941,9.165237,1.815934,1.82811,1.722201,37.655998,52.975784,21.166912,4.901418,52.986378,38.218754,90.581459,0.273910790681839,280.367523,525.610760312699,2.21125133745404,0.0554265186488901,1.0997649789591,-4.35661616629307,594.883077356585,2.27487749305045,0.0244422297375008,1.15630457729623,33.157043005072,572.178878985168,74.2224030409487,0.0223161089674566,1.21012173528381
7,7.053427,21,20.904316,5.4075,5.407826,93.47065,NaN,1.002102,NaN,27.341133,400,399.843475,25,27.967392,8.927114,29.699343,50.047657,401.565735,398.904755,398.796326,4248.920898,9.782598,9.201069,9.155085,1.812654,1.809795,1.722369,37.649834,52.784775,21.162571,4.90325,52.936836,38.100735,90.658768,0.27026954293251,276.278229,525.61605056803,2.21130131366569,0.0554406569239105,1.09966465431231,-4.36327528583877,594.879573882236,2.27485179077346,0.0244389524548638,1.15633878557114,33.161602441011,572.201644798593,74.2447822349257,0.0223155630918274,1.21008234900408
7,7.054003,21,20.904055,5.4075,5.416649,93.501236,NaN,1.001833,NaN,27.332365,400,399.927734,25,27.972235,8.922338,29.726618,50.047657,401.565735,398.904755,398.796326,4248.920898,9.782598,9.201069,9.155085,1.812654,1.809795,1.722369,37.649834,52.784775,21.162571,4.90325,52.936836,38.100735,90.658768,0.27026954293251,276.278229,525.623795900335,2.21131765478789,0.0554382578087273,1.09963440702197,-4.3608116662657,594.915318260827,2.27495102349447,0.0244425510980668,1.15628064731044,33.1611111254444,572.206739204426,74.2486079967909,0.022316342449512,1.21006106255772
7,7.056138,21,20.906607,5.4075,5.414152,93.52597,NaN,1.001525,NaN,27.329971,400,399.939301,25,27.978998,8.923036,29.697964,50.047657,402.056732,399.369141,399.28894,4249.454102,9.802972,9.212039,9.167634,1.828807,1.828393,1.738766,37.634041,52.936764,21.157337,4.913156,52.930702,38.119392,90.637367,0.264873296022415,276.973999,525.613796496724,2.2112392770828,0.0554180738816515,1.09979101464942,-4.35168135496406,594.940227549856,2.2750019466174,0.0244417224585131,1.1562726784026,33.1659149009811,572.185205950302,74.2345708289326,0.0223114221405599,1.21017357830678
7,7.056684,21,20.906258,5.4075,5.400249,93.500305,NaN,1.001865,NaN,27.313581,400,400.09079,25,27.976334,8.93694,29.650511,50.047657,401.948395,399.307037,399.224792,4251.552734,9.804703,9.20339,9.168524,1.822379,1.824098,1.736975,37.616928,52.976421,21.153164,4.924127,53.023743,38.192638,90.59874,0.289407938718796,281.771149,525.596649729044,2.21116685986504,0.055408657232061,1.09993248129567,-4.34934672743509,594.911055932672,2.2749247132185,0.0244394717308778,1.15631340286935,33.165257984477,572.159271486487,74.2126272964237,0.0223093381614232,1.21025597181484
