P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.055724,21,20.906214,5.4075,5.381943,93.490318,NaN,1.001713,NaN,27.301731,400,400.112549,25,27.969681,8.95106,29.653358,50.047657,401.948395,399.307037,399.224792,4251.552734,9.804703,9.20339,9.168524,1.822379,1.824098,1.736975,37.616928,52.976421,21.153164,4.924127,53.023743,38.192638,90.59874,0.289407938718796,281.771149,525.579776836088,2.21112538115367,0.0554114936486442,1.1000106238433,-4.35345165862105,594.899571378685,2.27489368316805,0.0244384716313098,1.1563305596019,33.16517516347,572.144765423006,74.2005767910859,0.0223080027517807,1.21030443922562
7,7.054991,21,20.908207,5.4075,5.371245,93.505432,NaN,1.001719,NaN,27.293396,400,400.063324,25,27.969208,8.963047,29.662146,50.047657,401.983124,399.406036,399.282532,4245.073242,9.784724,9.193214,9.151912,1.829055,1.828985,1.735537,37.602798,52.854546,21.155684,4.936344,53.011189,38.256893,90.560349,0.252417802810669,282.32608,525.57050089293,2.21110666063357,0.0554147126252021,1.10004522555714,-4.35658623057878,594.914165897337,2.27492020463668,0.024437379246907,1.15633179207423,33.1689264465105,572.142708570576,74.2018125853998,0.022305570026293,1.21034240372302
7,7.056566,21,20.908831,5.4075,5.36192,93.520264,NaN,1.00219,NaN,27.297396,400,400.003357,25,27.971754,8.958447,29.70336,50.047657,401.906372,399.29361,399.193512,4248.461914,9.799752,9.20502,9.166411,1.826463,1.830125,1.735396,37.612858,52.879265,21.143599,4.946912,52.978523,38.273232,90.543983,0.288957476615906,283.870575,525.5548861252,2.21101926467573,0.0553974252381937,1.10021837285756,-4.34985126900153,594.93041417301,2.27496035967429,0.0244381087067568,1.15631420931614,33.1701009020681,572.113744189104,74.178802007906,0.0223021051187069,1.21045033867376
7,7.058137,21,20.911203,5.4075,5.354867,93.535011,NaN,1.002162,NaN,27.296251,400,399.912567,25,27.968042,8.945612,29.746605,50.047657,401.906372,399.29361,399.193512,4248.461914,9.799752,9.20502,9.166411,1.826463,1.830125,1.735396,37.612858,52.879265,21.143599,4.946912,52.978523,38.273232,90.543983,0.288957476615906,283.870575,525.541782035096,2.21094096998595,0.0553809102609645,1.10037397578051,-4.34313455074664,594.944036911414,2.27498170325558,0.0244364650286975,1.15632145444788,33.1745650972347,572.091840254316,74.1642014274508,0.0222973537898824,1.21056159539424
7,7.058893,21,20.911247,5.4075,5.348904,93.544708,NaN,1.001628,NaN,27.298483,400,399.781891,25,27.96501,8.918971,29.797186,50.047657,401.578247,399.004761,398.85379,4244.234375,9.776509,9.193888,9.142903,1.821418,1.821536,1.741988,37.618011,52.864868,21.174847,4.9365,53.012062,38.233509,90.572403,0.30101004242897,289.645142,525.532648242912,2.21089314173705,0.0553721406711197,1.1004686244264,-4.33990272230369,594.955186070786,2.27501181490582,0.02443743405547,1.15630483585278,33.1746479033112,572.075327252439,74.1506257951518,0.0222957282552513,1.21061837125387
7,7.058147,21,20.912056,5.4075,5.342515,93.557465,NaN,1.001746,NaN,27.326017,400,399.722504,25,27.96104,8.908328,29.839771,50.044918,401.569427,398.999329,398.884186,4245.667969,9.759215,9.179661,9.139687,1.83148,1.828886,1.733863,37.633568,53.052059,21.133362,4.963034,53.090942,38.178905,90.619003,0.271870106458664,286.106018,525.528155603785,2.21089184296798,0.0553768544411722,1.10046946369871,-4.34309179997524,594.968767561126,2.27504346054822,0.0244376930637375,1.15629357827032,33.1761703824817,572.076679880765,74.1529350628591,0.0222949502022266,1.21062636635744
7,7.058887,21,20.913006,5.4075,5.331764,93.588821,NaN,1.001449,NaN,27.331358,400,399.746124,25,27.960438,8.923537,29.809946,50.044918,401.569427,398.999329,398.884186,4245.667969,9.759215,9.179661,9.139687,1.83148,1.828886,1.733863,37.633568,53.052059,21.133362,4.963034,53.090942,38.178905,90.619003,0.271870106458664,286.106018,525.513805502855,2.21082560072708,0.0553666929447994,1.10059995029831,-4.33992837069951,595.003650687134,2.27513225082197,0.0244397337070734,1.15625130323321,33.1779581565852,572.055792154675,74.1370818168483,0.0222918913584988,1.21071214948326
7,7.058772,21,20.914112,5.4075,5.325535,93.579353,NaN,1.001554,NaN,27.34203,400,399.806885,25,27.959101,8.939981,29.779779,50.044918,402.056305,399.339325,399.254761,4249.054688,9.817095,9.226975,9.176998,1.822852,1.826492,1.743312,37.62743,53.034534,21.15107,4.960377,53.05954,38.274864,90.563217,0.249853119254112,282.256256,525.507341159278,2.21080467405237,0.0553657358619077,1.10064041193337,-4.34041996815807,594.991104894728,2.27509067113448,0.0244372342060629,1.15628369903436,33.1800394247117,572.050990004367,74.1347452684302,0.0222901931502475,1.21074569731419
7,7.059676,21,20.915325,5.4075,5.316789,93.520569,NaN,1.001098,NaN,27.34605,400,400.001129,25,27.958502,8.928215,29.731636,50.044918,402.305084,399.663696,399.54126,4250.318848,9.814118,9.225692,9.184623,1.829486,1.823197,1.731794,37.652504,52.98135,21.168159,4.947477,53.010242,38.274952,90.560646,0.255819171667099,277.974365,525.494637009355,2.21074108141692,0.0553547327442221,1.10076623387992,-4.33655574887791,594.921376861461,2.2748924387914,0.0244293602236594,1.1564053251802,33.1823219495593,572.031609308745,74.1205261693368,0.0222869838052314,1.21083051851714
7,7.059097,21,20.917402,5.4075,5.318229,93.479393,NaN,1.001427,NaN,27.34309,400,400.245422,25,27.967339,8.929973,29.699846,50.044918,402.305084,399.663696,399.54126,4250.318848,9.814118,9.225692,9.184623,1.829486,1.823197,1.731794,37.652504,52.98135,21.168159,4.947477,53.010242,38.274952,90.560646,0.255819171667099,277.974365,525.498193264295,2.21076536237996,0.0553604437096449,1.10071766153351,-4.3390306867073,594.87075463275,2.27474053516468,0.0244221857555227,1.15650805246219,33.1862300471549,572.044670435156,74.134373974829,0.0222859026936331,1.21081841437435
7,7.059097,21,20.917402,5.4075,5.316682,93.431984,NaN,1.001427,NaN,27.359018,400,400.3349,25,27.971098,8.929736,29.684593,50.044918,402.266418,399.596771,399.473145,4247.898926,9.820413,9.22298,9.176643,1.824644,1.818383,1.727728,37.638035,52.916798,21.122969,4.999408,52.998356,38.195644,90.60434,0.290094137191773,278.294586,525.496490444863,2.21075924741248,0.0553599470318748,1.10072956843267,-4.3390306867073,594.815923735611,2.27459097148092,0.0244171566646915,1.15659274578154,33.1862300471549,572.042546807708,74.1326201023352,0.0222857000343314,1.21082563972071
7,7.058764,21,20.916897,5.4075,5.318342,93.405792,NaN,1.000889,NaN,27.374708,400,400.38205,25,27.976231,8.946722,29.693153,50.044918,402.266418,399.596771,399.473145,4247.898926,9.820413,9.22298,9.176643,1.824644,1.818383,1.727728,37.638035,52.916798,21.122969,4.999408,52.998356,38.195644,90.60434,0.290094137191773,278.294586,525.499451288216,2.21077650037207,0.0553634990333666,1.10069523384632,-4.34045416646859,594.786360705274,2.27451368718919,0.0244150601923822,1.15663247111945,33.185279862635,572.047413035408,74.1358949127851,0.0222867303328981,1.21080122171416
7,7.058668,21,20.918873,5.4075,5.32874,93.325729,NaN,1.001208,NaN,27.381229,400,400.405548,25,27.974089,8.946453,29.705059,50.044918,402.220245,399.623047,399.491028,4252.992188,9.803456,9.218851,9.173115,1.828564,1.822584,1.726737,37.631214,52.986416,21.118376,5.00478,53.068386,38.185162,90.623436,0.327926576137543,290.064056,525.511222649077,2.2108206800475,0.0553677077783489,1.10060903299395,-4.34086454849518,594.69088868695,2.27424004184405,0.024403895182899,1.15680408428949,33.1889977135842,572.06716026515,74.1551159087531,0.0222864004717346,1.21076482146
7,7.06077,21,20.919382,5.4075,5.32874,93.325729,NaN,1.001267,NaN,27.381229,400,400.405548,25,27.974089,8.944238,29.669582,50.044918,402.0961,399.449829,399.34726,4247.791016,9.798348,9.207836,9.153653,1.821852,1.813541,1.731822,37.649284,52.914124,21.116928,5.008738,53.119747,38.266472,90.572021,0.305882006883621,290.781525,525.504067863927,2.2107532024562,0.0553486542260579,1.1007450683146,-4.33187986279631,594.690151243946,2.27423464016636,0.0244032077249212,1.15681129731907,33.1899553558933,572.044859856081,74.1374480736077,0.022283702235145,1.21084859615902
7,7.060573,21,20.919939,5.4075,5.342754,93.253632,NaN,1.002513,NaN,27.364248,400,400.295502,25,27.96681,8.929464,29.675539,50.044918,401.704803,399.108002,398.969147,4251.719727,9.787827,9.204557,9.159645,1.819969,1.808418,1.727484,37.642574,53.046318,21.148777,4.980659,52.983051,38.290386,90.554726,0.308319807052612,291.354523,525.520163352626,2.21081491448016,0.0553549376359434,1.10062452515838,-4.33272182354779,594.605936382701,2.27400111227388,0.0243948034883056,1.15694902977112,33.1910032861432,572.067533517377,74.1569947263685,0.0222852416749805,1.21078014386779
7,7.059813,21,20.920731,5.4075,5.35139,93.208984,NaN,1.001564,NaN,27.363228,400,400.267944,25,27.965807,8.921739,29.723701,50.044918,401.704803,399.108002,398.969147,4251.719727,9.787827,9.204557,9.159645,1.819969,1.808418,1.727484,37.642574,53.046318,21.148777,4.980659,52.983051,38.290386,90.554726,0.308319807052612,291.354523,525.532253896382,2.21087343533276,0.0553645979251786,1.10050900942501,-4.33597016440916,594.55313034175,2.27385171087629,0.0243889945270262,1.15704090227631,33.1924933050635,572.089623828035,74.176406636738,0.0222864619986638,1.2107173814832
7,7.061773,21,20.923471,5.4075,5.336755,93.215088,NaN,1.000936,NaN,27.366318,400,400.095581,25,27.964025,8.9342,29.720436,50.036919,401.613525,398.990601,398.850861,4252.030762,9.764586,9.193757,9.132253,1.828492,1.822826,1.729338,37.661049,52.821419,21.175688,4.969837,53.102119,38.256733,90.584175,0.288750946521759,288.658051,525.509476324272,2.21075269009802,0.0553421389011719,1.10074830667882,-4.3275934055963,594.556218731902,2.27384190151821,0.0243859439175994,1.1570687846736,33.1976478397268,572.053792961825,74.1508504667055,0.0222799742120494,1.21088185678258
7,7.062061,21,20.922413,5.4075,5.323647,93.235733,NaN,1.001191,NaN,27.362638,400,399.972076,25,27.958517,8.930026,29.664795,50.036919,401.613525,398.990601,398.850861,4252.030762,9.764586,9.193757,9.132253,1.828492,1.822826,1.729338,37.661049,52.821419,21.175688,4.969837,53.102119,38.256733,90.584175,0.288750946521759,288.658051,525.494066553682,2.21069163180379,0.0553353228305801,1.10086786109861,-4.32636268389678,594.581640280315,2.27391833069976,0.0243895634538439,1.15701645368054,33.1956575725601,572.030230839024,74.1298333750618,0.0222789111550318,1.21094558149016
7,7.063662,21,20.921537,5.4075,5.319137,93.273308,NaN,1.001349,NaN,27.369762,400,400.031708,25,27.947775,8.935288,29.664539,50.036919,401.651978,399.063477,398.899872,4248.748047,9.749756,9.19838,9.133786,1.831463,1.818925,1.729897,37.710014,52.825386,21.153814,4.993745,52.989799,38.262554,90.592506,0.288798183202743,285.294647,525.483650197276,2.21062241727938,0.0553193760598391,1.10100631108235,-4.31952176349881,594.626383742637,2.27404627730525,0.0243947343293426,1.15693622198856,33.1940096189435,572.004243248842,74.1070824321312,0.0222774126430954,1.21102045623856
7,7.062264,21,20.921936,5.4075,5.317338,93.341141,NaN,1.00262,NaN,27.36817,400,400.01416,25,27.942589,8.918329,29.663473,50.036919,402.236542,399.599152,399.47583,4253.262207,9.815472,9.222234,9.177269,1.846329,1.838461,1.750292,37.688213,53.026329,21.188776,4.958305,53.174316,38.359913,90.509918,0.269531071186066,282.537964,525.486429816601,2.21066017423412,0.0553314590236138,1.10092961327327,-4.32549521896391,594.704280051905,2.2742561867345,0.0244013941639911,1.15681978391741,33.1947602344193,572.018243735744,74.1192315956644,0.022278301658957,1.21097897450676
7,7.061963,21,20.926147,5.4075,5.331325,93.410255,NaN,1.001934,NaN,27.361109,400,400.138214,25,27.942673,8.908072,29.626764,50.036919,402.236542,399.599152,399.47583,4253.262207,9.815472,9.222234,9.177269,1.846329,1.838461,1.750292,37.688213,53.026329,21.188776,4.958305,53.174316,38.359913,90.509918,0.269531071186066,282.537964,525.502852385603,2.21072512871101,0.0553386749045664,1.10080239521652,-4.32678146685765,594.77813201351,2.27442964302504,0.0244030408767313,1.15675535767406,33.2026814842167,572.050182529519,74.151811552563,0.0222766331763582,1.21093579893568
7,7.063211,21,20.927279,5.4075,5.34705,93.458809,NaN,1.000382,NaN,27.365728,400,400.16333,25,27.944309,8.910919,29.610447,50.036919,401.838806,399.19928,399.088867,4246.212402,9.769489,9.191083,9.13561,1.829539,1.826725,1.741623,37.696831,53.016773,21.202526,4.943917,53.086731,38.368057,90.509033,0.267179429531097,281.489441,525.515914459239,2.21074723440763,0.0553324175002777,1.10076214593573,-4.32144872421389,594.832656957406,2.27457084460417,0.0244066621471462,1.15668442136159,33.2048106672587,572.060381688629,74.1619018957008,0.0222763386453438,1.21091871255563
7,7.062117,21,20.928265,5.4075,5.346001,93.48423,NaN,1.000787,NaN,27.364998,400,400.276855,25,27.947985,8.923767,29.606964,50.036919,402.067596,399.395538,399.287933,4250.456543,9.782814,9.208447,9.146586,1.823923,1.816119,1.722191,37.696678,53.090321,21.199387,4.953998,53.018074,38.329403,90.537247,0.275536060333252,281.77475,525.518482856851,2.21077819453416,0.0553419898340028,1.10069943707273,-4.3261233813318,594.86063401612,2.27464059090439,0.0244080266762046,1.15665290610623,33.2066651674418,572.073331151634,74.174048437327,0.0222764699037123,1.21089000589267
7,7.062939,21,20.927135,5.4075,5.340375,93.541786,NaN,1.000825,NaN,27.346226,400,400.361084,25,27.946033,8.94081,29.584949,50.036919,402.067596,399.395538,399.287933,4250.456543,9.782814,9.208447,9.146586,1.823923,1.816119,1.722191,37.696678,53.090321,21.199387,4.953998,53.018074,38.329403,90.537247,0.275536060333252,281.77475,525.509492489732,2.21072957898792,0.055332738888456,1.10079590836215,-4.32261092756977,594.928837215461,2.27483412484708,0.0244156545728918,1.15653423630078,33.2045398219502,572.053929023637,74.156361057737,0.0222758843729468,1.21093842826613
7,7.061177,21,20.928787,5.4075,5.348039,93.628876,NaN,1.001448,NaN,27.334126,400,400.341858,25,27.944376,8.931864,29.617401,50.036919,401.87854,399.269867,399.128174,4248.670898,9.792965,9.207392,9.156203,1.828306,1.81944,1.729855,37.709869,52.898376,21.19088,4.965434,53.144318,38.326515,90.540848,0.279018610715866,285.659393,525.523924782597,2.21081641578258,0.0553511603843247,1.10062296310977,-4.33014043700615,595.027166465723,2.27509124544206,0.0244226548667417,1.15640263395671,33.2076469349291,572.087769406504,74.186741196123,0.0222772625713804,1.21084903123147
7,7.061177,21,20.928787,5.4075,5.35311,93.682831,NaN,1.001448,NaN,27.325865,400,400.255585,25,27.954649,8.912406,29.729151,50.030094,401.624146,398.989258,398.86676,4255.266602,9.780755,9.197892,9.135789,1.818974,1.805887,1.715709,37.703384,53.050163,21.207937,4.961685,53.029228,38.307182,90.541718,0.289100825786591,283.641846,525.529505942815,2.21083645581384,0.0553527878060479,1.10058398761036,-4.33014043700615,595.089557587944,2.2752613384812,0.0244283721769106,1.15630696833331,33.2076469349291,572.094730103781,74.1924898609959,0.0222779264358671,1.21082536916785
7,7.063366,21,20.927885,5.4075,5.34967,93.686188,NaN,1.001069,NaN,27.323925,400,400.088593,25,27.966648,8.915933,29.756224,50.030094,401.624146,398.989258,398.86676,4255.266602,9.780755,9.197892,9.135789,1.818974,1.805887,1.715709,37.703384,53.050163,21.207937,4.961685,53.029228,38.307182,90.541718,0.289100825786591,283.641846,525.518270953334,2.21075261629206,0.0553318545142,1.10075201810099,-4.32078645443625,595.09474165474,2.27528147719977,0.0244299461149013,1.15628832721862,33.2059504591661,572.063600825882,74.165453069056,0.0222759672467917,1.21091719191478
7,7.06491,21,20.929623,5.4075,5.352786,93.621811,NaN,1.002286,NaN,27.326183,400,400.014954,25,27.974863,8.917824,29.699291,50.030094,401.580536,398.965118,398.792969,4243.138672,9.762255,9.197489,9.12888,1.813398,1.806701,1.718658,37.716984,52.981346,21.214821,4.96688,53.121342,38.273571,90.587227,0.271650284528732,282.091339,525.51644659486,2.2107153934949,0.0553188749546751,1.10082793748819,-4.31418999616722,595.017788608055,2.27506011054345,0.0244207773028297,1.1564269611776,33.2092192289892,572.054544183253,74.1605344810578,0.0222731578946782,1.21097506216785
7,7.064083,21,20.930367,5.4075,5.352786,93.621811,NaN,1.001096,NaN,27.326183,400,400.014954,25,27.974863,8.940072,29.726322,50.030094,401.459503,398.80722,398.664825,4253.123535,9.755122,9.191497,9.120931,1.824507,1.818514,1.717321,37.718132,53.006626,21.189404,4.989905,53.156506,38.272327,90.585892,0.290137588977814,288.152435,525.51926094541,2.21074192655472,0.055326361872734,1.1007744325958,-4.31772306641562,595.016713689656,2.27505222611293,0.0244197727620355,1.15643744757947,33.2106184555653,572.065416659538,74.1706088785543,0.0222733620858962,1.21094964266801
7,7.063181,21,20.931059,5.4075,5.353701,93.555786,NaN,1.001735,NaN,27.336426,400,400.008118,25,27.986706,8.940838,29.721657,50.030094,401.459503,398.80722,398.664825,4253.123535,9.755122,9.191497,9.120931,1.824507,1.818514,1.717321,37.718132,53.006626,21.189404,4.989905,53.156506,38.272327,90.585892,0.290137588977814,288.152435,525.523337542011,2.21077448422236,0.0553348233273719,1.10070904677467,-4.32157690673773,594.939355590167,2.2748366839505,0.0244118409847887,1.15656467295887,33.2119198530019,572.078266131121,74.1822394119685,0.0222738129849302,1.21091669922413
7,7.061693,21,20.930588,5.4075,5.351788,93.512505,NaN,1.002662,NaN,27.310123,400,399.897461,25,27.995159,8.942763,29.697247,50.030094,401.637329,398.972076,398.829407,4246.835938,9.748964,9.195237,9.12425,1.815591,1.808482,1.712916,37.710415,52.974651,21.198366,4.989998,53.004162,38.374119,90.509995,0.260310858488083,288.660461,525.526295217375,2.21081467217158,0.0553476881866288,1.10062751630206,-4.32793527950867,594.889977869288,2.27470515926661,0.0244078887564588,1.15663522067823,33.2110340788005,572.091175764726,74.1922069598809,0.0222755713091186,1.21086547161306
7,7.062335,21,20.933186,5.4075,5.354775,93.482925,NaN,1.001672,NaN,27.292477,400,399.921722,25,27.995964,8.928454,29.640419,50.030094,401.637329,398.972076,398.829407,4246.835938,9.748964,9.195237,9.12425,1.815591,1.808482,1.712916,37.710415,52.974651,21.198366,4.989998,53.004162,38.374119,90.509995,0.260310858488083,288.660461,525.527398340551,2.21080587499527,0.0553428306044786,1.10064607374664,-4.32519182437449,594.852005107508,2.27458429919663,0.0244012467238654,1.15672478664669,33.2159197540237,572.09390695737,74.1982887280699,0.0222729240109668,1.21089660510909
7,7.063018,21,20.932194,5.4075,5.364253,93.456421,NaN,1.001099,NaN,27.268497,400,400.030579,25,27.984722,8.917295,29.627733,50.030094,402.091125,399.360992,399.252533,4250.602051,9.784601,9.214664,9.14943,1.834338,1.828697,1.73619,37.728523,53.05648,21.193144,4.997649,53.032017,38.390945,90.509438,0.260991394519806,280.373535,525.535506337605,2.21082141553849,0.0553396852681234,1.10061739085522,-4.32227337235264,594.822782225363,2.27451119250475,0.0243997752350531,1.15675819060323,33.214054300085,572.097095403491,74.1994609573942,0.0222743382436422,1.21087033276306
7,7.063309,21,20.933653,5.4075,5.372456,93.442406,NaN,1.000769,NaN,27.24754,400,400.085907,25,27.985687,8.930395,29.644114,50.030094,401.887146,399.177887,399.053284,4250.679688,9.771794,9.210079,9.143899,1.8214,1.819761,1.7354,37.74852,52.974613,21.19545,4.997227,53.017853,38.38298,90.50444,0.261794894933701,278.467896,525.543544584461,2.21084449431217,0.0553396815211019,1.1005731800768,-4.32102999752112,594.804458386736,2.27445149924552,0.0243963206645646,1.15680392940421,33.2167979234286,572.108361721467,74.2109138947771,0.0222737796751894,1.21085473498575
7,7.064435,21,20.934303,5.4075,5.382337,93.424805,NaN,1.000676,NaN,27.243521,400,400.170959,25,27.995827,8.938921,29.666267,50.030094,402.041779,399.327789,399.223846,4251.15332,9.784608,9.216563,9.150878,1.81936,1.816181,1.730263,37.750755,52.989773,21.211487,4.990427,53.15995,38.383617,90.50412,0.278689324855804,283.333649,525.550589375402,2.21084741660428,0.0553326550004271,1.10057005583226,-4.31621923023602,594.783156247854,2.27438906380041,0.0243935774872844,1.15684468097131,33.2180201902519,572.110824595827,74.2139050350719,0.0222732871070701,1.21085647539693
7,7.066217,21,20.935402,5.4075,5.388491,93.378433,NaN,1.001505,NaN,27.238935,400,400.21521,25,28.010952,8.92069,29.647648,50.030094,402.041779,399.327789,399.223846,4251.15332,9.784608,9.216563,9.150878,1.81936,1.816181,1.730263,37.750755,52.989773,21.211487,4.990427,53.15995,38.383617,90.50412,0.278689324855804,283.333649,525.55130169581,2.21081457806097,0.0553184983757107,1.1006379317598,-4.30860693384778,594.727917442586,2.27423105247297,0.024387177704545,1.15694351032204,33.2200866961581,572.101865485289,74.2081245221405,0.0222712031651931,1.21090402131316
7,7.064645,21,20.936413,5.4075,5.396831,93.353218,NaN,1.001158,NaN,27.249142,400,400.233978,25,28.015968,8.926723,29.630758,50.029343,402.087708,399.404907,399.329437,4252.953125,9.801984,9.223378,9.181419,1.82024,1.816482,1.73133,37.727989,52.974449,21.207533,4.99438,53.076439,38.370739,90.522163,0.303709298372269,289.394745,525.565826180007,2.21089794726784,0.0553354025978724,1.10047236634733,-4.31532208237894,594.697279939255,2.27414073483696,0.0243831401530293,1.1570031946688,33.2219876587782,572.133077307491,74.2353897216061,0.0222730476287572,1.21081368985266
7,7.064011,21,20.935049,5.4075,5.407084,93.345482,NaN,1.001638,NaN,27.24073,400,400.262634,25,28.017847,8.919647,29.656895,50.029343,402.087708,399.404907,399.329437,4252.953125,9.801984,9.223378,9.181419,1.82024,1.816482,1.73133,37.727989,52.974449,21.207533,4.99438,53.076439,38.370739,90.522163,0.303709298372269,289.394745,525.579264232024,2.21095878547885,0.0553444317490224,1.10035280789345,-4.31803067629039,594.690305434619,2.2741307796356,0.0243841591163091,1.15699779117201,33.2194229411407,572.15117374245,74.248327904009,0.0222762992014775,1.21073104215951
7,7.062571,21,20.934322,5.4075,5.413685,93.35125,NaN,1.001566,NaN,27.223166,400,400.21701,25,28.023016,8.921421,29.720823,50.029343,401.862793,399.188873,399.104828,4253.373047,9.78397,9.221559,9.153865,1.815304,1.809159,1.72227,37.748501,52.992825,21.211487,4.993798,53.100121,38.333996,90.547066,0.285538226366043,287.503601,525.591421964595,2.21103104421816,0.0553595919148167,1.10020932265758,-4.3241833745189,594.698032155027,2.27415669927819,0.0243857513915399,1.15697710543419,33.2180559176196,572.174657373565,74.2666547663733,0.0222793517212736,1.21064006865776
7,7.063223,21,20.936394,5.4075,5.412717,93.384247,NaN,1.001118,NaN,27.191031,400,400.081482,25,28.021666,8.928671,29.850353,50.029343,401.64386,399.408112,398.960632,4252.40625,9.740106,9.250021,9.229244,1.817221,1.805579,1.730109,37.780506,52.949009,21.203579,5.003113,53.023495,38.304821,90.567581,0.268328785896301,282.291168,525.588140855165,2.21100630889015,0.0553533751639355,1.10025879636711,-4.32139745132031,594.733207241637,2.27423888434568,0.0243864564023375,1.15694710852068,33.221951934106,572.170679913642,74.2664190440795,0.0222766535598952,1.21068576174545
7,7.063199,21,20.936924,5.4075,5.414029,93.453133,NaN,1.001043,NaN,27.18261,400,399.851349,25,28.020624,8.928623,29.855978,50.029343,401.64386,399.408112,398.960632,4252.40625,9.740106,9.250021,9.229244,1.817221,1.805579,1.730109,37.780506,52.949009,21.203579,5.003113,53.023495,38.304821,90.567581,0.268328785896301,282.291168,525.589665961755,2.21101226069723,0.0553540133495145,1.10024719807458,-4.32149999717382,594.812133390707,2.27445066864349,0.024393045582325,1.15683097377608,33.2229484552362,572.173928334884,74.2698822295714,0.0222763701180291,1.21068297991006
7,7.064184,21,20.936979,5.4075,5.425959,93.506348,NaN,1.001691,NaN,27.178684,400,399.609619,25,28.024221,8.930206,29.804699,50.029343,401.059082,398.926666,398.392365,4255.011719,9.702681,9.233541,9.209358,1.81667,1.816561,1.730796,37.821812,53.081982,21.167519,5.038876,53.091072,38.255272,90.596733,0.279387176036835,282.109406,525.599444122583,2.21102779015679,0.0553489182683834,1.10021936660377,-4.31729156213709,594.873612057434,2.274617988648,0.0243986124737026,1.15673650623321,33.2230518667147,572.179446135648,74.2745208030332,0.0222768345497375,1.21066512017418
7,7.063583,21,20.937157,5.4075,5.431359,93.530838,NaN,1.000893,NaN,27.200317,400,399.434937,25,28.024166,8.923527,29.817799,50.029343,401.204163,398.97229,398.460205,4248.13916,9.674324,9.222307,9.168269,1.817001,1.810537,1.727168,37.775162,53.051884,21.175024,5.038993,52.912842,38.303238,90.572739,0.271285533905029,283.324005,525.607427334668,2.21106838873569,0.0553560929512178,1.100139284142,-4.31985929531311,594.901682580342,2.27469335972473,0.0244009680570274,1.15669526595332,33.2233865424563,572.193947865237,74.2867613015521,0.0222780176877221,1.2106187166979
7,7.063583,21,20.937157,5.4075,5.431494,93.545189,NaN,1.000893,NaN,27.203842,400,399.537964,25,28.02433,8.926343,29.795048,50.029343,401.204163,398.97229,398.460205,4248.13916,9.674324,9.222307,9.168269,1.817001,1.810537,1.727168,37.775162,53.051884,21.175024,5.038993,52.912842,38.303238,90.572739,0.271285533905029,283.324005,525.607575853402,2.21106892186073,0.0553561362425686,1.10013825111459,-4.31985929531311,594.918282130267,2.27473862858904,0.0244024890085921,1.15666964860904,33.2233865424563,572.194133092528,74.2869143037626,0.0222780353436712,1.21061808881364
7,7.064986,21,20.939323,5.4075,5.436706,93.54567,NaN,1.000696,NaN,27.205324,400,399.781982,25,28.024673,8.925726,29.704124,50.029343,401.922913,399.702179,399.210876,4246.401367,9.713312,9.247788,9.207057,1.816908,1.815072,1.72937,37.77906,53.010269,21.188154,5.022743,52.971054,38.294258,90.572723,0.278350472450256,286.695862,525.608542798508,2.21104451721336,0.0553451022380294,1.10018880710261,-4.31386532834387,594.915706500343,2.27471719145757,0.0243996182937049,1.15669937233125,33.227458885129,572.1904791373,74.2870835025913,0.0222752633621644,1.21066413071925
7,7.064306,21,20.937553,5.4075,5.432571,93.562088,NaN,1.001612,NaN,27.197472,400,399.77359,25,28.023376,8.934169,29.655897,50.028786,401.469025,399.21524,398.756653,4248.615234,9.707526,9.230177,9.200952,1.826069,1.819135,1.732166,37.774441,52.966805,21.193785,5.023121,53.018036,38.335915,90.544136,0.27369824051857,285.673828,525.606304063451,2.21104999094,0.0553499337004545,1.10017661771203,-4.31677034540309,594.937255925656,2.27478773481558,0.0244037456757589,1.15664509397365,33.2241310942582,572.188438021152,74.2827928352202,0.022277049338996,1.21064354889737
7,7.065854,21,20.938437,5.4075,5.432571,93.562088,NaN,1.002038,NaN,27.197472,400,399.77359,25,28.023376,8.937281,29.626366,50.028786,401.469025,399.21524,398.756653,4248.615234,9.707526,9.230177,9.200952,1.826069,1.819135,1.732166,37.774441,52.966805,21.193785,5.023121,53.018036,38.335915,90.544136,0.27369824051857,285.673828,525.601043907531,2.21100035667626,0.0553359185266917,1.10027642614986,-4.31015746841109,594.935977889383,2.27477836704508,0.0244025531837532,1.15665757121484,33.2257931361561,572.173162913148,74.2714768021858,0.0222746041799525,1.21070909022599
7,7.06513,21,20.937624,5.4075,5.430137,93.554253,NaN,1.001284,NaN,27.173851,400,399.801453,25,28.020176,8.943983,29.615799,50.028786,401.701141,399.481934,399.017395,4249.589844,9.724603,9.24262,9.216608,1.828978,1.824385,1.737172,37.786461,52.969944,21.17108,5.045169,53.153687,38.363205,90.542046,0.268460720777512,286.587524,525.600826154208,2.21101395692669,0.0553416922490683,1.10024837856576,-4.31325017554076,594.928090901467,2.27476226964124,0.0244028195967177,1.15666006997671,33.2242645860071,572.176076967007,74.2726871891379,0.0222757916291346,1.21068657066786
7,7.063509,21,20.939098,5.4075,5.4361,93.515427,NaN,1.001259,NaN,27.152256,400,399.908691,25,28.026325,8.949112,29.668606,50.028786,401.293457,399.051483,398.596924,4254.604492,9.728772,9.242489,9.217145,1.822878,1.817252,1.73221,37.792664,52.883137,21.183592,5.049569,53.043243,38.324917,90.564018,0.270396888256073,283.503387,525.612894426786,2.2110894837771,0.0553582835221554,1.10009824194173,-4.32017546695829,594.881049068829,2.27462417187168,0.0243967166492978,1.15675021562098,33.2270358726588,572.205601251099,74.2992434617044,0.0222769564149243,1.21060937458322
7,7.065496,21,20.941002,5.4075,5.442981,93.4561,NaN,0.999777793884277,NaN,27.15431,400,399.939636,25,28.029293,8.945294,29.629696,50.028786,401.293457,399.051483,398.596924,4254.604492,9.728772,9.242489,9.217145,1.822878,1.817252,1.73221,37.792664,52.883137,21.183592,5.049569,53.043243,38.324917,90.564018,0.270396888256073,283.503387,525.613713663361,2.21105294656257,0.0553424967960663,1.1001736603157,-4.31168670507708,594.809663797913,2.27441680104061,0.024387860937797,1.15688333658748,33.2306153897495,572.19714775251,74.295062373179,0.0222740205069831,1.21066760792858
7,7.066066,21,20.940903,5.4075,5.44755,93.384026,NaN,1.001492,NaN,27.147852,400,399.825317,25,28.027374,8.940753,29.587641,50.028786,401.838348,399.496033,399.123413,4254.95752,9.75198,9.240517,9.205537,1.812041,1.815226,1.724628,37.805542,53.033867,21.178566,5.065989,53.013458,38.318752,90.564445,0.274684578180313,280.493896,525.616803878197,2.21105271611296,0.055338801746236,1.10017543596293,-4.30925191469697,594.726421308484,2.27419037478391,0.0243803534547389,1.15701136994135,33.2304292759615,572.196847170733,74.2946684219337,0.0222741026121899,1.21066708887827
7,7.065358,21,20.941687,5.4075,5.447893,93.324142,NaN,1.000643,NaN,27.156542,400,399.779846,25,28.031418,8.932526,29.606827,50.028786,401.631287,399.218994,398.916412,4255.335938,9.760274,9.238494,9.202389,1.809969,1.818323,1.725241,37.816494,52.969906,21.189201,5.052603,53.052952,38.29826,90.573006,0.269317895174026,282.740204,525.61958642481,2.21107676786942,0.0553453209041482,1.10012718915383,-4.31227620310068,594.655995471825,2.27399300463321,0.024372946643126,1.15713035850616,33.2319031285499,572.20695023337,74.3041671054069,0.0222741883935178,1.21064502160936
7,7.065782,21,20.941719,5.4075,5.440992,93.298065,NaN,1.000468,NaN,27.163931,400,399.700562,25,28.033663,8.932417,29.568941,50.028786,401.631287,399.218994,398.916412,4255.335938,9.760274,9.238494,9.202389,1.809969,1.818323,1.725241,37.816494,52.969906,21.189201,5.052603,53.052952,38.29826,90.573006,0.269317895174026,282.740204,525.610553692477,2.21103592266964,0.0553392700902598,1.100207315366,-4.31046501965534,594.625773984775,2.27391032334531,0.0243701379216289,1.15717788446205,33.2319632849126,572.192829909865,74.2925509518956,0.0222728069358006,1.21069338740394
7,7.065515,21,20.941967,5.4075,5.450007,93.311745,NaN,1.001108,NaN,27.15163,400,399.528015,25,28.037214,8.931367,29.531607,50.028786,401.048889,398.727081,398.31546,4253.587891,9.714453,9.214115,9.180963,1.807176,1.802962,1.722653,37.84977,53.002789,21.199402,5.056911,53.121407,38.282745,90.593254,0.343428105115891,293.645325,525.621378751965,2.21108008235232,0.0553445772638332,1.10012113612872,-4.31160554299112,594.641244572607,2.27395089094138,0.0243712545656209,1.15715670124345,33.23242949437,572.208725542801,74.3060454907957,0.0222740443527349,1.210643354238
7,7.066991,21,20.944466,5.4075,5.473496,93.279976,NaN,1.000685,NaN,27.150753,400,399.73053,25,28.049614,8.920064,29.513348,50.030174,401.711792,399.311432,398.942535,4250.786133,9.766193,9.235743,9.206298,1.814903,1.809083,1.726591,37.817425,53.074661,21.211058,5.041529,53.152859,38.278843,90.596764,0.274244576692581,291.163147,525.642205479511,2.21112551582105,0.0553387462609979,1.10003663794923,-4.3053010376068,594.600858868661,2.27382406391516,0.0243645180332228,1.15724956259496,33.2371270738039,572.230078350914,74.3273597391238,0.0222732837845983,1.2106098196173
7,7.065573,21,20.944191,5.4075,5.479855,93.239494,NaN,1.002268,NaN,27.156153,400,399.786255,25,28.044964,8.911387,29.535425,50.030174,401.711792,399.311432,398.942535,4250.786133,9.766193,9.235743,9.206298,1.814903,1.809083,1.726591,37.817425,53.074661,21.211058,5.041529,53.152859,38.278843,90.596764,0.274244576692581,291.163147,525.654014848944,2.21119606706347,0.0553536198760272,1.09989680794213,-4.31135778607182,594.55440847013,2.27369912065103,0.0243605947312078,1.15731893480992,33.2366101540295,572.253981443527,74.3467006083523,0.022275868904925,1.21052461432576
7,7.065785,21,20.945194,5.4075,5.479473,93.210571,NaN,1.001143,NaN,27.168465,400,399.668365,25,28.03319,8.914244,29.584274,50.030174,401.424561,399.105042,398.69809,4254.39502,9.719927,9.206116,9.162601,1.820675,1.804374,1.723774,37.818893,53.059959,21.2071,5.045191,53.155308,38.305477,90.576508,0.271189570426941,284.40863,525.652874922939,2.21118776428239,0.0553515781076921,1.09991336583546,-4.31045220497253,594.519479403795,2.27359711530382,0.0243561755643371,1.15738562860635,33.2384954766675,572.253330460945,74.347638021616,0.0222746849763228,1.21054238907982
7,7.066743,21,20.943199,5.4075,5.477072,93.193146,NaN,1.001065,NaN,27.184532,400,399.783569,25,28.024584,8.916259,29.668097,50.030174,401.082184,398.702759,398.338104,4251.856445,9.705859,9.183765,9.127964,1.81862,1.808736,1.718601,37.848038,53.051041,21.185232,5.064807,53.077648,38.322487,90.553322,0.275368928909302,282.329681,525.646981240588,2.21114758203105,0.055342136819941,1.09999335517066,-4.30636026120538,594.502206549463,2.27356323062884,0.0243570142321585,1.15738889159599,33.2347454408056,572.234923739039,74.3294984659595,0.0222751626793707,1.21057373347334
7,7.067666,21,20.944126,5.4075,5.472408,93.162537,NaN,1.001949,NaN,27.205362,400,399.713928,25,28.019613,8.926684,29.715391,50.030174,401.082184,398.702759,398.338104,4251.856445,9.705859,9.183765,9.127964,1.81862,1.808736,1.718601,37.848038,53.051041,21.185232,5.064807,53.077648,38.322487,90.553322,0.275368928909302,282.329681,525.638716429343,2.21109958759955,0.055332289405265,1.10008841144633,-4.30241821330571,594.465433652713,2.27345668512729,0.0243525179480229,1.15745768599407,33.2364879722423,572.220311708966,74.318792126805,0.0222727334557371,1.21063762676946
7,7.067084,21,20.944136,5.4075,5.47367,93.147461,NaN,1.001966,NaN,27.208454,400,399.825256,25,28.021381,8.915905,29.79781,50.030174,401.811462,399.409332,399.037262,4252.608398,9.776745,9.239272,9.207671,1.832737,1.822016,1.740344,37.808064,53.034729,21.184191,5.07866,53.102577,38.336357,90.557396,0.267742782831192,280.743073,525.64208108304,2.21112322224938,0.0553379603863523,1.10004129573104,-4.30490383604439,594.447969096872,2.2734089410135,0.0243509048017188,1.15748524879683,33.2365067694589,572.228546366494,74.3256088333468,0.0222735069113509,1.21060988424794
7,7.066807,21,20.943571,5.4075,5.483626,93.179031,NaN,1.001845,NaN,27.195467,400,399.990967,25,28.024166,8.913229,29.833258,50.030174,401.270416,398.875397,398.48114,4248.234375,9.74686,9.218963,9.169436,1.837924,1.832392,1.739227,37.828064,52.913151,21.175671,5.080832,53.169968,38.326767,90.554199,0.271535992622375,282.158752,525.653973150352,2.21117140468801,0.0553436579986932,1.0999474239935,-4.30608691047388,594.485329959666,2.27351468877312,0.0243550155553474,1.15741981462213,33.2354447160856,572.244030365233,74.3375683058903,0.022275614284306,1.21054867407407
7,7.066493,21,20.944681,5.4075,5.484925,93.201935,NaN,1.001747,NaN,27.18487,400,399.913147,25,28.0229,8.916035,29.846478,50.030174,401.270416,398.875397,398.48114,4248.234375,9.74686,9.218963,9.169436,1.837924,1.832392,1.739227,37.828064,52.913151,21.175671,5.080832,53.169968,38.326767,90.554199,0.271535992622375,282.158752,525.65646798557,2.21118659548686,0.0553469163531284,1.09991730282324,-4.30742805553939,594.510228489429,2.2735752746821,0.0243559503856747,1.15739400821486,33.2375312075104,572.251781606001,74.3456040421533,0.0222751112051792,1.21053966759113
7,7.067678,21,20.945604,5.4075,5.480272,93.201599,NaN,1.001385,NaN,27.201258,400,399.95224,25,28.012253,8.92502,29.814251,50.030174,401.698944,399.33609,398.935272,4253.681641,9.76494,9.230816,9.189008,1.849098,1.838897,1.750494,37.832573,53.061302,21.2071,5.056578,53.095905,38.305584,90.573914,0.270155638456345,284.451965,525.647326543347,2.21113025129707,0.0553347009666434,1.10002909420101,-4.30236696498991,594.508500374034,2.27356442142315,0.0243546715681154,1.15740774038011,33.2392661272953,572.234258484141,74.3324866315996,0.0222724093083357,1.21061333259084
7,7.067178,21,20.943441,5.4075,5.480272,93.201599,NaN,1.001041,NaN,27.201258,400,399.95224,25,28.012253,8.92877,29.763741,50.030174,401.087433,398.717377,398.312225,4248.040039,9.704734,9.185475,9.132977,1.847189,1.842227,1.743892,37.820816,52.957214,21.217741,5.05493,53.026241,38.34626,90.548286,0.258242815732956,283.456451,525.649024229133,2.21114627444457,0.0553392255086353,1.09999691210673,-4.30450236753671,594.511638768494,2.27358736829993,0.0243575850445807,1.1573769895828,33.2352003467588,572.23500843506,74.3299244100521,0.0222749000450492,1.21057720455697
7,7.067178,21,20.943441,5.4075,5.47035,93.231598,NaN,1.001041,NaN,27.193718,400,399.74707,25,28.006317,8.926232,29.741886,50.030174,401.087433,398.717377,398.312225,4248.040039,9.704734,9.185475,9.132977,1.847189,1.842227,1.743892,37.820816,52.957214,21.217741,5.05493,53.026241,38.34626,90.548286,0.258242815732956,283.456451,525.638109683736,2.21110710160216,0.0553360456965265,1.10007271851975,-4.30450236753671,594.546358104606,2.27368213495247,0.0243607675159527,1.15732258708781,33.2352003467588,572.221396877937,74.3186807670286,0.0222736030329578,1.21062331111919
7,7.066778,21,20.945024,5.4075,5.469934,93.258621,NaN,1.001151,NaN,27.212421,400,399.694366,25,28.00968,8.921359,29.703537,50.027458,401.747101,399.158966,399.028076,4250.0625,9.775735,9.20165,9.149052,1.831606,1.825079,1.744664,37.822296,52.944111,21.216076,5.057653,53.118984,38.377174,90.531532,0.259835511445999,279.900452,525.63901043619,2.21111827905685,0.0553395323485411,1.10005014236119,-4.30621077229091,594.575336214595,2.2737506995751,0.0243615013839513,1.1572961257219,33.2381759352589,572.228806568437,74.3271300442316,0.0222725385192781,1.21062279312645
7,7.066755,21,20.945656,5.4075,5.478959,93.288925,NaN,1.000727,NaN,27.219948,400,399.878174,25,28.01403,8.918835,29.704445,50.027458,401.747101,399.158966,399.028076,4250.0625,9.775735,9.20165,9.149052,1.831606,1.825079,1.744664,37.822296,52.944111,21.216076,5.057653,53.118984,38.377174,90.531532,0.259835511445999,279.900452,525.649016170402,2.2111546470742,0.0553426329681888,1.09997971526877,-4.30630900779988,594.609489864446,2.27383970561328,0.0243638639886857,1.15725027137119,33.2393638675362,572.242851496115,74.3396612664965,0.0222731698633359,1.21058503884528
7,7.066995,21,20.946634,5.4075,5.484858,93.340889,NaN,1.000902,NaN,27.202202,400,399.815033,25,28.009848,8.929948,29.644566,50.027458,401.80957,399.142487,399.022461,4255.578125,9.774538,9.200617,9.13277,1.830045,1.825209,1.741114,37.801369,52.974876,21.221699,5.066141,53.161926,38.385391,90.527443,0.289533048868179,289.392365,525.654690022729,2.21117024339459,0.0553423513187108,1.09995011504629,-4.30528395358675,594.668205664607,2.27399342513264,0.0243680567092934,1.15717029705791,33.2412021017577,572.250449414975,74.3473759812672,0.0222727999811538,1.21057449794481
7,7.067365,21,20.947771,5.4075,5.490166,93.401192,NaN,1.001224,NaN,27.199295,400,399.888184,25,28.007895,8.928402,29.571705,50.027458,401.523651,398.882324,398.755615,4250.123047,9.756904,9.200807,9.130171,1.827958,1.823352,1.742885,37.80471,53.053726,21.194811,5.089828,53.138275,38.379513,90.536118,0.265675812959671,279.455017,525.659272414516,2.21117934035806,0.0553407038201868,1.09993339933095,-4.30370371353627,594.736336678422,2.2741717507467,0.0243729179218167,1.15707776482947,33.2433391084858,572.256142991379,74.3537513884376,0.0222720709116213,1.21057287476587
7,7.068717,21,20.947474,5.4075,5.493332,93.45385,NaN,1.001569,NaN,27.191133,400,400.007751,25,28.004894,8.925261,29.581272,50.027458,401.523651,398.882324,398.755615,4250.123047,9.756904,9.200807,9.130171,1.827958,1.823352,1.742885,37.80471,53.053726,21.194811,5.089828,53.138275,38.379513,90.536118,0.265675812959671,279.455017,525.658165214424,2.21114851760849,0.055329485582882,1.09999621351467,-4.29792996584496,594.797693468565,2.27434110306986,0.0243788993244028,1.1569789302386,33.2427809014655,572.244770651542,74.343920531366,0.0222713196279869,1.21060676720777
7,7.068614,21,20.947914,5.4075,5.494439,93.508186,NaN,1.000963,NaN,27.178005,400,400.120544,25,28.014605,8.921615,29.625422,50.027458,401.766632,399.136414,399.011963,4252.053223,9.76105,9.198131,9.133704,1.831562,1.827832,1.746471,37.825508,52.95071,21.176083,5.123591,53.204552,38.327297,90.570457,0.280888736248016,281.395538,525.6597325572,2.2111561877682,0.0553307720372063,1.09998113457584,-4.29836980020792,594.859919904084,2.27450790196979,0.0243840644072016,1.15688774636265,33.2436078726962,572.248415934644,74.3475787996116,0.0222711748942882,1.21060125510569
7,7.068632,21,20.949362,5.4075,5.487672,93.548767,NaN,1.000948,NaN,27.181688,400,400.244873,25,28.029287,8.932116,29.625772,50.027458,402.366089,399.665863,399.623047,4259.056641,9.807301,9.227756,9.166794,1.812983,1.806945,1.718156,37.841061,52.949692,21.206495,5.086271,53.139065,38.219963,90.651749,0.29285404086113,283.354126,525.652227698156,2.21112889655541,0.0553284410102051,1.10003396859506,-4.29829293559897,594.904772158892,2.27462059271922,0.0243864127059882,1.15683560535175,33.2463292671702,572.242157051198,74.3445385018676,0.0222689596701311,1.21064493206073
7,7.067219,21,20.951511,5.4075,5.490765,93.561249,NaN,1.000922,NaN,27.173538,400,400.244843,25,28.034052,8.932377,29.654766,50.027458,402.366089,399.665863,399.623047,4259.056641,9.807301,9.227756,9.166794,1.812983,1.806945,1.718156,37.841061,52.949692,21.206495,5.086271,53.139065,38.219963,90.651749,0.29285404086113,283.354126,525.660426895452,2.2111863833633,0.0553422170206289,1.0999194344413,-4.30432726020376,594.916104323572,2.27463720469207,0.0243848394643034,1.15684364460613,33.2503678703209,572.26691967859,74.3681533901051,0.0222689159407023,1.21059445133392
7,7.067137,21,20.949772,5.4075,5.500937,93.562386,NaN,1.001345,NaN,27.173939,400,400.323608,25,28.023504,8.940754,29.720064,50.027458,402.242889,399.597778,399.580902,4252.399902,9.804145,9.206892,9.162963,1.814001,1.81021,1.728989,37.856747,53.019577,21.24502,5.051203,53.098419,38.338139,90.571045,0.302672117948532,293.751282,525.671893189028,2.21122916209524,0.0553462185803049,1.09983654865767,-4.30467747564188,594.919934115002,2.27465921251626,0.024387302966839,1.15681705791787,33.2470998019401,572.277913380129,74.3746777859537,0.02227190726497,1.21053025983505
7,7.066748,21,20.949903,5.4075,5.510834,93.559875,NaN,1.001231,NaN,27.176039,400,400.232391,25,28.00614,8.943037,29.728701,50.025948,401.345154,398.707977,398.608337,4250.241211,9.743546,9.188031,9.115053,1.814618,1.803671,1.727601,37.852787,53.014709,21.238979,5.063688,53.187515,38.344204,90.556122,0.287742376327515,284.560333,525.684097899786,2.21128068732607,0.0553529105717919,1.09973608395857,-4.30633890561171,594.91683992263,2.27464990365471,0.0243868604545921,1.15682339385525,33.2473459947939,572.296111835407,74.3899042222511,0.0222734941975504,1.21047074255812
7,7.06429,21,20.949831,5.4075,5.526047,93.581535,NaN,1.001112,NaN,27.166111,400,400.021271,25,27.984907,8.941739,29.659662,50.025948,401.345154,398.707977,398.608337,4250.241211,9.743546,9.188031,9.115053,1.814618,1.803671,1.727601,37.852787,53.014709,21.238979,5.063688,53.187515,38.344204,90.556122,0.287742376327515,284.560333,525.709165074014,2.211419476827,0.05538004208866,1.09946235950319,-4.31683870130604,594.942000384577,2.27471899180713,0.0243892518751351,1.15678369612223,33.2472106828353,572.344189091895,74.4295188880312,0.0222781538325599,1.21030719356881
7,7.065754,21,20.951738,5.4075,5.535637,93.586906,NaN,1.001627,NaN,27.16567,400,399.916779,25,27.972128,8.935897,29.636524,50.025948,401.494843,398.79953,398.735413,4250.327637,9.771305,9.21181,9.148376,1.800861,1.800764,1.716194,37.874275,53.036804,21.222729,5.080533,53.128437,38.345188,90.55719,0.27173325419426,283.996948,525.714743568592,2.21141040409022,0.0553698561676019,1.099483398183,-4.3105846235606,594.945456723612,2.2747157346785,0.0243872512473289,1.15680102475896,33.250794451817,572.345283828424,74.4332260437703,0.0222761255116332,1.21033306808241
7,7.064812,21,20.95134,5.4075,5.535637,93.586906,NaN,1.001535,NaN,27.16567,400,399.916779,25,27.972128,8.925257,29.628052,50.025948,401.455841,398.804657,398.752808,4250.228027,9.761794,9.195068,9.137016,1.813249,1.806662,1.717824,37.886055,53.023247,21.222939,5.083032,53.018429,38.38623,90.520256,0.252419233322144,282.317657,525.717938303867,2.21144058496927,0.0553783868469563,1.09942293539052,-4.31460865070164,594.946032068729,2.27471995014839,0.0243877874843771,1.15679540747527,33.2500465224821,572.354887690472,74.4405761640614,0.0222774851728897,1.21029447784493
7,7.066456,21,20.953953,5.4075,5.532468,93.591377,NaN,1.001277,NaN,27.163471,400,399.752625,25,27.968348,8.922183,29.68125,50.025948,401.455841,398.804657,398.752808,4250.228027,9.761794,9.195068,9.137016,1.813249,1.806662,1.717824,37.886055,53.023247,21.222939,5.083032,53.018429,38.38623,90.520256,0.252419233322144,282.317657,525.708878234196,2.21137541091612,0.0553624851248293,1.09955257460561,-4.30758609154117,594.947426876989,2.27470637831496,0.024384740793898,1.15682430538558,33.254956726742,572.338054646611,74.4305085847395,0.0222729605942058,1.2103918267541
7,7.066456,21,20.953953,5.4075,5.52025,93.592148,NaN,1.001277,NaN,27.161419,400,399.894989,25,27.978733,8.912825,29.719877,50.025948,402.348877,399.599213,399.634094,4246.261719,9.794522,9.208994,9.154022,1.80805,1.813756,1.722293,37.868259,53.0075,21.214193,5.10127,53.143856,38.407917,90.515289,0.252303302288055,280.602264,525.69544333271,2.21132720122391,0.0553585706963772,1.09964558586397,-4.30758609154117,594.948318787998,2.27470881030144,0.0243848224478539,1.15682292898134,33.254956726742,572.321298229708,74.4166651129476,0.022271364953755,1.21044843539978
7,7.066033,21,20.951288,5.4075,5.509736,93.608391,NaN,1.00242,NaN,27.138599,400,400.199921,25,27.979988,8.901318,29.763962,50.025948,402.348877,399.599213,399.634094,4246.261719,9.794522,9.208994,9.154022,1.80805,1.813756,1.722293,37.868259,53.0075,21.214193,5.10127,53.143856,38.407917,90.515289,0.252303302288055,280.602264,525.685316591145,2.21129926422257,0.0553590312697214,1.09969849926325,-4.30939287217188,594.970960561016,2.27478826773678,0.0243901330881644,1.15675634423345,33.2499488022785,572.305652975879,74.3998225678664,0.0222728543468518,1.21045997387968
7,7.065196,21,20.951593,5.4075,5.512373,93.60228,NaN,1.001547,NaN,27.138792,400,400.162933,25,27.96891,8.906017,29.734835,50.025948,401.843445,399.082092,399.079468,4256.369629,9.771744,9.206514,9.143013,1.820595,1.814408,1.725742,37.876469,52.924335,21.208582,5.116489,53.21312,38.423187,90.497032,0.267010062932968,277.702332,525.691056402658,2.21133649122209,0.0553674548389759,1.09962462654057,-4.31296823369235,594.963450751133,2.27476576310765,0.0243890749171875,1.15677154581275,33.2505219662419,572.319270768408,74.4115212051915,0.0222738102822093,1.21041868103052
7,7.066792,21,20.951923,5.4075,5.522172,93.600792,NaN,1.000787,NaN,27.137024,400,400.274139,25,27.958178,8.90983,29.652611,50.025948,402.491516,399.678467,399.690735,4253.830078,9.802548,9.234713,9.171778,1.815996,1.824008,1.723687,37.913105,53.077145,21.217304,5.114638,53.158401,38.44223,90.498344,0.276254624128342,280.679291,525.696416945023,2.21132402043281,0.0553561449540599,1.09965253314578,-4.30615097688269,594.961252491759,2.27475757476046,0.0243884726978641,1.15677885638248,33.2511421037573,572.315671441193,74.4090326828541,0.0222730985305585,1.2104359627394
