P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.064525,21,20.950779,5.4075,5.527061,93.595398,NaN,1.001684,NaN,27.143574,400,400.351349,25,27.947721,8.922939,29.620392,50.025948,401.969727,399.134583,399.161163,4256.349609,9.796966,9.216631,9.167685,1.819728,1.818067,1.71947,37.883278,53.002247,21.2194,5.10659,53.08197,38.354153,90.550163,0.286802560091019,289.796844,525.709482843306,2.21141594714182,0.0553782384072289,1.09946973379568,-4.31583473581412,594.956666416211,2.27475267772403,0.0243894428190453,1.15677233663325,33.2489922621478,572.345074164769,74.4316434190218,0.0222771779380475,1.21031890557354
7,7.06566,21,20.950823,5.4075,5.538288,93.603317,NaN,1.001261,NaN,27.150091,400,400.326721,25,27.945265,8.930686,29.632732,50.025948,401.969727,399.134583,399.161163,4256.349609,9.796966,9.216631,9.167685,1.819728,1.818067,1.71947,37.883278,53.002247,21.2194,5.10659,53.08197,38.354153,90.550163,0.286802560091019,289.796844,525.717977058543,2.21142387430984,0.0553715566477435,1.09945720321111,-4.31098615359252,594.965763245085,2.27477718905153,0.0243902222632354,1.15675883211816,33.2490749500038,572.347927532752,74.4340656262395,0.0222774004785958,1.21030995518452
7,7.065342,21,20.952427,5.4075,5.552643,93.617416,NaN,1.001632,NaN,27.153326,400,400.307556,25,27.948957,8.93791,29.634085,50.03743,402.4646,399.733795,399.646851,4253.705078,9.813963,9.239348,9.184789,1.813611,1.80421,1.721537,37.847416,52.914177,21.2115,5.123944,53.103004,38.37957,90.558685,0.268407315015793,283.192841,525.734837126028,2.21149068918203,0.0553790351519903,1.09932769636705,-4.31234455126412,594.979754171563,2.27480466963375,0.0243895542245264,1.15675632119709,33.2520892086276,572.374725494172,74.4585646634876,0.0222781587618651,1.21024439377625
7,7.06498,21,20.952105,5.4075,5.557907,93.598099,NaN,1.001774,NaN,27.134756,400,400.247345,25,27.952965,8.943896,29.611115,50.03743,402.4646,399.733795,399.646851,4253.705078,9.813963,9.239348,9.184789,1.813611,1.80421,1.721537,37.847416,52.914177,21.2115,5.123944,53.103004,38.37957,90.558685,0.268407315015793,283.192841,525.741851057727,2.21152304860772,0.0553840000133771,1.09926450388796,-4.31389095991767,594.957874209795,2.27474715307507,0.0243879422719731,1.15678622896296,33.2514841158351,572.385256662929,74.466793394897,0.0222795216816394,1.21020388623885
7,7.065443,21,20.952656,5.4075,5.551452,93.472229,NaN,1.002584,NaN,27.145811,400,400.273315,25,27.954714,8.922891,29.615915,50.03743,401.837189,399.060791,399.017944,4255.129395,9.815613,9.219308,9.173535,1.802404,1.794832,1.712888,37.879982,52.911472,21.205666,5.145724,53.112698,38.358536,90.573494,0.309319734573364,291.036713,525.733185386608,2.21148275575941,0.0553777389502177,1.09934322236685,-4.31191310545603,594.811457945881,2.27434419252862,0.0243738661956386,1.15701925386805,33.2525195343192,572.372477938861,74.4570440381729,0.0222776886644222,1.21025552502088
7,7.065502,21,20.952412,5.4075,5.549158,93.402336,NaN,1.002064,NaN,27.140881,400,400.174286,25,27.957283,8.921761,29.59687,50.03743,401.547974,398.847321,398.706512,4251.820313,9.768017,9.210073,9.154401,1.806051,1.792125,1.710221,37.903854,53.091335,21.224592,5.124885,53.055332,38.362782,90.568008,0.311041414737701,289.098602,525.730463427622,2.21147181682663,0.0553764697669373,1.09936443662159,-4.31166107492658,594.730939375222,2.27412617095814,0.0243667881797809,1.1571414407243,33.2520610212313,572.368131936135,74.453094551695,0.0222775476585159,1.21026640462016
7,7.062894,21,20.951624,5.4075,5.555611,93.386002,NaN,1.0018,NaN,27.141954,400,400.190582,25,27.969807,8.922295,29.599527,50.03743,401.547974,398.847321,398.706512,4251.820313,9.768017,9.210073,9.154401,1.806051,1.792125,1.710221,37.903854,53.091335,21.224592,5.124885,53.055332,38.362782,90.568008,0.311041414737701,289.098602,525.746398506007,2.21158082418872,0.0554021632950307,1.09914819317472,-4.32280320714113,594.713179756509,2.27408295776981,0.0243661181043052,1.15715969558394,33.2505802218984,572.404269158468,74.4817973749168,0.0222818700854428,1.21013234398734
7,7.062784,21,20.953041,5.4075,5.562068,93.371292,NaN,1.0019,NaN,27.126785,400,400.30423,25,27.975914,8.921791,29.565945,50.03743,402.320953,399.500671,399.460663,4258.065918,9.826599,9.236874,9.186432,1.815169,1.807246,1.725716,37.908279,53.03157,21.220228,5.136491,52.957645,38.339275,90.590897,0.311946779489517,289.265961,525.75386837274,2.21160981253156,0.0554052290270396,1.09909215825711,-4.32327322779366,594.694105002588,2.27402149685157,0.0243626508747721,1.15720629011609,33.2532429996341,572.417503936038,74.4948155907514,0.0222815455089981,1.21010970717376
7,7.063866,21,20.95145,5.4075,5.565405,93.381462,NaN,1.001278,NaN,27.111521,400,400.181061,25,27.980917,8.924688,29.565182,50.03743,401.831421,399.124603,399.014984,4255.343262,9.799883,9.213904,9.168878,1.816719,1.807558,1.722543,37.893154,52.979679,21.230446,5.122707,53.051025,38.371372,90.56118,0.278788626194,290.038818,525.753868898649,2.2115883071428,0.0553964934961758,1.09913618798943,-4.3186501756349,594.708178271244,2.2740704691049,0.0243658712079923,1.1571654101921,33.2502532376932,572.406482769213,74.4833710054685,0.0222822754897047,1.21012218887745
7,7.064351,21,20.952209,5.4075,5.566282,93.397484,NaN,1.001391,NaN,27.112589,400,400.084015,25,27.980038,8.933198,29.595684,50.03743,401.831421,399.124603,399.014984,4255.343262,9.799883,9.213904,9.168878,1.816719,1.807558,1.722543,37.893154,52.979679,21.230446,5.122707,53.051025,38.371372,90.56118,0.278788626194,290.038818,525.753189042755,2.21157622858263,0.0553923805065146,1.09916061765179,-4.31657809505703,594.725618904699,2.27411300541905,0.024366547299789,1.15714730191754,33.2516795503005,572.403975047734,74.482413708413,0.0222811877986162,1.2101423994226
7,7.064647,21,20.951708,5.4075,5.565655,93.403557,NaN,1.001329,NaN,27.114225,400,400.174713,25,27.978004,8.937196,29.627069,50.03743,401.892029,399.117126,399.016571,4254.959961,9.802517,9.219313,9.156985,1.823158,1.815213,1.727183,37.948757,52.960354,21.183996,5.176996,53.076374,38.368965,90.568298,0.283363550901413,284.737274,525.751496611975,2.21156427375061,0.0553894982797547,1.09918434618621,-4.3153135382114,594.733371769892,2.27413748679811,0.0243678656374577,1.15712927068869,33.250738075608,572.398702901638,74.4773211037815,0.0222812460927866,1.21015240438724
7,7.06532,21,20.953018,5.4075,5.565655,93.403557,NaN,1.000859,NaN,27.114225,400,400.174713,25,27.978004,8.925549,29.63961,50.03743,402.253693,399.488312,399.425171,4254.683105,9.808122,9.22759,9.172143,1.825684,1.818249,1.736003,37.929218,52.894337,21.150469,5.205912,53.095394,38.291965,90.60183,0.278570145368576,282.601746,525.749215504591,2.21154271552313,0.0553834026067599,1.09922748403143,-4.31243853018105,594.73147463411,2.27412360284982,0.0243661015594818,1.15714782617616,33.2531997799103,572.394127411324,74.4754647398231,0.0222793453705364,1.2101881271304
7,7.063432,21,20.953911,5.4075,5.566674,93.416916,NaN,1.001902,NaN,27.119947,400,400.086395,25,27.981161,8.919478,29.707474,50.03743,402.253693,399.488312,399.425171,4254.683105,9.808122,9.22759,9.172143,1.825684,1.818249,1.736003,37.929218,52.894337,21.150469,5.205912,53.095394,38.291965,90.60183,0.278570145368576,282.601746,525.756734593497,2.21160721526459,0.055400832438373,1.09909875056325,-4.32050445904684,594.74563972738,2.27415631013687,0.0243663148915962,1.15713642611458,33.2548778063371,572.418539463473,74.4969492008448,0.0222806711659208,1.21011969659797
7,7.063432,21,20.953911,5.4075,5.576476,93.450699,NaN,1.001902,NaN,27.12244,400,400.108185,25,27.98596,8.916061,29.732481,50.046341,401.684998,398.976959,398.886322,4251.085938,9.788965,9.212831,9.155678,1.808959,1.805293,1.718787,37.940044,52.97205,21.200033,5.163088,53.124592,38.360592,90.564049,0.263849854469299,280.479462,525.767507595194,2.21164586674573,0.0554039725817919,1.09902443576713,-4.32050445904684,594.784730240815,2.27426294472542,0.0243698947946405,1.15707567474066,33.2548778063371,572.431976748587,74.5080535043619,0.0222819505409769,1.2100744404157
7,7.064905,21,20.953609,5.4075,5.57926,93.529945,NaN,1.001535,NaN,27.151001,400,400.171783,25,27.991669,8.904836,29.750753,50.046341,402.381409,399.701752,399.625336,4257.509766,9.829684,9.240887,9.195214,1.808494,1.807744,1.72181,37.949234,53.044331,21.196272,5.17415,53.081696,38.45953,90.507919,0.275644958019257,282.625854,525.765576066197,2.21160966076109,0.0553915192282285,1.09909768482835,-4.31421135598538,594.87685504565,2.27451621994797,0.0243786973256587,1.1569292719692,33.2543103275235,572.418716750865,74.4966521218938,0.0222810257705367,1.21011442093971
7,7.064218,21,20.954054,5.4075,5.579519,93.550461,NaN,1.001497,NaN,27.174133,400,400.180389,25,27.996679,8.907693,29.772591,50.046341,402.381409,399.701752,399.625336,4257.509766,9.829684,9.240887,9.195214,1.808494,1.807744,1.72181,37.949234,53.044331,21.196272,5.17415,53.081696,38.45953,90.507919,0.275644958019257,282.625854,525.768188631404,2.21163268732176,0.0553978256425358,1.09905171566848,-4.31714630432657,594.899946698116,2.27457623454679,0.0243802711563414,1.15689884647292,33.2551465110364,572.427713465076,74.5047403938506,0.0222813847150621,1.21009101188054
7,7.063908,21,20.954187,5.4075,5.584118,93.558228,NaN,1.001543,NaN,27.19544,400,400.166504,25,27.989782,8.91095,29.769144,50.046341,401.48114,398.796417,398.655609,4253.041992,9.78094,9.210219,9.147873,1.791802,1.793337,1.710198,37.961678,52.967381,21.204199,5.171999,53.022415,38.43092,90.5187,0.270314067602158,277.743225,525.77429340679,2.21166075076422,0.0554021074445041,1.09899700980579,-4.31847073345057,594.908739955055,2.27459932943286,0.0243809147032649,1.15688683478217,33.2553964239539,572.437766321756,74.5132433561244,0.0222821930987912,1.21005922203933
7,7.065276,21,20.954102,5.4075,5.589443,93.570137,NaN,1.002337,NaN,27.222107,400,400.105194,25,27.974798,8.906645,29.691444,50.046341,402.312286,399.672028,399.532379,4256.286621,9.83045,9.239842,9.18894,1.80416,1.806157,1.720926,37.955196,53.044525,21.186897,5.200397,53.096806,38.334,90.591042,0.298338562250137,286.049408,525.775510853306,2.21163793055827,0.0553914202837795,1.09904425969854,-4.31262648868233,594.922640092183,2.2746377991224,0.0243822905519273,1.15686434655231,33.2552367053102,572.429643256579,74.5064056445658,0.0222815147711126,1.21008525657765
7,7.066158,21,20.954601,5.4075,5.593335,93.592934,NaN,1.001361,NaN,27.248447,400,400.198975,25,27.963696,8.906022,29.689528,50.046341,402.312286,399.672028,399.532379,4256.286621,9.83045,9.239842,9.18894,1.80416,1.806157,1.720926,37.955196,53.044525,21.186897,5.200397,53.096806,38.334,90.591042,0.298338562250137,286.049408,525.776800223014,2.21162503022698,0.055384679051004,1.09907124235884,-4.30885894498499,594.94829133658,2.27470442694759,0.0243840328337238,1.15683067130003,33.2561743407011,572.42627021248,74.5043511080282,0.0222806356116952,1.21010434547351
7,7.065811,21,20.955019,5.4075,5.593222,93.599609,NaN,1.002083,NaN,27.285818,400,400.080597,25,27.966867,8.900558,29.688833,50.046341,401.817596,399.158142,399.014618,4251.581055,9.781124,9.204578,9.130811,1.806949,1.817087,1.725715,37.944832,52.878704,21.181717,5.2086,53.036755,38.343277,90.59375,0.315289080142975,297.279602,525.777851618475,2.21163569702308,0.0553877851824871,1.09904988018257,-4.31034114456196,594.955408939501,2.27472105519392,0.0243841767071709,1.15682465497573,33.2569597617696,572.430909924709,74.5087991773206,0.0222806099242586,1.21009519458523
7,7.06453,21,20.955585,5.4075,5.599934,93.593086,NaN,1.00138,NaN,27.293692,400,399.96228,25,27.965996,8.910153,29.707474,50.046341,402.038025,399.409149,399.280457,4252.543457,9.79517,9.213077,9.154478,1.813881,1.806036,1.723184,37.950146,52.928032,21.206915,5.182563,53.01342,38.357822,90.588722,0.295058488845825,290.708099,525.78956739946,2.2117031842626,0.0554015377785523,1.09891704269391,-4.3158133751221,594.947044748076,2.2746944856186,0.0243827235840725,1.15684428778909,33.2580232556407,572.455634308015,74.530062757896,0.0222823308118927,1.21002073087209
7,7.065194,21,20.956289,5.4075,5.600439,93.491554,NaN,1.001862,NaN,27.30438,400,400.116974,25,27.952106,8.918211,29.722506,50.046341,402.038025,399.409149,399.280457,4252.543457,9.79517,9.213077,9.154478,1.813881,1.806036,1.723184,37.950146,52.928032,21.206915,5.182563,53.01342,38.357822,90.588722,0.295058488845825,290.708099,525.787873242675,2.21168391028604,0.0553956845460121,1.09895571476527,-4.31297677735523,594.82856012628,2.27436668831196,0.0243710213820259,1.15703596090599,33.2593460163158,572.450501792422,74.526854889661,0.0222810549891223,1.21004890466279
7,7.064991,21,20.952454,5.4075,5.603923,93.376991,NaN,1.002285,NaN,27.305887,400,400.032867,25,27.939558,8.91769,29.76862,50.044411,402.160156,399.432068,399.355377,4252.921387,9.785106,9.198213,9.128955,1.815652,1.805716,1.715973,37.930912,53.036076,21.185234,5.206398,53.107651,38.378082,90.570984,0.289997160434723,287.091888,525.792389525374,2.21170414634325,0.0553986390785441,1.09891634590339,-4.31384396871164,594.701550206842,2.27404571171707,0.0243640453204951,1.15718769586648,33.2521399459026,572.44899175161,74.5199753384554,0.0222852001506642,1.20999460001408
7,7.065034,21,20.954258,5.4075,5.599706,93.302475,NaN,1.000866,NaN,27.307016,400,399.931519,25,27.945339,8.919471,29.781099,50.044411,402.268311,399.538361,399.44754,4255.712891,9.793847,9.210637,9.144734,1.821705,1.812905,1.72009,37.941296,53.064636,21.140024,5.260578,52.965408,38.362049,90.576538,0.278208076953888,286.334717,525.787609674562,2.21168614444709,0.0553968990907276,1.09895102480418,-4.31366027635016,594.612701041968,2.27379128847074,0.0243537174881982,1.15734785333781,33.255529835622,572.446753074541,74.5207744181765,0.0222829692961219,1.21003007061627
7,7.066813,21,20.953732,5.4075,5.593288,93.252777,NaN,1.001694,NaN,27.317123,400,400.045746,25,27.958885,8.927133,29.770689,50.044411,402.268311,399.538361,399.44754,4255.712891,9.793847,9.210637,9.144734,1.821705,1.812905,1.72009,37.941296,53.064636,21.140024,5.260578,52.965408,38.362049,90.576538,0.278208076953888,286.334717,525.774529458222,2.21160387001865,0.0553787333581426,1.09911354165384,-4.30606128393936,594.555943820717,2.27363989067247,0.0243491561205775,1.15743040226042,33.2545414537466,572.416977676915,74.4953956771776,0.0222807226371475,1.21012218485556
7,7.066577,21,20.954876,5.4075,5.59389,93.27562,NaN,1.002263,NaN,27.331341,400,400.011719,25,27.962317,8.930117,29.857498,50.044411,401.384033,398.676727,398.522736,4252.157715,9.747242,9.187078,9.107371,1.816737,1.808657,1.725211,37.975994,53.009995,21.168781,5.236652,53.114841,38.378662,90.580116,0.26352646946907,278.832672,525.775990679314,2.21161380096163,0.0553810628508475,1.09909386596078,-4.30706927343891,594.580723686528,2.27369991638102,0.0243500384731814,1.15740524831569,33.2566910664206,572.422979031247,74.5020352771072,0.0222800147582488,1.21011969059603
7,7.064288,21,20.954197,5.4075,5.596802,93.342018,NaN,1.000519,NaN,27.32992,400,399.937408,25,27.956074,8.925519,29.90777,50.044411,402.124451,399.353943,399.326935,4256.034668,9.786527,9.201557,9.134424,1.829135,1.819397,1.726165,37.97773,53.025696,21.190859,5.223916,53.122837,38.355263,90.591515,0.277595430612564,280.114685,525.786945296819,2.21169858738892,0.0554027271559459,1.09892526722098,-4.31684724580236,594.658553029229,2.27391681109485,0.0243579915427847,1.15727550812325,33.2554152143501,572.45094321552,74.5241477022594,0.0222834364425051,1.21001502422599
7,7.066394,21,20.955549,5.4075,5.597186,93.423431,NaN,1.001642,NaN,27.32402,400,399.882111,25,27.947641,8.924619,29.821869,50.044411,402.124451,399.353943,399.326935,4256.034668,9.786527,9.201557,9.134424,1.829135,1.819397,1.726165,37.97773,53.025696,21.190859,5.223916,53.122837,38.355263,90.591515,0.277595430612564,280.114685,525.780233201036,2.21163265694055,0.0553837752718035,1.09905717062404,-4.307850910036,594.750806693055,2.27415951794662,0.0243647999203994,1.1571478971532,33.2579556135672,572.431033868934,74.5096799890981,0.022280029087074,1.21010298632652
7,7.064398,21,20.954853,5.4075,5.603347,93.474594,NaN,1.000838,NaN,27.319172,400,399.853699,25,27.950819,8.928956,29.702034,50.044411,401.265411,398.536285,398.417297,4253.642578,9.748056,9.189425,9.108722,1.811377,1.810309,1.723193,37.998062,53.034252,21.158569,5.242999,53.078327,38.345573,90.594231,0.285361021757126,283.462463,525.793765037574,2.211720866503,0.055403826712512,1.09888276085768,-4.31637730124532,594.811014770542,2.27432837843692,0.0243711581268397,1.15704608734743,33.2566478495567,572.46015098191,74.532720675434,0.022283579400696,1.20999419963618
7,7.064084,21,20.955212,5.4075,5.603347,93.474594,NaN,1.00166,NaN,27.319172,400,399.853699,25,27.950819,8.926068,29.621754,50.044411,402.020416,399.245911,399.149841,4251.207031,9.799665,9.214529,9.137943,1.826837,1.820846,1.734047,38.008896,52.953465,21.156082,5.245439,53.061695,38.360107,90.587379,0.287834167480469,287.415741,525.794828529957,2.21173092276685,0.0554066716531217,1.09886266978837,-4.31771879407324,594.810495215321,2.27432457489743,0.0243706747270971,1.15705116581534,33.2573224043446,572.464447372592,74.5367985716467,0.0222835869308504,1.20998530422498
7,7.064084,21,20.955212,5.4075,5.610958,93.528198,NaN,1.00166,NaN,27.296879,400,399.873657,25,27.954899,8.929139,29.618504,50.044411,402.020416,399.245911,399.149841,4251.207031,9.799665,9.214529,9.137943,1.826837,1.820846,1.734047,38.008896,52.953465,21.156082,5.245439,53.061695,38.360107,90.587379,0.287834167480469,287.415741,525.803191754586,2.2117609245966,0.0554091091411154,1.0988050866156,-4.31771879407324,594.872515208905,2.27449372737969,0.0243763533874707,1.15695505187076,33.2573224043446,572.474878742842,74.5454197684991,0.0222845799782359,1.20995021931634
7,7.064563,21,20.954819,5.4075,5.619074,93.576469,NaN,1.002215,NaN,27.302101,400,400.006866,25,27.953846,8.929716,29.632627,50.044411,402.195862,399.502045,399.349518,4254.613281,9.791457,9.214522,9.135838,1.81709,1.812144,1.730145,38.013866,52.964996,21.161705,5.252887,53.116684,38.267067,90.654297,0.283238768577576,284.278656,525.81048754867,2.21177757567972,0.0554073682211534,1.09877434205442,-4.31567239484355,594.928928696483,2.27465018013176,0.0243819954500284,1.15686315519572,33.2565839636923,572.479792475689,74.5489039188781,0.0222854872920298,1.20992761308377
7,7.065333,21,20.955082,5.4075,5.619616,93.604248,NaN,1.001961,NaN,27.293743,400,400.218018,25,27.958134,8.91947,29.621367,50.044411,402.195862,399.502045,399.349518,4254.613281,9.791457,9.214522,9.135838,1.81709,1.812144,1.730145,38.013866,52.964996,21.161705,5.252887,53.116684,38.267067,90.654297,0.283238768577576,284.278656,525.808475862979,2.21175505601865,0.0554005663721502,1.09881948219093,-4.31238299715795,594.960684369829,2.27473502051581,0.0243845831161801,1.15681726484881,33.2570781376028,572.472548572148,74.543303066275,0.022284503541113,1.20995604308527
7,7.066142,21,20.954954,5.4075,5.62213,93.62986,NaN,1.001378,NaN,27.26849,400,400.156067,25,27.972036,8.922387,29.642059,50.046005,401.742584,399.071533,398.9729,4249.383301,9.768611,9.200033,9.122424,1.826503,1.825784,1.736128,37.984226,52.927551,21.192751,5.237743,53.13311,38.302261,90.623871,0.280993163585663,285.718353,525.80849901633,2.21173906263818,0.0553940441855613,1.09885220295657,-4.30892728726383,594.990497153126,2.27481715691304,0.0243874676705728,1.15676978208577,33.256837627692,572.466702581547,74.5382835926522,0.0222840901612675,1.20997372368701
7,7.068625,21,20.955799,5.4075,5.621687,93.642151,NaN,1.00196,NaN,27.265896,400,400.028381,25,27.986174,8.920738,29.654865,50.046005,402.109863,399.464813,399.34433,4251.308105,9.786757,9.214821,9.139427,1.822397,1.82853,1.746245,38.008801,52.981941,21.173786,5.259296,53.082066,38.360664,90.584846,0.267849266529083,284.560333,525.799604065792,2.21165782603435,0.0553714239863367,1.09901437793839,-4.29832282737362,595.003493962768,2.27484697283177,0.0243876308850856,1.15675979626082,33.2584253483753,572.440341258485,74.5177386282585,0.0222806356238696,1.2100755187658
7,7.066736,21,20.956867,5.4075,5.619545,93.606834,NaN,1.001691,NaN,27.287567,400,399.989319,25,27.995178,8.919453,29.725336,50.046005,402.181061,399.55307,399.410126,4255.167969,9.794864,9.222534,9.142085,1.823941,1.829062,1.747212,37.99612,52.923264,21.139631,5.295559,53.105915,38.3843,90.581825,0.279363423585892,284.943115,525.803647017686,2.21170985506179,0.0553878377366974,1.09890975077352,-4.30639015905575,594.961095899744,2.27472427513475,0.0243824528751726,1.15683783730213,33.2604320077926,572.460810167485,74.5362226691199,0.0222813899968668,1.21002316483019
7,7.067414,21,20.956223,5.4075,5.621572,93.567978,NaN,1.001322,NaN,27.296249,400,400.048645,25,27.99033,8.909464,29.788219,50.046005,402.181061,399.55307,399.410126,4255.167969,9.794864,9.222534,9.142085,1.823941,1.829062,1.747212,37.99612,52.923264,21.139631,5.295559,53.105915,38.3843,90.581825,0.279363423585892,284.943115,525.80357861881,2.21169613945209,0.0553823483043918,1.09893777938223,-4.30349444321985,594.917075640434,2.27460852437336,0.0243792053054638,1.15689815473036,33.259222008929,572.454606554368,74.5301502238793,0.0222815195466554,1.21003406827871
7,7.067236,21,20.957275,5.4075,5.629621,93.545227,NaN,1.0014,NaN,27.31498,400,399.926819,25,27.976503,8.916561,29.754654,50.046005,402.271118,399.652679,399.491272,4248.939941,9.788844,9.227641,9.154012,1.827475,1.827953,1.74663,38.017345,53.064804,21.166271,5.277601,53.068878,38.37075,90.583908,0.239844366908073,279.093903,525.813026391398,2.21173356602671,0.0553865365012045,1.09886549906273,-4.30425465495114,594.889233126631,2.27452560520924,0.0243753791365859,1.15695371265039,33.2611985763846,572.469963330015,74.5443862444095,0.0222818050912733,1.20999868818599
7,7.066356,21,20.954842,5.4075,5.634675,93.544273,NaN,1.001771,NaN,27.335369,400,400.018921,25,27.969309,8.919037,29.679842,50.046005,402.271118,399.652679,399.491272,4248.939941,9.788844,9.227641,9.154012,1.827475,1.827953,1.74663,38.017345,53.064804,21.166271,5.277601,53.068878,38.37075,90.583908,0.239844366908073,279.093903,525.82155907588,2.21178165777706,0.0553961225348305,1.09877102790522,-4.30801321901896,594.891648140294,2.27454836509239,0.0243785544089181,1.15692104816478,33.256627180609,572.481263075879,74.5501531331843,0.0222856015661024,1.20992302472372
7,7.067061,21,20.956787,5.4075,5.632338,93.526764,NaN,1.001979,NaN,27.342855,400,400.022858,25,27.967552,8.926897,29.634699,50.046005,401.229736,398.631866,398.399811,4255.071777,9.754068,9.209349,9.130354,1.826709,1.814443,1.738224,38.004066,52.959396,21.183163,5.266738,53.17757,38.383583,90.58667,0.282162576913834,283.785095,525.816604455484,2.21174987757693,0.0553889906808313,1.0988337626979,-4.30500206831903,594.868577887193,2.2744725195914,0.0243740806477987,1.15697987829335,33.2602816989027,572.474547413755,74.5474583119,0.0222827871190828,1.20997571514454
7,7.066867,21,20.956009,5.4075,5.63502,93.479111,NaN,1.001366,NaN,27.35714,400,399.907593,25,27.968351,8.923375,29.606089,50.046005,402.105743,399.504883,399.313812,4255.961426,9.794988,9.229059,9.171139,1.833912,1.818111,1.733071,38.009533,53.002472,21.193987,5.260012,53.039906,38.33913,90.592857,0.260727405548096,282.332123,525.820208261215,2.21176665896648,0.0553916057772381,1.09880108303767,-4.30583064587285,594.814568199736,2.27433038643392,0.0243700801608428,1.15705433118357,33.2588199223417,572.478648629458,74.549705631868,0.0222840475300985,1.20994987983652
7,7.066588,21,20.956884,5.4075,5.640519,93.430634,NaN,1.001817,NaN,27.372704,400,399.946167,25,27.968048,8.902569,29.694984,50.046005,402.105743,399.504883,399.313812,4255.961426,9.794988,9.229059,9.171139,1.833912,1.818111,1.733071,38.009533,53.002472,21.193987,5.260012,53.039906,38.33913,90.592857,0.260727405548096,282.332123,525.827194861382,2.21179726319917,0.0553958924490409,1.09874168966456,-4.30702229030868,594.757208678092,2.27416810919207,0.0243637659773536,1.15715383878812,33.2604639483756,572.491239755888,74.5613966271961,0.022284267576801,1.20992109211151
7,7.065588,21,20.955719,5.4075,5.643129,93.400154,NaN,1.001355,NaN,27.373066,400,400.087677,25,27.97389,8.901321,29.729548,50.036976,402.114899,399.391815,399.278992,4255.175293,9.79705,9.225548,9.157717,1.832373,1.82952,1.743174,37.997025,52.960812,21.152748,5.302781,53.053307,38.38232,90.586502,0.272646129131317,281.783173,525.833447246357,2.21183956167349,0.0554057846674251,1.09865807805323,-4.31129371125832,594.723625064163,2.27408423512075,0.0243621043860375,1.15719221718869,33.2582750336975,572.503351333577,74.5696969519977,0.0222867233604314,1.20986236013204
7,7.065622,21,20.956518,5.4075,5.637286,93.39843,NaN,1.001035,NaN,27.358759,400,400.255463,25,27.974228,8.918421,29.733402,50.036976,401.862732,399.19574,399.026276,4253.163086,9.778341,9.222383,9.161041,1.826905,1.821971,1.737385,37.985077,52.984852,21.155661,5.300141,53.108536,38.442905,90.544991,0.267451971769333,281.677246,525.826912568795,2.21181544657423,0.0554036061058656,1.09870438671163,-4.31114847539675,594.720472851809,2.27407032513828,0.0243608461270591,1.15720664313578,33.259776282082,572.496746738222,74.565410922352,0.0222852010746784,1.2098969183899
7,7.063978,21,20.956259,5.4075,5.637286,93.39843,NaN,1.002165,NaN,27.358759,400,400.255463,25,27.974228,8.927477,29.805685,50.036976,401.862732,399.19574,399.026276,4253.163086,9.778341,9.222383,9.161041,1.826905,1.821971,1.737385,37.985077,52.984852,21.155661,5.300141,53.108536,38.442905,90.544991,0.267451971769333,281.677246,525.832477254387,2.21186808262828,0.0554185004285115,1.09859934374695,-4.31817166494653,594.720847968568,2.27407306984296,0.0243611947659044,1.15720297369723,33.2592896493584,572.514472269959,74.5796815843019,0.0222871779849441,1.20983335724489
7,7.065639,21,20.957426,5.4075,5.638708,93.407204,NaN,1.002279,NaN,27.330183,400,400.174011,25,27.971197,8.924661,29.82563,50.036976,402.125031,399.418549,399.32666,4252.607422,9.807612,9.232035,9.17977,1.830588,1.83033,1.741446,38.005283,52.933262,21.160669,5.30913,52.992619,38.423569,90.547676,0.289395540952682,288.05014,525.828417375526,2.21182050640592,0.0554039073736236,1.09869473002162,-4.31107585766557,594.729311137449,2.27408840257155,0.0243605537030882,1.15720369845799,33.2614822790586,572.500529597857,74.5698703720471,0.0222845457356469,1.20989825750538
7,7.065639,21,20.957426,5.4075,5.641062,93.448814,NaN,1.002279,NaN,27.316975,400,400.248901,25,27.976315,8.917764,29.770721,50.036976,402.029236,399.351624,399.300842,4254.375,9.789701,9.210778,9.157871,1.836444,1.831468,1.735792,37.996643,53.003723,21.20336,5.297059,53.013302,38.436558,90.540207,0.259024798870087,286.551392,525.83100368199,2.21182978330801,0.0554046609893881,1.09867694802456,-4.31107585766557,594.777460824823,2.27421975166035,0.0243649626292902,1.15712881164311,33.2614822790586,572.503755373657,74.5725365385867,0.0222848527759414,1.20988741785886
7,7.067085,21,20.954161,5.4075,5.646997,93.511116,NaN,1.001278,NaN,27.330212,400,400.163757,25,27.98242,8.916832,29.700859,50.036976,402.029236,399.351624,399.300842,4254.375,9.789701,9.210778,9.157871,1.836444,1.831468,1.735792,37.996643,53.003723,21.20336,5.297059,53.013302,38.436558,90.540207,0.259024798870087,286.551392,525.832630216583,2.21180688407328,0.0553934658070129,1.09872450273039,-4.30489956508154,594.854272330925,2.27445096151768,0.0243759592492304,1.15697079779742,33.255347568891,572.488516627498,74.5551484946384,0.0222870537970008,1.20988810013481
7,7.067926,21,20.954645,5.4075,5.658729,93.596748,NaN,1.001086,NaN,27.339926,400,399.993591,25,27.989481,8.909842,29.626518,50.036976,401.153015,398.495911,398.366241,4248.100098,9.739385,9.191455,9.121543,1.8124,1.813537,1.722559,38.013668,53.058369,21.206892,5.304737,52.997307,38.389526,90.569328,0.291251242160797,287.224335,525.842674036008,2.21182620019926,0.0553896068723062,1.09868961542336,-4.30130784794613,594.952639873906,2.27471599151878,0.0243843774820835,1.15682448371359,33.2562570171604,572.496311711944,74.5623018825646,0.0222872544978274,1.20986939344189
7,7.066976,21,20.95533,5.4075,5.655183,93.653229,NaN,1.00069,NaN,27.335682,400,399.878967,25,27.994921,8.904406,29.61071,50.036976,402.283203,399.598022,399.534302,4253.44873,9.803772,9.226923,9.180098,1.84004,1.836971,1.741419,38.017979,52.904999,21.22275,5.294001,53.052639,38.377289,90.580635,0.278585433959961,284.267792,525.841992987886,2.21184263206745,0.0553970729326057,1.09865571675366,-4.30536510274715,595.016986009447,2.27488687457948,0.0243894355717904,1.15673345341102,33.257544122396,572.503552007012,74.5692918107262,0.0222871775493712,1.20985566619238
7,7.067325,21,20.952847,5.4075,5.649065,93.692146,NaN,1.001015,NaN,27.335163,400,400.025269,25,28.00309,8.894713,29.667099,50.036976,402.283203,399.598022,399.534302,4253.44873,9.803772,9.226923,9.180098,1.84004,1.836971,1.741419,38.017979,52.904999,21.22275,5.294001,53.052639,38.377289,90.580635,0.278585433959961,284.267792,525.83409008054,2.21180735193494,0.0553919547674705,1.09872421375086,-4.30387454726571,595.065587067761,2.27503587812794,0.0243969012196974,1.15662924710936,33.2528784495362,572.485750705923,74.5509333038809,0.0222882603408639,1.20987705847044
7,7.0667,21,20.952618,5.4075,5.646923,93.708443,NaN,1.000597,NaN,27.364067,400,400.076172,25,28.006413,8.899177,29.711483,50.036976,401.241638,398.573792,398.399261,4243.107422,9.747171,9.195401,9.125995,1.837299,1.83079,1.753705,38.021149,52.926743,21.199415,5.318085,52.874966,38.39447,90.572403,0.292421251535416,283.268646,525.833851978778,2.2118189160455,0.0553969282188572,1.09870046455738,-4.30654391978533,595.084767070651,2.27508968404146,0.0243989351527938,1.15659707947621,33.2524481268084,572.489261165108,74.5534986251397,0.0222888507419591,1.20986171531162
7,7.067966,21,20.95459,5.4075,5.649773,93.698761,NaN,1.001341,NaN,27.377047,400,399.990265,25,28.00428,8.899373,29.70052,50.036976,401.241638,398.573792,398.399261,4243.107422,9.747171,9.195401,9.125995,1.837299,1.83079,1.753705,38.021149,52.926743,21.199415,5.318085,52.874966,38.39447,90.572403,0.292421251535416,283.268646,525.832698485237,2.21178962578295,0.0553863784185832,1.09875981804624,-4.30113702526273,595.070721159862,2.27503828201725,0.024395253001947,1.15664204511562,33.2561536715658,572.483471955324,74.5516088109316,0.0222860937020362,1.20991169790048
7,7.066815,21,20.95471,5.4075,5.663912,93.680084,NaN,1.001564,NaN,27.405365,400,400.062347,25,28.00779,8.896022,29.70743,50.032467,402.200714,399.539581,399.396393,4253.380859,9.813278,9.237147,9.193783,1.842074,1.833921,1.749038,38.037075,53.013397,21.202526,5.313322,52.976376,38.36203,90.587517,0.27161517739296,281.146362,525.85212761072,2.21188218074876,0.0554013246513958,1.0985795519742,-4.30605274176474,595.048944927755,2.2749781222826,0.0243931140566785,1.15667693134958,33.2563791525993,572.51592216851,74.5786064674026,0.0222890486035979,1.20980452069351
7,7.066182,21,20.953886,5.4075,5.676307,93.684593,NaN,1.002377,NaN,27.452768,400,399.89505,25,28.006723,8.899754,29.726664,50.032467,402.200714,399.539581,399.396393,4253.380859,9.813278,9.237147,9.193783,1.842074,1.833921,1.749038,38.037075,53.013397,21.202526,5.313322,52.976376,38.36203,90.587517,0.27161517739296,281.146362,525.867885140721,2.21195127454865,0.0554110243826683,1.09844567783363,-4.30875643178678,595.055350430977,2.27500106344766,0.0243947015947764,1.15665730576737,33.2548308298487,572.538111910112,74.5957393689244,0.0222920827321275,1.20971728143853
7,7.068187,21,20.954912,5.4075,5.683111,93.725243,NaN,1.001901,NaN,27.488268,400,400.034637,25,28.002459,8.893823,29.709585,50.032467,402.271729,399.588165,399.464508,4254.962402,9.826073,9.235946,9.182948,1.829869,1.822902,1.735402,38.020401,52.958069,21.192537,5.320355,53.058651,38.361591,90.586334,0.267529040575028,284.172699,525.868577214949,2.21191391757446,0.0553950466036498,1.09852230419898,-4.30019324318931,595.100885864328,2.27511836427987,0.0243976224861341,1.15659955957268,33.2567587101355,572.527408374484,74.5883973491364,0.0222899160323893,1.20976907860461
7,7.066479,21,20.956802,5.4075,5.681917,93.747337,NaN,1.000648,NaN,27.495216,400,400.329742,25,28.005749,8.899274,29.707537,50.032467,402.458008,399.792023,399.698944,4252.089355,9.808707,9.232885,9.189637,1.803888,1.804563,1.718072,37.997787,52.95713,21.208576,5.306064,53.131702,38.44701,90.550659,0.293659538030624,286.724762,525.873042770959,2.21196386984787,0.0554101298304486,1.09842234448017,-4.30748785287153,595.123711329291,2.27516800999968,0.0243974146825355,1.15658696995368,33.2603098818529,572.548992003203,74.6090123727298,0.0222898563253599,1.20972587590636
7,7.068674,21,20.958221,5.4075,5.681688,93.718964,NaN,1.001586,NaN,27.518888,400,400.319855,25,28.009054,8.914913,29.777889,50.032467,401.582886,399.365143,398.83432,4254.703613,9.71814,9.231304,9.19362,1.824806,1.815023,1.722876,38.014786,52.934139,21.20233,5.31588,53.127544,38.483719,90.544418,0.288508117198944,288.014008,525.865366665333,2.21189272860945,0.0553901830228487,1.09856410779196,-4.29811358542344,595.088845997494,2.27506354356061,0.0243925002062143,1.15665729367537,33.2629759199808,572.527415227584,74.5932593238429,0.0222862156777279,1.20982024605932
7,7.068875,21,20.961521,5.4075,5.680225,93.676201,NaN,1.00104,NaN,27.525553,400,399.872925,25,28.016359,8.916946,29.763092,50.032467,401.582886,399.365143,398.83432,4254.703613,9.71814,9.231304,9.19362,1.824806,1.815023,1.722876,38.014786,52.934139,21.20233,5.31588,53.127544,38.483719,90.544418,0.288508117198944,288.014008,525.863079517006,2.21188053316294,0.0553878956676305,1.09858796871845,-4.29725527794483,595.034615540546,2.27489377686464,0.0243835300066651,1.15677981909015,33.2691754812493,572.530528189872,74.6006751656552,0.0222828221448801,1.20986084192455
7,7.068875,21,20.961521,5.4075,5.679592,93.667465,NaN,1.00104,NaN,27.534519,400,399.786072,25,28.014677,8.914859,29.717827,50.032467,401.344421,399.173676,398.63562,4255.379395,9.711152,9.230563,9.192842,1.808362,1.802218,1.721353,38.048882,52.869217,21.183176,5.328366,53.035175,38.45517,90.578804,0.285751491785049,287.562592,525.86238410931,2.21187803914176,0.055387693129179,1.0985927435928,-4.29725527794483,595.024509844101,2.27486622753269,0.0243826052923072,1.15679537516477,33.2691754812493,572.529660893154,74.5999583099274,0.0222827396119611,1.20986375439109
7,7.066888,21,20.961432,5.4075,5.679592,93.667465,NaN,1.002081,NaN,27.534519,400,399.786072,25,28.014677,8.912277,29.78178,50.032467,401.344421,399.173676,398.63562,4255.379395,9.711152,9.230563,9.192842,1.808362,1.802218,1.721353,38.048882,52.869217,21.183176,5.328366,53.035175,38.45517,90.578804,0.285751491785049,287.562592,525.869105488424,2.21194162170709,0.0554056817882553,1.09846595828966,-4.30574095365341,595.024638413504,2.27486716962285,0.0243827251156114,1.15679412060547,33.2690082906382,572.551573974799,74.6179403002519,0.0222849243548625,1.20978881666335
7,7.067565,21,20.959831,5.4075,5.680868,93.717964,NaN,1.000983,NaN,27.541054,400,399.824951,25,28.012762,8.902824,29.811779,50.032467,400.569489,398.220367,397.817505,4256.749023,9.719273,9.207792,9.169635,1.801492,1.797756,1.717026,38.060299,52.941612,21.197121,5.324643,52.978748,38.38393,90.601997,0.266488879919052,284.566345,525.868217184286,2.21192498407383,0.0553999599944594,1.0984995311337,-4.30284955591816,595.085364736411,2.2750433502999,0.0243902260046646,1.1566817405033,33.266000646559,572.542220133889,74.6078593601218,0.0222858243222139,1.20979544846339
7,7.067387,21,20.960548,5.4075,5.687975,93.751755,NaN,1.002245,NaN,27.549065,400,399.640167,25,28.010822,8.904715,29.845287,50.032104,400.884064,398.447906,398.05304,4244.498535,9.720804,9.20298,9.157629,1.79215,1.785673,1.708161,38.060398,53.014812,21.169403,5.359633,53.111435,38.374821,90.617218,0.23915259540081,279.416504,525.876626038922,2.2119586779358,0.055403845849352,1.09843461029372,-4.30360975529845,595.12341424191,2.2751422931475,0.0243928365518844,1.15663185023659,33.2673476266757,572.555535553729,74.6199179067308,0.0222862897423351,1.20976185315783
7,7.067878,21,20.960464,5.4075,5.693532,93.780899,NaN,1.002225,NaN,27.546721,400,399.615265,25,28.01157,8.90345,29.881868,50.032104,400.884064,398.447906,398.05304,4244.498535,9.720804,9.20298,9.157629,1.79215,1.785673,1.708161,38.060398,53.014812,21.169403,5.359633,53.111435,38.374821,90.617218,0.23915259540081,279.416504,525.881069487046,2.21196485775263,0.0554011783836822,1.0984240543663,-4.30151283613617,595.15724357861,2.27523505067144,0.0243960336424303,1.15657900673157,33.2671898232739,572.557497506876,74.6214164342698,0.0222865703708095,1.2097539717384
7,7.068017,21,20.959225,5.4075,5.699146,93.810043,NaN,1.001174,NaN,27.565102,400,399.742126,25,28.016979,8.902163,29.900087,50.032104,402.258118,399.7229,399.449554,4254.543457,9.801666,9.243115,9.200039,1.820913,1.824614,1.728343,38.055187,53.020958,21.172527,5.35289,53.091774,38.421623,90.591049,0.275714993476868,277.719147,525.886765900656,2.21198252459205,0.0554017161688921,1.0983906294032,-4.3009192274082,595.192737508485,2.27534001692921,0.0244007862193329,1.15650999896066,33.2648621675949,572.560880125558,74.62239473184,0.0222882777890382,1.20972346501238
7,7.067578,21,20.959393,5.4075,5.704969,93.781258,NaN,1.00191,NaN,27.560003,400,399.879395,25,28.018055,8.900008,29.834818,50.032104,401.692047,399.204193,398.806793,4249.969238,9.745035,9.220342,9.158113,1.819652,1.812979,1.727163,38.040527,52.958435,21.199409,5.33903,52.964371,38.429539,90.574417,0.267582982778549,280.690125,525.894645979991,2.212019506004,0.0554075538960837,1.09831880260238,-4.30279403630919,595.159204216775,2.27524751495401,0.02439751415733,1.15656330777716,33.2651777880178,572.574115899712,74.6335825542416,0.0222893494880301,1.20968167470166
7,7.069112,21,20.959225,5.4075,5.703198,93.73587,NaN,1.001312,NaN,27.557278,400,400.087555,25,28.018188,8.893673,29.783173,50.032104,401.692047,399.204193,398.806793,4249.969238,9.745035,9.220342,9.158113,1.819652,1.812979,1.727163,38.040527,52.958435,21.199409,5.33903,52.964371,38.429539,90.574417,0.267582982778549,280.690125,525.887514005817,2.21196345380603,0.0553931005375411,1.09842992076403,-4.29624326759512,595.10695082138,2.27510621665577,0.0243929372542477,1.15664141453966,33.2648621675949,572.554247884412,74.6169123382586,0.0222876466196395,1.20974571410955
7,7.069552,21,20.961246,5.4075,5.703076,93.700874,NaN,1.001993,NaN,27.557556,400,400.225891,25,28.023506,8.909356,29.699745,50.032104,402.13974,399.621552,399.34549,4258.853027,9.786577,9.226162,9.180828,1.809004,1.814524,1.718894,38.047489,52.935181,21.195456,5.345333,53.132893,38.395798,90.601128,0.290352880954742,286.310669,525.885892168287,2.21194889759364,0.0553890794429662,1.09845889253394,-4.29436449822458,595.063553362503,2.27497448924086,0.0243865117839712,1.15673204423918,33.2686588793137,572.553689796989,74.6194163204196,0.0222853336527999,1.20977884033495
7,7.067782,21,20.958998,5.4075,5.70998,93.644608,NaN,1.001854,NaN,27.578651,400,400.134918,25,28.025557,8.913532,29.619059,50.032104,402.126617,399.575287,399.265106,4257,9.77166,9.229408,9.158641,1.81091,1.809482,1.724669,38.080742,52.938778,21.187122,5.363201,53.075073,38.431713,90.57222,0.295568823814392,289.8125,525.899459897297,2.21203271563985,0.0554073099864959,1.09829408856638,-4.30192281569254,595.001714000794,2.27482085208343,0.0243835827074857,1.15680052702699,33.2644357012492,572.57782956587,74.6360730520336,0.0222901446620478,1.20966311707306
7,7.068308,21,20.958595,5.4075,5.720509,93.57547,NaN,1.001029,NaN,27.592758,400,400.191406,25,28.0301,8.909904,29.601912,50.032104,402.126617,399.575287,399.265106,4257,9.77166,9.229408,9.158641,1.81091,1.809482,1.724669,38.080742,52.938778,21.187122,5.363201,53.075073,38.431713,90.57222,0.295568823814392,289.8125,525.909245487872,2.21205735550756,0.0554059160400743,1.09824838453254,-4.29967652133337,594.922313542834,2.27460703943166,0.0243768047540903,1.15691825433845,33.2636785739841,572.585500723458,74.6418235064492,0.0222913254281144,1.20963117321866
7,7.068511,21,20.957699,5.4075,5.713676,93.53344,NaN,1.001958,NaN,27.591961,400,400.355316,25,28.036924,8.904928,29.593401,50.032104,402.500946,399.902863,399.64682,4255.929688,9.796565,9.243562,9.175397,1.80808,1.804577,1.713104,38.095833,52.919853,21.186916,5.361042,53.123741,38.419491,90.582977,0.300129234790802,287.670929,525.901054720293,2.21202395082452,0.0554018924847347,1.09831272628208,-4.29880963944441,594.874982701213,2.27448392441427,0.0243735598334501,1.15698080841531,33.2619951945416,572.57188576703,74.6292537347155,0.0222910319114479,1.20966296117144
7,7.069121,21,20.959805,5.4075,5.694422,93.53688,NaN,1.001484,NaN,27.58567,400,400.474274,25,28.036556,8.905237,29.627003,50.026855,402.361725,399.848206,399.591675,4251.951172,9.77529,9.23702,9.17249,1.802964,1.796303,1.707737,38.085945,52.998512,21.213776,5.349178,53.020676,38.447205,90.575424,0.292128324508667,288.093475,525.877843457211,2.21192859476863,0.0553902114962337,1.09849661835132,-4.29620483733061,594.875916579696,2.27447247335629,0.0243710889857978,1.15700440691793,33.2659518014376,572.543417839858,74.6088112172646,0.0222859673765522,1.20979102635718
7,7.069812,21,20.959276,5.4075,5.688622,93.571594,NaN,1.001383,NaN,27.564734,400,400.330627,25,28.033678,8.897494,29.705214,50.026855,402.361725,399.848206,399.591675,4251.951172,9.77529,9.23702,9.17249,1.802964,1.796303,1.707737,38.085945,52.998512,21.213776,5.349178,53.020676,38.447205,90.575424,0.292128324508667,288.093475,525.86913482915,2.21188363800817,0.0553821027272378,1.09858442444181,-4.29325435811796,594.916844645854,2.27458759995869,0.0243754774353776,1.15693480120327,33.2649579811393,572.526605157786,74.5941380290636,0.0222849588476093,1.20983928690661
7,7.070589,21,20.961452,5.4075,5.701705,93.594666,NaN,1.001589,NaN,27.55756,400,400.058075,25,28.03186,8.903518,29.784559,50.026855,400.873322,398.389496,398.020996,4249.357422,9.713101,9.193787,9.128649,1.804694,1.798705,1.717785,38.087425,53.107441,21.204174,5.359557,53.072685,38.344692,90.635925,0.277605354785919,284.939514,525.880879408722,2.21191032486415,0.0553792578183822,1.09853534875582,-4.28993693211413,594.940391321052,2.27463734355348,0.0243749911843489,1.15692427806235,33.2690458616087,572.540734643912,74.6090100936735,0.0222838705351911,1.2098255065481
7,7.070589,21,20.961452,5.4075,5.726631,93.570427,NaN,1.001589,NaN,27.534616,400,399.859253,25,28.02907,8.9042,29.831268,50.026855,400.873322,398.389496,398.020996,4249.357422,9.713101,9.193787,9.128649,1.804694,1.798705,1.717785,38.087425,53.107441,21.204174,5.359557,53.072685,38.344692,90.635925,0.277605354785919,284.939514,525.908259160616,2.21200850797653,0.0553872302149147,1.09834762720465,-4.28993693211413,594.912348108313,2.27456087580328,0.0243724246240115,1.1569676182387,33.2690458616087,572.574880094027,74.6372348806226,0.0222871197159726,1.20971094539416
7,7.069668,21,20.962845,5.4075,5.726631,93.570427,NaN,1.002304,NaN,27.534616,400,399.859253,25,28.02907,8.894281,29.822876,50.026855,402.205048,399.708862,399.440277,4252.850098,9.780579,9.231674,9.176349,1.81259,1.809743,1.726844,38.087532,52.871422,21.184841,5.391172,53.044182,38.421997,90.600639,0.283865749835968,284.702362,525.9113722013,2.21203796397045,0.0553955641316597,1.09828896071365,-4.29386920111051,594.910333859506,2.27454612561057,0.0243705497484017,1.15698729162224,33.2716626130717,572.588229282259,74.6503134171564,0.022286832378537,1.20968772425194
7,7.069511,21,20.965921,5.4075,5.742157,93.502113,NaN,1.002762,NaN,27.524239,400,399.742249,25,28.029121,8.893862,29.839636,50.026855,401.484924,398.995422,398.733704,4257.408203,9.732653,9.1946,9.135872,1.814592,1.808008,1.724525,38.08625,53.015732,21.185236,5.386935,53.059052,38.467258,90.587288,0.290319800376892,284.525421,525.928953829894,2.21210412539611,0.0554019505992296,1.09816223319258,-4.29453956161376,594.82684034752,2.27429798939224,0.0243591768648169,1.15715323022918,33.2774404158164,572.618096553231,74.6795153862897,0.0222862350318971,1.20963518372496
7,7.070746,21,20.966665,5.4075,5.753271,93.416451,NaN,1.003023,NaN,27.521299,400,399.914185,25,28.030291,8.8944,29.859219,50.026855,401.484924,398.995422,398.733704,4257.408203,9.732653,9.1946,9.135872,1.814592,1.808008,1.724525,38.08625,53.015732,21.185236,5.386935,53.059052,38.467258,90.587288,0.290319800376892,284.525421,525.93698605409,2.21210839417966,0.0553943286983941,1.09815732479731,-4.28926664932908,594.726632215407,2.27401970925616,0.0243491030717398,1.15731791708496,33.2788378115652,572.621239446413,74.6832046156244,0.022285702343267,1.20963615258337
7,7.07084,21,20.967651,5.4075,5.756011,93.335564,NaN,1.001534,NaN,27.527225,400,400.219879,25,28.022764,8.889964,29.833078,50.026855,402.166138,399.6203,399.417542,4261.378906,9.774735,9.231801,9.162039,1.792511,1.788518,1.709522,38.045509,52.861633,21.172554,5.403386,53.054855,38.480289,90.579529,0.256227970123291,282.654724,525.939677415823,2.2121161769649,0.0553943543024364,1.09814272333594,-4.28886533893768,594.631585248322,2.27375384189762,0.024339207536452,1.15747803893718,33.2806896788441,572.626143918349,74.6887049463988,0.0222850667666619,1.20963496085149
7,7.069352,21,20.967285,5.4075,5.756894,93.281631,NaN,1.001963,NaN,27.522873,400,400.149414,25,28.012281,8.893921,29.773232,50.026855,402.029938,399.490875,399.30542,4259.367676,9.765449,9.222491,9.162644,1.795776,1.792312,1.705162,38.040405,52.854485,21.191095,5.401038,53.163559,38.496677,90.572411,0.257860481739044,280.614288,525.945673736104,2.21216723359291,0.0554081025059342,1.09804143321782,-4.29521847327874,594.569687104426,2.27358736354217,0.0243339842127423,1.15757059313358,33.2800022794,572.643088064431,74.7021763184824,0.0222870875730908,1.20957257825995
7,7.071863,21,20.969355,5.4075,5.761147,93.218147,NaN,1.000881,NaN,27.531637,400,400.180206,25,28.02236,8.898374,29.727337,50.026855,402.029938,399.490875,399.30542,4259.367676,9.765449,9.222491,9.162644,1.795776,1.792312,1.705162,38.040405,52.854485,21.191095,5.401038,53.163559,38.496677,90.572411,0.257860481739044,280.614288,525.941861602613,2.21210369163271,0.0553867417798162,1.09816922979025,-4.2844981487836,594.493192532344,2.27336484512662,0.0243244731571644,1.15771540390266,33.2838899109874,572.62559823264,74.6907524165459,0.0222831104524824,1.20966311440645
7,7.070297,21,20.965816,5.4075,5.764614,93.173027,NaN,1.001848,NaN,27.515779,400,400.321686,25,28.038752,8.915045,29.691759,50.026855,402.227417,399.672363,399.515381,4253.070801,9.770192,9.232716,9.174175,1.793254,1.801123,1.714347,38.076126,52.968739,21.200243,5.397621,53.107666,38.42514,90.607491,0.286174297332764,284.5495,525.950958563958,2.21216740945438,0.0554020183692637,1.09804358841069,-4.29118360280739,594.446092104134,2.27325977493244,0.0243244462109723,1.15774725329707,33.2772431996895,572.639875166057,74.6973662585237,0.0222884241377515,1.20956064075816
7,7.071898,21,20.966667,5.4075,5.762423,93.180527,NaN,1.001615,NaN,27.480486,400,400.429016,25,28.041553,8.925359,29.686085,50.029266,401.963104,399.43454,399.291046,4251.714355,9.76511,9.23175,9.168195,1.792505,1.794582,1.708201,38.085815,52.904202,21.216082,5.403621,53.128384,38.415047,90.618011,0.315692096948624,293.447937,525.943144627313,2.21210759670594,0.0553868331315527,1.0981618719412,-4.28434874217493,594.453539873464,2.27327445519643,0.0243240975654803,1.15774569250259,33.2788415679545,572.620966515781,74.6829819181477,0.0222856741453391,1.20963709760545
7,7.071382,21,20.966942,5.4075,5.758672,93.233559,NaN,1.001676,NaN,27.489477,400,400.360992,25,28.049995,8.916092,29.775858,50.029266,401.963104,399.43454,399.291046,4251.714355,9.76511,9.23175,9.168195,1.792505,1.794582,1.708201,38.085815,52.904202,21.216082,5.403621,53.128384,38.415047,90.618011,0.315692096948624,293.447937,525.940768565101,2.21210932481506,0.0553903015706663,1.09815721919488,-4.28655147942783,594.514535905855,2.27343912255795,0.0243293500204286,1.15765304645684,33.2793580689586,572.622180463868,74.6843887381274,0.0222854822321293,1.20963728068962
