P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.071105,21,20.966686,5.4075,5.75175,93.28022,NaN,1.002595,NaN,27.498711,400,400.133362,25,28.055889,8.89718,29.816557,50.029266,402.217285,399.61972,399.492981,4257.671387,9.776243,9.235063,9.174351,1.803406,1.8042,1.721406,38.104622,53.073845,21.192516,5.423183,53.035828,38.367256,90.634583,0.296245664358139,289.298462,525.934102829301,2.21209092637649,0.0553905943300992,1.09819159727973,-4.28773400701385,594.568922416861,2.27358925458815,0.0243346399448832,1.15756464480547,33.2788772536434,572.615210406615,74.678251276545,0.0222851053589956,1.20965667187365
7,7.071709,21,20.965511,5.4075,5.755949,93.291718,NaN,1.002491,NaN,27.505116,400,400.284912,25,28.054544,8.88319,29.805515,50.029266,401.280182,398.691742,398.545837,4250.725586,9.737469,9.218972,9.150383,1.782111,1.805184,1.712367,38.104919,53.182423,21.206245,5.408868,53.011593,38.384758,90.647064,0.249972641468048,280.534851,525.936673504133,2.21208814838473,0.0553864729273642,1.09819848224273,-4.28515554454225,594.583935706896,2.27363802920676,0.0243374383421932,1.15752709928269,33.2766703295642,572.611625591694,74.6735646480286,0.0222860777768607,1.20965052462021
7,7.071604,21,20.966755,5.4075,5.770913,93.256714,NaN,1.001135,NaN,27.480995,400,400.129486,25,28.056864,8.895154,29.7472,50.029266,401.280182,398.691742,398.545837,4250.725586,9.737469,9.218972,9.150383,1.782111,1.805184,1.712367,38.104919,53.182423,21.206245,5.408868,53.011593,38.384758,90.647064,0.249972641468048,280.534851,525.953460743873,2.21215042157021,0.0553922067691286,1.09807942446439,-4.28560377516459,594.541612116956,2.27351426328041,0.024332055789962,1.15760830237627,33.2790068488329,572.636058806911,74.6955879173858,0.0222870114014271,1.20958792076181
7,7.068775,21,20.966452,5.4075,5.776718,93.234329,NaN,1.001369,NaN,27.489471,400,399.830231,25,28.059391,8.904719,29.693373,50.029266,402.18045,399.500183,399.366669,4259.189453,9.786389,9.246627,9.183635,1.803643,1.811534,1.717749,38.128727,53.121918,21.201048,5.413226,53.091946,38.436417,90.611847,0.248795211315155,278.975922,525.969388188585,2.21226372054895,0.0554196647700793,1.0978560484669,-4.29768229427106,594.516138194448,2.27344674965223,0.0243300903252822,1.15764467950769,33.2784377545136,572.674795791356,74.7271704305874,0.0222910347714577,1.20945364386637
7,7.070078,21,20.966881,5.4075,5.786837,93.21418,NaN,1.001827,NaN,27.492161,400,399.858185,25,28.055412,8.906447,29.68845,50.029266,400.632355,398.060242,397.787567,4245.931152,9.697928,9.191585,9.129193,1.802797,1.814887,1.716904,38.108955,53.045948,21.197102,5.412872,53.115238,38.432529,90.61496,0.277094036340714,282.346527,525.976097932041,2.21226188898574,0.0554111052741528,1.09786299954649,-4.29211863152091,594.492189922894,2.27337853532235,0.024327377718212,1.15768743657427,33.2792435000866,572.67511490734,74.7280631205176,0.0222905854921577,1.20945920078018
7,7.071057,21,20.964506,5.4075,5.794002,93.208488,NaN,1.00178,NaN,27.49601,400,399.705109,25,28.040983,8.903522,29.688473,50.029266,400.632355,398.060242,397.787567,4245.931152,9.697928,9.191585,9.129193,1.802797,1.814887,1.716904,38.108955,53.045948,21.197102,5.412872,53.115238,38.432529,90.61496,0.277094036340714,282.346527,525.980658964935,2.21225879372707,0.0554045363962707,1.09787149897158,-4.28793892512232,594.48904684472,2.27338572762475,0.0243299669998392,1.15766401536918,33.2747826309813,572.668743890106,74.7193139667236,0.0222926350014259,1.20944383074241
7,7.071057,21,20.964506,5.4075,5.796704,93.239914,NaN,1.00178,NaN,27.505356,400,399.891876,25,28.033064,8.916177,29.737816,50.029266,402.266724,399.581207,399.451233,4259.76123,9.78015,9.23739,9.162005,1.805955,1.805267,1.714112,38.08984,53.034706,21.217728,5.396192,53.034134,38.411362,90.627892,0.290702074766159,283.444427,525.983625386373,2.21226942814491,0.0554054000773011,1.09785125386776,-4.28793892512232,594.525426695794,2.27348502460311,0.0243332985993229,1.157606861654,33.2747826309813,572.67244329429,74.7223727471376,0.0222929869110239,1.20943146165765
7,7.070605,21,20.964687,5.4075,5.796704,93.239914,NaN,1.002341,NaN,27.505356,400,399.891876,25,28.033064,8.910326,29.798439,50.029266,402.292816,399.643036,399.459564,4254.092285,9.773237,9.240335,9.172719,1.796597,1.795114,1.700831,38.102489,52.949306,21.203577,5.42139,52.974232,38.462082,90.592262,0.295845597982407,287.280914,525.985151216233,2.21228387623237,0.0554094901564681,1.09782254691164,-4.28986862252265,594.525164119419,2.2734831058634,0.0243330552383513,1.15760943460687,33.2751226096055,572.677872925444,74.7271275058259,0.0222933010013516,1.20941610479701
7,7.071044,21,20.96382,5.4075,5.805037,93.300049,NaN,1.001587,NaN,27.518955,400,400.191376,25,28.033356,8.904593,29.847248,50.029266,402.292816,399.643036,399.459564,4254.092285,9.773237,9.240335,9.172719,1.796597,1.795114,1.700831,38.102489,52.949306,21.203577,5.42139,52.974232,38.462082,90.592262,0.295845597982407,287.280914,525.9928173989,2.21230263844226,0.0554081812058583,1.0977880148244,-4.28799442395871,594.596030689958,2.27368226687329,0.0243405952140356,1.15748798565961,33.2734940730787,572.682467002915,74.729655273153,0.0222947075876021,1.20938736320284
7,7.070828,21,20.964291,5.4075,5.81191,93.348785,NaN,1.002103,NaN,27.511337,400,400.297028,25,28.035311,8.90461,29.84219,50.038078,402.051086,399.470856,399.265625,4260.160156,9.794389,9.255749,9.181088,1.810527,1.808395,1.723768,38.096523,53.021366,21.196276,5.431791,53.08075,38.394409,90.648056,0.256508588790894,285.932648,526.001091272086,2.21233658878124,0.0554123325041562,1.09772285273887,-4.28891656982563,594.651757327002,2.27383119974795,0.0243451266573882,1.15740644896872,33.274378786087,572.695327925537,74.7409800376426,0.0222954042339583,1.20935165994523
7,7.072953,21,20.967134,5.4075,5.811846,93.414604,NaN,1.001689,NaN,27.507364,400,400.211517,25,28.035545,8.915524,29.801937,50.038078,402.218475,399.69455,399.423279,4254.358398,9.78425,9.242808,9.186654,1.822953,1.814528,1.724376,38.089001,52.977379,21.193991,5.451523,53.106815,38.418633,90.631516,0.28981226682663,286.781342,525.993849248634,2.21226842499011,0.0553930880503288,1.09785822578079,-4.27984546399881,594.72381541542,2.2740089096767,0.0243482766957853,1.15732789258915,33.2797186775338,572.677952600654,74.7307802234156,0.0222905725444486,1.2094536195949
7,7.074229,21,20.966797,5.4075,5.803948,93.503654,NaN,1.000924,NaN,27.497782,400,400.052307,25,28.034651,8.929788,29.708797,50.038078,402.218475,399.69455,399.423279,4254.358398,9.78425,9.242808,9.186654,1.822953,1.814528,1.724376,38.089001,52.977379,21.193991,5.451523,53.106815,38.418633,90.631516,0.28981226682663,286.781342,525.980870681884,2.21219656530153,0.0553790263725966,1.09799844516585,-4.27439952750336,594.827355959993,2.27429357593464,0.0243581616872443,1.15716285229704,33.2790857327034,572.652203619437,74.708997156069,0.0222885001493322,1.20953453571499
7,7.075861,21,20.967554,5.4075,5.800433,93.550407,NaN,1.000674,NaN,27.486626,400,400.204773,25,28.038658,8.928453,29.665701,50.038078,401.367889,398.809082,398.539154,4256.033691,9.780623,9.240097,9.176929,1.806479,1.795073,1.718768,38.143497,53.011864,21.211481,5.454136,53.048649,38.37907,90.653549,0.288758963346481,287.063019,525.971501185462,2.2121305824602,0.055363152531289,1.09812850251081,-4.26743528029357,594.880359957216,2.27443309908823,0.0243620940048344,1.15708966998791,33.2805075000933,572.630938567172,74.6925264600296,0.0222856312482291,1.20961740664456
7,7.076451,21,20.968252,5.4075,5.80123,93.585716,NaN,1.001312,NaN,27.489071,400,400.060669,25,28.035612,8.91565,29.716724,50.038078,401.367889,398.809082,398.539154,4256.033691,9.780623,9.240097,9.176929,1.806479,1.795073,1.718768,38.143497,53.011864,21.211481,5.454136,53.048649,38.37907,90.653549,0.288758963346481,287.063019,525.97038434094,2.21211486958084,0.0553580761630101,1.09816001777549,-4.26491786896776,594.920205318083,2.27453711575132,0.0243648932295208,1.1570362916575,33.2818184216513,572.627028473509,74.6903174534947,0.0222844791812847,1.20964128365385
7,7.077644,21,20.968014,5.4075,5.804422,93.611816,NaN,1.000831,NaN,27.50815,400,399.80127,25,28.030449,8.898168,29.769341,50.038078,402.117828,399.560883,399.255219,4255.568359,9.796271,9.247768,9.188107,1.814334,1.807875,1.727262,38.155209,52.949886,21.245029,5.428532,53.084518,38.389961,90.648148,0.283571690320969,287.595123,525.96986169501,2.21208932303064,0.0553483190334053,1.09821188215921,-4.25982806551843,594.950747380808,2.27462197488863,0.0243679762815428,1.15698625108594,33.2813714349109,572.617612093415,74.6821841119986,0.0222838495137876,1.20966914601112
7,7.077228,21,20.967747,5.4075,5.808403,93.644913,NaN,1.001665,NaN,27.505486,400,399.713745,25,28.03484,8.897109,29.822643,50.038078,400.610229,398.052124,397.688568,4254.72168,9.74218,9.212762,9.137786,1.80161,1.794893,1.716157,38.164482,53.006569,21.235855,5.437942,53.097397,38.41066,90.63221,0.263925939798355,282.625854,525.975638083349,2.2121182844836,0.0553533483145409,1.09815556832547,-4.2616028097371,594.989424994426,2.27472920119748,0.0243718387156258,1.15692337219104,33.2808699788368,572.62709093254,74.6896286055533,0.0222850495463083,1.2096332725603
7,7.077836,21,20.9683,5.4075,5.818254,93.650398,NaN,1.000952,NaN,27.487524,400,399.563049,25,28.02787,8.901406,29.838747,50.038078,400.610229,398.052124,397.688568,4254.72168,9.74218,9.212762,9.137786,1.80161,1.794893,1.716157,38.164482,53.006569,21.235855,5.437942,53.097397,38.41066,90.63221,0.263925939798355,282.625854,525.984403338813,2.21213764130446,0.0553510033057798,1.09812029532817,-4.25900897955484,594.994971642392,2.27474064862563,0.0243716752183351,1.15692138423298,33.281908569773,572.635056441267,74.6970245569864,0.0222851891199353,1.20961514337706
7,7.08006,21,20.970219,5.4075,5.820046,93.634758,NaN,1.002914,NaN,27.469532,400,399.590393,25,28.024136,8.911977,29.834991,50.038078,401.013916,398.435394,398.063141,4253.226074,9.743566,9.208303,9.143437,1.805321,1.795426,1.714648,38.159351,53.022408,21.229187,5.444993,53.110291,38.448521,90.609108,0.264925628900528,277.707123,525.97886373301,2.21207366469851,0.055331494919149,1.09824814001213,-4.24952246489732,594.974103882396,2.27467100632784,0.0243674383757631,1.15697637526171,33.285512488826,572.617078911451,74.6849767193627,0.0222813346935832,1.20970500192163
7,7.078638,21,20.971231,5.4075,5.804168,93.636299,NaN,1.001968,NaN,27.455074,400,399.887604,25,28.016392,8.907216,29.83993,50.038651,400.897461,398.279083,397.920135,4254.776367,9.727224,9.193342,9.110743,1.81653,1.800939,1.712032,38.1478,53.067818,21.220013,5.454363,53.008801,38.431824,90.641487,0.285912662744522,290.983795,525.96622649679,2.212056570816,0.0553392613494641,1.09827697057629,-4.25558777189894,594.974424263812,2.27466515674394,0.024366240276347,1.15698790106789,33.2874129440031,572.61338787055,74.6834095269244,0.0222798529131833,1.20973300619846
7,7.078638,21,20.971231,5.4075,5.804786,93.629074,NaN,1.001968,NaN,27.440109,400,399.847168,25,28.005722,8.900537,29.847443,50.038651,400.897461,398.279083,397.920135,4254.776367,9.727224,9.193342,9.110743,1.81653,1.800939,1.712032,38.1478,53.067818,21.220013,5.454363,53.008801,38.431824,90.641487,0.285912662744522,290.983795,525.966905230524,2.2120590039504,0.0553394587543271,1.09827232988769,-4.25558777189894,594.966064979599,2.27464236590751,0.0243654756234803,1.15700080904306,33.2874129440031,572.614234196899,74.6841091253792,0.0222799334035299,1.2097301702035
7,7.079247,21,20.972485,5.4075,5.804786,93.629074,NaN,1.00197,NaN,27.440109,400,399.847168,25,28.005722,8.884988,29.884344,50.038651,402.243011,399.584229,399.356903,4256.375488,9.820373,9.249476,9.196868,1.805386,1.816968,1.721111,38.101456,53.164021,21.221663,5.454511,53.10569,38.446457,90.621841,0.313176363706589,294.288177,525.964848875228,2.21203955147576,0.0553339602523371,1.0983110436625,-4.25299006919641,594.964252581544,2.27462909436806,0.0243637891370838,1.15701850461453,33.2897677597164,572.610261768728,74.6826642711339,0.0222781546549474,1.20976285923536
7,7.078893,21,20.972065,5.4075,5.816663,93.607101,NaN,1.001748,NaN,27.440031,400,400.002838,25,28.004745,8.885403,29.908878,50.038651,402.243011,399.584229,399.356903,4256.375488,9.820373,9.249476,9.196868,1.805386,1.816968,1.721111,38.101456,53.164021,21.221663,5.454511,53.10569,38.446457,90.621841,0.313176363706589,294.288177,525.979088046259,2.21209761741668,0.0553409498794142,1.09819938075647,-4.25450004319038,594.939436138448,2.27456422176395,0.0243620284059855,1.15705186563128,33.2889790773087,572.629523714647,74.6979709836012,0.0222804556827755,1.20969183311264
7,7.080141,21,20.971569,5.4075,5.825366,93.589111,NaN,0.999897122383118,NaN,27.443155,400,400.291321,25,28.003008,8.887818,29.943115,50.038651,402.430328,399.717499,399.484192,4261.479492,9.828671,9.263405,9.206078,1.800397,1.805089,1.710439,38.135262,53.009144,21.183987,5.487257,53.077988,38.429043,90.632378,0.296305358409882,291.685608,525.984432891349,2.21209202122301,0.0553324627058268,1.0982133629798,-4.24917700061189,594.919337630921,2.27451271452698,0.0243607912574293,1.15707705693329,33.2880476655708,572.626471981691,74.6947210112762,0.0222807196239765,1.20969439243542
7,7.079656,21,20.972559,5.4075,5.833827,93.543442,NaN,1.001527,NaN,27.431904,400,400.463196,25,28.004333,8.898002,29.902031,50.038651,401.112518,398.867096,398.266724,4252.706055,9.718875,9.240686,9.205756,1.793085,1.79859,1.712913,38.138462,53.036724,21.174816,5.489751,53.16647,38.472992,90.613098,0.286240011453628,286.361206,525.995361446546,2.21214081458101,0.0553395426944009,1.09811909967351,-4.25124556620943,594.865061169699,2.27435813214787,0.0243546256594402,1.15717289635281,33.2899067168091,572.645650744237,74.7120270094355,0.0222814373935548,1.20964546092855
7,7.079133,21,20.972181,5.4075,5.841568,93.533043,NaN,1.001569,NaN,27.401066,400,400.125916,25,28.001966,8.896906,29.771574,50.038651,401.112518,398.867096,398.266724,4252.706055,9.718875,9.240686,9.205756,1.793085,1.79859,1.712913,38.138462,53.036724,21.174816,5.489751,53.16647,38.472992,90.613098,0.286240011453628,286.361206,526.005626547397,2.21218798349623,0.0553467365173129,1.098027879119,-4.25347632574051,594.853574468219,2.27432931718571,0.0243540329789587,1.15718621582016,33.2891969050714,572.661217035972,74.7243416716039,0.0222833400060071,1.20958752437493
7,7.079713,21,20.973314,5.4075,5.840287,93.549942,NaN,1.001483,NaN,27.380569,400,399.470673,25,28.002808,8.897573,29.683733,50.038651,400.317047,398.02536,397.408417,4254.733398,9.676093,9.21847,9.163878,1.788912,1.78655,1.71409,38.16888,52.973133,21.170452,5.503307,53.16048,38.396339,90.661903,0.305426627397537,290.771881,526.002262794038,2.21216442108003,0.055341090945111,1.09807429325366,-4.25100245085048,594.871490703344,2.27437065140929,0.0243542986793912,1.15717190581865,33.2913244335383,572.655544911478,74.7213132646164,0.0222815347345803,1.20962400239582
7,7.081175,21,20.97497,5.4075,5.825545,93.563972,NaN,1.000808,NaN,27.353514,400,399.466583,25,28.003582,8.884081,29.735744,50.038651,400.5802,398.299347,397.743378,4255.780273,9.677697,9.207102,9.154232,1.794729,1.791938,1.718984,38.227676,53.113796,21.173344,5.491211,53.102375,38.369801,90.675621,0.294338941574097,287.911713,525.981139116366,2.21205970772759,0.0553231880236475,1.0982777088144,-4.24476726375735,594.885330664788,2.27439739470053,0.0243535575499062,1.15717014390661,33.2944338864375,572.622808838774,74.6966795217753,0.0222765720405325,1.20975920722805
7,7.08049,21,20.975307,5.4075,5.81904,93.575523,NaN,1.001358,NaN,27.351803,400,399.535767,25,27.999138,8.886562,29.792669,50.038651,400.5802,398.299347,397.743378,4255.780273,9.677697,9.207102,9.154232,1.794729,1.791938,1.718984,38.227676,53.113796,21.173344,5.491211,53.102375,38.369801,90.675621,0.294338941574097,287.911713,525.976307240527,2.21205597224234,0.0553272925635393,1.09828301436716,-4.24768855306013,594.898209682573,2.27443027618567,0.0243543271535652,1.15715419622364,33.2950666448959,572.622260175812,74.696720099254,0.0222761434798379,1.20976625209658
7,7.081159,21,20.976934,5.4075,5.816948,93.562637,NaN,1.00257,NaN,27.362198,400,399.486755,25,27.991032,8.8905,29.808332,50.028118,402.366638,399.545044,399.612213,4257.784668,9.835366,9.207562,9.143136,1.823167,1.821624,1.734878,38.217865,52.967079,21.197742,5.474706,53.106274,38.437283,90.636513,0.287561506032944,284.957581,525.971750964978,2.21202637226206,0.0553205871997708,1.09834123843324,-4.24483549580106,594.880945324067,2.27437239395421,0.0243507763326251,1.15720029196068,33.298121427072,572.615588094877,74.6935905476687,0.0222736921026374,1.20981374954237
7,7.081036,21,20.974125,5.4075,5.81249,93.564667,NaN,1.002254,NaN,27.36191,400,399.74942,25,27.982841,8.896415,29.819403,50.028118,400.701965,398.341064,397.933319,4251.958984,9.677955,9.184573,9.111794,1.816209,1.806586,1.722405,38.218166,53.093239,21.16814,5.492041,53.079342,38.43792,90.638367,0.278885960578919,284.786621,525.967269793409,2.21201274785002,0.0553202734971475,1.09836690424621,-4.24536003355161,594.887356972459,2.27440853207414,0.0243547670767506,1.15715695761671,33.2928472624556,572.604592045444,74.6803826002831,0.0222757835735376,1.20980720644493
7,7.079392,21,20.97459,5.4075,5.812607,93.558075,NaN,1.001054,NaN,27.355652,400,399.578583,25,27.975567,8.896012,29.823196,50.028118,400.701965,398.341064,397.933319,4251.958984,9.677955,9.184573,9.111794,1.816209,1.806586,1.722405,38.218166,53.093239,21.16814,5.492041,53.079342,38.43792,90.638367,0.278885960578919,284.786621,525.972948990514,2.21206571220972,0.0553351492177917,1.09826153207922,-4.2523715935987,594.879056410085,2.27438280876958,0.0243534441818296,1.15717535012085,33.2937203810374,572.624050959358,74.6971491237357,0.0222771145840382,1.20974917468028
7,7.079392,21,20.97459,5.4075,5.815113,93.547997,NaN,1.001054,NaN,27.329744,400,399.838806,25,27.972906,8.888968,29.851671,50.028118,402.158142,399.660065,399.404846,4258.884766,9.770623,9.236043,9.164435,1.800671,1.795898,1.712212,38.239151,53.020977,21.160654,5.490408,53.02866,38.416103,90.664742,0.258482247591019,282.754639,525.975701210342,2.21207557807488,0.0553359495946146,1.09824272028663,-4.2523715935987,594.867394305805,2.2743510061851,0.0243523773851669,1.15719343085379,33.2937203810374,572.627482786683,74.6999859461984,0.0222774409131683,1.20973767699876
7,7.078603,21,20.977776,5.4075,5.815113,93.547997,NaN,1.000755,NaN,27.329744,400,399.838806,25,27.972906,8.897825,29.872875,50.028118,402.278229,399.782532,399.567078,4258.579102,9.780922,9.229702,9.167054,1.805207,1.799677,1.713738,38.226482,53.058994,21.145233,5.514333,53.07822,38.371319,90.689064,0.267528086900711,279.563385,525.978364844987,2.21210077807934,0.0553430733746223,1.09819258620193,-4.25573707032146,594.86278575028,2.27431728213732,0.0243480951712307,1.15723846643933,33.2997022581787,572.643346099635,74.717769769251,0.0222753909921513,1.20973375485916
7,7.07986,21,20.975922,5.4075,5.824961,93.535202,NaN,1.001332,NaN,27.328844,400,400.242035,25,27.974911,8.891443,29.915213,50.028118,402.278229,399.782532,399.567078,4258.579102,9.780922,9.229702,9.167054,1.805207,1.799677,1.713738,38.226482,53.058994,21.145233,5.514333,53.07822,38.371319,90.689064,0.267528086900711,279.563385,525.984936632454,2.21209940043591,0.0553348698544025,1.09819855155665,-4.25037547600419,594.850660905419,2.27429652735975,0.0243492325217424,1.15723523078833,33.2962213623417,572.638736857023,74.7112417297312,0.0222770232720191,1.2097205556214
7,7.083121,21,20.976982,5.4075,5.82512,93.53627,NaN,1.001072,NaN,27.322582,400,400.402588,25,27.992573,8.885272,29.927141,50.028118,401.774719,399.270386,398.981842,4256.84668,9.777695,9.23778,9.160757,1.803106,1.791729,1.714391,38.203003,53.051891,21.158566,5.509987,53.07098,38.43882,90.657349,0.271803468465805,285.888123,525.974102908457,2.21199590144535,0.0553054969440318,1.09840455732521,-4.23646941549742,594.850363359527,2.27428867732703,0.0243479209365311,1.15724829992195,33.2982115469988,572.60509605805,74.6849886181537,0.0222726409095741,1.20984966502139
7,7.083916,21,20.97682,5.4075,5.828308,93.557289,NaN,1.000841,NaN,27.339407,400,400.270996,25,28.00386,8.89322,29.895504,50.028118,401.774719,399.270386,398.981842,4256.84668,9.777695,9.23778,9.160757,1.803106,1.791729,1.714391,38.203003,53.051891,21.158566,5.509987,53.07098,38.43882,90.657349,0.271803468465805,285.888123,525.974920742852,2.21198307346401,0.0552993454887254,1.09843113509672,-4.23307999164149,594.874921478673,2.2743567242166,0.0243503634982672,1.15720827588234,33.2979073916218,572.600273249479,74.6807648023441,0.0222723632350517,1.20986333369185
7,7.081183,21,20.977243,5.4075,5.832275,93.56398,NaN,1.00106,NaN,27.326029,400,400.278473,25,27.998125,8.902411,29.824598,50.028118,401.99118,399.49826,399.260956,4254.871094,9.764799,9.222235,9.160569,1.807289,1.795639,1.717841,38.209469,53.091389,21.161682,5.504622,53.211578,38.445087,90.651993,0.262537628412247,280.253143,525.988503353412,2.21208594619008,0.0553252647433689,1.09822771314641,-4.24473314777919,594.882052539,2.27437336141341,0.0243505031800071,1.15720224941835,33.2987015713729,572.636999329434,74.711742024892,0.0222753827834941,1.20974677970947
7,7.08186,21,20.977343,5.4075,5.846033,93.532974,NaN,1.000579,NaN,27.341631,400,400.17215,25,27.994022,8.915283,29.789421,50.028118,401.046814,398.579468,398.279938,4250.532715,9.719952,9.205812,9.11686,1.793943,1.787313,1.706779,38.220455,52.934921,21.152334,5.508607,53.103661,38.518684,90.596359,0.25318107008934,278.900085,526.001327569801,2.21211848779226,0.0553235485699901,1.09816751438936,-4.24184618932554,594.846026790265,2.27427445389403,0.0243470868965482,1.15725932495224,33.2988893189547,572.648542225135,74.7214303444312,0.0222763685452474,1.20970966706628
7,7.081866,21,20.976906,5.4075,5.857417,93.472733,NaN,1.001142,NaN,27.355972,400,399.883362,25,27.992949,8.914343,29.814117,50.028118,401.046814,398.579468,398.279938,4250.532715,9.719952,9.205812,9.11686,1.793943,1.787313,1.706779,38.220455,52.934921,21.152334,5.508607,53.103661,38.518684,90.596359,0.25318107008934,278.900085,526.013808380455,2.21216310262557,0.0553271285855682,1.09808257183843,-4.24182060422146,594.776941661237,2.27408893430124,0.0243412967209494,1.15736151191879,33.2980688570429,572.663089187844,74.7328152351201,0.0222782396208615,1.20965422174649
7,7.080151,21,20.97876,5.4075,5.866297,93.399269,NaN,1.001747,NaN,27.360025,400,399.886841,25,27.992311,8.907928,29.732872,50.030518,402.308655,399.746552,399.54599,4260.63623,9.784266,9.239803,9.179284,1.808636,1.807375,1.72175,38.222507,52.978168,21.138371,5.52419,53.01347,38.464378,90.63311,0.312058597803116,291.648254,526.029343853806,2.21225279647006,0.0553454413652776,1.09790729541952,-4.24913435090855,594.689226625327,2.2738373508786,0.0243310268771363,1.15752035712144,33.3015496294993,572.698424074823,74.7647441221307,0.0222795281392391,1.20956464756831
7,7.080709,21,20.97864,5.4075,5.874754,93.347305,NaN,1.00054,NaN,27.361269,400,399.954987,25,28.003834,8.912239,29.663435,50.030518,401.010406,398.467804,398.204987,4248.365234,9.718205,9.19574,9.120434,1.796136,1.794961,1.710527,38.232075,53.102039,21.115229,5.541715,53.13028,38.452625,90.649658,0.293465316295624,293.674286,526.036746776059,2.21226826024939,0.0553431041548236,1.09787939951524,-4.24675457004537,594.629248720308,2.2736745072967,0.0243256845511323,1.1576127175637,33.3013243438198,572.703536825291,74.7687952553121,0.022280148174934,1.2095457035492
7,7.07922,21,20.977297,5.4075,5.870437,93.316124,NaN,1.001058,NaN,27.349962,400,399.920166,25,28.006157,8.899761,29.665756,50.030518,401.010406,398.467804,398.204987,4248.365234,9.718205,9.19574,9.120434,1.796136,1.794961,1.710527,38.232075,53.102039,21.115229,5.541715,53.13028,38.452625,90.649658,0.293465316295624,293.674286,526.037028988069,2.21229880866553,0.0553551686483273,1.09781729857328,-4.25310523468198,594.59509941626,2.27359023988559,0.0243241854319693,1.15765019665143,33.2988029551509,572.711172886857,74.7731407301296,0.0222823741340176,1.20949945645572
7,7.07922,21,20.977297,5.4075,5.867023,93.307289,NaN,1.001058,NaN,27.329882,400,400.002197,25,28.00495,8.909614,29.675022,50.030518,402.128784,399.553009,399.367371,4257.556641,9.784299,9.238502,9.187635,1.820304,1.8202,1.728374,38.231663,53.12257,21.117517,5.530642,53.114368,38.44289,90.646782,0.278943926095963,289.853424,526.033280996225,2.21228537590478,0.0553540786814265,1.09784283328772,-4.25310523468198,594.584871505945,2.27356232998359,0.0243232494658788,1.15766623130119,33.2988029551509,572.706499344147,74.7692767246431,0.0222819298474799,1.20951507493774
7,7.080714,21,20.978195,5.4075,5.869722,93.291008,NaN,1.001608,NaN,27.316643,400,400.143158,25,27.995375,8.909451,29.697254,50.030518,402.128784,399.553009,399.367371,4257.556641,9.784299,9.238502,9.187635,1.820304,1.8202,1.728374,38.231663,53.12257,21.117517,5.530642,53.114368,38.44289,90.646782,0.278943926095963,289.853424,526.03120528825,2.21224830069711,0.0553414527254247,1.09791736505539,-4.2467332464887,594.564721051471,2.27350138141603,0.0243203185569713,1.15770855468265,33.3004889009223,572.695601132368,74.7615823596197,0.0222798908080991,1.20956536526071
7,7.079874,21,20.978455,5.4075,5.869722,93.291008,NaN,1.001904,NaN,27.316643,400,400.143158,25,27.995375,8.906817,29.725643,50.030518,401.558289,398.899231,398.675293,4249.654297,9.74163,9.214602,9.142272,1.793344,1.803596,1.717294,38.250732,52.925076,21.097343,5.55489,52.926884,38.400295,90.68367,0.282103568315506,282.775085,526.034038372217,2.21227511630858,0.0553490354570571,1.09786410656943,-4.2503157646301,594.564344005837,2.27349862689524,0.0243199693867799,1.15771224857322,33.300977026489,572.705509995546,74.7701555217099,0.0222805423652642,1.20953625291416
7,7.080028,21,20.978989,5.4075,5.870976,93.2258,NaN,1.001112,NaN,27.309433,400,400.124054,25,27.994469,8.89748,29.718498,50.030518,402.083771,399.550537,399.300598,4262.384766,9.778326,9.238177,9.171006,1.800354,1.800078,1.710582,38.257229,52.967472,21.105459,5.540821,53.032452,38.408699,90.675659,0.28721696138382,288.178925,526.034895710486,2.21227513412357,0.0553480454832544,1.0978644891072,-4.24965894544289,594.488073146853,2.27328692503136,0.024312343250089,1.15783850264827,33.3019795469697,572.706705961984,74.7719267347207,0.0222800596468276,1.20954049652943
7,7.082411,21,20.978466,5.4075,5.870561,93.17527,NaN,1.002719,NaN,27.317148,400,400.323853,25,27.997511,8.90357,29.683443,50.030518,402.083771,399.550537,399.300598,4262.384766,9.778326,9.238177,9.171006,1.800354,1.800078,1.710582,38.257229,52.967472,21.105459,5.540821,53.032452,38.408699,90.675659,0.28721696138382,288.178925,526.026402655725,2.21219743411721,0.0553264069718821,1.09801869919886,-4.23949669266102,594.430324544635,2.2731327634209,0.0243076904252293,1.15792325624151,33.3009976778542,572.678508167031,74.7478483588706,0.0222779632390153,1.2096267148572
7,7.082697,21,20.979578,5.4075,5.865565,93.195717,NaN,1.002393,NaN,27.345558,400,400.446259,25,27.995987,8.89187,29.675323,50.030518,402.42337,399.796143,399.602386,4257.640137,9.787891,9.244843,9.167448,1.795144,1.793612,1.710229,38.270115,53.069927,21.113359,5.535219,53.061138,38.458672,90.632828,0.297454506158829,288.440155,526.019952077089,2.21216864438908,0.0553222322465397,1.09807425500077,-4.23827722649992,594.452386106194,2.27318560708265,0.0243083645415363,1.15790175247575,33.3030853009412,572.670969548991,74.743245981003,0.0222760048386319,1.20966910618155
7,7.081559,21,20.979652,5.4075,5.864319,93.294121,NaN,1.001915,NaN,27.375122,400,400.381195,25,27.992924,8.881531,29.696829,50.032974,401.321625,398.752441,398.517059,4262.706543,9.755094,9.225893,9.154337,1.804886,1.797161,1.722574,38.286255,53.017307,21.141491,5.517394,53.059586,38.415455,90.669151,0.290725022554398,287.950195,526.022422772461,2.21220006538358,0.0553321019655431,1.09801139833283,-4.24312972987644,594.566212135195,2.27349578089804,0.0243186917569106,1.1577235982758,33.3032242225321,572.682065693458,74.7525274420402,0.0222769769974066,1.20963312295563
7,7.082992,21,20.978853,5.4075,5.866967,93.406265,NaN,1.001377,NaN,27.402525,400,400.088104,25,27.998695,8.880877,29.6432,50.032974,401.321625,398.752441,398.517059,4262.706543,9.755094,9.225893,9.154337,1.804886,1.797161,1.722574,38.286255,53.017307,21.141491,5.517394,53.059586,38.415455,90.669151,0.290725022554398,287.950195,526.020496437295,2.21216474636188,0.0553200186528148,1.09808246729223,-4.23701942475799,594.697189878636,2.27385845826775,0.0243316428176505,1.15750902872458,33.3017242252317,572.667998428745,74.739727271482,0.0222765319697814,1.20966785519713
7,7.083132,21,20.979462,5.4075,5.879323,93.522499,NaN,1.00127,NaN,27.412645,400,399.737427,25,28.006435,8.892044,29.657816,50.032974,401.615448,399.291412,398.826569,4262.638672,9.721894,9.244857,9.188105,1.820168,1.822338,1.737003,38.306526,53.067856,21.135439,5.518705,53.084515,38.458633,90.638,0.276354044675827,283.429962,526.03359161081,2.21220890282243,0.0553226992764315,1.09799882597683,-4.2364225158351,594.830838429331,2.27421896350708,0.0243431307513706,1.1573081178128,33.3028675312161,572.684717002429,74.7544408456599,0.0222774411945733,1.20962132111634
7,7.083463,21,20.97982,5.4075,5.890086,93.575035,NaN,1.001584,NaN,27.40283,400,399.378967,25,28.009003,8.881964,29.682413,50.032974,400.823151,398.411011,398.016357,4253.680664,9.710057,9.217058,9.165259,1.814808,1.821723,1.737109,38.280293,52.931362,21.110466,5.537921,53.115959,38.431343,90.650795,0.256591647863388,282.114227,526.044292825822,2.21224069107705,0.0553231483695421,1.09793927015386,-4.23501128827382,594.891118560297,2.27438097265864,0.0243482100958152,1.15721883357518,33.3035396107149,572.696573987872,74.7647678172946,0.022278168504239,1.2095871937293
7,7.082811,21,20.977863,5.4075,5.891484,93.610855,NaN,1.001527,NaN,27.383041,400,399.530487,25,28.00964,8.871978,29.722095,50.032974,400.823151,398.411011,398.016357,4253.680664,9.710057,9.217058,9.165259,1.814808,1.821723,1.737109,38.280293,52.931362,21.110466,5.537921,53.115959,38.431343,90.650795,0.256591647863388,282.114227,526.048026168336,2.21226699769047,0.0553294758591475,1.09788749466052,-4.23779115601957,594.935398131849,2.27451470432342,0.0243546307152525,1.1571270049281,33.2998655954771,572.701366365696,74.7658622867164,0.0222808096786284,1.20954096704431
7,7.085036,21,20.980488,5.4075,5.881201,93.579063,NaN,1.001887,NaN,27.381927,400,399.814301,25,28.00704,8.877748,29.7356,50.032974,402.144989,399.676453,399.335724,4257.947266,9.774326,9.254297,9.212316,1.825289,1.832231,1.736167,38.278637,53.18034,21.083761,5.550527,53.160732,38.385975,90.696945,0.276550561189651,284.37854,526.029232132432,2.21215553462308,0.0553061285414205,1.098105500344,-4.22830544498987,594.894813814153,2.27438661393645,0.0243477387979615,1.15722104723363,33.3047936353227,572.668435814092,74.7424851161237,0.0222747479127785,1.20969163570824
7,7.086806,21,20.979698,5.4075,5.881201,93.579063,NaN,1.002146,NaN,27.381927,400,399.814301,25,28.00704,8.877442,29.686193,50.032974,402.144989,399.676453,399.335724,4257.947266,9.774326,9.254297,9.212316,1.825289,1.832231,1.736167,38.278637,53.18034,21.083761,5.550527,53.160732,38.385975,90.696945,0.276550561189651,284.37854,526.023262002349,2.21209906100015,0.0552901749816123,1.09821776629141,-4.22076112610318,594.895956249305,2.27439497419134,0.0243488003035829,1.15720988557139,33.3033105790096,572.647029936156,74.7236323207048,0.0222735951089453,1.20975110198125
7,7.087923,21,20.982944,5.4075,5.870268,93.506485,NaN,1.00238,NaN,27.40909,400,399.791748,25,28.006948,8.885151,29.616848,50.032974,400.973114,398.56839,398.1409,4259.943359,9.720654,9.225566,9.172353,1.829073,1.82655,1.746767,38.285587,53.014999,21.112951,5.532025,53.151527,38.397537,90.691452,0.279377907514572,289.838959,526.007486097762,2.21202039062129,0.0552766232875396,1.09837062861158,-4.21600084413626,594.807266045209,2.27413156057211,0.0243367582494333,1.15738618804048,33.3094039813996,572.626892162303,74.7117452422461,0.0222680574005845,1.20986870869379
7,7.087923,21,20.982944,5.4075,5.87208,93.469612,NaN,1.00238,NaN,27.443995,400,399.737579,25,28.013817,8.906973,29.628206,50.032974,401.938934,399.472046,399.12854,4264.884766,9.778703,9.2502,9.205865,1.84112,1.841344,1.756169,38.283741,53.187744,21.140211,5.524317,53.062412,38.440613,90.654251,0.263132005929947,281.956512,526.009476333024,2.21202752353968,0.0552772013707366,1.09835703444632,-4.21600084413626,594.764588519786,2.27401515823566,0.0243328551755829,1.15745262459725,33.3094039813996,572.629373439245,74.7137961139247,0.0222682932514577,1.2098603922736
7,7.090914,21,20.984232,5.4075,5.881946,93.496277,NaN,1.001407,NaN,27.443316,400,399.85907,25,28.013105,8.91996,29.696299,50.032974,401.938934,399.472046,399.12854,4264.884766,9.778703,9.2502,9.205865,1.84112,1.841344,1.756169,38.283741,53.187744,21.140211,5.524317,53.062412,38.440613,90.654251,0.263132005929947,281.956512,526.010222199423,2.21197095558673,0.0552534159959355,1.09847285314441,-4.20325700640944,594.793587176072,2.27408570430785,0.0243339480274886,1.15742279823087,33.3118216220467,572.612563795531,74.7017909188451,0.0222652581170979,1.20993664550717
7,7.093377,21,20.984507,5.4075,5.883101,93.511017,NaN,1.002174,NaN,27.438654,400,400.039246,25,28.014769,8.907577,29.738796,50.030712,401.573242,399.16626,398.766663,4257.251953,9.742087,9.230987,9.17328,1.828721,1.836262,1.750387,38.316174,53.140053,21.1623,5.517379,53.085835,38.441166,90.648819,0.282958477735519,285.106842,526.003181012282,2.21189695912537,0.0552316226377325,1.09862054517897,-4.19276590145103,594.810249427482,2.27412932326977,0.0243351388310735,1.15740014511885,33.3123377963224,572.587437003006,74.6814278595198,0.0222625629617156,1.21002519478988
7,7.092284,21,20.985001,5.4075,5.873165,93.49752,NaN,1.001857,NaN,27.445639,400,399.94342,25,28.021748,8.905739,29.791273,50.030712,401.260529,398.89267,398.470825,4261.273438,9.740492,9.236158,9.184105,1.824404,1.81908,1.732885,38.326229,53.016216,21.136074,5.529075,53.293396,38.481945,90.623909,0.26777508854866,286.275726,525.995953239557,2.21189269220011,0.0552382868338286,1.09862577912624,-4.1974211737238,594.793912846736,2.27408148887524,0.0243330469485963,1.15743144285427,33.313265020184,572.587052587555,74.6818345471373,0.0222619752682486,1.21003411981055
7,7.090571,21,20.986917,5.4075,5.863928,93.493576,NaN,1.002411,NaN,27.443766,400,399.902527,25,28.031309,8.900029,29.819496,50.030712,401.260529,398.89267,398.470825,4261.273438,9.740492,9.236158,9.184105,1.824404,1.81908,1.732885,38.326229,53.016216,21.136074,5.529075,53.293396,38.481945,90.623909,0.26777508854866,286.275726,525.991586279911,2.21191095774875,0.0552507564753808,1.09858637502209,-4.20471822863635,594.786574674795,2.27404875945208,0.0243300569775719,1.15746566940159,33.3168611413071,572.597671320053,74.6934195122124,0.0222608470511294,1.21002809173541
7,7.090835,21,20.986113,5.4075,5.853873,93.575455,NaN,1.002046,NaN,27.447672,400,399.997345,25,28.035854,8.900447,29.832136,50.030712,401.962311,399.513336,399.170074,4259.782227,9.78144,9.25772,9.20892,1.830337,1.826731,1.739617,38.337017,53.089798,21.136684,5.514143,53.212326,38.488304,90.651588,0.263398617506027,282.09375,525.979648479383,2.21186294370054,0.0552451728588041,1.09867872221495,-4.2035935513714,594.882503569776,2.27431570670457,0.0243398011428359,1.15730700637365,33.3153521520068,572.579180605491,74.6769596912259,0.0222599865134086,1.21007773299011
7,7.091106,21,20.987463,5.4075,5.843384,93.679787,NaN,1.002432,NaN,27.448872,400,399.907532,25,28.035219,8.900585,29.800831,50.030712,401.962311,399.513336,399.170074,4259.782227,9.78144,9.25772,9.20892,1.830337,1.826731,1.739617,38.337017,53.089798,21.136684,5.514143,53.212326,38.488304,90.651588,0.263398617506027,282.09375,525.967209068212,2.21181299192461,0.0552393878776162,1.09877484521763,-4.20243908623434,595.001287492917,2.2746306044025,0.0243490249182592,1.15713918127218,33.3178858777924,572.564811181686,74.6670649702156,0.0222571149751464,1.21014686008564
7,7.091324,21,20.989677,5.4075,5.838832,93.753868,NaN,1.001962,NaN,27.460482,400,399.7724,25,28.030663,8.889729,29.764416,50.030712,400.986389,398.592377,398.154419,4259.402344,9.730082,9.227368,9.167511,1.832963,1.826416,1.742787,38.326786,53.032246,21.161694,5.472733,53.256615,38.474609,90.657104,0.302655667066574,287.0979,525.961471278339,2.21178810951396,0.0552359739324738,1.09882296719064,-4.2015104264492,595.08380809637,2.27484084197606,0.0243538851184744,1.15703819915185,33.3220409214833,572.561084065252,74.6672320300867,0.0222542917447425,1.21019360908627
7,7.091709,21,20.99086,5.4075,5.84685,93.786354,NaN,1.001401,NaN,27.463175,400,399.68927,25,28.035444,8.899181,29.848305,50.030712,401.954376,399.543213,399.203491,4259.788086,9.77569,9.244118,9.197807,1.829561,1.825508,1.739409,38.326927,53.039387,21.180023,5.464028,53.307701,38.461201,90.680588,0.295383810997009,291.189636,525.96898160195,2.21180740662585,0.0552350673112883,1.09878710426808,-4.19987041516868,595.119687221306,2.27493077422614,0.024355730733334,1.15699701749981,33.3242609377986,572.570428682597,74.676688481331,0.0222538607049545,1.21018050025263
7,7.093625,21,20.991758,5.4075,5.865012,93.843826,NaN,1.001142,NaN,27.473801,400,399.788452,25,28.038237,8.897569,29.868971,50.030712,401.954376,399.543213,399.203491,4259.788086,9.77569,9.244118,9.197807,1.829561,1.825508,1.739409,38.326927,53.039387,21.180023,5.464028,53.307701,38.461201,90.680588,0.295383810997009,291.189636,525.982469765749,2.21181782296811,0.0552236238754827,1.09877226198378,-4.19170970333136,595.184883805742,2.27510247781079,0.024360599410356,1.15690752249991,33.3259460603494,572.576050171734,74.6826504452324,0.0222533936733344,1.21017549677255
7,7.094344,21,20.994089,5.4075,5.865012,93.843826,NaN,1.001408,NaN,27.473801,400,399.788452,25,28.038237,8.891453,29.822956,50.030712,401.091705,398.753235,398.311005,4270.620117,9.716689,9.219348,9.150505,1.825578,1.821157,1.742266,38.284824,53.177086,21.158335,5.490628,53.299038,38.419773,90.696304,0.290017664432526,285.926636,525.980042877921,2.21179489504791,0.0552171580446647,1.09881795600584,-4.18864773924571,595.181521160706,2.27507784323859,0.0243574690708104,1.1569403010858,33.330319993967,572.573262012085,74.6837645185172,0.0222505302302395,1.2102208920841
7,7.093838,21,20.992805,5.4075,5.882895,93.884674,NaN,1.001301,NaN,27.468313,400,399.871002,25,28.039688,8.893556,29.799549,50.030712,401.904236,399.522156,399.191772,4259.549805,9.750992,9.228415,9.167879,1.840305,1.833173,1.745004,38.285221,53.177986,21.149168,5.504658,53.278629,38.388138,90.718094,0.283866286277771,287.415741,526.001399206305,2.21188144882113,0.0552274106196142,1.09865136552633,-4.19080258784254,595.230629918191,2.27522017189319,0.0243635099028932,1.15684980567906,33.3279107168604,572.600512005579,74.7043995430388,0.0222545506875443,1.21010953966451
7,7.093838,21,20.992805,5.4075,5.888731,93.849106,NaN,1.001301,NaN,27.464664,400,399.950195,25,28.032362,8.883918,29.782639,50.030712,401.904236,399.522156,399.191772,4259.549805,9.750992,9.228415,9.167879,1.840305,1.833173,1.745004,38.285221,53.177986,21.149168,5.504658,53.278629,38.388138,90.718094,0.283866286277771,287.415741,526.007810807749,2.211904426522,0.0552292713856071,1.09860752827606,-4.19080258784254,595.189481963005,2.27510805728387,0.0243597512910473,1.15691287392952,33.3279107168604,572.608504976412,74.7110047793163,0.0222553101231985,1.21008271426878
7,7.091529,21,20.993011,5.4075,5.882774,93.772766,NaN,1.000924,NaN,27.444021,400,400.036957,25,28.026546,8.883448,29.750265,50.037571,401.345551,398.935669,398.533875,4260.401367,9.709114,9.212526,9.138616,1.844432,1.839553,1.748222,38.33453,53.07616,21.135021,5.502765,53.299046,38.444046,90.685081,0.262367337942123,284.980469,526.009056867894,2.21195460173256,0.0552481449776991,1.09850567629101,-4.20063716526261,595.10086068038,2.27486518944888,0.0243514059094376,1.15705148990138,33.328297259472,572.626417830456,74.7261100932785,0.022256782351104,1.21002580349689
7,7.091725,21,20.992805,5.4075,5.876946,93.70163,NaN,1.001374,NaN,27.430504,400,399.86676,25,28.031145,8.887033,29.80492,50.037571,401.345551,398.935669,398.533875,4260.401367,9.709114,9.212526,9.138616,1.844432,1.839553,1.748222,38.33453,53.07616,21.135021,5.502765,53.299046,38.444046,90.685081,0.262367337942123,284.980469,526.001993305544,2.21192540632497,0.0552445225313464,1.09856187827953,-4.19980226032095,595.01884573762,2.27464301386126,0.024344161740936,1.15717548485971,33.3279107168604,572.615803095571,74.7170359315002,0.0222560035302092,1.21005822689844
7,7.09297,21,20.99461,5.4075,5.871429,93.670731,NaN,1.002433,NaN,27.434294,400,399.932709,25,28.040339,8.876511,29.847458,50.037571,401.908264,399.479218,399.182068,4262.575684,9.749715,9.230892,9.171318,1.833784,1.831142,1.746149,38.339951,53.192604,21.141253,5.49412,53.289429,38.479286,90.660103,0.284980952739716,287.832245,525.99173095265,2.2118639797897,0.0552315617008992,1.09868239845225,-4.19449931970144,594.980481047378,2.27452645420817,0.0243384716109313,1.15725620195174,33.3312975582945,572.598452065078,74.7053434703968,0.0222523427763049,1.21014434450375
7,7.093929,21,20.996452,5.4075,5.86036,93.677155,NaN,1.002032,NaN,27.432924,400,400.067413,25,28.053268,8.87857,29.909374,50.037571,402.046814,399.632813,399.217926,4265.387207,9.766284,9.2497,9.190484,1.833553,1.83193,1.740626,38.322025,53.188889,21.116255,5.512385,53.207405,38.459896,90.694016,0.253883302211761,281.595367,525.976332005618,2.21178980813372,0.0552194064141355,1.09882657876234,-4.1904150471637,594.985253604534,2.27452724362175,0.024336678854081,1.15727069402005,33.3347535984485,572.576750124245,74.6901114512111,0.02224822802267,1.21024569539562
7,7.09366,21,20.996445,5.4075,5.863752,93.658791,NaN,1.001623,NaN,27.421885,400,399.996063,25,28.057446,8.891708,29.887524,50.037571,402.046814,399.632813,399.217926,4265.387207,9.766284,9.2497,9.190484,1.833553,1.83193,1.740626,38.322025,53.188889,21.116255,5.512385,53.207405,38.459896,90.694016,0.253883302211761,281.595367,525.980967168187,2.2118117448621,0.055222907288234,1.09878396332889,-4.1915606453735,594.964011300272,2.27446938040121,0.0243347464665964,1.15730347707926,33.334740465179,572.584365093753,74.6963933404271,0.0222489592519226,1.21022000538836
7,7.093181,21,20.994795,5.4075,5.877448,93.61586,NaN,1.001856,NaN,27.429605,400,399.935852,25,28.052284,8.895316,29.867363,50.037571,402.120239,399.673676,399.341736,4260.390137,9.754385,9.238453,9.180036,1.826169,1.832264,1.743964,38.319084,53.098804,21.109396,5.511298,53.223713,38.392967,90.750717,0.252415716648102,275.58844,525.997631783364,2.2118809512226,0.0552315830789207,1.09865056784899,-4.19360065853897,594.916711069833,2.27435136871922,0.0243324205264528,1.15735714930178,33.3316446736551,572.60476738777,74.7108333691614,0.0222527365461295,1.21012600363707
7,7.095312,21,20.996023,5.4075,5.879206,93.611809,NaN,1.001219,NaN,27.441793,400,400.01709,25,28.042732,8.908552,29.850658,50.037571,402.120239,399.673676,399.341736,4260.390137,9.754385,9.238453,9.180036,1.826169,1.832264,1.743964,38.319084,53.098804,21.109396,5.511298,53.223713,38.392967,90.750717,0.252415716648102,275.58844,525.992372121372,2.21181992684476,0.0552129805835895,1.09877271067106,-4.1845257457922,594.910247057454,2.27432559762281,0.0243303442867762,1.15738176657981,33.3339487105408,572.586272251096,74.6973505223647,0.0222496107350627,1.21020707796471
7,7.094604,21,20.997938,5.4075,5.876589,93.590691,NaN,1.001685,NaN,27.430735,400,400.0047,25,28.039879,8.902989,29.740072,50.037571,401.306274,398.847412,398.489624,4252.485352,9.71889,9.215961,9.141826,1.820455,1.820259,1.732234,38.300205,53.092625,21.15085,5.489048,53.319504,38.374447,90.746529,0.284992635250092,282.75824,525.991885963739,2.21183219485529,0.0552185116365117,1.09874741011899,-4.18754055023959,594.883035588111,2.27423869874947,0.0243255416075697,1.15744675860264,33.3375415290209,572.594800381056,74.7072048396403,0.0222482868039208,1.21020802891343
7,7.095257,21,20.998638,5.4075,5.876589,93.590691,NaN,1.000858,NaN,27.430735,400,400.0047,25,28.039879,8.897665,29.777168,50.037571,402.137787,399.646576,399.357269,4262.972168,9.764508,9.251179,9.196423,1.825443,1.822275,1.741471,38.321163,53.058296,21.141275,5.505021,53.326149,38.444885,90.694275,0.286017715930939,284.778229,525.989682224358,2.21181137491652,0.0552126406692014,1.09878889486666,-4.18475993850791,594.882023231825,2.274231295395,0.0243246026182386,1.15745665214663,33.3388547690193,572.589115387094,74.7035335671816,0.0222469667937222,1.21023793884848
7,7.094794,21,20.999216,5.4075,5.878571,93.517365,NaN,1.00105,NaN,27.424753,400,399.959351,25,28.051325,8.883601,29.837204,50.037571,402.137787,399.646576,399.357269,4262.972168,9.764508,9.251179,9.196423,1.825443,1.822275,1.741471,38.321163,53.058296,21.141275,5.505021,53.326149,38.444885,90.694275,0.286017715930939,284.778229,525.99342248727,2.21183394157164,0.0552174352164779,1.0987445791883,-4.1867314700919,594.796310205496,2.27399372303248,0.0243160713934392,1.15759686424889,33.3399391051119,572.598251254462,74.7119297868514,0.0222471905802023,1.21021618750021
7,7.095117,21,20.999502,5.4075,5.886516,93.46122,NaN,1.001661,NaN,27.418245,400,399.999115,25,28.056004,8.895465,29.889482,50.038952,401.177551,398.677002,398.287964,4259.233398,9.712764,9.223325,9.143611,1.822278,1.824198,1.74385,38.284935,53.15295,21.138342,5.505422,53.199738,38.525028,90.639801,0.325058817863464,291.148682,526.001061920077,2.21185492806866,0.0552170642032244,1.09870537754982,-4.18535607164972,594.730899935684,2.27381342151928,0.0243097478625188,1.15770232273218,33.340475636775,572.606188007539,74.7189072153552,0.0222476257904412,1.21019395753244
7,7.095117,21,20.999502,5.4075,5.882214,93.455566,NaN,1.001661,NaN,27.419693,400,399.974365,25,28.055679,8.894919,29.890427,50.038952,401.501007,399.059326,398.734436,4265.865723,9.74121,9.22453,9.171776,1.81901,1.814662,1.734023,38.270306,53.260548,21.171028,5.481114,53.212379,38.559044,90.616272,0.293660521507263,290.954865,525.996335219998,2.21183798857779,0.0552156926712511,1.09873771043272,-4.18535607164972,594.724354257841,2.273795566833,0.0243091496166515,1.15771254966006,33.340475636775,572.600295326155,74.7140380510521,0.0222470660801665,1.21021374253611
7,7.095037,21,21.001129,5.4075,5.873445,93.489532,NaN,1.002404,NaN,27.431404,400,399.76828,25,28.049583,8.896627,29.886614,50.038952,401.501007,399.059326,398.734436,4265.865723,9.74121,9.22453,9.171776,1.81901,1.814662,1.734023,38.270306,53.260548,21.171028,5.481114,53.212379,38.559044,90.616272,0.293660521507263,290.954865,525.986970101332,2.21180600825006,0.055213616098005,1.09879856123407,-4.18569672317494,594.761320696994,2.27388560828228,0.0243105618232863,1.15767419433407,33.3435277590537,572.592789973059,74.7102215443851,0.0222445406192625,1.21026408795157
7,7.094523,21,21.005541,5.4075,5.877433,93.52256,NaN,1.001109,NaN,27.43539,400,399.908844,25,28.031219,8.886662,29.902225,50.038952,401.977051,399.506958,399.23642,4258.568359,9.745613,9.226303,9.173233,1.826469,1.834402,1.744802,38.290394,53.122284,21.173967,5.472196,53.305653,38.519218,90.654442,0.269546568393707,288.376343,525.993086652609,2.2118381009604,0.0552195090671324,1.09873591955706,-4.18788547889056,594.793170059379,2.27394322106888,0.0243081411864613,1.15767701987487,33.3518034201466,572.613767781134,74.7340218095154,0.0222416188460444,1.210261801811
7,7.094335,21,21.003899,5.4075,5.89209,93.535553,NaN,1.001978,NaN,27.428883,400,400.024017,25,28.009722,8.897023,29.914942,50.038952,401.977051,399.506958,399.23642,4258.568359,9.745613,9.226303,9.173233,1.826469,1.834402,1.744802,38.290394,53.122284,21.173967,5.472196,53.305653,38.519218,90.654442,0.269546568393707,288.376343,526.00982427747,2.21190180560912,0.055225872691246,1.09861385324499,-4.18868606557157,594.810587738813,2.27400160828613,0.0243117163286964,1.15763033596763,33.3487236471631,572.632277654015,74.7469100578901,0.0222452052269439,1.21017431307094
