P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.094836,21,21.007904,5.4075,5.904881,93.565887,NaN,1.001677,NaN,27.413944,400,399.83606,25,28.002361,8.897381,29.863167,50.038952,401.244843,398.813843,398.45343,4264.983398,9.723372,9.229337,9.173525,1.832116,1.824475,1.742894,38.310093,53.152802,21.166464,5.481801,53.260807,38.497395,90.672249,0.278692632913589,286.828278,526.022186191688,2.2119361907042,0.055225445302948,1.09854962236774,-4.18655262301957,594.839908491351,2.27405501516989,0.0243095562473929,1.1576323104178,33.3562351980499,572.653149230148,74.7700254062607,0.0222427267227242,1.21016614230838
7,7.093517,21,21.008274,5.4075,5.911863,93.610817,NaN,1.001631,NaN,27.422899,400,399.776123,25,28.006758,8.904855,29.775631,50.038952,401.941162,399.433929,399.184937,4260.537109,9.75046,9.237473,9.190577,1.842175,1.839628,1.749196,38.347557,53.17289,21.166878,5.494316,53.229694,38.468731,90.696541,0.287723004817963,285.324738,526.034304309488,2.21200572197451,0.0552395334223648,1.09841357814682,-4.19216965712582,594.89138404269,2.27419292280586,0.0243138108881714,1.15755665197949,33.3569290944627,572.67816430811,74.7912389085181,0.0222446895655851,1.21008799125233
7,7.095035,21,21.008947,5.4075,5.911863,93.610817,NaN,1.001195,NaN,27.422899,400,399.776123,25,28.006758,8.907929,29.742739,50.038952,401.941162,399.433929,399.184937,4260.537109,9.75046,9.237473,9.190577,1.842175,1.839628,1.749196,38.347557,53.17289,21.166878,5.494316,53.229694,38.468731,90.696541,0.287723004817963,285.324738,526.029184944015,2.21195733237998,0.0552258815805451,1.09850985763864,-4.18570523950041,594.890410823871,2.27418580779297,0.0243129089503011,1.15756616330458,33.3581912120997,572.662824847784,74.7795488257925,0.0222424839443944,1.21014979851242
7,7.096666,21,21.009365,5.4075,5.927107,93.639191,NaN,1.001257,NaN,27.430271,400,399.833801,25,28.004084,8.916288,29.772148,50.038952,401.314178,398.862183,398.55368,4256.299316,9.728458,9.233823,9.18287,1.848166,1.830029,1.757755,38.36264,53.129642,21.145428,5.50555,53.236729,38.493881,90.694954,0.274535238742828,285.885712,526.040430442608,2.21196535531678,0.0552160780225592,1.09849895587623,-4.1787607821513,594.922650580898,2.27427093743957,0.0243153482843913,1.15752106409549,33.3589750974204,572.666546013172,74.7832361659604,0.0222423717937463,1.21014377485345
7,7.097406,21,21.01277,5.4075,5.933827,93.641289,NaN,1.001159,NaN,27.419708,400,399.961975,25,28.001076,8.899533,29.884947,50.03157,401.875519,399.425873,399.143616,4266.888184,9.771429,9.248869,9.214349,1.83908,1.834862,1.740417,38.366722,53.153461,21.173336,5.489007,53.258266,38.457138,90.716324,0.270613223314285,284.996094,526.045317260948,2.21196822544026,0.0552115690697109,1.09849548262715,-4.17561041690368,594.92015646167,2.27424156709357,0.0243110074795535,1.15756539245456,33.3653601357509,572.675117663638,74.7953072238482,0.022239394850996,1.21016759639828
7,7.09881,21,21.015833,5.4075,5.928724,93.658569,NaN,1.000746,NaN,27.41106,400,399.929932,25,28.007389,8.886794,29.900314,50.03157,401.875519,399.425873,399.143616,4266.888184,9.771429,9.248869,9.214349,1.83908,1.834862,1.740417,38.366722,53.153461,21.173336,5.489007,53.258266,38.457138,90.716324,0.270613223314285,284.996094,526.034977213907,2.21190340292,0.055197329158511,1.09862278774529,-4.16963392381331,594.93573135922,2.27426372845194,0.0243087306085466,1.15757760466144,33.3711031894787,572.659374422998,74.7867854862242,0.0222344919126857,1.21026767157564
7,7.099958,21,21.01512,5.4075,5.913877,93.686279,NaN,1.001627,NaN,27.390697,400,399.789063,25,28.00246,8.884113,29.905197,50.03157,401.111206,398.686981,398.304779,4261.285645,9.739613,9.236719,9.188443,1.82993,1.815571,1.738627,38.358273,53.249111,21.207901,5.469147,53.170887,38.460842,90.723907,0.291960895061493,289.967773,526.014792713921,2.21180837240279,0.0551822886057227,1.09880712184346,-4.16474782950189,594.968837519456,2.27435870495533,0.0243126139269968,1.15751778720584,33.3697663875544,572.624725987197,74.7571133774974,0.0222319968016689,1.21037295848101
7,7.102996,21,21.016907,5.4075,5.911307,93.710655,NaN,1.001965,NaN,27.405422,400,399.716064,25,27.995186,8.883081,29.891867,50.03157,402.017975,399.575531,399.233398,4266.821777,9.78604,9.265694,9.216002,1.834572,1.825609,1.735051,38.389374,53.288765,21.213308,5.482981,53.272526,38.453266,90.72139,0.292830586433411,291.17157,526.001719423373,2.21170146662682,0.0551542024140481,1.09901934426518,-4.15182045312156,594.99447080207,2.27441673600676,0.0243127958351409,1.1574992895236,33.3731167647113,572.591506430481,74.7322879870472,0.0222268559560387,1.21051218747297
7,7.103941,21,21.018221,5.4075,5.90183,93.70874,NaN,1.001335,NaN,27.421032,400,399.845123,25,28.000381,8.884272,29.871029,50.03157,402.017975,399.575531,399.233398,4266.821777,9.78604,9.265694,9.216002,1.834572,1.825609,1.735051,38.389374,53.288765,21.213308,5.482981,53.272526,38.453266,90.72139,0.292830586433411,291.17157,525.988114631317,2.2116340382875,0.055142706570765,1.09915072474426,-4.14780012186304,594.990355669431,2.27439681093694,0.0243108335796981,1.1575212629382,33.3755801951295,572.570970195937,74.7172496225493,0.0222234455096905,1.21060156355322
7,7.103941,21,21.018221,5.4075,5.887039,93.654884,NaN,1.001335,NaN,27.421646,400,399.980133,25,28.00448,8.884974,29.89823,50.03157,401.253571,398.886261,398.488464,4266.220215,9.735999,9.227703,9.183234,1.841016,1.825668,1.743903,38.394882,53.230988,21.216652,5.483595,53.420876,38.484089,90.715263,0.258592873811722,280.916443,525.971856268814,2.21157577386612,0.0551379947495673,1.09926217984914,-4.14780012186304,594.92801360165,2.27422686365887,0.0243051430336827,1.15761795494038,33.3755801951295,572.550702398109,74.7005081714532,0.0222215219097098,1.21066978001435
7,7.103854,21,21.01897,5.4075,5.859935,93.667305,NaN,1.000782,NaN,27.402565,400,399.827637,25,28.00555,8.883671,29.933098,50.03157,401.253571,398.886261,398.488464,4266.220215,9.735999,9.227703,9.183234,1.841016,1.825668,1.743903,38.394882,53.230988,21.216652,5.483595,53.420876,38.484089,90.715263,0.258592873811722,280.916443,525.942352929009,2.21147175511918,0.0551301394287382,1.0994611580906,-4.14817023060272,594.94130960195,2.27425814824559,0.0243054525780009,1.157606210345,33.3769843358881,572.516185085398,74.6730969196032,0.0222174130397527,1.21079764202901
7,7.105055,21,21.018749,5.4075,5.843071,93.703651,NaN,1.001782,NaN,27.383648,400,399.569214,25,28.016937,8.888909,29.964005,50.03157,400.995331,398.608673,398.214905,4266.241699,9.722771,9.235314,9.192459,1.825815,1.816069,1.720046,38.400265,53.331627,21.259754,5.440519,53.243805,38.510151,90.689354,0.248792245984078,278.753204,525.919752888657,2.21136702378112,0.0551139970466867,1.09966511168313,-4.1430613329091,594.98370210057,2.27437517535299,0.0243095887979967,1.15753784031709,33.3765700339358,572.479267748979,74.6422842409242,0.0222141546600248,1.21091873493997
7,7.104553,21,21.020891,5.4075,5.839763,93.72628,NaN,1.001189,NaN,27.374599,400,399.644623,25,28.017498,8.905058,29.853954,50.03157,402.014038,399.383057,399.309814,4266.596191,9.819533,9.241404,9.213768,1.822498,1.814883,1.72666,38.391914,53.331875,21.267879,5.438811,53.40012,38.56345,90.659676,0.304163753986359,284.790222,525.917811329302,2.21136998175671,0.0551174435388547,1.0996581425244,-4.14519669570103,595.006801179825,2.27442394538608,0.0243091110703423,1.15752748672067,33.3805854372765,572.485054598229,74.6502047556147,0.0222123231112143,1.21093234556698
7,7.10714,21,21.022688,5.4075,5.839763,93.72628,NaN,1.001044,NaN,27.374599,400,399.644623,25,28.017498,8.892749,29.718256,50.03157,402.014038,399.383057,399.309814,4266.596191,9.819533,9.241404,9.213768,1.822498,1.814883,1.72666,38.391914,53.331875,21.267879,5.438811,53.40012,38.56345,90.659676,0.304163753986359,284.790222,525.909069823412,2.21128755081465,0.0550942569131616,1.09982304061108,-4.13419357347806,595.004205138011,2.27440496303898,0.0243067050874365,1.15755283691594,33.3839538634841,572.460376993917,74.6324624219355,0.0222079841323249,1.21104346092985
7,7.106671,21,21.022053,5.4075,5.83825,93.728836,NaN,1.001273,NaN,27.376585,400,399.870087,25,28.02145,8.888127,29.767401,50.027653,401.511078,398.868744,398.696808,4273.197266,9.801512,9.234453,9.176788,1.83056,1.82108,1.73485,38.414467,53.228188,21.274771,5.435778,53.396179,38.561977,90.664009,0.298021793365479,291.791504,525.908990670262,2.2112965291424,0.0550979771479679,1.09980459490985,-4.1361881152676,595.008081174495,2.27441973512766,0.0243078252311227,1.15753929684248,33.3827635986151,572.462089266516,74.632944860384,0.0222088522020751,1.21102785156527
7,7.106422,21,21.022701,5.4075,5.83487,93.739174,NaN,1.002638,NaN,27.404785,400,399.92218,25,28.033796,8.890706,29.761477,50.027653,402.214966,399.539551,399.451813,4268.390137,9.832982,9.237014,9.194951,1.832612,1.832955,1.748379,38.434914,53.259617,21.278097,5.431016,53.476086,38.548809,90.660782,0.254926145076752,283.327667,525.906114769354,2.21129113839201,0.0550991314696733,1.09981430986208,-4.13724709177325,595.019111696979,2.27444550721913,0.0243080496520647,1.15752990920925,33.3839782308275,572.461653562877,74.6335355994169,0.0222080908413944,1.21103935058221
7,7.104732,21,21.023348,5.4075,5.819995,93.73848,NaN,1.000773,NaN,27.385693,400,400.085938,25,28.042473,8.890386,29.765808,50.027653,402.214966,399.539551,399.451813,4268.390137,9.832982,9.237014,9.194951,1.832612,1.832955,1.748379,38.434914,53.259617,21.278097,5.431016,53.476086,38.548809,90.660782,0.254926145076752,283.327667,525.895466776852,2.21128635176856,0.055109538874101,1.09981918141853,-4.14443526831838,595.017373779815,2.27443648372935,0.0243071101618612,1.15754027817306,33.3851909603805,572.461425691809,74.6342964822258,0.0222073503627766,1.21105013224353
7,7.105321,21,21.026104,5.4075,5.807013,93.695457,NaN,1.000389,NaN,27.373484,400,400.170746,25,28.045227,8.884051,29.746843,50.027653,401.793762,399.121063,398.968109,4267.769531,9.801577,9.225212,9.159669,1.844741,1.838584,1.756339,38.400669,53.256908,21.257267,5.450968,53.305008,38.545856,90.668846,0.252124011516571,279.316589,525.879196900253,2.2112163944056,0.0551001214449186,1.09995514482438,-4.14192989234806,594.96358848326,2.2742716196046,0.0242988768724147,1.15765636164165,33.3903564599909,572.443215688753,74.6233033569987,0.0222025608143243,1.21115431177992
7,7.106127,21,21.025173,5.4075,5.807275,93.669167,NaN,1.000911,NaN,27.408545,400,400.197571,25,28.049465,8.873689,29.709007,50.027653,402.188934,399.511658,399.395081,4268.862305,9.807717,9.225482,9.164702,1.837506,1.827857,1.754884,38.386288,53.230927,21.241024,5.45248,53.379021,38.518791,90.686623,0.306238114833832,285.377655,525.876759950773,2.211191739251,0.0550929814120911,1.1000046057695,-4.1385017390046,594.934498851637,2.27419848679541,0.0242973455716773,1.15769046817139,33.3886115679684,572.432574348888,74.6131515173003,0.0222025850292455,1.21117587410411
7,7.108306,21,21.027668,5.4075,5.809715,93.640793,NaN,1.000734,NaN,27.44277,400,400.126648,25,28.064415,8.883869,29.72163,50.027653,402.188934,399.511658,399.395081,4268.862305,9.807717,9.225482,9.164702,1.837506,1.827857,1.754884,38.386288,53.230927,21.241024,5.45248,53.379021,38.518791,90.686623,0.306238114833832,285.377655,525.872076379291,2.21113192286196,0.0550742382913636,1.10012520591723,-4.12923529554683,594.898042227413,2.27408257227993,0.0242910094801804,1.15777678800765,33.3932875972304,572.417311698062,74.6042110068759,0.0221983659005217,1.21126611902896
7,7.108306,21,21.027668,5.4075,5.809743,93.641258,NaN,1.000734,NaN,27.446978,400,400.056488,25,28.067436,8.892414,29.759556,50.027653,401.568573,398.89682,398.74411,4269.533691,9.785593,9.216513,9.146107,1.829096,1.821454,1.740353,38.389019,53.389214,21.208084,5.476155,53.32296,38.515041,90.683319,0.270492076873779,287.395264,525.872107182794,2.21113203328471,0.055074247213288,1.10012499341527,-4.12923529554683,594.898580593425,2.27408404005306,0.0242910586061546,1.15777595037764,33.3932875972304,572.417350098046,74.6042427092289,0.0221983695443178,1.21126598911679
7,7.108177,21,21.029181,5.4075,5.81127,93.662346,NaN,1.001455,NaN,27.430855,400,399.998108,25,28.068668,8.897603,29.808716,50.027653,401.568573,398.89682,398.74411,4269.533691,9.785593,9.216513,9.146107,1.829096,1.821454,1.740353,38.389019,53.389214,21.208084,5.476155,53.32296,38.515041,90.683319,0.270492076873779,287.395264,525.874223245211,2.21114216565374,0.0550758891095219,1.1001051690836,-4.12978382245757,594.920808099315,2.27413461846685,0.0242912622479816,1.15775935709114,33.3961229971341,572.424232248719,74.6121442868929,0.0221973426815116,1.21126613142815
7,7.106503,21,21.029377,5.4075,5.807187,93.725395,NaN,1.000949,NaN,27.459501,400,400.166473,25,28.070765,8.916669,29.855854,50.027653,402.472473,399.79953,399.685486,4273.106445,9.817827,9.242023,9.174013,1.819652,1.822053,1.736747,38.380547,53.368919,21.229128,5.454901,53.257507,38.428135,90.736755,0.283064395189285,285.459564,525.875391829858,2.2111794092134,0.0550895841269061,1.10002927585441,-4.13690260234421,594.993516918865,2.27433152143894,0.0242976593723299,1.15764879936878,33.3964902947653,572.437619439322,74.6234842449232,0.0221983952673881,1.21122389040681
7,7.105036,21,21.029634,5.4075,5.811203,93.747375,NaN,1.00074,NaN,27.494829,400,400.206909,25,28.072029,8.909662,29.886581,50.027264,401.58728,398.898193,398.69278,4262.369629,9.777407,9.217702,9.129914,1.811343,1.812043,1.730728,38.397945,53.322407,21.231842,5.432494,53.408077,38.462204,90.732437,0.323148429393768,290.85495,525.884769150677,2.21124199908785,0.055104011519759,1.09990519211113,-4.14314215132418,595.018590377649,2.27439816055268,0.024299636707995,1.15761299395478,33.3969719004945,572.459957651051,74.6423044421636,0.0222002293154073,1.21115236299543
7,7.107448,21,21.03051,5.4075,5.811203,93.747375,NaN,1.001714,NaN,27.494829,400,400.206909,25,28.072029,8.892835,29.882996,50.027264,401.58728,398.898193,398.69278,4262.369629,9.777407,9.217702,9.129914,1.811343,1.812043,1.730728,38.397945,53.322407,21.231842,5.432494,53.408077,38.462204,90.732437,0.323148429393768,290.85495,525.876614413722,2.21116513098803,0.0550823975205066,1.10005913766973,-4.13288377957855,595.017325015952,2.27438891012253,0.0242984646952546,1.15762534981997,33.3986134492525,572.435168847414,74.6231230845563,0.0221969048948105,1.2112497143186
7,7.108052,21,21.033092,5.4075,5.810657,93.786392,NaN,1.001359,NaN,27.496534,400,400.056122,25,28.069613,8.880818,29.872398,50.027264,402.063599,399.391205,399.304382,4266.744629,9.805674,9.227835,9.153852,1.826668,1.823177,1.739508,38.420837,53.29335,21.263302,5.399302,53.376087,38.484165,90.729347,0.308949291706085,295.211487,525.873971536894,2.21114373127091,0.055076813331089,1.10010184011112,-4.13031534800263,595.058762436066,2.27448474509829,0.0242991302250811,1.15759183610618,33.4034515948926,572.433457425579,74.6254977878348,0.0221938765086975,1.21129546863003
7,7.107231,21,21.033543,5.4075,5.803941,93.807381,NaN,1.000945,NaN,27.497383,400,399.953369,25,28.071032,8.8913,29.914373,50.027264,402.063599,399.391205,399.304382,4266.744629,9.805674,9.227835,9.153852,1.826668,1.823177,1.739508,38.420837,53.29335,21.263302,5.399302,53.376087,38.484165,90.729347,0.308949291706085,295.211487,525.869359381767,2.21114340815792,0.0550820272718735,1.10010038509283,-4.13380658442503,595.082407637857,2.274546196157,0.0243007427242764,1.15756062182392,33.4042966316064,572.434345989135,74.6268929240024,0.0221934602639291,1.2112994439944
7,7.106148,21,21.032564,5.4075,5.803022,93.783653,NaN,1.001882,NaN,27.501547,400,400.001465,25,28.074722,8.900912,29.968365,50.027264,401.610291,398.927399,398.821381,4264.49707,9.774773,9.211331,9.134274,1.809394,1.810292,1.724882,38.432133,53.332638,21.250172,5.396174,53.38419,38.461948,90.728844,0.277531236410141,288.378754,525.872010553042,2.21117429884383,0.0550914377681083,1.10003820779227,-4.13841242382489,595.056354220255,2.27448167858609,0.0242995473549412,1.15758929863129,33.4024622662189,572.442916310798,74.6325323113564,0.022195359856699,1.21125530761257
7,7.107333,21,21.034073,5.4075,5.794363,93.76796,NaN,1.001649,NaN,27.513247,400,400.039398,25,28.073069,8.904334,29.945663,50.027264,402.18512,399.486725,399.421082,4267.473633,9.816144,9.238534,9.177877,1.83235,1.834987,1.738606,38.460945,53.323299,21.220179,5.428115,53.278725,38.472198,90.717262,0.242216601967812,278.743591,525.858477292038,2.21110238309617,0.0550780611195422,1.10017961339958,-4.13337282095353,595.03600860172,2.27441623717393,0.0242958720991599,1.15763869100233,33.4052896727716,572.421254830338,74.6168631114256,0.0221916302345373,1.21135193808586
7,7.10926,21,21.035013,5.4075,5.789806,93.759064,NaN,1.000225,NaN,27.525585,400,400.158051,25,28.076477,8.905387,29.91568,50.027264,402.18512,399.486725,399.421082,4267.473633,9.816144,9.238534,9.177877,1.83235,1.834987,1.738606,38.460945,53.323299,21.220179,5.428115,53.278725,38.472198,90.717262,0.242216601967812,278.743591,525.846945378364,2.21102299868458,0.0550593517277953,1.10033737145939,-4.12517898263462,595.024352462271,2.27437824498302,0.0242936757194249,1.15766789859449,33.4070508690866,572.395734192625,74.5971752065273,0.0221881662721549,1.21145289068311
7,7.110584,21,21.035891,5.4075,5.775793,93.749977,NaN,1.001215,NaN,27.501081,400,400.209106,25,28.082722,8.910439,29.881248,50.027264,401.986603,399.250519,399.149536,4271.120605,9.808903,9.237238,9.170555,1.833813,1.840187,1.74917,38.49868,53.437965,21.258694,5.407846,53.365501,38.501057,90.711838,0.285039275884628,283.448029,525.827045451699,2.21092552465259,0.0550430349536844,1.10052863078184,-4.11955015230262,595.012564372489,2.2743403032841,0.0242915422147963,1.1576965858551,33.4086958476693,572.363787038641,74.5720939904891,0.0221841616492467,1.21157474996918
7,7.110584,21,21.035891,5.4075,5.766248,93.76181,NaN,1.001215,NaN,27.508368,400,400.272705,25,28.085287,8.910461,29.817923,50.027264,401.986603,399.250519,399.149536,4271.120605,9.808903,9.237238,9.170555,1.833813,1.840187,1.74917,38.49868,53.437965,21.258694,5.407846,53.365501,38.501057,90.711838,0.285039275884628,283.448029,525.816540559065,2.21088786204609,0.0550399932498657,1.10060131597185,-4.11955015230262,595.026263270574,2.27437763955569,0.0242927914997368,1.15767535643746,33.4086958476693,572.350691120801,74.5612851833229,0.0221829193149473,1.21161916159041
7,7.110435,21,21.03759,5.4075,5.76767,93.731941,NaN,1.001615,NaN,27.526844,400,400.133301,25,28.07946,8.904523,29.849758,50.027264,401.975922,399.313293,399.164337,4275.550781,9.810119,9.235704,9.162315,1.831416,1.827501,1.740722,38.497936,53.415936,21.249741,5.412227,53.309006,38.489021,90.714592,0.293837398290634,285.988007,525.818609885362,2.21089822152913,0.0550417798664201,1.10058095005458,-4.1201835684879,594.989229163032,2.27426545274045,0.0242873663306568,1.15775294269668,33.4118788650394,572.358062052451,74.5698622819495,0.0221817341197844,1.21162048506497
7,7.109634,21,21.038149,5.4075,5.77648,93.717941,NaN,1.001297,NaN,27.541451,400,400.017761,25,28.076992,8.892655,29.930805,50.027264,401.689667,399.032898,398.865479,4267.273438,9.771438,9.21504,9.131633,1.806168,1.807119,1.724036,38.492416,53.39817,21.246202,5.417764,53.243881,38.474628,90.713631,0.283794552087784,292.949585,525.831016112985,2.21095850888274,0.0550517569200408,1.10046263792037,-4.12358888483925,594.972212687224,2.27421537006831,0.0242851408800645,1.15778599338258,33.4129260896131,572.380265742097,74.5890087239227,0.0221832202524347,1.21155386618018
7,7.110251,21,21.036919,5.4075,5.778005,93.732941,NaN,1.001808,NaN,27.525948,400,399.923187,25,28.083794,8.906714,29.976135,50.027264,401.689667,399.032898,398.865479,4267.273438,9.771438,9.21504,9.131633,1.806168,1.807119,1.724036,38.492416,53.39817,21.246202,5.417764,53.243881,38.474628,90.713631,0.283794552087784,292.949585,525.830606589567,2.21094486352707,0.0550467201234048,1.10049049420138,-4.12096578763664,594.991356366191,2.27427569285734,0.0242883690131187,1.157741677035,33.4106217931031,572.372792196943,74.5810352584765,0.0221838755983564,1.21156014582387
7,7.108188,21,21.037401,5.4075,5.778005,93.732941,NaN,1.001383,NaN,27.525948,400,399.923187,25,28.083794,8.902741,29.924444,50.030533,401.448395,398.742493,398.614441,4264.071777,9.781913,9.225632,9.145064,1.825972,1.818492,1.740713,38.485737,53.344437,21.257252,5.408893,53.15815,38.485142,90.711235,0.288644850254059,287.676941,525.837586828354,2.21101060910221,0.0550651897747619,1.10035856966219,-4.12973704854988,594.990659980215,2.2742706038504,0.0242877245909129,1.15774847901022,33.4115247897201,572.396723952932,74.6014959564104,0.0221856109896291,1.21148651787287
7,7.109566,21,21.041056,5.4075,5.777308,93.734718,NaN,1.001101,NaN,27.508568,400,399.737915,25,28.083496,8.898851,29.848593,50.030533,402.144928,399.403595,399.3237,4272.027344,9.805924,9.23904,9.167274,1.82269,1.828625,1.730897,38.484844,53.230869,21.27706,5.400615,53.267426,38.549179,90.68576,0.282187849283218,284.613312,525.832157381529,2.21096394264868,0.055052629514008,1.10045198848102,-4.12387798879882,594.987436591232,2.27423762421837,0.0242830264902608,1.15779686782301,33.4183716930904,572.388603614218,74.6001560398599,0.0221807873185306,1.21157063099455
7,7.109873,21,21.042255,5.4075,5.780863,93.699646,NaN,1.001704,NaN,27.504461,400,399.854431,25,28.080004,8.896291,29.799633,50.030533,402.144928,399.403595,399.3237,4272.027344,9.805924,9.23904,9.167274,1.82269,1.828625,1.730897,38.484844,53.230869,21.27706,5.400615,53.267426,38.549179,90.68576,0.282187849283218,284.613312,525.835030723673,2.21096818477069,0.0550510142562029,1.1004445726961,-4.12257278613197,594.945096294775,2.27411427845299,0.0242777215554293,1.15787688575666,33.4206175813398,572.392738244438,74.6053277951986,0.0221798500153139,1.21157518750473
7,7.108814,21,21.04344,5.4075,5.77018,93.681442,NaN,1.00132,NaN,27.510124,400,400.102814,25,28.077673,8.892666,29.804901,50.030533,401.681946,398.973358,398.827728,4269.144531,9.790019,9.236328,9.166593,1.829122,1.822321,1.740332,38.4496,53.273479,21.304968,5.373614,53.498264,38.539894,90.688393,0.274431496858597,283.668335,525.826857959478,2.21095978632777,0.0550570903089164,1.10045813300463,-4.12707527866297,594.922304975829,2.27404430793939,0.0242742162906992,1.157926418122,33.4228371506877,572.392445867736,74.6068250237589,0.0221785085459463,1.21159452857939
7,7.109206,21,21.041348,5.4075,5.753949,93.713844,NaN,1.001609,NaN,27.506121,400,400.126617,25,28.083469,8.89642,29.856691,50.030533,401.681946,398.973358,398.827728,4269.144531,9.790019,9.236328,9.166593,1.829122,1.822321,1.740332,38.4496,53.273479,21.304968,5.373614,53.498264,38.539894,90.688393,0.274431496858597,283.668335,525.807668484707,2.21088324771484,0.0550484074404057,1.10060681704389,-4.12540857420197,594.962846374758,2.27416866532892,0.0242804325551826,1.15783852453454,33.4189186572685,572.361190468253,74.577959293218,0.0221778637458236,1.21166809446204
7,7.106635,21,21.042513,5.4075,5.752269,93.752792,NaN,1.001429,NaN,27.49847,400,400.274353,25,28.094236,8.901699,29.868729,50.030533,402.424805,399.709412,399.574921,4275.268555,9.839869,9.263781,9.208397,1.81442,1.814132,1.723921,38.435776,53.2729,21.329964,5.356566,53.474972,38.553848,90.675835,0.280089229345322,281.926422,525.814522185626,2.21095857687532,0.0550708961590254,1.10045505636847,-4.13634121855989,595.006257577302,2.27427927919822,0.0242829872383974,1.15778495401461,33.4211008373939,572.389969289667,74.6034209155266,0.0221793013916845,1.21158856628862
7,7.108051,21,21.043467,5.4075,5.757612,93.772507,NaN,1.001382,NaN,27.491619,400,400.344055,25,28.096079,8.88862,29.808496,50.030533,401.939941,399.265381,399.168427,4272.327637,9.823656,9.237123,9.189412,1.821665,1.821765,1.734146,38.47245,53.236427,21.312889,5.362845,53.353458,38.541924,90.681519,0.289166778326035,287.621582,525.815609331359,2.21093451808401,0.0550599165599743,1.10050499050136,-4.13031960023551,595.027705085745,2.2743314193276,0.0242837933032622,1.15776301386468,33.4228877220534,572.383718634175,74.5996616287571,0.0221776510408599,1.21162452654338
7,7.106987,21,21.04228,5.4075,5.761213,93.763374,NaN,1.002089,NaN,27.4666,400,400.350464,25,28.090626,8.887767,29.798843,50.030533,401.939941,399.265381,399.168427,4272.327637,9.823656,9.237123,9.189412,1.821665,1.821765,1.734146,38.47245,53.236427,21.312889,5.362845,53.353458,38.541924,90.681519,0.289166778326035,287.621582,525.823173114508,2.21098264383988,0.0550705942193219,1.10040950116599,-4.13484423389508,595.018845709658,2.27431512998269,0.0242844155959878,1.15776266503491,33.4206644086727,572.397821943964,74.6095604444125,0.0221803043877916,1.21155834923238
7,7.106987,21,21.04228,5.4075,5.765283,93.77047,NaN,1.002089,NaN,27.462126,400,400.332153,25,28.085718,8.885902,29.80402,50.030533,402.297241,399.576233,399.455322,4274.658203,9.841324,9.253727,9.193417,1.818619,1.817169,1.728757,38.478737,53.267864,21.331423,5.354081,53.413372,38.593025,90.665565,0.27402326464653,288.942139,525.827651718156,2.21099870117556,0.0550718916573087,1.10037853349879,-4.13484423389508,595.027061148336,2.27433752044272,0.0242851645885682,1.15774992826847,33.4206644086727,572.403406073389,74.6141695274388,0.0221808339293441,1.21153943142174
7,7.107075,21,21.045172,5.4075,5.767776,93.734787,NaN,1.000787,NaN,27.483355,400,400.193024,25,28.100632,8.891435,29.825977,50.036594,401.644867,398.944519,398.833527,4269.006836,9.792115,9.232658,9.16874,1.812854,1.81093,1.725692,38.467003,53.412704,21.315151,5.364732,53.393677,38.5457,90.711395,0.273196548223495,285.56189,525.830097162618,2.21100573127805,0.0550718980593987,1.10036519692744,-4.13446999653712,594.981569496008,2.27419439304466,0.0242775338385486,1.15785483757796,33.4260811108289,572.412265287786,74.6257242562532,0.0221784678599034,1.21155419790633
7,7.107622,21,21.044168,5.4075,5.765626,93.662552,NaN,1.000711,NaN,27.482716,400,400.106537,25,28.109875,8.907108,29.884789,50.036594,401.644867,398.944519,398.833527,4269.006836,9.792115,9.232658,9.16874,1.812854,1.81093,1.725692,38.467003,53.412704,21.315151,5.364732,53.393677,38.5457,90.711395,0.273196548223495,285.56189,525.825880308639,2.21097981266497,0.0550663131624122,1.10041654081076,-4.13214385015351,594.899378826651,2.27397699135442,0.0242712492620172,1.15797076868426,33.4242006873822,572.401024841165,74.6149738271937,0.0221785150040458,1.2115767314868
7,7.109378,21,21.045877,5.4075,5.765626,93.662552,NaN,1.000735,NaN,27.482716,400,400.106537,25,28.109875,8.884683,29.942234,50.036594,401.717987,398.989258,398.84433,4268.645996,9.80939,9.247129,9.186955,1.815496,1.814284,1.725875,38.476818,53.344273,21.327244,5.362366,53.365719,38.622414,90.652679,0.272078305482864,281.97699,525.819937644285,2.21092384259073,0.0550505894680512,1.1005288816751,-4.12467728715768,594.896907794593,2.27395894727864,0.0242689664494074,1.15799492506831,33.427401487176,572.385350719987,74.6045445190992,0.0221751345168793,1.21165631698133
7,7.109072,21,21.043781,5.4075,5.769834,93.504189,NaN,1.001036,NaN,27.488092,400,399.973419,25,28.098646,8.87419,29.97171,50.036594,401.717987,398.989258,398.84433,4268.645996,9.80939,9.247129,9.186955,1.815496,1.814284,1.725875,38.476818,53.344273,21.327244,5.362366,53.365719,38.622414,90.652679,0.272078305482864,281.97699,525.825604125232,2.2109501983603,0.0550546700854922,1.10047727001257,-4.12597830715197,594.716536846796,2.27348098249574,0.0242550403909841,1.15825202842439,33.4234758447038,572.389867870784,74.6051975539498,0.022177886068257,1.2116085461922
7,7.107544,21,21.043621,5.4075,5.769834,93.504189,NaN,1.001239,NaN,27.488092,400,399.973419,25,28.098646,8.883941,30.010107,50.036594,401.933319,399.234009,399.12674,4263.758301,9.814249,9.239958,9.188323,1.826429,1.821005,1.740377,38.489399,53.22374,21.304976,5.388896,53.416222,38.609894,90.668724,0.285920292139053,281.536377,525.83077472871,2.21099890053461,0.0550683530977044,1.10037953657801,-4.1324755409513,594.716768545345,2.27348267286483,0.0242552540569005,1.15824975997202,33.4231761652015,572.40644977365,74.618649015594,0.0221796358024275,1.21154988384575
7,7.108519,21,21.043646,5.4075,5.771287,93.399834,NaN,1.001706,NaN,27.476187,400,399.953857,25,28.096004,8.891809,30.028862,50.036594,401.680542,398.985138,398.802856,4269.900391,9.795917,9.239845,9.168798,1.823911,1.815691,1.735983,38.480213,53.297718,21.31996,5.376008,53.371639,38.588661,90.670578,0.287246316671372,284.775818,525.829074404179,2.21097355609304,0.055060084558853,1.10043083999159,-4.12832960488765,594.595853241573,2.27315268032366,0.024244193641589,1.15844019896056,33.4232229902369,572.397691309945,74.6114566405428,0.0221787775779398,1.21157994360988
7,7.108404,21,21.044453,5.4075,5.770577,93.345856,NaN,1.002276,NaN,27.478344,400,399.884949,25,28.088863,8.888719,30.005634,50.036594,401.680542,398.985138,398.802856,4269.900391,9.795917,9.239845,9.168798,1.823911,1.815691,1.735983,38.480213,53.297718,21.31996,5.376008,53.371639,38.588661,90.670578,0.287246316671372,284.775818,525.828682242777,2.21097442025977,0.0550608880316181,1.10042888702284,-4.12881859023923,594.532149846245,2.27297353834338,0.0242374109867644,1.15855035602957,33.4247344798133,572.399781634585,74.6143658231653,0.0221780811930011,1.21158535659176
7,7.108404,21,21.044453,5.4075,5.766782,93.337708,NaN,1.002276,NaN,27.470085,400,400.08493,25,28.084265,8.892807,29.95809,50.036594,402.313019,399.60083,399.511627,4264.426758,9.82854,9.242964,9.188256,1.830362,1.828382,1.744214,38.455299,53.245251,21.349342,5.33463,53.393314,38.568493,90.682274,0.269896030426025,286.716339,525.824506060352,2.21095944749985,0.0550596784449395,1.10045776712565,-4.12881859023923,594.522709917168,2.27294778079698,0.0242365496735319,1.15856527490295,33.4247344798133,572.394574674008,74.6100682120758,0.0221775874645608,1.21160300077648
7,7.107906,21,21.044586,5.4075,5.763441,93.326469,NaN,1.001117,NaN,27.472439,400,400.242981,25,28.092724,8.887958,29.944511,50.036594,402.400269,399.668213,399.638702,4264.745605,9.812346,9.229652,9.15976,1.833673,1.835751,1.750175,38.470539,53.339714,21.353909,5.333292,53.311222,38.52483,90.709641,0.279629021883011,286.222778,525.822514762538,2.21096213921023,0.0550630731565153,1.1004513371173,-4.1309361788372,594.509495749629,2.27291084446368,0.0242351840533227,1.15858775475457,33.4249835810785,572.395805706838,74.6112793688412,0.0221775567646021,1.21160088851803
7,7.108562,21,21.044283,5.4075,5.76511,93.318939,NaN,1.00116,NaN,27.493492,400,400.412598,25,28.093771,8.880414,29.964441,50.036594,402.400269,399.668213,399.638702,4264.745605,9.812346,9.229652,9.15976,1.833673,1.835751,1.750175,38.470539,53.339714,21.353909,5.333292,53.311222,38.52483,90.709641,0.279629021883011,286.222778,525.822131375153,2.2109478145589,0.0550577307362875,1.10048060171044,-4.12814676843169,594.501211111557,2.27289024178892,0.0242347924355916,1.15859724290962,33.424416077968,572.390152206969,74.6061687284836,0.0221773565594184,1.21161535638122
7,7.108284,21,21.047155,5.4075,5.766643,93.318962,NaN,1.001116,NaN,27.517521,400,400.430328,25,28.085049,8.891449,30.050732,50.030392,401.781677,399.105225,398.929749,4274,9.814322,9.24543,9.181805,1.829759,1.826746,1.735348,38.456051,53.257713,21.319344,5.35931,53.308022,38.571304,90.680374,0.262970715761185,281.412415,525.824759190227,2.21096272393384,0.0550607087021238,1.10045114853718,-4.12932884223682,594.497071128554,2.27285995364227,0.0242309620139999,1.15863806938721,33.4297949352576,572.401706174781,74.6199180180596,0.02217526886367,1.21162067184561
7,7.108455,21,21.047054,5.4075,5.761714,93.33091,NaN,1.000949,NaN,27.536348,400,400.306854,25,28.078821,8.887471,30.057009,50.030392,401.781677,399.105225,398.929749,4274,9.814322,9.24543,9.181805,1.829759,1.826746,1.735348,38.456051,53.257713,21.319344,5.35931,53.308022,38.571304,90.680374,0.262970715761185,281.412415,525.818756236027,2.21093782571665,0.0550576063899711,1.10049960927019,-4.12860173512371,594.511060918702,2.27289879539794,0.0242323597701309,1.15861472992347,33.4296057856893,572.39282344973,74.6124386633892,0.0221745386277986,1.2116492122394
7,7.108341,21,21.047615,5.4075,5.75649,93.360718,NaN,1.001584,NaN,27.525574,400,400.102783,25,28.076763,8.903474,30.052553,50.030392,401.55072,399.327667,398.762543,4270.398438,9.73129,9.250972,9.200245,1.798528,1.801452,1.715601,38.485645,53.273785,21.284971,5.385441,53.312469,38.569523,90.684242,0.305972218513489,287.583038,525.813392986192,2.21092084671969,0.0550569620161313,1.10053209379019,-4.12908647172122,594.544782526829,2.27298709683047,0.0242347617831613,1.15856811743179,33.4306563998623,572.388162779504,74.6094151669493,0.0221734750756267,1.21167369853255
7,7.106251,21,21.048122,5.4075,5.748131,93.411789,NaN,1.001147,NaN,27.521696,400,399.933289,25,28.078094,8.902488,30.134003,50.030392,401.828796,399.655487,399.135162,4269.525391,9.718021,9.249492,9.208097,1.80282,1.803316,1.715631,38.5037,53.414776,21.299736,5.35559,53.359863,38.622421,90.657913,0.283826291561127,286.975128,525.811268265321,2.21095449241366,0.0550730170983146,1.10046198675604,-4.13797435703873,594.603214483312,2.27314316088685,0.0242394823835021,1.15848195516201,33.4316058671945,572.400987789736,74.6207436307221,0.0221741291528005,1.21163807849434
7,7.106996,21,21.049305,5.4075,5.737986,93.451431,NaN,1.001028,NaN,27.515377,400,399.794464,25,28.083149,8.905687,30.111612,50.030392,401.828796,399.655487,399.135162,4269.525391,9.718021,9.249492,9.208097,1.80282,1.803316,1.715631,38.5037,53.414776,21.299736,5.35559,53.359863,38.622421,90.657913,0.283826291561127,286.975128,525.797581377854,2.21089070646561,0.0550631085540948,1.10058696424685,-4.13480595945788,594.647423496925,2.27325593612543,0.0242420921839932,1.15842642203556,33.4338212237585,572.381428373552,74.6063367178664,0.0221709640738192,1.21172270470088
7,7.10775,21,21.047853,5.4075,5.737986,93.451431,NaN,1.001842,NaN,27.515377,400,399.794464,25,28.083149,8.909677,30.069012,50.030392,401.222961,399.028015,398.488556,4268.219727,9.700366,9.229692,9.177047,1.811966,1.808303,1.721202,38.524563,53.273891,21.28393,5.355401,53.446861,38.555374,90.695175,0.300806999206543,289.865448,525.795028500356,2.21086666677362,0.0550563554773084,1.10063525177438,-4.131599543047,594.649527352511,2.27327127689495,0.0242440300652778,1.15840581147067,33.4311021085732,572.369849296672,74.5946505585673,0.0221714750644859,1.21173948903752
7,7.107231,21,21.048323,5.4075,5.742244,93.48111,NaN,1.001264,NaN,27.490559,400,399.649445,25,28.077225,8.909678,29.937441,50.030392,401.085052,398.897339,398.380585,4273.972168,9.689443,9.230863,9.179577,1.81013,1.80449,1.714121,38.52187,53.31321,21.28038,5.356706,53.27121,38.552429,90.68734,0.293795168399811,290.149567,525.801472024603,2.21090001720249,0.0550623612325709,1.10056956331341,-4.13380658442503,594.683226077449,2.27336008691029,0.0242465382807853,1.1583584190699,33.4319822784526,572.382488991607,74.6057713221034,0.0221721526457411,1.21170390003684
7,7.107099,21,21.047945,5.4075,5.756702,93.498634,NaN,1.000681,NaN,27.462555,400,399.486725,25,28.065744,8.909036,29.847092,50.030392,401.085052,398.897339,398.380585,4273.972168,9.689443,9.230863,9.179577,1.81013,1.80449,1.714121,38.52187,53.31321,21.28038,5.356706,53.27121,38.552429,90.68734,0.293795168399811,290.149567,525.817830023136,2.21096127533164,0.0550681528994444,1.10045100034971,-4.13436793241453,594.704072313256,2.27341944433742,0.0242488940608377,1.15832117111701,33.4312743983144,572.402954209444,74.6221069363305,0.0221745117180747,1.21162867429732
7,7.108129,21,21.049089,5.4075,5.756392,93.516602,NaN,1.000906,NaN,27.467281,400,399.464478,25,28.054867,8.889729,29.861769,50.030392,401.248077,398.890015,398.510071,4265.115234,9.707856,9.219847,9.161014,1.812296,1.813639,1.730232,38.516483,53.265781,21.299759,5.33392,53.288883,38.508587,90.711227,0.265531688928604,287.150909,525.814002701048,2.21092721782477,0.0550588291703048,1.10051927242503,-4.12998792742638,594.723228210014,2.273464123082,0.0242492650086049,1.15830472232734,33.4334167362592,572.39364670134,74.6161034588799,0.0221723617097864,1.21167793300606
7,7.108344,21,21.04952,5.4075,5.750108,93.522789,NaN,1.00086,NaN,27.483456,400,399.651642,25,28.050325,8.892047,29.929886,50.030392,401.248077,398.890015,398.510071,4265.115234,9.707856,9.219847,9.161014,1.812296,1.813639,1.730232,38.516483,53.265781,21.299759,5.33392,53.288883,38.508587,90.711227,0.265531688928604,287.150909,525.806359079736,2.21089556762381,0.0550549007722585,1.10058090091268,-4.12907371541922,594.729770546625,2.27347911529889,0.0242493432226719,1.15829958783986,33.434223835515,572.3835955528,74.6084406558838,0.0221709313268294,1.21171868512715
7,7.108344,21,21.04952,5.4075,5.749609,93.555122,NaN,1.00086,NaN,27.484896,400,399.882904,25,28.069765,8.894773,29.970537,50.03466,401.623352,399.194092,398.91745,4265.056152,9.746848,9.238538,9.188972,1.821934,1.817664,1.737357,38.563686,53.328411,21.323915,5.330167,53.496918,38.594948,90.681671,0.272550195455551,282.223755,525.805809888918,2.21089359849116,0.0550547417028331,1.10058470292018,-4.12907371541922,594.767220897787,2.27358124641203,0.0242527580976663,1.15824087532177,33.434223835515,572.382910770804,74.6078755236059,0.0221708664087748,1.2117210072734
7,7.106853,21,21.048565,5.4075,5.749096,93.596283,NaN,1.001439,NaN,27.467461,400,400.011719,25,28.080276,8.903712,29.96401,50.03466,401.858734,399.390106,399.121735,4268.924805,9.766171,9.248729,9.194186,1.81804,1.8122,1.730121,38.542953,53.264153,21.329966,5.335616,53.34853,38.561172,90.68277,0.260615885257721,279.155304,525.81029248237,2.21093910680292,0.0550679316644582,1.10049316861252,-4.13541410209336,594.816275494223,2.27372132659459,0.0242583797276189,1.15815274067599,33.4324354665136,572.396619440777,74.6177881928381,0.0221732241344349,1.2116597427304
7,7.10994,21,21.048523,5.4075,5.741029,93.645905,NaN,1.001104,NaN,27.453566,400,400.009308,25,28.092415,8.906281,29.937136,50.03466,401.858734,399.390106,399.121735,4268.924805,9.766171,9.248729,9.194186,1.81804,1.8122,1.730121,38.542953,53.264153,21.329966,5.335616,53.34853,38.561172,90.68277,0.260615885257721,279.155304,525.790962709672,2.21080886219078,0.0550377190463326,1.10075232116374,-4.12228794303775,594.873803861367,2.27387845529023,0.0242636752547202,1.15806239261735,33.4323568143228,572.351233881309,74.580271592132,0.0221689678117161,1.211813035445
7,7.10874,21,21.050173,5.4075,5.732008,93.728554,NaN,1.000427,NaN,27.444731,400,400.111908,25,28.099426,8.892144,29.931856,50.03466,401.982635,399.507263,399.209778,4268.891602,9.771457,9.25425,9.206722,1.811435,1.821242,1.729354,38.538315,53.422436,21.315357,5.35616,53.323036,38.53783,90.688332,0.273548036813736,281.454559,525.78509631642,2.21081151059764,0.055045585049344,1.10074426082039,-4.12738991948885,594.967126106776,2.27412193712449,0.0242701963725851,1.15793665196286,33.4354466326351,572.355812585995,74.586471172496,0.0221675740586616,1.21182305626402
7,7.108476,21,21.049728,5.4075,5.723883,93.79834,NaN,1.000682,NaN,27.447433,400,400.099609,25,28.09646,8.890299,29.971014,50.03466,401.309906,398.889008,398.519684,4266.750488,9.733194,9.230837,9.169961,1.794309,1.801436,1.709962,38.546852,53.375053,21.297033,5.372302,53.359673,38.515865,90.716446,0.272230446338654,284.707214,525.77704665822,2.21078785703215,0.0550453582364333,1.10078934440374,-4.12851244218484,595.048572096635,2.27434685717513,0.0242781550218957,1.15780494614667,33.4346133360243,572.34660102689,74.5782168465592,0.0221671936952501,1.21184743201044
7,7.10676,21,21.048735,5.4075,5.723641,93.838394,NaN,1.000794,NaN,27.445217,400,399.951141,25,28.08276,8.902769,30.007408,50.03466,401.309906,398.889008,398.519684,4266.750488,9.733194,9.230837,9.169961,1.794309,1.801436,1.709962,38.546852,53.375053,21.297033,5.372302,53.359673,38.515865,90.716446,0.272230446338654,284.707214,525.78259191394,2.21084161738194,0.0550606484745175,1.10068122213872,-4.13580961243679,595.096378746871,2.27448370206779,0.0242837074678957,1.15771915136808,33.4327538194083,572.36309401068,74.5903699197239,0.022169857388809,1.21177606948879
7,7.109256,21,21.049606,5.4075,5.720693,93.846382,NaN,1.000439,NaN,27.458925,400,399.876404,25,28.070696,8.898848,29.9788,50.03466,401.438965,399.045044,398.66449,4271.134766,9.747498,9.246227,9.19118,1.807972,1.796365,1.710828,38.53294,53.225471,21.342052,5.349853,53.321548,38.536949,90.709496,0.294679224491119,291.732544,525.770893127348,2.21075039631174,0.0550373584318371,1.10086369736139,-4.12519598937183,595.104369383507,2.27449971204478,0.0242833867017658,1.15771711845466,33.4343848793477,572.333304652323,74.5670660161763,0.0221660682419183,1.21189069365161
7,7.108294,21,21.050766,5.4075,5.720693,93.846382,NaN,1.001299,NaN,27.458925,400,399.876404,25,28.070696,8.885628,29.957047,50.03466,401.250641,398.872955,398.470673,4274.571289,9.721699,9.238284,9.169742,1.808792,1.797431,1.71819,38.511623,53.288486,21.360165,5.334922,53.377434,38.488895,90.728294,0.269230842590332,285.047882,525.774151546784,2.21078106797341,0.0550459706652754,1.10080202859479,-4.12928632098669,595.102695068371,2.27448747459955,0.0242818372817736,1.15773345907218,33.4365570499015,572.346541169453,74.5796906663126,0.0221660382710855,1.21186371747148
7,7.107699,21,21.05072,5.4075,5.725748,93.854126,NaN,1.000772,NaN,27.46089,400,399.67923,25,28.074072,8.87836,29.917158,50.03466,401.250641,398.872955,398.470673,4274.571289,9.721699,9.238284,9.169742,1.808792,1.797431,1.71819,38.511623,53.288486,21.360165,5.334922,53.377434,38.488895,90.728294,0.269230842590332,285.047882,525.781731072941,2.21081999235576,0.055052910310517,1.1007253175753,-4.13181641451655,595.111726893203,2.27451238881474,0.0242827156511233,1.15771894670297,33.4364709138262,572.3599745815,74.5907082989436,0.0221673627155458,1.21181740411768
7,7.10866,21,21.050747,5.4075,5.730767,93.857147,NaN,1.000759,NaN,27.467022,400,399.657349,25,28.08046,8.881292,29.870733,50.03466,401.230194,398.839874,398.442474,4266.802734,9.740371,9.235282,9.186217,1.793399,1.794786,1.708012,38.485161,53.316822,21.379118,5.313167,53.518112,38.458752,90.762962,0.260050892829895,277.482025,525.784001204656,2.21080916284039,0.0550459056376235,1.10074860309766,-4.12773007453404,595.115185386724,2.2745216337131,0.0242829982730427,1.1577139197085,33.4365214719743,572.356268585585,74.5876897197642,0.022166981481458,1.21183040068963
7,7.108418,21,21.051271,5.4075,5.727674,93.880287,NaN,1.00177,NaN,27.479506,400,399.667114,25,28.082077,8.869685,29.848164,50.03466,401.230194,398.839874,398.442474,4266.802734,9.740371,9.235282,9.186217,1.793399,1.794786,1.708012,38.485161,53.316822,21.379118,5.313167,53.518112,38.458752,90.762962,0.260050892829895,277.482025,525.781416120092,2.21080467000166,0.0550470862126132,1.10075669607231,-4.12875906126641,595.141218323158,2.2745890974706,0.0242847392780939,1.15767990323225,33.4375026648552,572.355867788899,74.5881278668683,0.0221663630942107,1.21183987868946
7,7.109519,21,21.052694,5.4075,5.724604,93.911606,NaN,1.001327,NaN,27.478247,400,399.615417,25,28.083122,8.887487,29.858465,50.035881,401.485138,399.011993,398.650818,4271.197754,9.765049,9.242865,9.183071,1.799016,1.80259,1.711025,38.521172,53.283905,21.37579,5.325372,53.35149,38.467628,90.745354,0.30135503411293,286.945038,525.774307769555,2.21075745033532,0.0550362512015282,1.10085069352551,-4.12407781188205,595.175422170153,2.2746728690777,0.0242861418862561,1.15764396636666,33.4401671470632,572.3426019907,74.5792694322787,0.0221635296016623,1.21190696560907
7,7.109519,21,21.052694,5.4075,5.719437,93.869896,NaN,1.001327,NaN,27.483433,400,399.842133,25,28.080416,8.897688,29.893221,50.035881,401.628601,399.221252,398.846588,4268.358398,9.763642,9.24265,9.184632,1.806845,1.804279,1.716331,38.530895,53.402847,21.392643,5.305044,53.457191,38.590282,90.668533,0.303648114204407,291.683167,525.768619572088,2.21073705317444,0.0550346039105725,1.10089015118105,-4.12407781188205,595.12713528591,2.27454131179368,0.0242817427298478,1.15771852428906,33.4401671470632,572.335509359998,74.5734170356732,0.0221628572614787,1.21193105572488
7,7.109169,21,21.052141,5.4075,5.713503,93.790627,NaN,1.001114,NaN,27.485178,400,399.989197,25,28.078438,8.903921,29.920271,50.035881,401.628601,399.221252,398.846588,4268.358398,9.763642,9.24265,9.184632,1.806845,1.804279,1.716331,38.530895,53.402847,21.392643,5.305044,53.457191,38.590282,90.668533,0.303648114204407,291.683167,525.763272447007,2.21072478604089,0.0550358448089727,1.1009130367134,-4.12556588770798,595.036157106937,2.27429705993785,0.024274118774177,1.15785281740566,33.439131703878,572.330018214147,74.5680745945358,0.0221629490953301,1.21194114063764
7,7.109322,21,21.051891,5.4075,5.719042,93.698364,NaN,1.001837,NaN,27.479832,400,400.147156,25,28.089579,8.901178,29.99575,50.035881,401.915894,399.528564,399.156128,4272.52002,9.785316,9.26424,9.215701,1.809615,1.802454,1.715944,38.530685,53.475082,21.377005,5.327419,53.397423,38.617325,90.65081,0.295997262001038,289.912384,525.768852027495,2.21074177457446,0.0550362412836854,1.10088053729606,-4.12491537913712,594.929683851365,2.27400851235184,0.0242647161902163,1.15801531112316,33.4386635944256,572.335371385577,74.5721247680418,0.0221637334185274,1.21191908160231
7,7.108849,21,21.051464,5.4075,5.714962,93.653358,NaN,1.000431,NaN,27.492006,400,400.142456,25,28.103456,8.904535,29.978867,50.035881,401.344299,398.969788,398.583405,4263.859375,9.760566,9.251103,9.200859,1.803094,1.797435,1.70954,38.569279,53.313335,21.340788,5.383717,53.493282,38.512375,90.708527,0.287329763174057,283.729706,525.7659626833,2.21074074877861,0.0550391745359106,1.1008813714009,-4.12692646292373,594.878181880488,2.27387093765438,0.0242605355695207,1.15809051418101,33.4378640537656,572.334068295514,74.5704228974568,0.0221640827698796,1.21191689128188
7,7.109218,21,21.050817,5.4075,5.699447,93.655319,NaN,1.001336,NaN,27.49441,400,399.927185,25,28.106562,8.906545,29.899914,50.035881,401.344299,398.969788,398.583405,4263.859375,9.760566,9.251103,9.200859,1.803094,1.797435,1.70954,38.569279,53.313335,21.340788,5.383717,53.493282,38.512375,90.708527,0.287329763174057,283.729706,525.747631218713,2.21066772840259,0.0550309243953918,1.10102361476886,-4.12535755373898,594.881388509882,2.27388395909437,0.024261606306641,1.15807782279512,33.4366525484273,572.307244503066,74.5473406742257,0.0221622562934947,1.21199801646974
7,7.107973,21,21.053171,5.4075,5.689465,93.656357,NaN,1.001441,NaN,27.493132,400,399.889465,25,28.106665,8.892439,29.783249,50.035881,401.327698,398.978333,398.54892,4274.210449,9.761003,9.252626,9.198406,1.813562,1.801249,1.719704,38.557495,53.292118,21.36079,5.355356,53.427242,38.553928,90.697891,0.29337814450264,287.362762,525.740859852447,2.21066801702029,0.0550388866395532,1.10102005342837,-4.13065127581211,594.879186513292,2.27386238685933,0.024258573614229,1.15810923234984,33.4410602705152,572.312561604131,74.55518289215,0.0221601537470596,1.21201642868717
7,7.107016,21,21.054148,5.4075,5.689465,93.656357,NaN,1.001696,NaN,27.493132,400,399.889465,25,28.106665,8.897752,29.816132,50.035881,401.251709,398.896973,398.499939,4263.436523,9.745375,9.235167,9.179253,1.799491,1.786796,1.704599,38.545601,53.313965,21.374119,5.332949,53.469318,38.625488,90.657921,0.280611604452133,284.29306,525.744103040264,2.21069853931136,0.0550474563630835,1.10095863322066,-4.13472090528546,594.877773665894,2.27385207393462,0.0242572696559743,1.15812304749516,33.4428895343362,572.325339600136,74.5671596829629,0.0221602833021564,1.21198813980931
7,7.105516,21,21.051136,5.4075,5.684682,93.658417,NaN,1.000819,NaN,27.487194,400,399.87616,25,28.099701,8.897078,29.875753,50.035881,401.251709,398.896973,398.499939,4263.436523,9.745375,9.235167,9.179253,1.799491,1.786796,1.704599,38.545601,53.313965,21.374119,5.332949,53.469318,38.625488,90.657921,0.280611604452133,284.29306,525.743920574229,2.21072750083208,0.055059367335628,1.10089893688955,-4.14110047329729,594.884514939749,2.27389037251355,0.0242615074857851,1.15807673678822,33.4372498783782,572.328734766262,74.5655406492222,0.0221639403974112,1.211929926827
