P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.107626,21,21.052338,5.4075,5.698317,93.701645,NaN,1.001801,NaN,27.487852,400,399.784424,25,28.094824,8.898872,29.906868,50.04166,401.199219,398.793823,398.354095,4264.859375,9.72105,9.222802,9.15671,1.796578,1.787543,1.702863,38.562111,53.304787,21.383701,5.339167,53.408813,38.567577,90.704666,0.289527237415314,282.546387,525.751781555766,2.21071403436544,0.0550448167984139,1.10093010648183,-4.13212684044362,594.932837175925,2.27401415143407,0.0242644657434167,1.15801571000462,33.4395005711671,572.326716279991,74.5656392269498,0.0221624179276653,1.21195541207029
7,7.107266,21,21.052509,5.4075,5.718956,93.725113,NaN,1.001096,NaN,27.484016,400,399.679688,25,28.093298,8.900887,29.89082,50.04166,401.199219,398.793823,398.354095,4264.859375,9.72105,9.222802,9.15671,1.796578,1.787543,1.702863,38.562111,53.304787,21.383701,5.339167,53.408813,38.567577,90.704666,0.289527237415314,282.546387,525.775721349115,2.210806990365,0.0550546224013445,1.10074939469959,-4.1336577434846,594.959765877053,2.2740864229146,0.02426671425075,1.1579758325515,33.4398207533487,572.359418805337,74.5928746404105,0.022165328587479,1.21184700341744
7,7.107266,21,21.052509,5.4075,5.733326,93.714417,NaN,1.001096,NaN,27.49085,400,399.702484,25,28.091785,8.895351,29.842545,50.04166,401.615112,399.206116,398.830902,4267.072266,9.733733,9.224643,9.161407,1.802202,1.800982,1.712593,38.547485,53.364979,21.386398,5.339207,53.303444,38.532242,90.699821,0.28349831700325,286.971527,525.791538330208,2.21086370723238,0.0550592044020893,1.10063977948498,-4.1336577434846,594.947380064498,2.27405266212607,0.0242655854338464,1.15799510284816,33.4398207533487,572.379142154882,74.609150535125,0.0221671981692416,1.21178007866522
7,7.108545,21,21.054428,5.4075,5.732913,93.673431,NaN,1.001245,NaN,27.504171,400,399.830444,25,28.090126,8.899638,29.787046,50.04166,401.666504,399.239014,398.855438,4271.882813,9.738769,9.234768,9.161957,1.80462,1.79802,1.707136,38.576195,53.341187,21.400774,5.352827,53.294308,38.55801,90.697411,0.283040821552277,286.92218,525.786752820082,2.21082129935381,0.0550476194173108,1.10072486307996,-4.12821905251133,594.897142350237,2.27390302459422,0.0242586981571089,1.15809615888386,33.4434137741674,572.36864813638,74.6033061129271,0.0221640783222222,1.21184540441714
7,7.110163,21,21.056055,5.4075,5.725803,93.640282,NaN,1.000842,NaN,27.506493,400,399.923767,25,28.090546,8.890493,29.789524,50.04166,401.666504,399.239014,398.855438,4271.882813,9.738769,9.234768,9.161957,1.80462,1.79802,1.707136,38.576195,53.341187,21.400774,5.352827,53.294308,38.55801,90.697411,0.283040821552277,286.92218,525.773446463878,2.21074165306504,0.0550308696929085,1.10088282043262,-4.12133989788765,594.856398402679,2.27378118833151,0.0242530280582413,1.15817908686399,33.4464598777955,572.344557334329,74.5858147448367,0.0221599936178988,1.21195239842223
7,7.107687,21,21.055347,5.4075,5.722836,93.632919,NaN,1.00084,NaN,27.472485,400,400.02597,25,28.092575,8.89966,29.836597,50.04166,401.923615,399.468109,399.158447,4267.270996,9.748606,9.234101,9.171907,1.786432,1.784112,1.699563,38.573574,53.389797,21.42868,5.328636,53.379089,38.649029,90.641449,0.29994997382164,289.603027,525.778566370129,2.21080888111352,0.0550520892758439,1.10074676767581,-4.13186744326941,594.848894781326,2.27376541212532,0.0242531955436329,1.15818239380845,33.4451343671619,572.36636647762,74.6027716225495,0.0221628444974001,1.21186738221653
7,7.107156,21,21.05319,5.4075,5.73034,93.629967,NaN,1.000992,NaN,27.464975,400,400.199921,25,28.095663,8.903089,29.850433,50.04166,401.923615,399.468109,399.158447,4267.270996,9.748606,9.234101,9.171907,1.786432,1.784112,1.699563,38.573574,53.389797,21.42868,5.328636,53.379089,38.649029,90.641449,0.29994997382164,289.603027,525.788624272324,2.21085542986835,0.0550592375479172,1.10065550159064,-4.13412553117411,594.84859589813,2.27377886102794,0.0242557624294528,1.15815721919077,33.4410958453464,572.37777318241,74.609019887204,0.0221663141866472,1.21179526917371
7,7.107312,21,21.054949,5.4075,5.722394,93.650925,NaN,1.001472,NaN,27.444248,400,400.167603,25,28.098499,8.906639,29.849112,50.04166,401.922333,399.408813,399.096527,4270.610352,9.762596,9.249703,9.181129,1.794861,1.797649,1.706652,38.575932,53.261021,21.408707,5.336027,53.397087,38.646633,90.634766,0.290395885705948,286.216766,525.779349889315,2.21081909377947,0.0550553066986355,1.10072610794547,-4.13346212481076,594.870324310439,2.27382646814469,0.0242556273174053,1.15814419423944,33.4443892206888,572.369035873915,74.6043904362695,0.0221635381777229,1.21185215813573
7,7.10763,21,21.054193,5.4075,5.722394,93.650925,NaN,1.001286,NaN,27.444248,400,400.167603,25,28.098499,8.885122,29.883135,50.04166,401.939819,399.426178,399.098999,4272.412109,9.763666,9.254658,9.191809,1.799012,1.796229,1.713985,38.594749,53.40979,21.408262,5.340753,53.380878,38.574432,90.698761,0.27475368976593,282.611389,525.778272888485,2.21080895396513,0.0550524587893992,1.100746487529,-4.13210983074083,594.871417636185,2.27383444819356,0.0242566362171186,1.15813350267908,33.4429737875214,572.363834159371,74.5989889179098,0.022163882257675,1.21185810240162
7,7.107128,21,21.054497,5.4075,5.718156,93.702698,NaN,1.001258,NaN,27.414001,400,400.139038,25,28.103333,8.877656,29.932875,50.04166,401.769501,399.300476,398.946625,4275.089355,9.758595,9.253586,9.188103,1.802912,1.803775,1.719293,38.597694,53.369553,21.414104,5.330753,53.464565,38.595306,90.68914,0.268259137868881,284.182312,525.775308155797,2.21080823312698,0.0550556032637651,1.10074665494344,-4.13424460528284,594.930935840327,2.27399468927686,0.0242616949704968,1.15804431273906,33.443542961031,572.364257265928,74.5997840773866,0.0221635857421437,1.21186137516703
7,7.108488,21,21.054531,5.4075,5.721475,93.694862,NaN,1.002214,NaN,27.413202,400,400.017181,25,28.107967,8.887888,29.898884,50.04166,401.769501,399.300476,398.946625,4275.089355,9.758595,9.253586,9.188103,1.802912,1.803775,1.719293,38.597694,53.369553,21.414104,5.330753,53.464565,38.595306,90.68914,0.268259137868881,284.182312,525.774355290995,2.21077796929004,0.055044483042725,1.10080849434727,-4.12846141773804,594.921812200124,2.2739695941178,0.0242608225958471,1.15805892871833,33.4436066182085,572.353808506539,74.5912120162861,0.022162557728622,1.21189737201953
7,7.108791,21,21.054964,5.4075,5.721587,93.616966,NaN,1.000914,NaN,27.420486,400,399.778473,25,28.109224,8.892861,29.803574,50.038929,401.283966,398.79422,398.460693,4267.635254,9.716513,9.220119,9.141394,1.798927,1.803887,1.72157,38.621399,53.281689,21.41037,5.350951,53.443871,38.587051,90.697029,0.275811314582825,283.245789,525.773452305481,2.21076875073416,0.055041806059242,1.10082706191884,-4.12717307216656,594.830972148419,2.27371907919464,0.024252022538056,1.1582058533937,33.4444173042912,572.351562463996,74.5899940347888,0.0221618654209518,1.21191170618451
7,7.10918,21,21.054926,5.4075,5.722429,93.592087,NaN,1.001218,NaN,27.429222,400,399.687225,25,28.105822,8.895293,29.725677,50.038929,401.445038,398.962494,398.605347,4277.859863,9.762522,9.248943,9.196595,1.796117,1.79113,1.705914,38.617664,53.397182,21.434513,5.335393,53.420856,38.564594,90.695015,0.2883061170578,284.278656,525.773061634516,2.21075967225142,0.0550385922041935,1.10084556940384,-4.12551911876267,594.802211571723,2.27364091131436,0.0242494466945284,1.15825039359388,33.4443461591346,572.348321310023,74.5872638741963,0.0221616002881288,1.21192212363222
7,7.10939,21,21.054852,5.4075,5.73076,93.588844,NaN,1.002443,NaN,27.439821,400,399.651886,25,28.107059,8.888126,29.679277,50.038929,401.445038,398.962494,398.605347,4277.859863,9.762522,9.248943,9.196595,1.796117,1.79113,1.705914,38.617664,53.397182,21.434513,5.335393,53.420856,38.564594,90.695015,0.2883061170578,284.278656,525.781521333567,2.21078586261881,0.0550393683955581,1.10079543409454,-4.12462626763329,594.798562440175,2.27363145043706,0.0242492030407553,1.15825522554655,33.4442076130252,572.35726477332,74.594534960588,0.0221625299044892,1.21189061034268
7,7.10939,21,21.054852,5.4075,5.742679,93.595985,NaN,1.002443,NaN,27.446363,400,399.560883,25,28.105993,8.891566,29.788206,50.038929,401.641785,399.057861,398.746399,4268.268555,9.744738,9.243028,9.15217,1.794069,1.791054,1.710831,38.607979,53.380524,21.450556,5.327646,53.310165,38.567749,90.686638,0.267104893922806,284.472443,525.794641172395,2.21083290623156,0.0550431679284052,1.10070450690887,-4.12462626763329,594.806833494516,2.27365400319893,0.0242499569722972,1.1582422797858,33.4442076130252,572.373624251324,74.6080344073842,0.0221640804676102,1.21183508552204
7,7.109148,21,21.054577,5.4075,5.750452,93.623055,NaN,1.002274,NaN,27.441036,400,399.672852,25,28.103031,8.896346,29.895746,50.038929,402.371887,399.529907,399.535553,4269.828613,9.827535,9.240071,9.169957,1.799129,1.797504,1.712557,38.614944,53.421669,21.42576,5.348366,53.380379,38.505764,90.74324,0.290621191263199,288.97467,525.804015963103,2.21087129641951,0.0550478120039643,1.10062975252358,-4.12565517402891,594.83858426266,2.27374239268729,0.0242531817505888,1.15818935253889,33.4436927425012,572.386365409626,74.6181451261678,0.0221655925778971,1.21178760318445
7,7.110481,21,21.058315,5.4075,5.754403,93.624062,NaN,1.001088,NaN,27.46184,400,400.018005,25,28.098574,8.898414,29.943373,50.038929,402.371887,399.529907,399.535553,4269.828613,9.827535,9.240071,9.169957,1.799129,1.797504,1.712557,38.614944,53.421669,21.42576,5.348366,53.380379,38.505764,90.74324,0.290621191263199,288.97467,525.803852085343,2.21084440156657,0.0550371400576585,1.1006849840067,-4.11998801610525,594.834343146567,2.27370611405482,0.024248300811481,1.15824042425462,33.4506908022154,572.385296881007,74.622746638641,0.0221613527098688,1.21184911103263
7,7.108182,21,21.056862,5.4075,5.752294,93.558762,NaN,1.00163,NaN,27.461681,400,400.187622,25,28.096058,8.905183,29.938536,50.038929,402.467865,399.557678,399.607269,4271.411133,9.84933,9.254674,9.184149,1.819063,1.812715,1.733545,38.632149,53.379852,21.427641,5.340682,53.379429,38.511684,90.736153,0.287159234285355,285.8797,525.809313304188,2.21090935792384,0.055057048240988,1.10055387698178,-4.12976256158356,594.760809467342,2.27351521452974,0.0242433453628324,1.15833828540547,33.4479706941804,572.404667088242,74.6366000017937,0.0221647969131315,1.2117609225619
7,7.108664,21,21.056093,5.4075,5.74366,93.487198,NaN,1.001003,NaN,27.487179,400,400.391968,25,28.095924,8.900591,29.896812,50.038929,402.387512,399.547455,399.618744,4270.441895,9.847784,9.236331,9.195973,1.805524,1.801942,1.717576,38.63559,53.316166,21.44515,5.335354,53.331741,38.561199,90.697083,0.269630402326584,284.851654,525.798178979878,2.21085992083633,0.0550499800774737,1.10065053135692,-4.12771306671272,594.679023421718,2.27329724923579,0.0242368139911735,1.15845756612411,33.4465310200692,572.385769506754,74.6198772285254,0.0221638574503277,1.21181309995601
7,7.108436,21,21.054562,5.4075,5.738159,93.486443,NaN,1.001289,NaN,27.506693,400,400.481995,25,28.10125,8.909694,29.793571,50.038929,402.387512,399.547455,399.618744,4270.441895,9.847784,9.236331,9.195973,1.805524,1.801942,1.717576,38.63559,53.316166,21.44515,5.335354,53.331741,38.561199,90.697083,0.269630402326584,284.851654,525.792896187599,2.21084547917002,0.0550502678037721,1.10067787026071,-4.12868252414626,594.680366499122,2.27331103367741,0.0242387764471718,1.15843721999365,33.4436646585081,572.377353840494,74.6106866232258,0.0221647550772078,1.21181793998595
7,7.107059,21,21.054863,5.4075,5.738159,93.486443,NaN,1.001998,NaN,27.506693,400,400.481995,25,28.10125,8.909859,29.683594,50.035564,402.311401,399.538086,399.522247,4270.40918,9.860969,9.253881,9.209229,1.801792,1.797723,1.710241,38.612511,53.309372,21.425985,5.347758,53.385181,38.57206,90.706833,0.270991772413254,282.734161,525.797558479668,2.21088938050655,0.0550625994099608,1.10058968013847,-4.13453803943111,594.67993049158,2.27330785453717,0.0242383749212182,1.1584414904876,33.4442282077403,572.393288475844,74.6242778050827,0.0221659320206495,1.21176855309303
7,7.105905,21,21.054993,5.4075,5.747664,93.526184,NaN,1.002108,NaN,27.527479,400,400.507996,25,28.096111,8.90024,29.746159,50.035564,402.311401,399.538086,399.522247,4270.40918,9.860969,9.253881,9.209229,1.801792,1.797723,1.710241,38.612511,53.309372,21.425985,5.347758,53.385181,38.57206,90.706833,0.270991772413254,282.734161,525.811925536309,2.21096368161322,0.0550759682881773,1.10044339813956,-4.13944594032421,594.725778441104,2.27343203847424,0.0242423985823341,1.15837100194329,33.4444715992141,572.419417471986,74.6460319437714,0.0221682644057205,1.21168199850493
7,7.106457,21,21.056793,5.4075,5.758471,93.580925,NaN,1.001885,NaN,27.545441,400,400.411041,25,28.089073,8.897206,29.806942,50.035564,402.126831,399.416901,399.388153,4276.333984,9.853915,9.238579,9.212175,1.810737,1.812591,1.717682,38.623222,53.306412,21.415573,5.360876,53.316036,38.54258,90.708015,0.255733162164688,280.664856,525.821949471278,2.21098872179291,0.0550744680922208,1.10039646091801,-4.13709823794977,594.786581131157,2.27358594686605,0.0242457773810361,1.15829707535287,33.447841518282,572.432116729065,74.6591523765564,0.0221674745498816,1.21166683669977
7,7.106078,21,21.055801,5.4075,5.759491,93.625839,NaN,1.001839,NaN,27.549965,400,400.20752,25,28.083887,8.904532,29.797142,50.035564,401.831665,399.087128,399.01889,4266.891602,9.834591,9.23113,9.177391,1.805125,1.794987,1.712655,38.62672,53.310265,21.434528,5.342081,53.258877,38.556591,90.703392,0.273699283599854,284.461609,525.824354487762,2.21100482887314,0.0550781889701125,1.10036445464488,-4.13871014187151,594.840038062894,2.27373826288148,0.0242518423850125,1.15820163206345,33.4459843453689,572.435519846077,74.6605063667895,0.0221688955770957,1.21163995871584
7,7.104544,21,21.056366,5.4075,5.762296,93.653694,NaN,1.001182,NaN,27.537075,400,400.033356,25,28.089891,8.896673,29.826118,50.035564,401.831665,399.087128,399.01889,4266.891602,9.834591,9.23113,9.177391,1.805125,1.794987,1.712655,38.62672,53.310265,21.434528,5.342081,53.258877,38.556591,90.703392,0.273699283599854,284.461609,525.832631830969,2.21106480308266,0.0550928310334294,1.10024501262479,-4.14523498014466,594.871481974994,2.27382025432183,0.0242540287582966,1.15815922734088,33.4470421182884,572.457632664242,74.6795856264961,0.0221703653263448,1.21157383895245
7,7.103679,21,21.054728,5.4075,5.767227,93.663017,NaN,1.000638,NaN,27.535015,400,399.934265,25,28.103651,8.901478,29.856216,50.035564,401.848969,399.170715,399.129364,4269.678223,9.823245,9.215377,9.17626,1.802179,1.795776,1.715319,38.63895,53.298912,21.427237,5.353357,53.434803,38.587955,90.696953,0.258323460817337,280.843018,525.840983638793,2.21111183444457,0.0551021580964834,1.10015223478794,-4.14891471264366,594.884648030733,2.27386697933504,0.0242571985909323,1.15811921290193,33.4439754538544,572.470360001501,74.6876892566599,0.022173385654623,1.21150543644124
7,7.103679,21,21.054728,5.4075,5.763959,93.65641,NaN,1.000638,NaN,27.532982,400,400.012024,25,28.102358,8.890226,29.92877,50.035564,401.719849,398.974945,398.91037,4273.514648,9.821736,9.221482,9.164135,1.804486,1.794149,1.707749,38.630318,53.207695,21.418091,5.357881,53.317619,38.585499,90.696686,0.24540787935257,277.270142,525.837388300717,2.21109894402837,0.0551011160579958,1.10017706605274,-4.14891471264366,594.87699629765,2.27384611911023,0.0242565012068502,1.15813115331591,33.4439754538544,572.465876252433,74.6839883066963,0.0221729607510782,1.21152060436246
7,7.103388,21,21.054298,5.4075,5.750642,93.648956,NaN,1.00076,NaN,27.522322,400,400.160309,25,28.095629,8.889355,29.926661,50.035564,401.719849,398.974945,398.91037,4273.514648,9.821736,9.221482,9.164135,1.804486,1.794149,1.707749,38.630318,53.207695,21.418091,5.357881,53.317619,38.585499,90.696686,0.24540787935257,277.270142,525.82372140117,2.21105569137462,0.0550994786810854,1.10025969310427,-4.15015271079767,594.868985414593,2.27382712290763,0.024256288245223,1.15813854742087,33.4431703777581,572.449878392358,74.6701533295647,0.0221719209753333,1.21156808740489
7,7.105087,21,21.053793,5.4075,5.752613,93.67292,NaN,1.001658,NaN,27.513748,400,400.320618,25,28.101582,8.894276,29.837423,50.035564,402.469574,399.700714,399.673065,4278.460449,9.853286,9.251503,9.207869,1.78968,1.784362,1.697787,38.618378,53.200371,21.45496,5.338244,53.340103,38.545792,90.725311,0.274656116962433,283.544312,525.820140072917,2.21100928974816,0.0550848766086089,1.10035338807612,-4.14292521805464,594.897468696871,2.27390811369242,0.0242594917263118,1.15808810539279,33.4422248655468,572.432619663002,74.655168159311,0.0221708446953426,1.21161870472783
7,7.104065,21,21.054739,5.4075,5.757597,93.72094,NaN,1.001635,NaN,27.503929,400,400.50531,25,28.10602,8.90062,29.776329,50.037109,402.574493,399.794067,399.80069,4273.756836,9.871957,9.252853,9.203683,1.794322,1.790322,1.708291,38.634174,53.230984,21.449747,5.337719,53.311794,38.514767,90.744102,0.308157294988632,291.915497,525.829082628166,2.2110615397023,0.0550956267103224,1.10025010691287,-4.14727261651257,594.951710844029,2.27404971776513,0.024263297094994,1.15801484308953,33.4439960486611,572.452890345264,74.6732859450524,0.022171717936729,1.21156471644707
7,7.103686,21,21.05282,5.4075,5.755622,93.773071,NaN,1.001875,NaN,27.483013,400,400.556488,25,28.10866,8.908529,29.753128,50.037109,402.574493,399.794067,399.80069,4273.756836,9.871957,9.252853,9.203683,1.794322,1.790322,1.708291,38.634174,53.230984,21.449747,5.337719,53.311794,38.514767,90.744102,0.308157294988632,291.915497,525.8281921723,2.211065834046,0.0550983948396475,1.10024088487465,-4.14888493309439,595.014848789874,2.2742344967231,0.024271359788088,1.157893933963,33.4404030679519,572.450129075113,74.6681930683699,0.0221735819951581,1.21154436985014
7,7.105093,21,21.054852,5.4075,5.755776,93.819809,NaN,1.002297,NaN,27.481848,400,400.565002,25,28.109444,8.911678,29.836037,50.037109,402.098083,399.616577,399.406006,4275.947266,9.814449,9.243423,9.212702,1.80448,1.794518,1.706383,38.626915,53.212212,21.44475,5.34349,53.473717,38.470078,90.772339,0.345216304063797,296.462219,525.823600147156,2.21102157720419,0.0550858313591961,1.10032970799804,-4.14289969657136,595.06603066753,2.27436053613107,0.0242735778705309,1.15783866458666,33.4442076130252,572.439241211025,74.6621861519964,0.0221702992707547,1.21161267100014
7,7.104816,21,21.052826,5.4075,5.755776,93.819809,NaN,1.001081,NaN,27.481848,400,400.565002,25,28.109444,8.921253,29.940964,50.037109,402.098083,399.616577,399.406006,4275.947266,9.814449,9.243423,9.212702,1.80448,1.794518,1.706383,38.626915,53.212212,21.44475,5.34349,53.473717,38.470078,90.772339,0.345216304063797,296.462219,525.824537576531,2.21103040936724,0.0550883140474695,1.10031198904543,-4.14407795546941,595.068955812195,2.2743819091306,0.0242762829093327,1.15781010684294,33.4404143022535,572.437821210001,74.6580432183651,0.0221724088425834,1.21158612625699
7,7.103946,21,21.054647,5.4075,5.752326,93.850815,NaN,1.002161,NaN,27.490217,400,400.4245,25,28.10931,8.893636,29.918505,50.037109,402.34375,399.756775,399.621521,4274.213867,9.82618,9.242482,9.190559,1.805619,1.797461,1.718985,38.636292,53.301933,21.433905,5.36129,53.343575,38.478596,90.76049,0.296007424592972,289.441711,525.823685833296,2.21104454050465,0.055095012755824,1.10028257904783,-4.14777885135049,595.102225643981,2.27446052002678,0.0242771222235815,1.15778019212759,33.4438238009349,572.446773694456,74.6681025342738,0.022171240174787,1.21158399684675
7,7.105336,21,21.053116,5.4075,5.748991,93.875359,NaN,1.002265,NaN,27.511154,400,400.397675,25,28.103365,8.895294,29.827257,50.037109,401.862488,399.288727,399.102051,4269.897461,9.789128,9.230421,9.173546,1.801593,1.794821,1.718016,38.650745,53.24168,21.446413,5.361919,53.33147,38.476543,90.77018,0.285250008106232,283.054382,525.815311752692,2.21098706001111,0.0550814901740892,1.10039688338934,-4.14186609026814,595.132850926689,2.27455409288841,0.0242817553868683,1.15771469260553,33.440957290604,572.423387178572,74.6465554317508,0.0221707195610984,1.21163949679239
7,7.103844,21,21.052505,5.4075,5.748267,93.93576,NaN,1.001829,NaN,27.522724,400,400.279083,25,28.10413,8.907368,29.753643,50.037109,401.862488,399.288727,399.102051,4269.897461,9.789128,9.230421,9.173546,1.801593,1.794821,1.718016,38.650745,53.24168,21.446413,5.361919,53.33147,38.476543,90.77018,0.285250008106232,283.054382,525.819564944537,2.21103177995326,0.0550946328341938,1.10030692877782,-4.14821277205778,595.203655948558,2.27475103543582,0.0242889415513642,1.15759819798281,33.4398132637294,572.437586170659,74.657378499149,0.0221727421685053,1.21158195441167
7,7.104105,21,21.052155,5.4075,5.750096,93.946381,NaN,1.001501,NaN,27.537149,400,400.064362,25,28.106213,8.910963,29.786652,50.037109,402.004456,399.377808,399.240997,4269.122559,9.795306,9.231787,9.166636,1.807207,1.803216,1.720363,38.658829,53.37439,21.462845,5.347728,53.319202,38.508533,90.750221,0.273670226335526,283.060394,525.820694060801,2.21103067263295,0.0550928762142906,1.10030971275323,-4.14710245498975,595.216455398081,2.27478821855292,0.0242905290672635,1.15757433610187,33.4391579178833,572.436424986335,74.655906837535,0.0221730198511047,1.2115804694388
7,7.104105,21,21.052155,5.4075,5.753655,93.924881,NaN,1.001501,NaN,27.547215,400,400.019592,25,28.103924,8.911036,29.885965,50.037109,401.425507,398.835541,398.637848,4268.626953,9.754727,9.22076,9.151451,1.815821,1.807976,1.730055,38.667072,53.327225,21.514307,5.328141,53.299217,38.494659,90.746674,0.245978340506554,278.74118,525.824610014894,2.2110447132488,0.0550940111140019,1.10028264183402,-4.14710245498975,595.19156713767,2.2747204189489,0.0242882617931608,1.15761268526745,33.4391579178833,572.441308424129,74.6599374993339,0.0221734827079894,1.21156393635536
7,7.104174,21,21.052467,5.4075,5.753175,93.899734,NaN,1.001427,NaN,27.56572,400,399.814453,25,28.10483,8.900993,29.94389,50.037109,401.425507,398.835541,398.637848,4268.626953,9.754727,9.22076,9.151451,1.815821,1.807976,1.730055,38.667072,53.327225,21.514307,5.328141,53.299217,38.494659,90.746674,0.245978340506554,278.74118,525.823848365316,2.21104061937425,0.0550932394867108,1.10029070618643,-4.14680892807473,595.162005978667,2.27463782015219,0.0242851929900565,1.15766197869249,33.4397421122933,572.440576340345,74.6597907738809,0.0221730676724671,1.21157124288507
7,7.104598,21,21.049919,5.4075,5.754012,93.871803,NaN,1.001606,NaN,27.583,400,399.848358,25,28.104059,8.902501,29.914442,50.037109,401.744232,399.172729,399.005493,4266.294922,9.775441,9.225925,9.179721,1.829468,1.818921,1.733467,38.675186,53.272968,21.500151,5.359854,53.378403,38.49511,90.743729,0.260816365480423,275.388611,525.823334389909,2.21103040131357,0.0550897055931084,1.10031146206457,-4.14500527403692,595.133347469693,2.27457659837089,0.0242856503007967,1.15767603952102,33.434970999796,572.431372509561,74.6484575341152,0.0221750183272225,1.21156297113209
7,7.103878,21,21.048483,5.4075,5.760049,93.825134,NaN,1.001548,NaN,27.58906,400,400.146484,25,28.102535,8.905194,29.854082,50.037109,401.744232,399.172729,399.005493,4266.294922,9.775441,9.225925,9.179721,1.829468,1.818921,1.733467,38.675186,53.272968,21.500151,5.359854,53.378403,38.49511,90.743729,0.260816365480423,275.388611,525.832413185088,2.21107717516367,0.0550980850855881,1.10021950715908,-4.14806813129576,595.081391033627,2.27444452906626,0.0242826450951927,1.15773935316183,33.4322819073639,572.444456050676,74.6571508176851,0.0221778498929383,1.2114964590244
7,7.103779,21,21.048473,5.4075,5.768753,93.803223,NaN,1.001218,NaN,27.610153,400,400.291931,25,28.10957,8.905946,29.779022,50.033569,402.41571,399.779449,399.66156,4274.666016,9.815396,9.240814,9.190557,1.827548,1.821558,1.736688,38.688354,53.339058,21.478891,5.366024,53.329815,38.541077,90.719795,0.294742435216904,282.652313,525.842324144283,2.21111466497536,0.055101748056183,1.10014703344504,-4.148489292627,595.056037815984,2.27437550615437,0.024280346555388,1.15777849221374,33.432263180607,572.457473298914,74.6678811177033,0.0221790949460021,1.21145226022438
7,7.104149,21,21.049438,5.4075,5.775807,93.833824,NaN,1.001604,NaN,27.621307,400,400.431366,25,28.113741,8.909425,29.740637,50.033569,402.331055,399.690399,399.501068,4272.651855,9.804596,9.248943,9.174021,1.821524,1.826524,1.740403,38.663902,53.308075,21.493685,5.371507,53.287437,38.57608,90.695633,0.295676022768021,292.35849,525.84883276774,2.21113069050957,0.0551006798519365,1.10011709987227,-4.14691527815563,595.090073145847,2.27446186828306,0.0242822862448649,1.15773724111806,33.4340702816303,572.465187595666,74.6756639048688,0.0221787566914148,1.21144109662057
7,7.10395,21,21.05035,5.4075,5.775433,93.848778,NaN,1.001724,NaN,27.62422,400,400.480713,25,28.112461,8.91206,29.772398,50.033569,402.331055,399.690399,399.501068,4272.651855,9.804596,9.248943,9.174021,1.821524,1.826524,1.740403,38.663902,53.308075,21.493685,5.371507,53.287437,38.57608,90.695633,0.295676022768021,292.35849,525.849094502253,2.21113556010387,0.0551023447498382,1.10010722356558,-4.14776183494888,595.106069424866,2.27449942153865,0.0242826456805772,1.15772330898577,33.4357780750029,572.468904049232,74.6800688611419,0.0221780982654945,1.21144263618454
7,7.105358,21,21.051168,5.4075,5.773307,93.859581,NaN,1.001698,NaN,27.632015,400,400.399658,25,28.109846,8.918159,29.808327,50.033569,402.322632,399.672272,399.563049,4270.964844,9.806132,9.245931,9.191774,1.820277,1.811781,1.729725,38.637737,53.239315,21.498489,5.374898,53.336796,38.560307,90.715401,0.29743167757988,289.808899,525.84199232466,2.21108228526303,0.0550890456367917,1.10021336234213,-4.14177251406937,595.117395669708,2.27452487062894,0.0242826927229431,1.15771549278541,33.4373097982465,572.452187858672,74.6674700547993,0.0221756074202081,1.21151184121725
7,7.105104,21,21.0502,5.4075,5.777227,93.83374,NaN,1.001748,NaN,27.632982,400,400.338623,25,28.115856,8.909456,29.804956,50.033569,401.466797,399.241913,398.701233,4272.602539,9.709391,9.258167,9.206682,1.817995,1.813856,1.730573,38.620502,53.314236,21.50181,5.386516,53.394779,38.559608,90.718903,0.270531505346298,282.631866,525.847164358716,2.21110584476579,0.0550925718272739,1.10016734425029,-4.14285290722768,595.08887591244,2.27445356408911,0.0242812595701279,1.15774812819517,33.4354971917766,572.458235629291,74.6710426750611,0.0221772532810988,1.21147640145904
7,7.106465,21,21.050137,5.4075,5.776202,93.767799,NaN,1.001018,NaN,27.640329,400,400.08786,25,28.115637,8.918141,29.891293,50.033569,401.466797,399.241913,398.701233,4272.602539,9.709391,9.258167,9.206682,1.817995,1.813856,1.730573,38.620502,53.314236,21.50181,5.386516,53.394779,38.559608,90.718903,0.270531505346298,282.631866,525.841432339788,2.2110584155845,0.0550800487958464,1.10026212381854,-4.13706421429703,595.01261994653,2.27424617110272,0.0242743860914399,1.15786555652454,33.4353792203708,572.441599376628,74.6572183942189,0.0221757461779189,1.2115317229995
7,7.106528,21,21.050343,5.4075,5.773304,93.712181,NaN,1.001972,NaN,27.650051,400,399.909668,25,28.115318,8.912257,29.9944,50.033569,401.629944,399.345062,398.916046,4273.540039,9.743441,9.263324,9.226985,1.829721,1.825579,1.745716,38.667431,53.316971,21.494518,5.410835,53.427319,38.525513,90.723801,0.272199839353561,279.408081,525.838030596082,2.2110449756037,0.0550785605630292,1.10028818099245,-4.13679627904924,594.947921272864,2.27406846480191,0.0242682413109512,1.15796853983245,33.4357649671524,572.437381689262,74.6540392270156,0.0221751181261265,1.21154918824801
7,7.106528,21,21.050343,5.4075,5.774271,93.698112,NaN,1.001972,NaN,27.650877,400,399.702789,25,28.10755,8.902799,29.985048,50.033569,401.192657,398.866486,398.379578,4267.480469,9.70556,9.243462,9.191191,1.815644,1.81466,1.727129,38.690281,53.238354,21.496824,5.403639,53.424919,38.521374,90.72937,0.248378098011017,278.218719,525.839094571199,2.21104879017659,0.0550788688122293,1.10028082963764,-4.13679627904924,594.93162963513,2.2740240558904,0.0242667563419954,1.15799389576279,33.4357649671524,572.438708415308,74.6551342948164,0.0221752438850744,1.2115446969091
7,7.105931,21,21.050737,5.4075,5.774271,93.698112,NaN,1.001573,NaN,27.650877,400,399.702789,25,28.10755,8.906731,29.880735,50.033569,401.192657,398.866486,398.379578,4267.480469,9.70556,9.243462,9.191191,1.815644,1.81466,1.727129,38.690281,53.238354,21.496824,5.403639,53.424919,38.521374,90.72937,0.248378098011017,278.218719,525.841114377105,2.21106782105556,0.0550842179924739,1.10024266447102,-4.13933535702807,594.93106011918,2.27401989717802,0.0242662302803194,1.15799946200066,33.4365027467401,572.446201227682,74.6618966299906,0.0221755175402898,1.21152543202978
7,7.105759,21,21.050074,5.4075,5.77256,93.723015,NaN,1.001826,NaN,27.656433,400,399.597626,25,28.112751,8.903362,29.841475,50.026268,401.572418,399.354401,398.802185,4264.689453,9.744061,9.27118,9.233939,1.821139,1.816631,1.737368,38.716541,53.353138,21.485346,5.41511,53.368439,38.55788,90.720718,0.278039813041687,283.476898,525.839813778785,2.21106655496893,0.0550852138447262,1.10024467351392,-4.14006691377818,594.960855334339,2.27410549968167,0.0242697439737722,1.15794522697803,33.4352612486981,572.444290613921,74.6593473690315,0.0221760710878951,1.21152163905156
7,7.104207,21,21.049702,5.4075,5.774986,93.754089,NaN,1.001991,NaN,27.652967,400,399.820709,25,28.117033,8.897628,29.79517,50.026268,401.285248,399.003265,398.504669,4272.197266,9.731838,9.252317,9.206557,1.821933,1.82578,1.741665,38.738113,53.178734,21.493708,5.396808,53.385025,38.567619,90.705101,0.302680999040604,290.475739,525.847733363218,2.2111256031772,0.0550998981141688,1.10012704168744,-4.14666854640342,594.997373873361,2.27420749644218,0.0242735202167078,1.15788406253291,33.4345646486198,572.464003606183,74.6750736505441,0.0221783518873616,1.21144918542319
7,7.103104,21,21.048735,5.4075,5.778655,93.802544,NaN,1.002011,NaN,27.656326,400,399.886078,25,28.117163,8.896611,29.849545,50.026268,401.285248,399.003265,398.504669,4272.197266,9.731838,9.252317,9.206557,1.821933,1.82578,1.741665,38.738113,53.178734,21.493708,5.396808,53.385025,38.567619,90.705101,0.302680999040604,290.475739,525.855500613505,2.21117524121111,0.0551109580094684,1.10002870784204,-4.15136096610928,595.054873363887,2.27437059928013,0.0242799249390146,1.1577834037772,33.4327538194083,572.47912446687,74.686137849875,0.022180856907579,1.21138309650459
7,7.102928,21,21.046207,5.4075,5.784226,93.795296,NaN,1.002059,NaN,27.645542,400,399.693939,25,28.119774,8.895034,29.880444,50.026268,401.688263,399.430176,398.967316,4266.297852,9.747419,9.258084,9.224983,1.810742,1.816532,1.724452,38.728607,53.35183,21.493677,5.408141,53.431934,38.556885,90.72197,0.270674169063568,286.557434,525.862223999613,2.21120282278627,0.0551143126883476,1.0999751897576,-4.15210976248392,595.050132274778,2.27437440691117,0.0242825372535768,1.15776076343758,33.4280195241946,572.483110607134,74.6857222097541,0.0221840371533266,1.21133052073957
7,7.102707,21,21.047035,5.4075,5.795693,93.772705,NaN,1.001396,NaN,27.641085,400,399.651489,25,28.127396,8.890325,29.831106,50.026268,401.190765,398.78363,398.382782,4262.850586,9.747398,9.234048,9.182237,1.799207,1.792643,1.711054,38.721165,53.256161,21.474323,5.427724,53.393845,38.464298,90.766602,0.292858183383942,293.868073,525.875584184042,2.21125508590796,0.0551199508238851,1.0998741155872,-4.15305003245624,595.02278091212,2.27429438758284,0.0242790470402422,1.15781298405648,33.4295702030207,572.503126931778,74.703460665733,0.0221850166439172,1.21127569934531
7,7.103066,21,21.045834,5.4075,5.810707,93.715591,NaN,1.001681,NaN,27.629974,400,399.636108,25,28.125418,8.891936,29.729982,50.026268,401.190765,398.78363,398.382782,4262.850586,9.747398,9.234048,9.182237,1.799207,1.792643,1.711054,38.721165,53.256161,21.474323,5.427724,53.393845,38.464298,90.766602,0.292858183383942,293.868073,525.890883292347,2.21130283683521,0.0551215173079707,1.09978325723744,-4.15152263685974,594.958386292969,2.27412682161931,0.024274623199685,1.15789872225256,33.4273209545406,572.517072911006,74.7132140046679,0.0221876702837497,1.21121003769718
7,7.104133,21,21.046867,5.4075,5.816786,93.697716,NaN,1.001936,NaN,27.624561,400,399.833221,25,28.121153,8.901181,29.680885,50.026268,401.970306,399.498596,399.172333,4270.132324,9.789421,9.252019,9.197808,1.813283,1.809271,1.720936,38.733757,53.269032,21.48307,5.420556,53.425823,38.498577,90.738464,0.289064973592758,290.94046,525.893962178329,2.21129279189987,0.0551138865467986,1.09980527893638,-4.14698334235698,594.936195450771,2.27405949766098,0.0242713564755419,1.15794550510612,33.4292555762624,572.515870566217,74.7137354459701,0.0221864109087949,1.21123006804667
7,7.104133,21,21.046867,5.4075,5.816344,93.71701,NaN,1.001936,NaN,27.638668,400,399.997284,25,28.13097,8.914132,29.661011,50.026268,401.970306,399.498596,399.172333,4270.132324,9.789421,9.252019,9.197808,1.813283,1.809271,1.720936,38.733757,53.269032,21.48307,5.420556,53.425823,38.498577,90.738464,0.289064973592758,290.94046,525.893476063656,2.21129104934455,0.0551137456669213,1.09980862677213,-4.14698334235698,594.958536516056,2.2741203961669,0.0242733931389331,1.15791075434677,33.4292555762624,572.515264394802,74.7132349870417,0.0221863534486556,1.21123211460207
7,7.102898,21,21.04623,5.4075,5.808726,93.74176,NaN,1.001414,NaN,27.651608,400,399.989197,25,28.132673,8.914265,29.713675,50.026268,401.295563,398.901611,398.525543,4268.824219,9.747123,9.239657,9.190463,1.81862,1.817498,1.729693,38.743511,53.163631,21.49267,5.417328,53.36702,38.54752,90.71376,0.300349354743958,287.621582,525.889272530532,2.21130038231245,0.0551223926091469,1.099787544471,-4.15223739963699,594.988114591816,2.27420523168097,0.0242768564448849,1.15785723145973,33.4280625992288,572.517097695236,74.7138149019071,0.0221872335302742,1.2112160765607
7,7.103103,21,21.047579,5.4075,5.811414,93.779228,NaN,1.000942,NaN,27.655052,400,399.977386,25,28.135302,8.910097,29.773455,50.031475,401.305542,398.933319,398.572021,4268.200684,9.759883,9.229473,9.189197,1.806874,1.801008,1.713958,38.751221,53.243607,21.481825,5.448222,53.310356,38.587284,90.696175,0.230863928794861,277.910583,525.891535764478,2.2113044446679,0.0551214108332909,1.0997802627223,-4.15136522059441,595.029547599903,2.27430922956504,0.0242790087258608,1.15780894465526,33.4305889814066,572.521503838682,74.7194299100074,0.0221861554730338,1.21122205837493
7,7.104945,21,21.050428,5.4075,5.81622,93.778694,NaN,1.001044,NaN,27.640444,400,399.935181,25,28.130962,8.906545,29.789543,50.031475,401.305542,398.933319,398.572021,4268.200684,9.759883,9.229473,9.189197,1.806874,1.801008,1.713958,38.751221,53.243607,21.481825,5.448222,53.310356,38.587284,90.696175,0.230863928794861,277.910583,525.890594892996,2.21126468017342,0.0551064262641161,1.0998613665019,-4.1435292312762,595.024814484912,2.27427748049177,0.0242751471463286,1.15785008775727,33.435924133682,572.513991311059,74.7174033521193,0.0221822852089489,1.21129147029648
7,7.104797,21,21.050524,5.4075,5.81622,93.778694,NaN,1.000967,NaN,27.640444,400,399.935181,25,28.130962,8.894069,29.854002,50.031475,401.640137,399.185822,398.878235,4269.575195,9.77318,9.242267,9.204083,1.80414,1.80393,1.71844,38.748199,53.251572,21.49432,5.450693,53.285423,38.638538,90.670486,0.23942220211029,273.060455,525.891095184182,2.21126939714636,0.0551077530172185,1.09985192453813,-4.14415877595178,595.024675828897,2.27427646749709,0.0242750189430252,1.15785144187417,33.4361038976497,572.515845146554,74.7190745213807,0.0221823545057937,1.21128669419035
7,7.104444,21,21.048719,5.4075,5.806286,93.751648,NaN,1.001072,NaN,27.627159,400,399.96521,25,28.130678,8.893015,29.919144,50.031475,401.193329,398.79776,398.490753,4276.379395,9.762339,9.217579,9.190289,1.81671,1.818238,1.734484,38.766068,53.333832,21.475143,5.454078,53.451637,38.606873,90.683731,0.28279983997345,276.333588,525.881362351841,2.21124148098021,0.0551077513897232,1.09990468282919,-4.14566036533103,594.995967609727,2.27421016710886,0.0242745754297331,1.15787457942109,33.4327238568656,572.502130191158,74.7051062930788,0.0221830553030745,1.21130510668214
7,7.102903,21,21.04793,5.4075,5.79188,93.717194,NaN,1.001589,NaN,27.63415,400,399.886017,25,28.138727,8.90018,29.955349,50.031475,401.193329,398.79776,398.490753,4276.379395,9.762339,9.217579,9.190289,1.81671,1.818238,1.734484,38.766068,53.333832,21.475143,5.454078,53.451637,38.606873,90.683731,0.28279983997345,276.333588,525.870727526561,2.21123380212369,0.0551169772264528,1.09991553767291,-4.15221612674969,594.957213370351,2.27410975652943,0.0242719927779098,1.15792543357215,33.4312463076345,572.4977088187,74.7002996318151,0.0221835108381368,1.21130784178113
7,7.104014,21,21.048641,5.4075,5.782169,93.708344,NaN,1.000824,NaN,27.622896,400,399.800812,25,28.148172,8.899117,30.002287,50.031475,402.028625,399.613922,399.296356,4266.990234,9.769085,9.236547,9.184855,1.814272,1.82178,1.734513,38.753437,53.282726,21.47057,5.455123,53.330276,38.579262,90.694077,0.27133110165596,281.107819,525.856288180812,2.21116008614239,0.0551039185325692,1.10006016900555,-4.14748957351082,594.945938055438,2.27407431824642,0.0242701090868808,1.15795141401541,33.4325777892242,572.473644523091,74.6814763586057,0.0221804416513992,1.21140016905337
7,7.103091,21,21.046036,5.4075,5.780884,93.724068,NaN,1.000962,NaN,27.60936,400,399.941315,25,28.160519,8.897029,30.008968,50.031475,401.274811,398.859314,398.570831,4276.305176,9.740527,9.208753,9.157232,1.815337,1.809863,1.721729,38.747192,53.203041,21.462875,5.458072,53.343529,38.5597,90.702293,0.291326284408569,290.857391,525.857996528481,2.21118444625137,0.0551117852962519,1.10001096009537,-4.15141627445001,594.96790983811,2.27415144395322,0.02427524817406,1.15788631725575,33.4276992695629,572.476339301812,74.6798815737602,0.0221835848119392,1.21135076228405
7,7.102352,21,21.044109,5.4075,5.798181,93.722267,NaN,1.00266,NaN,27.605328,400,399.897583,25,28.164616,8.901497,29.85994,50.031475,401.274811,398.859314,398.570831,4276.305176,9.740527,9.208753,9.157232,1.815337,1.809863,1.721729,38.747192,53.203041,21.462875,5.458072,53.343529,38.5597,90.702293,0.291326284408569,290.857391,525.879520935359,2.21127621386955,0.0551239283401257,1.09983259896978,-4.15456046744015,594.968609094635,2.27416610113461,0.0242776324367347,1.1578623520656,33.4240901823019,572.503984505825,74.699879456287,0.0221883423954963,1.21122755656236
7,7.102312,21,21.045124,5.4075,5.808057,93.708839,NaN,1.001127,NaN,27.600393,400,400.024719,25,28.154318,8.900745,29.772322,50.031475,402.031494,399.610809,399.366974,4271.267578,9.769794,9.233365,9.17991,1.8254,1.821696,1.737068,38.793209,53.186707,21.467669,5.459778,53.164524,38.524788,90.718346,0.312385201454163,289.645111,525.89051772975,2.21131642599252,0.0551274357300056,1.09975522694783,-4.15473066089578,594.951594244606,2.27411300569186,0.0242748589074261,1.15790085192942,33.4259912116495,572.520224726563,74.7147755561438,0.0221887563948123,1.21118842133847
7,7.102763,21,21.045055,5.4075,5.821072,93.689224,NaN,1.000936,NaN,27.591772,400,400.018036,25,28.149469,8.90561,29.752985,50.031475,401.632355,399.234131,398.999146,4271.990234,9.756956,9.226309,9.182384,1.820947,1.814453,1.725643,38.788628,53.332542,21.481184,5.441408,53.306259,38.584332,90.698219,0.30540868639946,288.264374,525.903306187838,2.21135335616115,0.0551275390393287,1.09968545673228,-4.15281177189752,594.928981413634,2.27405182155519,0.0242728803584895,1.15793521023465,33.4258619813072,572.532918517162,74.7251550576868,0.0221900362594444,1.21114451738369
7,7.10075,21,21.045849,5.4075,5.834868,93.667938,NaN,1.001246,NaN,27.57954,400,400.059082,25,28.15048,8.896105,29.79941,50.031475,401.632355,399.234131,398.999146,4271.990234,9.756956,9.226309,9.182384,1.820947,1.814453,1.725643,38.788628,53.332542,21.481184,5.441408,53.306259,38.584332,90.698219,0.30540868639946,288.264374,525.925277890732,2.21147190006222,0.0551499985366035,1.09945283673322,-4.16137728532186,594.90318521232,2.27397624582816,0.0242695724958749,1.15798481112621,33.4273490473345,572.575921187734,74.7618263156656,0.0221932319660664,1.21101179475458
7,7.10075,21,21.045849,5.4075,5.830179,93.671059,NaN,1.001246,NaN,27.601147,400,400.135529,25,28.149296,8.90278,29.879688,50.03801,401.848969,399.473511,399.146667,4267.967773,9.773091,9.235784,9.195369,1.81668,1.820041,1.727848,38.750374,53.26115,21.481823,5.448144,53.386658,38.483849,90.750343,0.282577842473984,280.752747,525.920122473308,2.21145342070603,0.0551485037576182,1.09948827127913,-4.16137728532186,594.906799274129,2.27398609825374,0.0242699020026269,1.15797918089507,33.4273490473345,572.569492049736,74.7565174652316,0.0221926225648777,1.21103345977823
7,7.100647,21,21.043449,5.4075,5.827411,93.681419,NaN,1.002162,NaN,27.612741,400,399.983246,25,28.141718,8.909532,29.885056,50.03801,401.848969,399.473511,399.146667,4267.967773,9.773091,9.235784,9.195369,1.81668,1.820041,1.727848,38.750374,53.26115,21.481823,5.448144,53.386658,38.483849,90.750343,0.282577842473984,280.752747,525.917427088862,2.21144579519943,0.0551485457818554,1.09950263045034,-4.16181561012434,594.922265333087,2.274044140316,0.0242742018381797,1.15792658673586,33.4228540078151,572.561512665849,74.7464118970247,0.0221945282560617,1.21102326903513
7,7.100625,21,21.045113,5.4075,5.825701,93.678375,NaN,1.002181,NaN,27.609303,400,400.020386,25,28.128727,8.904209,29.930973,50.03801,401.675079,399.247864,398.966156,4264.915039,9.74634,9.212269,9.166156,1.820506,1.820609,1.723421,38.747849,53.258472,21.494944,5.452552,53.400402,38.471687,90.76889,0.282208859920502,281.724182,525.915621266559,2.2114397570724,0.0551481980891802,1.09951415536682,-4.16190923352423,594.916335019557,2.27401696333532,0.0242716575056463,1.15795558595821,33.425970609732,572.563105040592,74.7501650565385,0.0221928334510121,1.21104361451532
7,7.10226,21,21.044115,5.4075,5.827602,93.677696,NaN,1.003346,NaN,27.629713,400,399.896088,25,28.130899,8.901845,29.946339,50.03801,401.561188,399.183167,398.89505,4268.72168,9.746621,9.221749,9.167838,1.803971,1.800686,1.715946,38.761066,53.129341,21.48226,5.469868,53.270672,38.45179,90.7939,0.272339403629303,282.393494,525.912186716797,2.211395129215,0.0551341327340122,1.09960398472051,-4.15495191347753,594.916991549473,2.27402535665313,0.0242729190072231,1.15794270804063,33.4241014201173,572.545364543586,74.7340539380977,0.0221922586687855,1.21108800494978
7,7.101998,21,21.044701,5.4075,5.839405,93.690689,NaN,1.001009,NaN,27.643019,400,399.854187,25,28.143482,8.90296,29.912117,50.03801,401.561188,399.183167,398.89505,4268.72168,9.746621,9.221749,9.167838,1.803971,1.800686,1.715946,38.761066,53.129341,21.48226,5.469868,53.270672,38.45179,90.7939,0.272339403629303,282.393494,525.926049955469,2.21144999924438,0.0551402455014097,1.09949805534374,-4.15606670483942,594.931189491594,2.27406018310082,0.0242735079189564,1.15792756924564,33.4251989684309,572.565753942855,74.751748667769,0.0221935415260895,1.21102832011918
7,7.102006,21,21.044138,5.4075,5.839405,93.690689,NaN,1.001275,NaN,27.643019,400,399.854187,25,28.143482,8.891568,29.864929,50.03801,402.035248,399.541931,399.335693,4269.960938,9.765292,9.231531,9.181125,1.811757,1.816677,1.734747,38.785751,53.152523,21.448927,5.497556,53.283417,38.436077,90.795685,0.291548728942871,287.218323,525.926022928482,2.21144974425565,0.0551401737233989,1.09949856497204,-4.15603266494571,594.93200330083,2.27406612690413,0.0242742600454174,1.15791961585163,33.4241444983874,572.564415721513,74.7498186874233,0.0221940391635789,1.21102413102277
7,7.100814,21,21.04427,5.4075,5.834538,93.691887,NaN,1.00158,NaN,27.638645,400,399.953857,25,28.155632,8.893123,29.842922,50.03801,401.431885,399.042816,398.753906,4264.77832,9.723826,9.214432,9.165229,1.815194,1.811442,1.729961,38.81078,53.197182,21.438503,5.496694,53.374371,38.508434,90.757362,0.296820282936096,290.261505,525.92469884859,2.21146855937742,0.0551493189300434,1.09945940728569,-4.16110493059836,594.933199685591,2.274068514762,0.0242742101772661,1.15791932209414,33.4243917295114,572.571254519072,74.7556592685764,0.0221945410269588,1.21100312367161
7,7.100363,21,21.042517,5.4075,5.842774,93.70401,NaN,1.00256,NaN,27.657633,400,400.101074,25,28.16238,8.895206,29.809212,50.03801,401.431885,399.042816,398.753906,4264.77832,9.723826,9.214432,9.165229,1.815194,1.811442,1.729961,38.81078,53.197182,21.438503,5.496694,53.374371,38.508434,90.757362,0.296820282936096,290.261505,525.935277179916,2.21151539180525,0.055155992411732,1.09936847201034,-4.16302422005907,594.949770591846,2.27412528621963,0.024277832200369,1.15787272922624,33.4211083297002,572.583656989623,74.7633326078892,0.0221976615050581,1.21093425874287
7,7.100183,21,21.042,5.4075,5.858983,93.711693,NaN,1.002326,NaN,27.677683,400,400.085938,25,28.172846,8.897748,29.810259,50.03801,402.129517,399.636322,399.427032,4268.876953,9.777952,9.247109,9.201807,1.822085,1.814705,1.729293,38.786121,53.197235,21.433504,5.504177,53.352592,38.488941,90.762604,0.29159939289093,286.536957,525.9537036812,2.21158499506353,0.0551627749364182,1.09923469190149,-4.16379025947134,594.959413621988,2.27415499318338,0.0242793341696898,1.15785160063973,33.4201399401425,572.606725839039,74.7816263299651,0.0222004220750035,1.21084860727699
7,7.100255,21,21.042055,5.4075,5.863751,93.707695,NaN,1.001883,NaN,27.707764,400,400.034424,25,28.173992,8.894512,29.858505,50.03801,402.129517,399.636322,399.427032,4268.876953,9.777952,9.247109,9.201807,1.822085,1.814705,1.729293,38.786121,53.197235,21.433504,5.504177,53.352592,38.488941,90.762604,0.29159939289093,286.536957,525.958701637281,2.21160148464604,0.0551636482900538,1.09920331617644,-4.16348384193458,594.954705030255,2.27414179433164,0.0242788385881382,1.15785957205458,33.4202429611628,572.612585230993,74.7865460137335,0.0222009165026861,1.21082973931634
7,7.099846,21,21.044882,5.4075,5.865949,93.693535,NaN,1.001502,NaN,27.728134,400,400.039307,25,28.158733,8.881955,29.927135,50.045025,401.532501,399.103851,398.906952,4267.051758,9.758924,9.218081,9.197341,1.814439,1.820493,1.742914,38.760986,53.226776,21.440374,5.502705,53.24889,38.503925,90.742882,0.26982718706131,285.106842,525.962498594274,2.21162317969067,0.0551680207547398,1.09916072752475,-4.16522449518482,594.934223319285,2.27406725556218,0.0242735665818928,1.1579249981949,33.425537967593,572.62640984097,74.8021042647852,0.0221990902097504,1.21082688213855
7,7.099477,21,21.045088,5.4075,5.867181,93.607285,NaN,1.001195,NaN,27.742081,400,400.070221,25,28.151867,8.885769,29.855282,50.045025,402.026672,399.544739,399.326874,4273.754883,9.79867,9.253384,9.224442,1.812351,1.809631,1.728907,38.769493,53.201134,21.427048,5.512341,53.235764,38.503948,90.739143,0.268726646900177,279.125214,525.965098573386,2.21163979428647,0.0551717265976487,1.09912797170566,-4.166794978822,594.834047562781,2.27379278559614,0.0242641845042908,1.15808362066413,33.425923787163,572.632648275339,74.8075582167933,0.0221994529570294,1.21080907959688
7,7.09848,21,21.044811,5.4075,5.865575,93.52475,NaN,1.001809,NaN,27.762985,400,400.035614,25,28.146519,8.900902,29.839388,50.045025,401.569855,399.106995,398.840027,4269.71875,9.775651,9.236227,9.200978,1.816709,1.809105,1.729287,38.802227,53.244709,21.419125,5.504363,53.368195,38.529758,90.737579,0.26485487818718,281.036804,525.966699423117,2.21166524760114,0.0551801681856709,1.09907666605032,-4.17103857429282,594.738860014511,2.273535050613,0.024255837067832,1.15822928042802,33.4254049902835,572.640890090696,74.813959504255,0.0222005414526963,1.21077708835412
7,7.09848,21,21.044811,5.4075,5.867444,93.494476,NaN,1.001809,NaN,27.771187,400,400.085754,25,28.138962,8.898582,29.853439,50.045025,401.569855,399.106995,398.840027,4269.71875,9.775651,9.236227,9.200978,1.816709,1.809105,1.729287,38.802227,53.244709,21.419125,5.504363,53.368195,38.529758,90.737579,0.26485487818718,281.036804,525.968753584247,2.21167260975019,0.0551807639587483,1.09906258521953,-4.17103857429282,594.703794948804,2.2734394167758,0.0242526388505862,1.15828428893598,33.4254049902835,572.643451861214,74.8160753186801,0.0222007842599489,1.21076847539319
