P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.101947,21,21.043591,5.4075,5.870076,93.490677,NaN,1.002681,NaN,27.77033,400,400.01532,25,28.130451,8.89667,29.853617,50.045025,401.779388,399.276245,399.025177,4271.481934,9.771087,9.248615,9.193845,1.812332,1.811473,1.728483,38.824432,53.309422,21.433903,5.507464,53.380531,38.509315,90.750008,0.281791567802429,284.043884,525.95994130541,2.21157247956972,0.055150478009578,1.09926326098578,-4.15628370984712,594.701161557856,2.27344030457744,0.0242538665628082,1.15827389543392,33.4231199751026,572.605903233225,74.783277591903,0.0221985787588212,1.21087594736417
7,7.107944,21,21.046938,5.4075,5.869593,93.493423,NaN,1.00109,NaN,27.771931,400,399.974091,25,28.130594,8.900913,29.796543,50.045025,401.779388,399.276245,399.025177,4271.481934,9.771087,9.248615,9.193845,1.812332,1.811473,1.728483,38.824432,53.309422,21.433903,5.507464,53.380531,38.509315,90.750008,0.281791567802429,284.043884,525.939158745382,2.21137951791536,0.0550965564850026,1.0996486058461,-4.13077459179635,594.699494738963,2.27341361945312,0.0242496878359605,1.15831636828082,33.429388543755,572.546198027954,74.7388791128632,0.0221892069027785,1.21112882461172
7,7.11179,21,21.048471,5.4075,5.871936,93.464874,NaN,1.001192,NaN,27.75716,400,400.154327,25,28.12904,8.907661,29.744419,50.045025,402.085693,399.577026,399.319275,4267.307129,9.772705,9.242875,9.198299,1.814052,1.815065,1.729759,38.813309,53.38913,21.433472,5.52287,53.392204,38.543926,90.719635,0.281685411930084,284.707214,525.928744740008,2.21126627307703,0.0550628670251198,1.09987585473464,-4.11442367857751,594.66420431622,2.27330722444321,0.0242446254909714,1.15839008594117,33.4322594352554,572.510204174665,74.7114083836206,0.0221840955170837,1.21127400162335
7,7.114813,21,21.04804,5.4075,5.869927,93.455589,NaN,1.001619,NaN,27.755976,400,399.972626,25,28.129709,8.901489,29.766949,50.045025,401.271301,398.754517,398.480988,4273.344727,9.76094,9.238425,9.189602,1.814679,1.814017,1.7236,38.847687,53.45768,21.412838,5.553821,53.42197,38.552158,90.718971,0.269993484020233,284.252167,525.91632224877,2.21116210952466,0.0550351862345917,1.10008372076075,-4.10157639210593,594.654073049804,2.27328243972358,0.0242442197825852,1.15840088740954,33.4314523056024,572.473015254832,74.6800757425173,0.0221810481564827,1.21139299970326
7,7.114324,21,21.049881,5.4075,5.869927,93.455589,NaN,1.000982,NaN,27.755976,400,399.972626,25,28.129709,8.907389,29.809441,50.045025,401.271301,398.754517,398.480988,4273.344727,9.76094,9.238425,9.189602,1.814679,1.814017,1.7236,38.847687,53.45768,21.412838,5.553821,53.42197,38.552158,90.718971,0.269993484020233,284.252167,525.917974380475,2.21117767636703,0.055039558872287,1.10005254984722,-4.10365428571197,594.651405656259,2.27326298958848,0.024241762793935,1.1584270178748,33.434899841754,572.482513379768,74.6906154982464,0.0221799079737424,1.21138936631397
7,7.115876,21,21.051016,5.4075,5.864451,93.515808,NaN,1.00103,NaN,27.772348,400,399.897766,25,28.13438,8.898729,29.828196,50.045025,402.074585,399.591827,399.334839,4276.835938,9.804408,9.254729,9.227579,1.818235,1.818896,1.731943,38.835293,53.267349,21.434326,5.531725,53.317028,38.548203,90.725021,0.277142107486725,283.289124,525.906706119686,2.21110668006649,0.0550239398405944,1.10019300837504,-4.09705979139176,594.719518133083,2.27344126126846,0.0242466092660185,1.15833348554167,33.4370251782588,572.460335801023,74.6739726976532,0.0221765481280705,1.21148192132281
7,7.117445,21,21.051405,5.4075,5.871381,93.539467,NaN,1.001369,NaN,27.800831,400,399.969879,25,28.139885,8.901451,29.818996,50.043736,401.442169,398.987732,398.675842,4264.265625,9.774483,9.235,9.197296,1.824653,1.823382,1.736799,38.819794,53.284466,21.456194,5.50751,53.337883,38.557049,90.725807,0.263134747743607,283.923523,525.909028843638,2.21108406644632,0.0550121237641779,1.10024050848566,-4.09039417504908,594.746359470702,2.27351189035346,0.0242485888654646,1.15829600444543,33.4377535776287,572.45333294667,74.6687627424317,0.0221754533565952,1.21151163343481
7,7.119169,21,21.053967,5.4075,5.882433,93.505768,NaN,1.000723,NaN,27.814249,400,400.082977,25,28.141478,8.919513,29.773252,50.043736,401.442169,398.987732,398.675842,4264.265625,9.774483,9.235,9.197296,1.824653,1.823382,1.736799,38.819794,53.284466,21.456194,5.50751,53.337883,38.557049,90.725807,0.263134747743607,283.923523,525.915363809599,2.21107278402275,0.0550002403665023,1.1002666158501,-4.08307135695537,594.703614666684,2.27337837506938,0.0242416112615831,1.1583935938071,33.4425506479271,572.455089687994,74.6739693237817,0.0221727815014519,1.21154532867118
7,7.118444,21,21.056576,5.4075,5.894725,93.487907,NaN,1.001761,NaN,27.822433,400,400.030457,25,28.143358,8.92663,29.760056,50.043736,402.173187,399.723755,399.458588,4273.003906,9.796212,9.244158,9.211149,1.8356,1.836536,1.746222,38.809113,53.349949,21.425978,5.507064,53.32143,38.528069,90.735962,0.285833835601807,284.102875,525.931336576821,2.2111443177198,0.0550106272704919,1.10012723942657,-4.08615068402884,594.679145126137,2.27329438831786,0.0242362446585728,1.1584631271488,33.4474352673573,572.485756748029,74.7031072172168,0.0221727977004175,1.2114819487355
7,7.120079,21,21.057331,5.4075,5.901258,93.49926,NaN,1.001507,NaN,27.815285,400,399.970886,25,28.146997,8.922767,29.793247,50.043736,402.173187,399.723755,399.458588,4273.003906,9.796212,9.244158,9.211149,1.8356,1.836536,1.746222,38.809113,53.349949,21.425978,5.507064,53.32143,38.528069,90.735962,0.285833835601807,284.102875,525.933001491218,2.21111805593159,0.0549981033086444,1.10018191429938,-4.079206607988,594.691203512752,2.27332228610021,0.024236436685307,1.15845315618418,33.4488487073902,572.478295557229,74.6980553153688,0.0221712545394458,1.21151885801325
7,7.119438,21,21.058538,5.4075,5.904951,93.532669,NaN,1.00204,NaN,27.807653,400,400.020355,25,28.149542,8.91232,29.790106,50.043736,401.545166,399.086639,398.763184,4270.520508,9.754549,9.225791,9.167598,1.82075,1.81506,1.728715,38.806026,53.454639,21.448044,5.474813,53.438316,38.526974,90.749138,0.284031420946121,284.772217,525.939229231216,2.21115300748515,0.0550050023472196,1.10011310548283,-4.08192888107072,594.728157616486,2.27341509168728,0.0242383548562134,1.15840946443336,33.4511082597858,572.493129707904,74.7120689704358,0.022171323368308,1.21148736207114
7,7.120273,21,21.061049,5.4075,5.90145,93.578712,NaN,1.002234,NaN,27.800234,400,400.041229,25,28.139658,8.9084,29.806992,50.043736,402.250488,399.847168,399.547516,4279.244141,9.78242,9.246541,9.201618,1.81561,1.820313,1.731938,38.820938,53.43116,21.424715,5.488977,53.441204,38.532589,90.748787,0.299696564674377,288.992676,525.932557481514,2.21111264131282,0.0549964321602143,1.10019281973392,-4.07838274303742,594.777858174313,2.27353402662124,0.0242398673239448,1.15836137321173,33.4558086388912,572.484654683637,74.7087540829885,0.0221677401104524,1.21155485299316
7,7.120273,21,21.061049,5.4075,5.907083,93.610741,NaN,1.002234,NaN,27.787537,400,400.212646,25,28.138897,8.909598,29.786762,50.043736,402.250488,399.847168,399.547516,4279.244141,9.78242,9.246541,9.201618,1.81561,1.820313,1.731938,38.820938,53.43116,21.424715,5.488977,53.441204,38.532589,90.748787,0.299696564674377,288.992676,525.938754747465,2.21113484941603,0.05499822409882,1.10015014433834,-4.07838274303742,594.814958399854,2.27363518751845,0.024243248206526,1.15830326003001,33.4558086388912,572.49238003814,74.7151305485554,0.0221684719694092,1.21152872679082
8,8.122786,24,24.097355,9.4939,10.475965,97.327644,NaN,1.002693,NaN,27.880123,400,399.934784,25,28.503891,9.007623,36.995159,49.999302,401.461761,398.967957,398.629456,4794.532227,10.306824,9.774951,9.758399,1.692754,1.69136,1.608843,43.369293,61.01395,23.525311,10.439072,61.162861,44.506992,94.053833,0.322394609451294,347.505554,527.702572346182,2.1990203159692,0.0484578859121081,1.12691231708312,-0.0315562011684278,594.807077460833,2.25501459218537,0.021056876169589,1.19405699016741,38.8531319295537,574.53518823626,80.6962662836897,0.0194040405477702,1.25008183336076
8,8.122513,24,24.096355,9.4939,10.483743,97.345192,NaN,1.002835,NaN,27.894541,400,399.917755,25,28.517815,9.000995,36.807468,49.999302,401.461761,398.967957,398.629456,4794.532227,10.306824,9.774951,9.758399,1.692754,1.69136,1.608843,43.369293,61.01395,23.525311,10.439072,61.162861,44.506992,94.053833,0.322394609451294,347.505554,527.712226216203,2.19905901720791,0.0484620160368935,1.1268335798844,-0.0326052048229144,594.829467979331,2.25508071159059,0.0210595856846494,1.19400149030661,38.8514415056468,574.54694218571,80.7042864635052,0.0194058655961282,1.25002335987032
8,8.122313,24,24.092655,9.4939,10.480006,97.363739,NaN,1.00248,NaN,27.899414,400,399.990875,25,28.523642,8.999987,36.760269,49.999302,402.338684,399.789703,399.587402,4789.875,10.307542,9.768076,9.746127,1.694558,1.697223,1.608292,43.376675,61.076923,23.552172,10.401923,61.225033,44.569324,94.008736,0.305957645177841,339.981842,527.708666494461,2.19904988396743,0.0484623464637681,1.12685129173123,-0.0333737226395669,594.856930601914,2.25517586753792,0.0210651756869003,1.19390466434297,38.8451864744335,574.53652981711,80.6908409653349,0.0194081480704413,1.25000761943743
8,8.122313,24,24.092655,9.4939,10.466524,97.388481,NaN,1.00248,NaN,27.886786,400,400.180389,25,28.519281,8.996408,36.649166,49.999302,402.196198,399.621155,399.441437,4793.151855,10.324159,9.77744,9.763535,1.69342,1.692837,1.618794,43.393955,61.060127,23.561966,10.3999,61.256859,44.557419,94.011009,0.264551192522049,329.786896,527.693473558957,2.19899631665689,0.0484584947157907,1.12695906400146,-0.0333737226395669,594.886469476848,2.25525558897767,0.0210675420006527,1.19384693689242,38.8451864744335,574.517575919624,80.6756783676735,0.019406575691197,1.25007817928483
8,8.120897,24,24.090235,9.4939,10.454508,97.420792,NaN,1.00306,NaN,27.86986,400,400.092987,25,28.512669,9.006862,36.472202,49.999302,402.196198,399.621155,399.441437,4793.151855,10.324159,9.77744,9.763535,1.69342,1.692837,1.618794,43.393955,61.060127,23.561966,10.3999,61.256859,44.557419,94.011009,0.264551192522049,329.786896,527.684544740132,2.19898902976834,0.0484649604568013,1.12696911311295,-0.0388152393376799,594.928518727575,2.25538282600912,0.0210731287974669,1.19373669774045,38.8410949517306,574.510301096607,80.6665121269343,0.0194080302214352,1.25006961885107
8,8.11966,24,24.087631,9.4939,10.454508,97.420792,NaN,1.002946,NaN,27.86986,400,400.092987,25,28.512669,9.006655,36.55291,49.999302,401.733215,399.181885,398.941071,4786.559082,10.296779,9.747753,9.718792,1.690847,1.700482,1.615554,43.404346,61.106262,23.601118,10.360754,61.177212,44.563797,94.010284,0.323083788156509,350.100952,527.688574605301,2.19902438010832,0.0484736108491546,1.12689392723685,-0.0435694696232645,594.932259009776,2.25540772833553,0.0210758161475786,1.19369910075391,38.8366919897809,574.517754452606,80.6688733243618,0.0194108636705345,1.25000350322626
8,8.119566,24,24.088028,9.4939,10.440099,97.437759,NaN,1.002282,NaN,27.86075,400,400.15387,25,28.5109,9.002192,36.794243,49.999302,401.406525,398.825836,398.616577,4787.479492,10.277752,9.755039,9.721188,1.687498,1.689183,1.610654,43.388348,61.010429,23.597178,10.355519,60.981339,44.518017,94.027321,0.356912106275559,335.990051,527.67264266362,2.19896980869377,0.0484701501521871,1.1270034833359,-0.0439307674616316,594.95194203599,2.2554585846394,0.0210770289560098,1.19366535778333,38.8373632788122,574.499217018586,80.6545929401905,0.0194089877750499,1.25007838450992
8,8.118051,24,24.087488,9.4939,10.429039,97.450058,NaN,1.002227,NaN,27.869778,400,400.09494,25,28.502361,9.016487,37.120876,49.999302,401.406525,398.825836,398.616577,4787.479492,10.277752,9.755039,9.721188,1.687498,1.689183,1.610654,43.388348,61.010429,23.597178,10.355519,60.981339,44.518017,94.027321,0.356912106275559,335.990051,527.665115041161,2.19896916045169,0.0484775863250161,1.12699986802679,-0.0497542500386317,594.967398147716,2.25550336227259,0.0210787624144246,1.19362896952443,38.836450188401,574.497939573095,80.6528241395348,0.0194093411301908,1.2500751859966
8,8.116963,24,24.086775,9.4939,10.403492,97.44149,NaN,1.002431,NaN,27.868168,400,400.046234,25,28.484343,9.008826,37.326408,50.004349,402.136444,399.539948,399.383789,4790.505371,10.334107,9.763864,9.748639,1.703211,1.71148,1.629921,43.380333,61.108295,23.601326,10.330709,61.160862,44.525055,94.03463,0.329020231962204,349.715729,527.639868325873,2.19889872775371,0.0484778948903954,1.12713829212401,-0.0539369031610022,594.958194942834,2.2554825841293,0.0210786790672826,1.19363859865984,38.83524454709,574.471637229482,80.6307979712019,0.0194077650240079,1.2501626929007
8,8.11686,24,24.085007,9.4939,10.393721,97.405441,NaN,1.002514,NaN,27.868933,400,400.121948,25,28.471058,9.00246,37.392792,50.004349,402.136444,399.539948,399.383789,4790.505371,10.334107,9.763864,9.748639,1.703211,1.71148,1.629921,43.380333,61.108295,23.601326,10.330709,61.160862,44.525055,94.03463,0.329020231962204,349.715729,527.629190552467,2.19886283104487,0.0484758215389703,1.12721035999105,-0.0543328932735676,594.917703753296,2.25538337405095,0.0210770564950534,1.19369694402065,38.8322548456637,574.455506629804,80.6154492699231,0.0194079303535213,1.25019677463495
8,8.117639,24,24.081186,9.4939,10.395374,97.377243,NaN,1.001784,NaN,27.892595,400,400.079315,25,28.462288,9.004663,37.509525,50.004349,401.635925,399.06842,398.841766,4791.207031,10.286095,9.758483,9.741278,1.69199,1.694072,1.609837,43.382103,61.071285,23.6105,10.322192,61.19833,44.493309,94.053917,0.299742728471756,335.949127,527.628513579842,2.19884712612208,0.0484708435780244,1.12724455230202,-0.0513380723425598,594.889533377054,2.25532908430691,0.0210783040926959,1.1937074220803,38.8257929369109,574.442534706752,80.5997861410343,0.0194101046881835,1.25018881746044
8,8.117049,24,24.081072,9.4939,10.389397,97.409142,NaN,1.002211,NaN,27.893465,400,400.10791,25,28.449394,9.012309,37.570129,50.004349,402.002686,399.358978,399.179352,4787.589844,10.327057,9.767203,9.758293,1.702769,1.71467,1.623211,43.394558,60.831127,23.616795,10.304133,61.091846,44.575214,94.010208,0.281108796596527,341.844116,527.623700049846,2.19884023586875,0.0484732624749879,1.12725655768896,-0.0536062735591258,594.927774016852,2.25543293441494,0.0210814732845908,1.19363151153479,38.8256001331285,574.439876014279,80.5975017585526,0.0194099810029064,1.25019705410447
8,8.117211,24,24.081968,9.4939,10.383391,97.420403,NaN,1.001887,NaN,27.902143,400,400.086914,25,28.444149,9.017459,37.60664,50.004349,402.002686,399.358978,399.179352,4787.589844,10.327057,9.767203,9.758293,1.702769,1.71467,1.623211,43.394558,60.831127,23.616795,10.304133,61.091846,44.575214,94.010208,0.281108796596527,341.844116,527.616401221342,2.19881172428281,0.0484704113515077,1.12731462365743,-0.0529834668741387,594.939928465185,2.25546063683644,0.0210816251841143,1.19361825269186,38.8271154845435,574.431529258076,80.5920654768707,0.0194085257582232,1.25024140936972
8,8.115923,24,24.080717,9.4939,10.374541,97.38221,NaN,1.002157,NaN,27.904697,400,399.889404,25,28.447653,9.00585,37.640762,50.004349,401.808838,399.213074,399.037537,4789.524414,10.300632,9.75606,9.74702,1.683725,1.688894,1.606552,43.404388,60.930607,23.628649,10.283557,61.008945,44.620083,93.996696,0.264376014471054,331.321747,527.610625708398,2.19881337453205,0.0484768933989324,1.12730716091832,-0.0579354249734934,594.89613635369,2.25534957273484,0.0210792635491116,1.19368907659407,38.8249997309499,574.429684954144,80.5888590191893,0.0194094371297206,1.25022984142214
8,8.115534,24,24.079247,9.4939,10.368524,97.332695,NaN,1.002917,NaN,27.913641,400,399.949036,25,28.465067,9.011679,37.554935,50.004349,401.34201,398.780792,398.534241,4788.947754,10.27929,9.738957,9.709816,1.673097,1.677179,1.593036,43.392731,60.84922,23.658661,10.261621,61.176353,44.597248,94.003555,0.352148026227951,347.741486,527.605111589735,2.1988005770983,0.0484778949494549,1.12733175448405,-0.0594311257821118,594.83914111386,2.2552041051485,0.0210760440336784,1.19378326537412,38.8225134870819,574.422304820434,80.5809215360017,0.0194100754070338,1.25023570134439
8,8.115534,24,24.079247,9.4939,10.35848,97.280037,NaN,1.002917,NaN,27.929558,400,399.957764,25,28.468954,9.007022,37.319111,50.004349,401.34201,398.780792,398.534241,4788.947754,10.27929,9.738957,9.709816,1.673097,1.677179,1.593036,43.392731,60.84922,23.658661,10.261621,61.176353,44.597248,94.003555,0.352148026227951,347.741486,527.593788264496,2.19876063781794,0.048475021751387,1.12741242753927,-0.0594311257821118,594.776275636974,2.25503440776215,0.0210710047199024,1.19390628201231,38.8225134870819,574.408177286597,80.5696218779516,0.0194089025714776,1.25028843789936
8,8.113259,24,24.077251,9.4939,10.35848,97.280037,NaN,1.001603,NaN,27.929558,400,399.957764,25,28.468954,9.01184,37.044388,50.004349,402.009949,399.421692,399.211395,4792.214844,10.322182,9.775892,9.768237,1.675357,1.679076,1.583963,43.402889,61.030277,23.674248,10.240757,61.086994,44.595062,94.001839,0.312466025352478,338.025665,527.601210911856,2.19882572414763,0.048490949265142,1.12727369391534,-0.0681795653241011,594.779146367212,2.25505351179734,0.0210730657386744,1.19387739050957,38.819137423342,574.427325663077,80.5821749829442,0.0194121910177451,1.25018752517532
8,8.113954,24,24.075933,9.4939,10.354812,97.27951,NaN,1.001984,NaN,27.945959,400,399.992493,25,28.465414,9.023564,36.979301,50.007713,402.083435,399.511017,399.224274,4795.787598,10.343983,9.782347,9.769635,1.684621,1.68013,1.592497,43.397034,61.097355,23.66007,10.237576,60.987072,44.554707,94.031616,0.25382262468338,326.065979,527.5948083703,2.19879125420811,0.0484850331342528,1.12734553019177,-0.0655067677618035,594.780412774545,2.25506442864059,0.0210743764137333,1.19385954587123,38.8169080223877,574.412574249962,80.5685515206314,0.0194120881442548,1.25022313429868
8,8.113521,24,24.077034,9.4939,10.346435,97.274925,NaN,1.002277,NaN,27.964514,400,400.080322,25,28.467514,9.029746,37.030811,50.007713,402.083435,399.511017,399.224274,4795.787598,10.343983,9.782347,9.769635,1.684621,1.68013,1.592497,43.397034,61.097355,23.66007,10.237576,60.987072,44.554707,94.031616,0.25382262468338,326.065979,527.586777338449,2.19877033144577,0.0484856681734963,1.12738641785406,-0.0671719579379442,594.773355346465,2.25503911292477,0.0210728005299664,1.19388620328603,38.8187703735571,574.407310703871,80.5658655180028,0.0194107139864973,1.25025902556772
8,8.115262,24,24.075314,9.4939,10.338372,97.237579,NaN,1.002257,NaN,27.99445,400,400.119324,25,28.469051,9.020509,37.073761,50.007713,401.817749,399.292786,399.027222,4794.047363,10.297745,9.761127,9.730707,1.683447,1.685442,1.602139,43.389931,60.990135,23.660509,10.228518,61.064575,44.468414,94.095955,0.371059745550156,352.923828,527.572004461681,2.19868844928807,0.0484711727183586,1.12755748573359,-0.0604769951542039,594.731241622215,2.25493520172704,0.0210710017835728,1.1939486938575,38.8158609500803,574.37501030013,80.5376503650505,0.0194094959892819,1.25035428916673
8,8.11419,24,24.075706,9.4939,10.336291,97.216248,NaN,1.00172,NaN,28.010117,400,400.187317,25,28.467808,9.025019,37.131844,50.007713,401.817749,399.292786,399.027222,4794.047363,10.297745,9.761127,9.730707,1.683447,1.685442,1.602139,43.389931,60.990135,23.660509,10.228518,61.064575,44.468414,94.095955,0.371059745550156,352.923828,527.573157120342,2.19871084583974,0.0484780814300155,1.12750878807797,-0.064599209807227,594.705208832291,2.25486268445,0.0210685547661239,1.19400435060514,38.8165240418612,574.383692628223,80.5451370668769,0.0194098832800896,1.25032763484336
8,8.115178,24,24.073898,9.4939,10.344606,97.198921,NaN,1.001565,NaN,28.042269,400,400.126709,25,28.471844,9.025811,36.992271,50.007713,401.419128,398.867432,398.513763,4787.132324,10.298257,9.759539,9.744502,1.701842,1.700274,1.604025,43.399864,61.033527,23.66675,10.19976,61.074436,44.452709,94.095459,0.259990006685257,338.563782,527.579307647649,2.19871564711968,0.0484735443051894,1.12750222242155,-0.0607999895980811,594.687122342396,2.25482413447294,0.0210687628449834,1.19401877015602,38.8134656319521,574.381881375335,80.5411852468621,0.0194112718492517,1.2503077195137
8,8.115157,24,24.072678,9.4939,10.353024,97.18689,NaN,1.002084,NaN,28.058174,400,400.073303,25,28.480736,9.022141,36.964096,50.007713,401.773071,399.235626,398.94928,4788.829102,10.297461,9.754672,9.721135,1.664155,1.665004,1.581286,43.373947,60.961212,23.684471,10.187027,61.012981,44.423531,94.108681,0.341677665710449,343.897766,527.588867202779,2.19874972610607,0.0484760996850302,1.12743327283603,-0.0608807386053059,594.674513146635,2.25479702770254,0.0210688707837199,1.19402930299312,38.8114017834483,574.391566628628,80.5472426231398,0.019413114738098,1.25025354116078
8,8.113466,24,24.069496,9.4939,10.355123,97.173431,NaN,1.001744,NaN,28.054886,400,399.990784,25,28.487055,9.021966,37.046169,50.007713,401.773071,399.235626,398.94928,4788.829102,10.297461,9.754672,9.721135,1.664155,1.665004,1.581286,43.373947,60.961212,23.684471,10.187027,61.012981,44.423531,94.108681,0.341677665710449,343.897766,527.596751220557,2.19880645325545,0.0484885391868399,1.1273132717169,-0.0673834765257766,594.66302356476,2.2547841063965,0.0210708686629548,1.19401473960765,38.806018487185,574.405453188037,80.5539448026313,0.0194169775068538,1.25015474745865
8,8.112606,24,24.06876,9.4939,10.360362,97.160149,NaN,1.000653,NaN,28.048962,400,399.79068,25,28.483089,9.018611,37.128647,50.007713,401.65744,399.110535,398.711945,4783.662109,10.300726,9.761414,9.741378,1.665979,1.669345,1.587712,43.391556,60.923538,23.682188,10.186016,61.093384,44.493515,94.084564,0.281435668468475,340.721008,527.605462746914,2.19885189068881,0.0484960610876108,1.12721877577729,-0.0706909995380443,594.648224181566,2.25474833003838,0.021070356885561,1.19403523787316,38.8047732481335,574.420095674039,80.564638779371,0.0194188204445167,1.25008925326361
8,8.112461,24,24.067902,9.4939,10.35718,97.142181,NaN,1.00186,NaN,28.036873,400,399.840271,25,28.467445,9.014368,37.118099,50.007713,402.115723,399.577484,399.252716,4787.544434,10.32025,9.754774,9.751448,1.653717,1.661653,1.56855,43.413391,60.935249,23.637604,10.21206,61.098915,44.424534,94.115761,0.260786920785904,330.622345,527.602348957226,2.19884338796761,0.0484961662419875,1.12723547611283,-0.0712486894994413,594.6280049801,2.25469860996619,0.0210695222100058,1.19406498488199,38.8033215607103,574.415422008082,80.5597123902659,0.0194191631064649,1.25009403180529
8,8.113729,24,24.065767,9.4939,10.349328,97.11644,NaN,1.001754,NaN,28.020504,400,399.779388,25,28.464787,9.007883,37.10928,50.007713,402.115723,399.577484,399.252716,4787.544434,10.32025,9.754774,9.751448,1.653717,1.661653,1.56855,43.413391,60.935249,23.637604,10.21206,61.098915,44.424534,94.115761,0.260786920785904,330.622345,527.58936010067,2.1987758844568,0.0484850394934978,1.12737586145029,-0.0663720429288901,594.60034313213,2.25463605304741,0.0210692621120383,1.19409449089784,38.7997090912029,574.387400277691,80.534341472536,0.0194186542615307,1.25016711265368
8,8.112291,24,24.064669,9.4939,10.337015,97.086487,NaN,1.002196,NaN,28.02574,400,399.719818,25,28.465908,8.994358,37.155933,50.007713,401.560822,398.897797,398.612549,4783.977051,10.284849,9.749444,9.718498,1.637251,1.646435,1.553992,43.386425,61.087444,23.650282,10.192003,61.028641,44.414909,94.124031,0.256223440170288,324.65152,527.580171449391,2.19876806757756,0.04849158661568,1.12738707278713,-0.0719025425304949,594.566157429002,2.25454996994826,0.0210675267398513,1.19414900704376,38.7978511550805,574.382503393409,80.5289041227051,0.0194191828641899,1.25016919195517
8,8.112291,24,24.064669,9.4939,10.321993,97.077896,NaN,1.002196,NaN,28.011578,400,399.879761,25,28.462515,8.998864,37.049496,49.998947,401.422028,398.876801,398.569275,4785.600098,10.261654,9.743879,9.719279,1.640089,1.649341,1.571411,43.402512,60.951546,23.680305,10.142226,61.127365,44.458221,94.115273,0.231438398361206,316.389862,527.563234933681,2.19870832246201,0.0484872873717188,1.12750786187868,-0.0719025425304949,594.555898408014,2.25452226025358,0.021066703536056,1.19416923143415,38.7978511550805,574.361373309749,80.5120028769239,0.0194174275464425,1.25024811592045
8,8.112052,24,24.063999,9.4939,10.321993,97.077896,NaN,1.001912,NaN,28.011578,400,399.879761,25,28.462515,9.011635,36.935699,49.998947,401.422028,398.876801,398.569275,4785.600098,10.261654,9.743879,9.719279,1.640089,1.649341,1.571411,43.402512,60.951546,23.680305,10.142226,61.127365,44.458221,94.115273,0.231438398361206,316.389862,527.564015168433,2.19871516299996,0.0484889613650655,1.12749326888231,-0.0728218005434087,594.556863859243,2.25452868047092,0.0210673958254063,1.19415949762826,38.7967174101906,574.362491558111,80.5119694160173,0.0194180912040645,1.25023404701475
8,8.11038,24,24.062954,9.4939,10.306437,97.110825,NaN,1.002479,NaN,28.010506,400,399.891571,25,28.458092,9.01336,36.900944,49.998947,402.131348,399.501648,399.26712,4790.430664,10.335946,9.772034,9.767304,1.637843,1.648126,1.572828,43.372845,61.055145,23.657789,10.15696,61.022888,44.440971,94.114105,0.378527849912643,341.552765,527.551934626562,2.19870114860103,0.04849622185381,1.12751631941091,-0.079253334942166,594.597690364495,2.25464489633818,0.0210716309555123,1.19406685353528,38.7949490587951,574.355506040115,80.5049347983511,0.0194184011322104,1.25024472016835
8,8.110683,24,24.062502,9.4939,10.307341,97.147232,NaN,1.001602,NaN,28.02594,400,399.989288,25,28.461481,9.005773,36.996811,49.998947,402.131348,399.501648,399.26712,4790.430664,10.335946,9.772034,9.767304,1.637843,1.648126,1.572828,43.372845,61.055145,23.657789,10.15696,61.022888,44.440971,94.114105,0.378527849912643,341.552765,527.551964536808,2.19869607023783,0.0484943576401469,1.12752755267523,-0.0780877370612529,594.641812053154,2.25476662674245,0.0210755861892371,1.19397477789414,38.7941841653115,574.352832343265,80.5021702375466,0.0194185640894591,1.25024803787378
8,8.112263,24,24.061615,9.4939,10.301509,97.145355,NaN,1.002138,NaN,28.036013,400,400.09726,25,28.468712,9.011097,36.904308,49.998947,402.244202,399.632446,399.40564,4787.123535,10.31346,9.756038,9.74253,1.639776,1.65008,1.574622,43.355595,61.047596,23.653208,10.151896,61.065037,44.431114,94.129227,0.428678333759308,368.203552,527.540228817909,2.1986276401151,0.0484816202394444,1.12767104543353,-0.0720102369676283,594.640848202635,2.25476907231557,0.0210763231925084,1.19396631565014,38.7926831147817,574.326910266628,80.4802087493266,0.0194171660511113,1.25033184420528
8,8.109617,24,24.060925,9.4939,10.292947,97.154564,NaN,1.001498,NaN,28.038469,400,400.057373,25,28.481207,9.016489,36.81115,49.998947,401.848206,399.164154,398.984528,4786.549805,10.322385,9.768249,9.76072,1.635427,1.634278,1.562198,43.356575,60.898575,23.665737,10.102167,60.998745,44.413197,94.14325,0.308376312255859,344.845154,527.539215668006,2.1986693311729,0.0484977062451182,1.12757829651524,-0.0821886336667035,594.652836811108,2.25480537512759,0.021077918697779,1.1939346991801,38.7915154139799,574.340313845392,80.4899732140137,0.0194188676178391,1.25027154015549
8,8.109367,24,24.059521,9.4939,10.287554,97.178795,NaN,1.002008,NaN,28.027958,400,400.086304,25,28.489046,9.027692,36.755611,49.998947,401.848206,399.164154,398.984528,4786.549805,10.322385,9.768249,9.76072,1.635427,1.634278,1.562198,43.356575,60.898575,23.665737,10.102167,60.998745,44.413197,94.14325,0.308376312255859,344.845154,527.533951087314,2.19865503491318,0.0484979140585996,1.12760644962653,-0.0831504415858717,594.683787339755,2.25489694576208,0.0210816915046274,1.193857534032,38.7891393182663,574.332531726538,80.481804032981,0.0194194173237808,1.2502798987913
8,8.10878,24,24.060028,9.4939,10.275725,97.189743,NaN,1.002901,NaN,28.018038,400,400.058716,25,28.496716,9.036031,36.669357,49.998947,402.31842,399.661896,399.511261,4781.821289,10.316688,9.757423,9.736216,1.646702,1.649119,1.572262,43.36348,60.862549,23.664701,10.08364,61.030266,44.454273,94.110527,0.276843339204788,332.365448,527.522529750343,2.1986247825105,0.048498640743304,1.12766586639518,-0.085408854976663,594.696127835106,2.25492738215762,0.0210822160586358,1.19383923681249,38.7899973649621,574.322818154082,80.4747374072565,0.0194181781706414,1.25032370839375
8,8.107486,24,24.058111,9.4939,10.265848,97.202095,NaN,1.001575,NaN,28.010506,400,400.136505,25,28.504471,9.023525,36.645191,49.998947,401.536987,398.898651,398.689209,4789.068359,10.293315,9.759978,9.738445,1.656518,1.65695,1.571891,43.375465,60.874203,23.634495,10.106828,61.04184,44.42939,94.128647,0.264366269111633,334.009827,527.515619389574,2.19862254473246,0.0485048828682989,1.12766633570539,-0.0903878056174108,594.713632701829,2.25498556190211,0.0210853814360913,1.19378254005031,38.7867529624424,574.318304241491,80.468471384849,0.0194194365895316,1.25031227494635
8,8.106966,24,24.05938,9.4939,10.27002,97.186378,NaN,1.002032,NaN,27.99859,400,400.039124,25,28.509047,9.015572,36.61763,49.998947,401.536987,398.898651,398.689209,4789.068359,10.293315,9.759978,9.738445,1.656518,1.65695,1.571891,43.375465,60.874203,23.634495,10.106828,61.04184,44.42939,94.128647,0.264366269111633,334.009827,527.522022773663,2.19865403802484,0.048509723802048,1.12760091142964,-0.0923887901711851,594.693043239215,2.25492274191885,0.0210825637014108,1.19383772636112,38.788900687458,574.331905381138,80.4811077441418,0.0194194854283231,1.25028015815422
8,8.106417,24,24.059259,9.4939,10.262579,97.122169,NaN,1.001757,NaN,27.996689,400,399.912811,25,28.518559,9.015516,36.700356,49.990116,401.70462,399.163727,398.884277,4790.161133,10.307757,9.767076,9.755075,1.657719,1.660776,1.575132,43.381111,60.842464,23.606796,10.117636,61.056221,44.405678,94.149117,0.391111552715302,367.173126,527.515425848724,2.19864015846343,0.048511442173902,1.12762729887214,-0.09450147373758,594.6165575511,2.25471688249098,0.0210765371777305,1.19398656546472,38.7886959041452,574.326762191966,80.4768265207572,0.0194191611601724,1.25029760146092
8,8.107165,24,24.057529,9.4939,10.24644,97.084602,NaN,1.002284,NaN,28.016651,400,400.03299,25,28.523754,9.022194,36.722397,49.990116,402.199097,399.663055,399.401703,4788.194336,10.303127,9.759395,9.725885,1.668094,1.669545,1.575727,43.419125,60.902855,23.635321,10.090775,60.975544,44.361439,94.173622,0.267184764146805,341.994598,527.494781291702,2.19855451111828,0.0485015740010875,1.12780322608396,-0.0916230172766177,594.574193963892,2.25461231220338,0.0210747257220726,1.1940497383281,38.7857679250632,574.293116844867,80.4475207915961,0.0194178393803852,1.25039791279782
8,8.107165,24,24.057529,9.4939,10.236996,97.060715,NaN,1.002284,NaN,28.016102,400,400.078979,25,28.52323,9.023695,36.929512,49.990116,402.199097,399.663055,399.401703,4788.194336,10.303127,9.759395,9.725885,1.668094,1.669545,1.575727,43.419125,60.902855,23.635321,10.090775,60.975544,44.361439,94.173622,0.267184764146805,341.994598,527.484129958088,2.19851692592104,0.048498868444071,1.12787946148691,-0.0916230172766177,594.545671026615,2.25453526954637,0.0210724363315585,1.19410594379068,38.7857679250632,574.279827011057,80.4368925193382,0.019416734898181,1.25044766353422
8,8.110577,24,24.055944,9.4939,10.236996,97.060715,NaN,1.00184,NaN,28.016102,400,400.078979,25,28.52323,9.015632,36.942539,49.990116,402.05545,399.499573,399.243317,4790.289063,10.331837,9.776793,9.764794,1.653552,1.667383,1.572477,43.439495,60.911926,23.645109,10.083913,61.055969,44.412189,94.156578,0.252983391284943,328.890106,527.472975239975,2.19841918519004,0.0484749568234933,1.12808846316781,-0.0784955002209244,594.54795518842,2.25455046163185,0.0210740750160927,1.19408291425578,38.7830852144338,574.24219133334,80.4045993483427,0.019414957430819,1.25056522761639
8,8.109287,24,24.055923,9.4939,10.235694,97.098221,NaN,1.000892,NaN,28.007475,400,400.26712,25,28.512865,9.007464,36.956291,49.990116,402.05545,399.499573,399.243317,4790.289063,10.331837,9.776793,9.764794,1.653552,1.667383,1.572477,43.439495,60.911926,23.645109,10.083913,61.055969,44.412189,94.156578,0.252983391284943,328.890106,527.475724126582,2.19845095353411,0.0484836219912661,1.12801995325649,-0.0834582248695028,594.592769059266,2.2546716246784,0.0210776914431955,1.19399440185228,38.7830496697336,574.253382547602,80.4135193152758,0.0194159055147145,1.25052297684123
8,8.107957,24,24.055481,9.4939,10.220716,97.139908,NaN,1.002755,NaN,28.021772,400,400.33963,25,28.495436,9.017162,37.023289,49.990116,402.227905,399.639252,399.396179,4789.43457,10.313601,9.771523,9.724524,1.651708,1.653086,1.562351,43.473919,60.864414,23.691362,10.012095,60.963673,44.351696,94.188461,0.233774945139885,323.102264,527.463177128591,2.19842943338305,0.04848865211277,1.12805952657818,-0.0885754593878687,594.643177519742,2.25481028112542,0.0210821433264847,1.19389011455957,38.7823015329654,574.244915710228,80.4061360723985,0.0194155784031885,1.25054817110692
8,8.10956,24,24.053616,9.4939,10.199146,97.182953,NaN,1.001618,NaN,28.047419,400,400.31308,25,28.487589,9.019795,37.124672,49.990116,401.714081,399.19162,398.938446,4784.052246,10.320681,9.769999,9.763826,1.654226,1.660247,1.561756,43.479977,60.865723,23.701153,10.000309,61.072365,44.305893,94.207329,0.352304905653,347.914825,527.43359868646,2.19829762301305,0.0484712383762018,1.12833239916347,-0.0824079238930153,594.697250653821,2.2549669209524,0.0210881966442422,1.19376220893645,38.7791446872058,574.194695393903,80.3633943003564,0.0194129929595936,1.25070894185353
8,8.110352,24,24.051285,9.4939,10.18801,97.207962,NaN,1.001449,NaN,28.053101,400,400.193512,25,28.491402,9.022822,37.192894,49.990116,401.714081,399.19162,398.938446,4784.052246,10.320681,9.769999,9.763826,1.654226,1.660247,1.561756,43.479977,60.865723,23.701153,10.000309,61.072365,44.305893,94.207329,0.352304905653,347.914825,527.41844130531,2.19823058088246,0.0484624992224632,1.12847126664738,-0.0793610486246052,594.730458828498,2.25506986373968,0.0210930042260299,1.19366993538238,38.775198792118,574.166470838535,80.3375953480116,0.0194126327235166,1.25078042270652
8,8.107139,24,24.051672,9.4939,10.18399,97.215889,NaN,1.001936,NaN,28.05072,400,400.014221,25,28.487385,9.032083,37.105122,49.990116,402.129944,399.580627,399.338104,4789.499023,10.306941,9.762713,9.718774,1.669236,1.667432,1.568073,43.454567,60.988956,23.684048,10.008024,61.052006,44.3009,94.205963,0.249117538332939,339.246338,527.424419301154,2.1983066475605,0.0484838617416423,1.12830660453093,-0.0917230671967104,594.739364166965,2.25509170462478,0.021093363231501,1.19365701213012,38.7758539221954,574.194111635629,80.3602317749587,0.0194146010295058,1.2506823729063
8,8.105484,24,24.052338,9.4939,10.176013,97.235405,NaN,1.001925,NaN,28.071815,400,399.945618,25,28.483128,9.027328,37.050476,49.992851,401.683502,399.152008,398.885284,4785.868652,10.323974,9.769376,9.762413,1.659902,1.661438,1.569655,43.428104,60.828297,23.661791,10.014069,60.907627,44.399464,94.154007,0.289239585399628,344.121704,527.420834690543,2.19832231917818,0.0484931790023407,1.12826964364999,-0.0980921302613638,594.761701084823,2.25514822038312,0.021094543695064,1.19362106320672,38.776981336631,574.200944775905,80.366618881522,0.019414601544606,1.25066658346492
8,8.098552,24,24.051487,9.4939,10.161291,97.266853,NaN,1.001276,NaN,28.094883,400,399.903503,25,28.479443,8.99616,37.187016,49.992851,401.683502,399.152008,398.885284,4785.868652,10.323974,9.769376,9.762413,1.659902,1.661438,1.569655,43.428104,60.828297,23.661791,10.014069,60.907627,44.399464,94.154007,0.289239585399628,344.121704,527.426910644416,2.19846246816025,0.0485376089127865,1.12796338285297,-0.124779798515647,594.800460709119,2.25525770961648,0.0210984365392925,1.19353536206877,38.7755407473161,574.248839991721,80.4037377121776,0.0194193086014649,1.25047441628987
8,8.093506,24,24.051577,9.4939,10.149911,97.285866,NaN,1.002302,NaN,28.098099,400,399.725983,25,28.476732,8.984917,37.205357,49.992851,401.435394,398.862762,398.587952,4781.782227,10.291498,9.748518,9.721299,1.647051,1.644289,1.56669,43.437435,60.861217,23.626373,10.010837,60.999554,44.317581,94.206375,0.402062356472015,351.308289,527.430587326657,2.19856192571412,0.0485698087608522,1.12774580950751,-0.14421740981976,594.823023576037,2.25531810751379,0.0211001644166814,1.19349234525627,38.7756931028911,574.284179782539,80.432125044719,0.0194221696731133,1.25034340995425
8,8.093506,24,24.051577,9.4939,10.137268,97.277946,NaN,1.002302,NaN,28.073627,400,399.75061,25,28.480968,8.986731,37.225159,49.992851,401.435394,398.862762,398.587952,4781.782227,10.291498,9.748518,9.721299,1.647051,1.644289,1.56669,43.437435,60.861217,23.626373,10.010837,60.999554,44.317581,94.206375,0.402062356472015,351.308289,527.41632859017,2.1985115937016,0.0485661807367752,1.1278480486703,-0.14421740981976,594.813571043577,2.2552925899158,0.0210994058791819,1.19351080221466,38.7756931028911,574.266383639461,80.4178924196101,0.0194206903045649,1.25041003350446
8,8.090185,24,24.050848,9.4939,10.118755,97.247505,NaN,1.002565,NaN,28.074106,400,399.955566,25,28.488506,8.996323,37.236942,49.992851,401.487885,398.99588,398.678436,4778.943848,10.286226,9.757645,9.749326,1.655959,1.657467,1.566866,43.46479,60.769779,23.609102,9.99681,60.912918,44.316868,94.225189,0.29235976934433,338.21106,527.406319744723,2.19853320843898,0.0485842297036943,1.12779393866198,-0.157015193750567,594.778286838431,2.25520148576375,0.0210972445267212,1.19357125039151,38.7744590102992,574.272610150033,80.4218616428336,0.0194218294004663,1.25037594447411
8,8.090013,24,24.051231,9.4939,10.118755,97.247505,NaN,1.001606,NaN,28.074106,400,399.955566,25,28.488506,9.008038,37.118603,49.992851,401.797363,399.263336,398.953613,4779.620605,10.29715,9.756551,9.73306,1.66565,1.664258,1.580688,43.45348,60.760323,23.585358,9.996459,60.882099,44.330547,94.201416,0.272883206605911,331.433685,527.406882796213,2.19853814619024,0.0485854401733612,1.1277833775938,-0.157678120349658,594.777735961617,2.25519781701957,0.0210968481973189,1.19357679312701,38.7751073779831,574.275099860169,80.4243836520067,0.0194217098485655,1.25037228428203
8,8.087267,24,24.052238,9.4939,10.108237,97.232216,NaN,1.002237,NaN,28.082977,400,399.953979,25,28.496948,9.013861,36.967052,49.992851,401.797363,399.263336,398.953613,4779.620605,10.29715,9.756551,9.73306,1.66565,1.664258,1.580688,43.45348,60.760323,23.585358,9.996459,60.882099,44.330547,94.201416,0.272883206605911,331.433685,527.404010646752,2.19857511407329,0.0486017520858435,1.12769984850108,-0.168263268595126,594.758038471372,2.25513890121494,0.0210943416806999,1.19362706313931,38.776812056695,574.290126791653,80.4377974190759,0.0194221005062919,1.25033092160699
8,8.086088,24,24.051489,9.4939,10.100212,97.283653,NaN,1.001341,NaN,28.07699,400,400.194214,25,28.50359,9.016803,36.813129,49.992851,402.252991,399.688171,399.497772,4779.932617,10.311582,9.764886,9.749482,1.667261,1.670721,1.585128,43.446491,60.666805,23.581833,9.98984,60.812057,44.379528,94.164856,0.357363134622574,347.381531,527.398820822247,2.19857702287345,0.0486077513737944,1.12769235875029,-0.172808857389384,594.820508898596,2.25531182031621,0.0211000435358057,1.19349622924936,38.7755441330003,574.28934698155,80.4361357465016,0.0194226742320712,1.25032277180668
8,8.086565,24,24.050711,9.4939,10.093142,97.286545,NaN,1.001965,NaN,28.076694,400,400.261749,25,28.50001,9.011833,36.837288,49.992851,402.311401,399.718292,399.534424,4783.747559,10.308844,9.757005,9.724114,1.666902,1.675032,1.585878,43.464607,60.642857,23.605169,9.96877,60.800671,44.452663,94.147125,0.260357588529587,332.960114,527.389285883018,2.19853517454345,0.0486023610770026,1.12777886756836,-0.170969741835393,594.825079054719,2.25532858919588,0.021101125659424,1.19347824043397,38.7742270857539,574.273039229307,80.4220149198715,0.0194219818706255,1.25037231318951
8,8.086383,24,24.050814,9.4939,10.082561,97.28801,NaN,1.001817,NaN,28.077747,400,400.346832,25,28.497025,9.004074,36.940186,49.992851,402.311401,399.718292,399.534424,4783.747559,10.308844,9.757005,9.724114,1.666902,1.675032,1.585878,43.464607,60.642857,23.605169,9.96877,60.800671,44.452663,94.147125,0.260357588529587,332.960114,527.37794848913,2.19849826970586,0.0486006039092209,1.12785335427498,-0.171671449172891,594.826679411575,2.25533232266218,0.0211011593725593,1.19347631687909,38.7744014524765,574.260190938015,80.4118823166864,0.0194208259489462,1.25042194661309
8,8.086824,24,24.050402,9.4939,10.072804,97.283401,NaN,1.002021,NaN,28.082417,400,400.355133,25,28.491083,9.011878,37.148651,49.995819,401.489746,399.022186,398.737854,4784.578125,10.26895,9.746532,9.724578,1.645287,1.65252,1.569488,43.481365,60.655621,23.59746,9.962594,60.923378,44.487347,94.121223,0.298320204019547,331.637146,527.36549899889,2.19844674703524,0.0485946954973733,1.12795952101017,-0.16997117896949,594.821771026093,2.25532141923692,0.0211011443335973,1.19348109704869,38.7737039821867,574.241174777937,80.3961037935955,0.0194195962649149,1.2504870961019
8,8.086366,24,24.051487,9.4939,10.054407,97.270149,NaN,1.000912,NaN,28.100016,400,400.153381,25,28.489138,9.01557,37.27467,49.995819,401.489746,399.022186,398.737854,4784.578125,10.26895,9.746532,9.724578,1.645287,1.65252,1.569488,43.481365,60.655621,23.59746,9.962594,60.923378,44.487347,94.121223,0.298320204019547,331.637146,527.346247401642,2.19838662984088,0.0485926361378564,1.12808053785273,-0.17173699387655,594.804394589007,2.25526832971207,0.0210987522314498,1.19352767670482,38.7755407473161,574.222027881496,80.3822970232113,0.0194170795950099,1.25057491355804
8,8.085093,24,24.049854,9.4939,10.037688,97.261635,NaN,1.001441,NaN,28.084572,400,400.046875,25,28.494112,9.016523,37.253166,49.995819,401.568848,399.045135,398.744598,4791.166016,10.314688,9.763038,9.751831,1.652524,1.6466,1.569508,43.478718,60.744869,23.597858,9.945701,60.84779,44.520653,94.090614,0.24848484992981,330.457428,527.3315585905,2.19835660575091,0.0485967989814172,1.12813787362962,-0.17664543247713,594.796581244944,2.25525653797602,0.0210996266878871,1.19352390567004,38.7727762649408,574.208242765086,80.3690098691255,0.0194173254261269,1.25060245960055
8,8.085211,24,24.049814,9.4939,10.033213,97.271378,NaN,1.001211,NaN,28.080999,400,399.900116,25,28.496456,9.001768,37.246262,49.995819,401.552185,399.025726,398.810547,4777.626953,10.268077,9.732261,9.718351,1.651308,1.646212,1.560442,43.473759,60.821404,23.603674,9.925533,60.888748,44.503399,94.117294,0.361313253641128,342.541107,527.326123284313,2.19833538737294,0.0485946818271203,1.12818147862134,-0.17619042294649,594.808267156008,2.25528831385889,0.021100601320557,1.19350061186286,38.7727085477258,574.200664061319,80.3628944272165,0.0194167293980639,1.25063029877277
8,8.082912,24,24.050371,9.4939,10.021611,97.278358,NaN,1.001257,NaN,28.088133,400,399.805298,25,28.506643,9.001205,37.252037,49.995819,401.552185,399.025726,398.810547,4777.626953,10.268077,9.732261,9.718351,1.651308,1.646212,1.560442,43.473759,60.821404,23.603674,9.925533,60.888748,44.503399,94.117294,0.361313253641128,342.541107,527.320571019603,2.19835523758369,0.0486075465246801,1.12813410556415,-0.185056303824183,594.815796845103,2.25530546816894,0.021100693407217,1.19349239980856,38.7736515022594,574.20876295674,80.3701427105094,0.0194169279907994,1.25060815575747
8,8.082912,24,24.050371,9.4939,10.010473,97.290825,NaN,1.001257,NaN,28.089615,400,399.745667,25,28.514111,9.002845,37.277145,49.995819,401.167572,398.669006,398.348633,4775.561035,10.267597,9.734304,9.718135,1.658029,1.665966,1.574734,43.488804,60.593491,23.580807,9.931287,60.86562,44.376163,94.201302,0.266946583986282,335.248535,527.308005358058,2.19831086198885,0.0486043450157811,1.12822459536932,-0.185056303824183,594.83067593378,2.25534563474361,0.0211018874564507,1.19346335414671,38.7736515022594,574.193075567276,80.3575991969543,0.0194156236986511,1.25066701351297
8,8.084584,24,24.047844,9.4939,10.010473,97.290825,NaN,1.002073,NaN,28.089615,400,399.745667,25,28.514111,9.021497,37.381561,49.995819,401.868439,399.356232,399.138641,4786.531738,10.289394,9.754429,9.744451,1.658691,1.660015,1.567694,43.530182,60.644302,23.584755,9.92181,60.782249,44.408596,94.177528,0.343477189540863,341.318054,527.302522516518,2.19826280265739,0.0485925635536126,1.12832764848677,-0.178608200805968,594.834308916359,2.25536983769158,0.0211045030805619,1.19342681809814,38.7693733691578,574.171180361136,80.3365879846903,0.0194159570726617,1.25071181269283
8,8.083113,24,24.04756,9.4939,10.005022,97.290817,NaN,1.002515,NaN,28.090618,400,399.80304,25,28.511686,9.022367,37.443558,49.995819,401.868439,399.356232,399.138641,4786.531738,10.289394,9.754429,9.744451,1.658691,1.660015,1.567694,43.530182,60.644302,23.584755,9.92181,60.782249,44.408596,94.177528,0.343477189540863,341.318054,527.301196119452,2.19828336439775,0.0486013615381658,1.12828129531498,-0.184281089617116,594.834707660449,2.25537253209264,0.0211047963083452,1.1934227307577,38.7688925445975,574.177897287659,80.341564622353,0.0194167577154969,1.25068239178111
8,8.082901,24,24.045776,9.4939,9.996716,97.261047,NaN,1.001873,NaN,28.066605,400,399.835114,25,28.515511,9.023449,37.597908,49.995819,401.592651,399.046478,398.764679,4782.720215,10.290411,9.744598,9.721813,1.665867,1.668135,1.58356,43.548454,60.776573,23.590977,9.897821,60.915939,44.430527,94.174271,0.281492978334427,328.209961,527.292519682191,2.19825636077987,0.0486004678507691,1.12833577396794,-0.185098728904336,594.801743935801,2.25529370737734,0.0211037915396259,1.19346628271296,38.7658720551809,574.164887920462,80.3286884001141,0.0194171967523901,1.25070483527333
8,8.082234,24,24.046108,9.4939,10.003471,97.250595,NaN,1.00165,NaN,28.068811,400,399.898315,25,28.522627,9.011316,37.488487,49.995819,401.592651,399.046478,398.764679,4782.720215,10.290411,9.744598,9.721813,1.665867,1.668135,1.58356,43.548454,60.776573,23.590977,9.897821,60.915939,44.430527,94.174271,0.281492978334427,328.209961,527.30232880175,2.19830245291477,0.0486071108973853,1.1282397218339,-0.187671313325495,594.788792215635,2.25525684957721,0.0211024465469901,1.19349545305109,38.7664341770712,574.181825501478,80.3426916461934,0.0194183222479794,1.25064616071415
8,8.08171,24,24.046141,9.4939,10.003752,97.270805,NaN,1.00257,NaN,28.060101,400,400.189667,25,28.520452,9.014542,37.290016,49.995819,402.106842,399.57077,399.386932,4782.996094,10.309159,9.754649,9.747622,1.684634,1.683406,1.596331,43.502522,60.5252,23.60936,9.875685,60.864738,44.377941,94.203232,0.229847803711891,325.095734,527.304364212997,2.19831863679011,0.0486108854726959,1.12820513999523,-0.189692467110376,594.812864831525,2.25532165055269,0.0211043484276108,1.19344882254834,38.7664900503107,574.187610502577,80.3473630641087,0.0194187751874378,1.25062493799206
8,8.080649,24,24.046963,9.4939,9.999549,97.300056,NaN,1.002568,NaN,28.052841,400,400.29953,25,28.510872,8.996863,37.06094,49.996353,402.095703,399.548462,399.293396,4783.411133,10.319634,9.761146,9.74064,1.694332,1.699629,1.605863,43.499306,60.693359,23.638281,9.838046,60.756027,44.355957,94.233887,0.29002970457077,343.453613,527.303101820325,2.19833239462976,0.0486171577056631,1.1281739040792,-0.193785222216832,594.846591784928,2.25540801404055,0.0211062992576644,1.19339259378125,38.7678817831496,574.194070123158,80.3536682103672,0.0194186115229209,1.25061286101259
8,8.080975,24,24.047089,9.4939,9.995872,97.346169,NaN,1.001686,NaN,28.020977,400,400.254944,25,28.506706,9.002207,37.045082,49.996353,402.095703,399.548462,399.293396,4783.411133,10.319634,9.761146,9.74064,1.694332,1.699629,1.605863,43.499306,60.693359,23.638281,9.838046,60.756027,44.355957,94.233887,0.29002970457077,343.453613,527.297884305485,2.19830837049243,0.0486138018390339,1.12822388729687,-0.192527649938199,594.901439183438,2.25555534303803,0.0211105850398691,1.19328720089561,38.768095111271,574.185822248521,80.3472479761852,0.0194178182469779,1.25064567584604
