P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.081778,24,24.046246,9.4939,9.978733,97.365875,NaN,1.002447,NaN,27.995415,400,400.113373,25,28.498154,8.99602,37.178661,49.996353,401.5867,399.152466,398.81366,4787.861328,10.286539,9.751651,9.730783,1.702294,1.698981,1.618581,43.4813,60.717827,23.63765,9.831459,60.801075,44.39257,94.203575,0.24633315205574,328.943054,527.275912005664,2.1982169817466,0.0486032127348021,1.12841284308153,-0.189430174365555,594.926164659246,2.25562688091568,0.0211133449156645,1.19322927904273,38.7666678284137,574.151881035859,80.3189409666616,0.0194157143779454,1.25076064517187
8,8.082294,24,24.046114,9.4939,9.9549,97.381638,NaN,1.002778,NaN,27.99333,400,400.005157,25,28.491224,8.991384,37.219078,49.996353,401.394836,398.869598,398.589294,4783.791016,10.278934,9.751658,9.727399,1.689988,1.693175,1.609702,43.474766,60.748196,23.631603,9.81953,60.807045,44.361774,94.227234,0.288757205009461,335.913055,527.247322527071,2.19810714322072,0.0485927222387434,1.12863888456551,-0.187439889845052,594.945162837385,2.25567890695941,0.0211149909446492,1.19319080745986,38.766444335846,574.112801984732,80.2875154073487,0.0194125768500242,1.25090558660103
8,8.082294,24,24.046114,9.4939,9.939683,97.366043,NaN,1.002778,NaN,27.99799,400,399.850006,25,28.494102,9.00864,37.191505,49.996353,401.394836,398.869598,398.589294,4783.791016,10.278934,9.751658,9.727399,1.689988,1.693175,1.609702,43.474766,60.748196,23.631603,9.81953,60.807045,44.361774,94.227234,0.288757205009461,335.913055,527.23014708472,2.19804647346909,0.0485883458000716,1.12876303494876,-0.187439889845052,594.926554744689,2.25562868591918,0.0211134976885829,1.19322698378831,38.766444335846,574.091359536842,80.2703744202254,0.0194107934752823,1.25098626099764
8,8.078496,24,24.044558,9.4939,9.933262,97.349121,NaN,1.002105,NaN,27.993628,400,399.862885,25,28.497143,9.029877,37.251644,49.996353,401.506592,399.017151,398.738831,4779.651855,10.267691,9.732018,9.700445,1.704244,1.706483,1.614261,43.494102,60.618423,23.595175,9.821308,60.918896,44.33136,94.247429,0.280466377735138,339.148834,527.235369649942,2.19813012689289,0.0486132769521058,1.12858069424018,-0.202091566315175,594.908598239071,2.25558908822455,0.021113488549282,1.19324379777692,38.7638097624076,574.117904565814,80.2894354677618,0.0194143276061646,1.25086335394104
8,8.077812,24,24.045895,9.4939,9.921137,97.327896,NaN,1.002459,NaN,27.988953,400,399.871796,25,28.50164,9.02948,37.27623,49.996353,401.821533,399.2099,398.945221,4780.041016,10.295984,9.770734,9.737205,1.665341,1.672443,1.588612,43.523335,60.744434,23.6014,9.80739,60.909206,44.355652,94.230423,0.276780366897583,332.686859,527.223931153662,2.19810146579816,0.0486146133892459,1.12863733287294,-0.204730812041987,594.881349747441,2.25550792204547,0.0211100713865425,1.19331241231566,38.7660735393065,574.110370241519,80.2852675346144,0.019412561270689,1.25091148966576
8,8.079191,24,24.045242,9.4939,9.921137,97.327896,NaN,1.001456,NaN,27.988953,400,399.871796,25,28.50164,9.012486,37.189697,49.996353,401.821533,399.2099,398.945221,4780.041016,10.295984,9.770734,9.737205,1.665341,1.672443,1.588612,43.523335,60.744434,23.6014,9.80739,60.909206,44.355652,94.230423,0.276780366897583,332.686859,527.219402666493,2.19806178753293,0.0486048865501357,1.12872259368439,-0.199410050179495,594.882288160439,2.25551417592124,0.0211107475424057,1.19330297922622,38.7649679070203,574.095079185606,80.2721376541346,0.0194118460759853,1.25095934565908
8,8.078895,24,24.045193,9.4939,9.910568,97.320251,NaN,1.001927,NaN,27.982712,400,399.897736,25,28.508293,9.007066,37.126122,49.996353,401.871613,399.322845,399.025269,4787.161133,10.281496,9.75143,9.712307,1.655254,1.65942,1.578561,43.557346,60.726425,23.605362,9.804558,60.843269,44.370583,94.220833,0.232822746038437,323.601837,527.208444992403,2.19802815937369,0.0486039330432447,1.1287905969534,-0.200552084581545,594.873235713307,2.25549002036818,0.021110066090393,1.19332004127124,38.7648849413511,574.083099295245,80.2624932563353,0.0194108914129091,1.25100370828555
8,8.079259,24,24.045935,9.4939,9.909834,97.314606,NaN,1.002992,NaN,27.993732,400,400.061707,25,28.510712,9.017517,37.009125,49.996353,401.871613,399.322845,399.025269,4787.161133,10.281496,9.75143,9.712307,1.655254,1.65942,1.578561,43.557346,60.726425,23.605362,9.804558,60.843269,44.370583,94.220833,0.232822746038437,323.601837,527.206420833346,2.19801475836698,0.0486011547818706,1.12881911138592,-0.19914769540776,594.865432929122,2.25546473041877,0.0211087571439903,1.19334388775471,38.7661412648932,574.079803477156,80.2608885819214,0.0194099848820517,1.25102710883558
8,8.079746,24,24.043741,9.4939,9.912676,97.326698,NaN,1.002817,NaN,28.002144,400,400.138397,25,28.512562,9.018144,36.89341,49.996059,401.964691,399.334564,399.061035,4782.260254,10.305524,9.773794,9.740571,1.675262,1.672749,1.58694,43.542072,60.615177,23.572678,9.809672,60.784191,44.377804,94.209312,0.296461313962936,338.382019,527.208029316298,2.19801207933704,0.0485985383704895,1.12882601998795,-0.197268821211821,594.883015641084,2.25552469292707,0.0211121871666079,1.19328408056955,38.7624263902568,574.074597979491,80.2536823555666,0.0194114219136935,1.25101420040112
8,8.080786,24,24.041945,9.4939,9.910725,97.329514,NaN,1.002871,NaN,27.984015,400,400.188293,25,28.514742,9.019171,36.824642,49.996059,402.166168,399.574005,399.31488,4780.455566,10.291922,9.755643,9.717422,1.674707,1.672709,1.579627,43.525757,60.806496,23.591181,9.78961,60.862053,44.356037,94.232613,0.280851513147354,341.440857,527.202410751149,2.19797437588712,0.0485906446613301,1.12890630775309,-0.193256728565132,594.888956802585,2.25555096465922,0.0211143169816901,1.19325159590514,38.7593852167046,574.057787437027,80.2377519538626,0.0194115544885799,1.25105089244247
8,8.079863,24,24.042664,9.4939,9.895948,97.336792,NaN,1.002472,NaN,27.964273,400,400.270966,25,28.51403,9.022976,36.844147,49.996059,402.166168,399.574005,399.31488,4780.455566,10.291922,9.755643,9.717422,1.674707,1.672709,1.579627,43.525757,60.806496,23.591181,9.78961,60.862053,44.356037,94.232613,0.280851513147354,341.440857,527.188760749132,2.19794199689612,0.048592900025133,1.12897000301354,-0.196817441235339,594.896608092015,2.25556751918188,0.0211142693437538,1.19324507610338,38.760602722792,574.047740850061,80.2307197501751,0.0194101058181942,1.25109939715321
8,8.082046,24,24.044117,9.4939,9.883815,97.327309,NaN,1.002916,NaN,27.955212,400,400.342926,25,28.516598,9.039308,36.861034,49.996059,402.189667,399.556976,399.294006,4783.857422,10.328022,9.78679,9.762583,1.670456,1.674365,1.587738,43.529503,60.601612,23.603096,9.758888,60.807487,44.354378,94.237396,0.393129646778107,349.462891,527.167887720759,2.1978307800686,0.0485740212672289,1.12920451834308,-0.188396448670233,594.883204400948,2.25552305975646,0.0211118563007697,1.19328809220658,38.763063050657,574.011260452127,80.2035803614745,0.0194058326855869,1.25125847415233
8,8.080221,24,24.041513,9.4939,9.878494,97.333496,NaN,1.002161,NaN,27.927183,400,400.179352,25,28.52702,9.045366,36.787907,49.996059,401.39328,398.83316,398.487091,4780,10.295707,9.764068,9.744358,1.666795,1.668313,1.590411,43.526978,60.69009,23.605993,9.751722,60.740414,44.395947,94.221931,0.247524946928024,331.298859,527.167877794171,2.19786206943768,0.0485853531770572,1.12913502054666,-0.195436326457752,594.894329071664,2.25556792751808,0.0211151458385927,1.1932361078333,38.7586536837708,574.017263048549,80.2047617740894,0.0194085513628693,1.25119722170691
8,8.080534,24,24.043037,9.4939,9.87087,97.313751,NaN,1.00218,NaN,27.91749,400,399.907379,25,28.535444,9.032084,36.75465,49.996059,401.39328,398.83316,398.487091,4780,10.295707,9.764068,9.744358,1.666795,1.668313,1.590411,43.526978,60.69009,23.605993,9.751722,60.740414,44.395947,94.221931,0.247524946928024,331.298859,527.158240104822,2.19782264410575,0.0485809525295964,1.12921687032363,-0.194228853521395,594.868577823189,2.25548973320008,0.0211116761887222,1.19330400165949,38.7612343249447,574.006289744987,80.1981080559296,0.0194063395346041,1.25126121110922
8,8.080534,24,24.043037,9.4939,9.85603,97.312653,NaN,1.00218,NaN,27.914234,400,399.789978,25,28.544209,9.038428,36.630775,49.996059,401.302063,398.72879,398.421082,4777.369629,10.254089,9.737319,9.692601,1.675866,1.680006,1.598284,43.524212,60.757854,23.610979,9.7337,60.931545,44.348206,94.250237,0.368863344192505,349.60376,527.141481623911,2.19776342967292,0.0485766812929334,1.12933852785014,-0.194228853521395,594.867267573994,2.25548619641373,0.021111571018685,1.19330655431183,38.7612343249447,573.98536693069,80.1813872033676,0.019404598861923,1.251340171943
8,8.082546,24,24.043085,9.4939,9.843896,97.3237,NaN,1.002626,NaN,27.908108,400,399.647095,25,28.555983,9.037056,36.658577,49.996059,401.302063,398.72879,398.421082,4777.369629,10.254089,9.737319,9.692601,1.675866,1.680006,1.598284,43.524212,60.757854,23.610979,9.7337,60.931545,44.348206,94.250237,0.368863344192505,349.60376,527.121159831794,2.19765709169942,0.0485590102141566,1.12956296440605,-0.186467925455702,594.880380908659,2.25552131952965,0.0211125794032447,1.19328157085433,38.7613156029659,573.947889107546,80.1515054326435,0.0194014398501151,1.25148244710095
8,8.082721,24,24.043991,9.4939,9.833299,97.327415,NaN,1.002712,NaN,27.928131,400,399.586273,25,28.563143,9.040529,36.945076,49.996059,401.333832,398.740356,398.421844,4778.990723,10.263665,9.744532,9.698918,1.683483,1.685451,1.621937,43.508915,60.734203,23.596821,9.725657,60.76268,44.259151,94.306847,0.253259003162384,332.989014,527.108613642583,2.19760975433482,0.0485547271847046,1.1296609035272,-0.18579296370865,594.883511959641,2.25552460794544,0.0211119969370606,1.19328602579173,38.7628497025344,573.932922676694,80.1408055111224,0.0193994227471683,1.25155247137875
8,8.081173,24,24.043976,9.4939,9.833299,97.327415,NaN,1.002364,NaN,27.928131,400,399.586273,25,28.563143,9.043788,37.104507,49.988445,401.446442,398.817993,398.540649,4779.964844,10.281777,9.759845,9.72267,1.675341,1.680055,1.598921,43.552578,60.744297,23.594318,9.721733,60.752151,44.254436,94.307632,0.228303492069244,324.783936,527.113706385084,2.19765431476816,0.0485656343662898,1.1295647751446,-0.191763867153156,594.883533515598,2.25552475160862,0.0211120124709748,1.19328580911381,38.7628243038919,573.948636648408,80.1533405545537,0.0194007429173329,1.25149284418383
8,8.080366,24,24.044357,9.4939,9.818857,97.341156,NaN,1.002236,NaN,27.949883,400,399.78186,25,28.558342,9.027847,37.150387,49.988445,401.446442,398.817993,398.540649,4779.964844,10.281777,9.759845,9.72267,1.675341,1.680055,1.598921,43.552578,60.744297,23.594318,9.721733,60.752151,44.254436,94.307632,0.228303492069244,324.783936,527.100047862623,2.19761989767498,0.0485671641777251,1.1296333435996,-0.194876949600598,594.89938278987,2.25556536031899,0.0211129339168378,1.19325939069446,38.7634694256867,573.937216265556,80.1447446340228,0.0193994681738624,1.25154166934924
8,8.079489,24,24.044075,9.4939,9.798542,97.337135,NaN,1.00276,NaN,27.948597,400,399.898926,25,28.557489,9.029038,37.152431,49.988445,401.806152,399.219147,398.904541,4779.047852,10.301049,9.770722,9.741232,1.691734,1.687782,1.613666,43.581741,60.805107,23.610346,9.689941,60.945629,44.266182,94.320534,0.234225168824196,318.87088,527.079984503544,2.19756404498604,0.0485674963820939,1.12974593609601,-0.198260331386848,594.89498988843,2.25555511030745,0.0211128408643543,1.19326465728377,38.7629919347102,573.916937221371,80.1281500375556,0.0193980211790262,1.25161417826213
8,8.079736,24,24.041021,9.4939,9.785196,97.319229,NaN,1.002248,NaN,27.951941,400,399.977905,25,28.554586,9.042482,37.076107,49.988445,402.257477,399.620148,399.400238,4785.240234,10.318864,9.774453,9.727505,1.683045,1.686922,1.614238,43.593033,60.84243,23.597216,9.691001,60.73085,44.252998,94.312103,0.256285458803177,326.563171,527.064092933535,2.1975036399344,0.048561911671325,1.12987117838837,-0.197307400926718,594.878012010092,2.25552668813272,0.0211142889357543,1.19326214350526,38.757820536896,573.889674013592,80.1021240477661,0.0193983543832498,1.25167200637298
8,8.078019,24,24.043661,9.4939,9.775628,97.310074,NaN,1.001995,NaN,27.951834,400,400.259583,25,28.551733,9.029861,36.957085,49.988445,402.257477,399.620148,399.400238,4785.240234,10.318864,9.774453,9.727505,1.683045,1.686922,1.614238,43.593033,60.84243,23.597216,9.691001,60.73085,44.252998,94.312103,0.256285458803177,326.563171,527.058935991858,2.19751488630809,0.0485712609506474,1.12984317080146,-0.203932075053729,594.863293150191,2.2554719121766,0.0211106777733357,1.1933215672899,38.7622909296232,573.898767850027,80.1130583543747,0.0193968620727449,1.25167678638564
8,8.079522,24,24.041149,9.4939,9.765908,97.320549,NaN,1.001373,NaN,27.941374,400,400.396942,25,28.55698,9.040416,36.914696,49.988445,402.232971,399.623291,399.315918,4787.016602,10.334979,9.799735,9.77238,1.68945,1.687332,1.603569,43.55283,60.822865,23.58972,9.687376,60.814316,44.225304,94.328232,0.327644437551498,344.801819,527.043003297962,2.19743277163054,0.0485578646045985,1.13001683149213,-0.198133015511871,594.879403162562,2.25552971372169,0.0211142827871543,1.19326092547046,38.7580372917991,573.864888613278,80.0825008850776,0.0193961827555305,1.25176777232023
8,8.079608,24,24.041613,9.4939,9.761465,97.330528,NaN,1.00252,NaN,27.950035,400,400.407837,25,28.557562,9.04098,36.915112,49.988445,402.232971,399.623291,399.315918,4787.016602,10.334979,9.799735,9.77238,1.68945,1.687332,1.603569,43.55283,60.822865,23.58972,9.687376,60.814316,44.225304,94.328232,0.327644437551498,344.801819,527.037699270358,2.19741254773399,0.048555978579584,1.13005883279616,-0.197801224479633,594.890643838258,2.25555741045436,0.0211147579839528,1.19324444537741,38.758823020985,573.85864488088,80.0781580147233,0.0193952678966911,1.25179832252103
8,8.079608,24,24.041613,9.4939,9.755151,97.337784,NaN,1.00252,NaN,27.962856,400,400.32663,25,28.556614,9.035733,36.977623,49.988445,401.82605,399.248871,398.968109,4783.386719,10.288853,9.756922,9.715551,1.69144,1.692477,1.606454,43.528591,60.661629,23.602875,9.665919,60.774429,44.233372,94.333351,0.274153977632523,333.64267,527.030563914427,2.1973873262904,0.0485541597188183,1.13011093016997,-0.197801224479633,594.899301958815,2.25558078020019,0.0211154529530008,1.19322759452775,38.758823020985,573.849736045901,80.0710412813941,0.0193945265131024,1.25183208555983
8,8.080708,24,24.040209,9.4939,9.744115,97.337593,NaN,1.002069,NaN,27.950291,400,400.180542,25,28.553879,9.023525,37.054291,49.988445,401.656921,399.159973,398.874054,4785.10498,10.314558,9.772191,9.775499,1.703951,1.69627,1.620996,43.546749,60.758873,23.602858,9.653687,60.862942,44.269604,94.285629,0.345859080553055,342.547119,527.014466846587,2.19731154880018,0.0485432283450288,1.13027059875975,-0.19355762192788,594.901091421572,2.25559361240301,0.0211168890350644,1.19320776312367,38.7564454775884,573.820247902792,80.0455340952562,0.0193932683318952,1.2519230372487
8,8.079769,24,24.039837,9.4939,9.727439,97.336281,NaN,1.002668,NaN,27.94046,400,399.923523,25,28.549639,9.035466,37.00827,49.988445,401.656921,399.159973,398.874054,4785.10498,10.314558,9.772191,9.775499,1.703951,1.69627,1.620996,43.546749,60.758873,23.602858,9.653687,60.862942,44.269604,94.285629,0.345859080553055,342.547119,526.998712435797,2.19727197057654,0.0485450410478402,1.13034987645516,-0.197180088004416,594.900060449939,2.25559294998146,0.0211171487448808,1.19320543714801,38.7558155125428,573.80554787969,80.0332750816403,0.0193923617199316,1.25197328344717
8,8.079833,24,24.041349,9.4939,9.729053,97.336151,NaN,1.002357,NaN,27.9454,400,399.66684,25,28.550722,9.022963,37.072319,49.98325,401.243805,398.693146,398.462341,4779.543945,10.26229,9.736917,9.704906,1.716603,1.707288,1.630756,43.533009,60.70108,23.585789,9.670012,60.772644,44.275414,94.284302,0.270816117525101,335.183533,527.000325863948,2.19727657587886,0.0485450550428541,1.13034052395008,-0.196933179217979,594.897732757108,2.25557804932894,0.0211155700070481,1.1932275738899,38.7583759695827,573.810106465607,80.039018804182,0.0193914532961157,1.25197846096067
8,8.07986,24,24.041559,9.4939,9.729053,97.336151,NaN,1.001657,NaN,27.9454,400,399.66684,25,28.550722,9.012892,37.045105,49.98325,401.243805,398.693146,398.462341,4779.543945,10.26229,9.736917,9.704906,1.716603,1.707288,1.630756,43.533009,60.70108,23.585789,9.670012,60.772644,44.275414,94.284302,0.270816117525101,335.183533,527.000236870998,2.19727579793387,0.0485448647588659,1.13034220779248,-0.19682901501875,594.897431007831,2.25557603798801,0.0211153524826758,1.19323060660144,38.7587315789557,573.810238922617,80.0394166230728,0.0193912854661504,1.25198108002643
8,8.079423,24,24.04126,9.4939,9.735426,97.324989,NaN,1.00163,NaN,27.931911,400,399.642181,25,28.557606,9.0037,36.891968,49.98325,401.123352,398.600769,398.330139,4783.61084,10.2864,9.754483,9.74769,1.734259,1.728425,1.647738,43.558552,60.733776,23.59557,9.649857,60.894032,44.400375,94.209549,0.278266906738281,338.722687,527.008880553297,2.19731385334635,0.0485497809384306,1.1302622859277,-0.198514964319372,594.884541704627,2.25554295132568,0.0211145930919819,1.19325221328116,38.7582252582329,573.823100060785,80.0492737074267,0.0193926104913863,1.25192783921087
8,8.079142,24,24.041759,9.4939,9.730794,97.313492,NaN,1.002866,NaN,27.927164,400,399.655914,25,28.565567,9.006035,36.759445,49.98325,401.529633,398.975586,398.765656,4779.726563,10.263177,9.735868,9.706648,1.731087,1.722024,1.638463,43.534588,60.800816,23.539106,9.671009,60.725304,44.439785,94.198761,0.259472608566284,328.604797,527.004571219577,2.19730344241796,0.0485504269766328,1.13028304313879,-0.199599100979469,594.870105552887,2.2555011402173,0.0211129749997779,1.19328613851371,38.7590702523583,573.820390610985,80.0478033425457,0.0193919599932182,1.25194553434992
8,8.078565,24,24.042662,9.4939,9.730774,97.319931,NaN,1.002463,NaN,27.945938,400,399.746643,25,28.570168,9.018049,36.869114,49.98325,401.529633,398.975586,398.765656,4779.726563,10.263177,9.735868,9.706648,1.731087,1.722024,1.638463,43.534588,60.800816,23.539106,9.671009,60.725304,44.439785,94.198761,0.259472608566284,328.604797,527.006450271962,2.19731998836051,0.0485544886482321,1.13024723215348,-0.201825336026502,594.876491330895,2.2555132311572,0.0211126564978413,1.1932842189142,38.7605993361651,573.827985750599,80.0551256054013,0.0193918230039573,1.25193014408144
8,8.078974,24,24.039223,9.4939,9.732813,97.319206,NaN,1.002377,NaN,27.967178,400,399.908295,25,28.569065,9.011966,37.112038,49.98325,402.022186,399.450409,399.238098,4784.472656,10.319031,9.780332,9.772473,1.73352,1.725933,1.642383,43.557034,60.810081,23.562019,9.647772,60.79055,44.381344,94.235176,0.365545153617859,356.74707,527.007406917372,2.19731635014041,0.048552192948736,1.13025588401376,-0.200247281754514,594.8805685193,2.2555438367251,0.0211161492858976,1.19323622330616,38.7547757153519,573.8200314941,80.0439901854135,0.0193940902367781,1.25190920255376
8,8.079067,24,24.040955,9.4939,9.711628,97.327423,NaN,1.001455,NaN,27.979654,400,399.969666,25,28.566299,9.004808,37.250626,49.98325,402.022186,399.450409,399.238098,4784.472656,10.319031,9.780332,9.772473,1.73352,1.725933,1.642383,43.557034,60.810081,23.562019,9.647772,60.79055,44.381344,94.235176,0.365545153617859,356.74707,526.983153971427,2.1972290158313,0.0485454327651174,1.13043685724658,-0.199888466133643,594.887884365464,2.25555371224429,0.0211151421573775,1.19324215367877,38.7577087723068,573.792545123228,80.0244443500103,0.0193903272680152,1.25203926290957
8,8.078972,24,24.040562,9.4939,9.676051,97.322716,NaN,1.001522,NaN,27.983116,400,400.135071,25,28.567884,9.009312,37.163998,49.98325,402.044769,399.491058,399.275513,4784.664063,10.297749,9.767266,9.731466,1.684193,1.679575,1.59597,43.553986,60.724503,23.557451,9.652094,60.840698,44.246262,94.328568,0.27201309800148,341.208527,526.943244603778,2.19708954582627,0.0485358483010038,1.13072563861914,-0.200254998253854,594.882832523467,2.25554231601788,0.02111509839553,1.19324741128492,38.7570432601627,573.742528737086,79.9839526896168,0.0193864989043527,1.25222346080682
8,8.079202,24,24.040913,9.4939,9.671066,97.29557,NaN,1.002162,NaN,27.995989,400,400.167175,25,28.57135,9.013634,37.076794,49.98325,401.650635,399.104858,398.8992,4781.821289,10.287424,9.763265,9.73946,1.690701,1.688421,1.601553,43.548965,60.649509,23.556425,9.634947,60.966434,44.304623,94.305946,0.238560080528259,326.648651,526.936848940748,2.19706298526528,0.048532790310675,1.13078136600453,-0.19936761032335,594.849935218402,2.25545151412065,0.02111213449442,1.19331558503248,38.7576376492659,573.733829834518,79.9774943671298,0.0193854759537866,1.25226176496556
8,8.079202,24,24.040913,9.4939,9.682853,97.245834,NaN,1.002162,NaN,28.017807,400,400.187195,25,28.580299,9.013332,37.05748,49.98325,401.650635,399.104858,398.8992,4781.821289,10.287424,9.763265,9.73946,1.690701,1.688421,1.601553,43.548965,60.649509,23.556425,9.634947,60.966434,44.304623,94.305946,0.238560080528259,326.648651,526.950176884522,2.19711010928699,0.0485361879739997,1.13068361191512,-0.19936761032335,594.790581595637,2.2552912811137,0.021107369538205,1.19343139017612,38.7576376492659,573.750470936587,79.9907835395975,0.0193868610998583,1.25219848619342
8,8.079403,24,24.040176,9.4939,9.67769,97.227692,NaN,1.003198,NaN,28.055222,400,400.115692,25,28.593859,9.00695,37.141083,49.978195,401.703888,399.154419,398.910217,4783.416016,10.29394,9.762577,9.723005,1.679223,1.688336,1.595984,43.56913,60.773472,23.591188,9.602945,60.767128,44.378727,94.252426,0.294064223766327,336.065887,526.943675924552,2.19708367467617,0.0485332832040371,1.13073898418244,-0.198592126125902,594.769990121936,2.25523988646788,0.0211063944753923,1.19346302631459,38.7563895938914,573.73970712191,79.981162386824,0.0193865927291096,1.25222844728001
8,8.077576,24,24.040443,9.4939,9.67769,97.227692,NaN,1.002587,NaN,28.055222,400,400.115692,25,28.593859,9.017876,37.266777,49.978195,401.786407,399.250366,398.925201,4788.960938,10.323617,9.786303,9.775116,1.694607,1.690987,1.605939,43.576073,60.781319,23.612225,9.57622,60.8241,44.382755,94.241302,0.387503653764725,351.181946,526.94970323907,2.19713634109545,0.0485461615072837,1.13062480879846,-0.205641468321176,594.76960605502,2.25523732798777,0.0211061179524396,1.19346689056354,38.7568417421352,573.758823329244,79.9968000002852,0.0193879565466172,1.25215974655553
8,8.079243,24,24.038851,9.4939,9.671026,97.226585,NaN,1.001967,NaN,28.069433,400,399.846252,25,28.597181,9.014762,37.284962,49.978195,401.786407,399.250366,398.925201,4788.960938,10.323617,9.786303,9.775116,1.694607,1.690987,1.605939,43.576073,60.781319,23.612225,9.57622,60.8241,44.382755,94.241302,0.387503653764725,351.181946,526.936668427619,2.19706164343815,0.048532489832318,1.13078426112978,-0.199209425791594,594.770574913024,2.2552490162761,0.0211076607427173,1.19344643191453,38.7541457307067,573.729358574412,79.971054832764,0.0193868596263939,1.25224808946978
8,8.078556,24,24.037165,9.4939,9.660587,97.226997,NaN,1.002568,NaN,28.091358,400,399.789459,25,28.597672,9.025531,37.417297,49.978195,401.389069,398.858765,398.50528,4783.027344,10.261141,9.750252,9.707395,1.688704,1.686544,1.609686,43.574085,60.693062,23.612869,9.583366,60.753693,44.324585,94.268394,0.268114417791367,339.546112,526.927130927292,2.19703970953209,0.0485343223626578,1.13082793126723,-0.20186006161839,594.773491805358,2.25526650061811,0.0211094466842646,1.19342107128407,38.7512903850077,573.718344703248,79.9599136077819,0.019387378608835,1.25226489745152
8,8.079158,24,24.040077,9.4939,9.65162,97.215302,NaN,1.001576,NaN,28.076454,400,399.648804,25,28.5952,9.033497,37.517944,49.978195,401.389069,398.858765,398.50528,4783.027344,10.261141,9.750252,9.707395,1.688704,1.686544,1.609686,43.574085,60.693062,23.612869,9.583366,60.753693,44.324585,94.268394,0.268114417791367,339.546112,526.915003430636,2.19698649619209,0.0485274943067984,1.13094004866997,-0.199537370010262,594.755345360308,2.25520090988947,0.021105309721227,1.19349049964185,38.7562219424507,573.705199800439,79.9534693327144,0.0193838045772793,1.25235826326485
8,8.07943,24,24.038837,9.4939,9.647252,97.249794,NaN,1.001024,NaN,28.087704,400,399.612885,25,28.600168,9.006701,37.444149,49.978195,401.665802,399.178101,398.873779,4781.195313,10.278564,9.758652,9.72448,1.69326,1.690513,1.613408,43.5825,60.74744,23.637646,9.557513,60.847553,44.355183,94.239517,0.289196997880936,327.510559,526.909165517906,2.1969611856134,0.0485243181752169,1.13099336120148,-0.198487957721454,594.79829311692,2.25532393161355,0.0211098991920778,1.19339212905282,38.754122021463,573.69385908404,79.9426882692348,0.0193839163051817,1.25238298115557
8,8.078694,24,24.038498,9.4939,9.645638,97.267265,NaN,1.002578,NaN,28.120544,400,399.812866,25,28.612682,9.010858,37.299206,49.978195,401.483063,398.949402,398.572662,4779.669922,10.276796,9.746706,9.702957,1.725288,1.721327,1.64324,43.592121,60.609993,23.629759,9.565917,60.916569,44.339649,94.250648,0.310561329126358,342.17395,526.909769708019,2.19697595154752,0.0485290396343253,1.13096070989251,-0.201327605765243,594.819629948753,2.25538346720734,0.0211119243417039,1.19334653717515,38.7535479158589,573.698415725005,79.9458548879689,0.0193845843062386,1.25236058551092
8,8.078353,24,24.037987,9.4939,9.650994,97.249962,NaN,1.001861,NaN,28.147728,400,399.995575,25,28.618097,9.024137,37.259018,49.978195,401.483063,398.949402,398.572662,4779.669922,10.276796,9.746706,9.702957,1.725288,1.721327,1.64324,43.592121,60.609993,23.629759,9.565917,60.916569,44.339649,94.250648,0.310561329126358,342.17395,526.916952552277,2.19700720262406,0.048532987393719,1.13089488032291,-0.202643324434234,594.799715994586,2.25533261751598,0.0211107957887392,1.1933794420279,38.7526825120299,573.708459880751,79.9531640797181,0.0193858556347959,1.2523147458959
8,8.076199,24,24.037472,9.4939,9.6505,97.253365,NaN,1.003019,NaN,28.144421,400,400.043243,25,28.612221,9.032351,37.224758,49.978195,401.824158,399.272186,398.973511,4780.519043,10.292938,9.764516,9.734367,1.729929,1.732463,1.655,43.569855,60.616791,23.625174,9.553613,60.805794,44.34964,94.258011,0.252803593873978,330.251587,526.923503223398,2.19706733788503,0.0485480315745707,1.13076423499492,-0.210955318622894,594.804517644139,2.2553485161424,0.0211116553753862,1.19336406599609,38.7518103198847,573.728695871203,79.9686068637972,0.0193879788837586,1.25223008984033
8,8.073697,24,24.038563,9.4939,9.639605,97.283081,NaN,1.002536,NaN,28.172394,400,400.163696,25,28.603409,9.040116,37.304604,49.978195,401.881958,399.280365,398.927673,4789.477051,10.315088,9.790804,9.756125,1.714587,1.720431,1.639575,43.569572,60.724613,23.647858,9.539744,60.875435,44.337959,94.259499,0.389329135417938,351.113342,526.919441734554,2.19709593471977,0.0485625392075844,1.13069814853965,-0.22061230888761,594.83841018078,2.25543379585986,0.0211133723207196,1.19331066910109,38.7536579955801,573.740909341127,79.9798783282749,0.0193880664368227,1.25219987709362
8,8.074041,24,24.037607,9.4939,9.637422,97.317642,NaN,1.002295,NaN,28.189556,400,400.196747,25,28.598379,9.04159,37.394459,49.978195,401.881958,399.280365,398.927673,4789.477051,10.315088,9.790804,9.756125,1.714587,1.720431,1.639575,43.569572,60.724613,23.647858,9.539744,60.875435,44.337959,94.259499,0.389329135417938,351.113342,526.915837927816,2.19707728365986,0.0485594822719239,1.13073778587207,-0.219284434638894,594.88102468903,2.25555427934956,0.0211176737170794,1.19321651277889,38.7520389541478,573.732469664636,79.9718083768211,0.0193881780697169,1.25221774592611
8,8.076428,24,24.038502,9.4939,9.631032,97.331749,NaN,1.002152,NaN,28.188042,400,400.268707,25,28.59285,9.038985,37.318016,49.983391,401.893433,399.35144,399.083191,4779.739746,10.299088,9.772691,9.745744,1.711001,1.715871,1.623938,43.611935,60.795734,23.675341,9.511321,60.851692,44.36731,94.24691,0.24853378534317,328.286987,526.900731868002,2.1969828831381,0.048540802305056,1.13094024252227,-0.210071558771006,594.896571123399,2.2555911412021,0.0211180977356171,1.19319667994156,38.7535546900019,573.700871001782,79.9478209810105,0.0193847853025066,1.25235129780936
8,8.076428,24,24.038502,9.4939,9.631032,97.331749,NaN,1.002152,NaN,28.188042,400,400.268707,25,28.59285,9.025604,37.271301,49.983391,401.692993,399.127899,398.798676,4778.977051,10.305283,9.781076,9.751453,1.711088,1.717274,1.624038,43.621487,60.755386,23.641811,9.537738,60.841038,44.345425,94.257957,0.302424222230911,339.794037,526.900731868002,2.1969828831381,0.048540802305056,1.13094024252227,-0.210071558771006,594.896571123399,2.2555911412021,0.0211180977356171,1.19319667994156,38.7535546900019,573.700871001782,79.9478209810105,0.0193847853025066,1.25235129780936
8,8.077754,24,24.040339,9.4939,9.640342,97.333115,NaN,1.001932,NaN,28.189026,400,400.061096,25,28.5767,9.016817,37.117374,49.983391,401.692993,399.127899,398.798676,4778.977051,10.305283,9.781076,9.751453,1.711088,1.717274,1.624038,43.621487,60.755386,23.641811,9.537738,60.841038,44.345425,94.257957,0.302424222230911,339.794037,526.906883260282,2.19698187645257,0.048534138283395,1.13094588221324,-0.204954615528322,594.895561413262,2.25557794505168,0.0211163254556973,1.19322003759667,38.7566656249201,573.704076407096,79.9529369128068,0.0193834879890269,1.25236643954253
8,8.077621,24,24.040257,9.4939,9.657782,97.310493,NaN,1.00173,NaN,28.182497,400,400.021332,25,28.564373,9.017458,37.096695,49.983391,401.814667,399.291718,398.99469,4782.853027,10.296964,9.761025,9.727283,1.697245,1.699064,1.61766,43.656914,60.827618,23.637215,9.543213,60.828033,44.26405,94.309021,0.325918048620224,343.541443,526.927044611641,2.1970554512903,0.0485401046456589,1.13079273671233,-0.205467824677157,594.868685650156,2.25550586772353,0.0211142435164114,1.19327140776494,38.7565267628623,573.729897700898,79.9734416323262,0.0193857072220114,1.25226696043139
8,8.077875,24,24.038763,9.4939,9.658903,97.291664,NaN,1.001324,NaN,28.176081,400,399.919861,25,28.559319,9.016265,37.131939,49.983391,401.578125,399.026245,398.653351,4781.041992,10.283843,9.779626,9.733175,1.704811,1.699411,1.620575,43.644878,60.776363,23.637016,9.527131,60.818344,44.258446,94.312851,0.273880749940872,330.40686,526.927474005444,2.19705261012157,0.0485386372152017,1.13079931827795,-0.20448771653264,594.848364779781,2.25545952848328,0.021113987415432,1.19329359520409,38.7539967009995,573.725998129083,79.9682488709586,0.0193866548254753,1.25225956255087
8,8.077413,24,24.040455,9.4939,9.644256,97.296547,NaN,1.001924,NaN,28.167965,400,399.788635,25,28.554081,9.012202,37.14296,49.983391,401.578125,399.026245,398.653351,4781.041992,10.283843,9.779626,9.733175,1.704811,1.699411,1.620575,43.644878,60.776363,23.637016,9.527131,60.818344,44.258446,94.312851,0.273880749940872,330.40686,526.91243534857,2.19700736216297,0.0485376708981874,1.13089202600329,-0.206270450330976,594.851759444408,2.25545904875278,0.0211127024828101,1.19330669327329,38.7568620633152,573.713300435242,79.9604637107501,0.0193841570569919,1.2523330565787
8,8.077053,24,24.038055,9.4939,9.628421,97.297867,NaN,1.000576,NaN,28.16226,400,399.850372,25,28.561047,9.019933,37.089737,49.983391,401.420807,398.926971,398.54007,4782.446777,10.256882,9.748159,9.704716,1.719181,1.712565,1.635123,43.625679,60.743786,23.665144,9.496247,60.775478,44.284286,94.281181,0.278275579214096,337.536957,526.895715316159,2.19695441507627,0.0485356424380667,1.1310010758974,-0.207659647164121,594.856784421951,2.25548629241789,0.0211153151534675,1.19326893928598,38.7527976742056,573.689952635169,79.938480706854,0.019384256965384,1.25238621458511
8,8.077252,24,24.037508,9.4939,9.618269,97.295853,NaN,1.001505,NaN,28.14464,400,399.933807,25,28.570335,9.031281,36.98204,49.983391,401.94339,399.346344,399.051056,4778.698242,10.311422,9.778172,9.747045,1.713174,1.716678,1.636335,43.590115,60.822056,23.692623,9.476969,60.832802,44.30637,94.27491,0.303830504417419,329.942169,526.883575762411,2.19690806923012,0.0485313114955023,1.13109796836616,-0.206891724220668,594.855167448203,2.2554850453948,0.0211156889258795,1.19326571672635,38.7518712891165,573.672528497514,79.9238069257034,0.0193832720970427,1.25244443844989
8,8.076528,24,24.038799,9.4939,9.618207,97.295364,NaN,1.001906,NaN,28.165524,400,400.014801,25,28.572569,9.033846,36.819321,49.983391,401.94339,399.346344,399.051056,4778.698242,10.311422,9.778172,9.747045,1.713174,1.716678,1.636335,43.590115,60.822056,23.692623,9.476969,60.832802,44.30637,94.27491,0.303830504417419,329.942169,526.885896633879,2.19692870352269,0.0485363981482039,1.13105313072319,-0.209685643400746,594.852728201886,2.25547110220779,0.0211143045855127,1.19328551109962,38.7540576677479,573.68231638787,79.9334189544655,0.0193829877228482,1.25242637449996
8,8.076713,24,24.038403,9.4939,9.611604,97.311707,NaN,1.001773,NaN,28.177746,400,400.171875,25,28.571472,9.032038,36.680817,49.983391,401.948761,399.360107,399.092041,4785.384277,10.332096,9.78174,9.768707,1.72372,1.724381,1.642421,43.61219,60.693184,23.645573,9.507208,60.928017,44.214119,94.360008,0.298911511898041,329.228363,526.877817080432,2.19689695472022,0.0485331891567257,1.13111965480689,-0.208971709519346,594.872798893042,2.25552753804857,0.0211162804615799,1.19324180014666,38.7533870297058,573.670339018517,79.9233045810543,0.019382327741639,1.25246610822703
8,8.076053,24,24.037077,9.4939,9.603411,97.296524,NaN,1.001815,NaN,28.198503,400,400.233032,25,28.567944,9.022954,36.650768,49.983391,401.948761,399.360107,399.092041,4785.384277,10.332096,9.78174,9.768707,1.72372,1.724381,1.642421,43.61219,60.693184,23.645573,9.507208,60.928017,44.214119,94.360008,0.298911511898041,329.228363,526.870729735879,2.19688321829099,0.0485354795195562,1.13114648326787,-0.211518773690784,594.856587654414,2.25549133592629,0.0211161997641124,1.19325792825465,38.7511413473714,573.662918974156,79.9155344478415,0.0193828390217295,1.25247463670136
8,8.075637,24,24.035309,9.4939,9.598191,97.2715,NaN,1.001475,NaN,28.212645,400,400.202789,25,28.563717,9.025737,36.815659,49.986919,402.113861,399.561005,399.24353,4784.210938,10.288009,9.765669,9.718468,1.723387,1.724053,1.634826,43.629906,60.687115,23.634951,9.511533,60.812519,44.206654,94.364357,0.302563309669495,341.817627,526.866199323102,2.19687433659331,0.0485369072056381,1.131163864218,-0.213124277077156,594.829268799418,2.25542766585247,0.0211156341030184,1.1932905710178,38.7481469580829,573.656356215592,79.9078333657556,0.0193837981427236,1.25247331693238
8,8.075637,24,24.035309,9.4939,9.592145,97.267845,NaN,1.001475,NaN,28.210199,400,400.162567,25,28.562618,9.025806,36.999954,49.986919,402.146851,399.610321,399.273193,4785.786621,10.299637,9.769237,9.725889,1.71613,1.721892,1.632591,43.633564,60.761742,23.655975,9.487697,60.92384,44.250832,94.324265,0.326171964406967,344.960724,526.859360154188,2.19685014813781,0.0485351629065017,1.13121421188295,-0.213124277077156,594.824907306839,2.25541589138987,0.0211152838850409,1.19329907565717,38.7481469580829,573.647816373723,79.9010150720797,0.0193830870529766,1.25250586987215
8,8.074465,24,24.036482,9.4939,9.586374,97.256447,NaN,1.002345,NaN,28.22311,400,400.074799,25,28.545855,9.028699,36.992558,49.986919,402.146851,399.610321,399.273193,4785.786621,10.299637,9.769237,9.725889,1.71613,1.721892,1.632591,43.633564,60.761742,23.655975,9.487697,60.92384,44.250832,94.324265,0.326171964406967,344.960724,526.856704280109,2.19686087474799,0.0485417639702841,1.13118878716246,-0.217647811466179,594.809619190107,2.2553679318281,0.021112976349757,1.19334256994601,38.7501336388585,573.653877056763,79.9074869756926,0.019382592828338,1.25250023765742
8,8.073,24,24.035944,9.4939,9.586374,97.256447,NaN,1.001925,NaN,28.22311,400,400.074799,25,28.545855,9.026243,36.938446,49.986919,401.434326,398.85199,398.463623,4785.519531,10.292946,9.776752,9.738873,1.70712,1.707799,1.626241,43.632874,60.735161,23.678894,9.463598,60.852467,44.286793,94.296936,0.318124920129776,332.46051,526.86154459384,2.19690314889562,0.0485520998894062,1.13109692944908,-0.223302929850831,594.810392822203,2.25537308704403,0.0211135337629861,1.19333478911198,38.7492224508381,573.667759653605,79.9178222053048,0.0193842068773937,1.25243931781279
8,8.075642,24,24.035847,9.4939,9.577657,97.242943,NaN,1.001893,NaN,28.250387,400,399.880249,25,28.531385,9.025776,37.048542,49.986919,401.209167,398.683472,398.32077,4781.335449,10.27926,9.753959,9.721363,1.692476,1.69201,1.608817,43.661579,60.742359,23.675352,9.473525,60.800121,44.241314,94.3116,0.283332884311676,334.490143,526.842953724144,2.19679203470178,0.0485309474620796,1.13133525360249,-0.213104979788909,594.794417319231,2.25533050950496,0.0211123402398875,1.19336483686864,38.7490581643629,573.628342548889,79.8862167620231,0.0193810073758723,1.2525881491712
8,8.074189,24,24.037497,9.4939,9.572884,97.245865,NaN,1.003045,NaN,28.248917,400,399.620422,25,28.535133,9.039803,37.136024,49.986919,401.209167,398.683472,398.32077,4781.335449,10.27926,9.753959,9.721363,1.692476,1.69201,1.608817,43.661579,60.742359,23.675352,9.473525,60.800121,44.241314,94.3116,0.283332884311676,334.490143,526.842355940763,2.19681486395823,0.048539818167373,1.13128387577507,-0.218713153106421,594.7955313944,2.25532411269385,0.0211109108154272,1.19338189867942,38.7518526596365,573.639600060714,79.8975015924436,0.0193805398588435,1.25256979235894
8,8.073333,24,24.03817,9.4939,9.571082,97.24379,NaN,1.001564,NaN,28.2556,400,399.811646,25,28.542736,9.049203,37.195877,49.986919,401.57373,399.066986,398.692902,4783.47168,10.273412,9.760564,9.720073,1.701354,1.702895,1.611337,43.643066,60.711761,23.653692,9.464621,60.75325,44.268051,94.300034,0.240980178117752,324.960907,526.84314637565,2.19683235704268,0.0485453371271702,1.13124518799802,-0.222017431857694,594.792087223926,2.25531097831869,0.0211100148107641,1.19339646960442,38.7529924332048,573.647080323554,79.9044105401651,0.0193805896819507,1.25255129261042
8,8.07262,24,24.035727,9.4939,9.572644,97.243904,NaN,1.002084,NaN,28.281269,400,399.961639,25,28.549088,9.03021,37.189213,49.986919,401.57373,399.066986,398.692902,4783.47168,10.273412,9.760564,9.720073,1.701354,1.702895,1.611337,43.643066,60.711761,23.653692,9.464621,60.75325,44.268051,94.300034,0.240980178117752,324.960907,526.847269626387,2.19685918457069,0.0485508190353337,1.1311874426376,-0.224769913634077,594.795736720144,2.25533475566646,0.0211125566612382,1.19336086219676,38.7488549226669,573.651816925496,79.9047910673415,0.0193830642079805,1.25249684526048
8,8.071395,24,24.032948,9.4939,9.571099,97.264763,NaN,1.001848,NaN,28.282791,400,399.882751,25,28.549322,9.0314,37.387817,49.986919,401.601776,399.071747,398.761261,4781.989258,10.296543,9.762766,9.742517,1.712816,1.710163,1.625885,43.635616,60.703514,23.650988,9.464212,60.741718,44.286125,94.291298,0.370587825775146,340.876221,526.84957012354,2.19688835979745,0.0485590190353713,1.13112347354385,-0.229499362710271,594.824624259063,2.2554285866321,0.021117435227689,1.19327211004584,38.7441479684103,573.656730440661,79.9048452281314,0.0193858401631915,1.25243672534958
8,8.074062,24,24.033361,9.4939,9.558443,97.26841,NaN,1.002023,NaN,28.295286,400,399.932861,25,28.558403,9.035648,37.522305,49.991112,402.200714,399.594849,399.343445,4783.888672,10.297155,9.766787,9.715881,1.713714,1.710718,1.623494,43.614792,60.689667,23.635366,9.475622,60.88623,44.295902,94.279984,0.228737041354179,334.207245,526.826438035557,2.1967607407798,0.0485365463863681,1.13139633040466,-0.21920337393783,594.828382311729,2.25543637760129,0.0211173566821662,1.19326959643238,38.7448475166967,573.612476694598,79.8700886407502,0.0193818030998221,1.25261164044174
8,8.074344,24,24.034437,9.4939,9.555234,97.294319,NaN,1.002814,NaN,28.295906,400,399.999237,25,28.564171,9.03401,37.327717,49.991112,402.200714,399.594849,399.343445,4783.888672,10.297155,9.766787,9.715881,1.713714,1.710718,1.623494,43.614792,60.689667,23.635366,9.475622,60.88623,44.295902,94.279984,0.228737041354179,334.207245,526.821875050111,2.19673975906256,0.0485336310236754,1.13144081289976,-0.218114860017067,594.857751313878,2.25550952664755,0.0211187241202534,1.19322490338331,38.7466700258252,573.60715516437,79.8673388195411,0.0193804436578482,1.25264798553649
8,8.07345,24,24.035246,9.4939,9.549331,97.279594,NaN,1.001663,NaN,28.299417,400,400.11911,25,28.557425,9.036402,36.878036,49.991112,402.137299,399.547668,399.253021,4782.981934,10.296952,9.782068,9.740004,1.71198,1.707227,1.619023,43.617172,60.711803,23.669733,9.441981,60.881779,44.325508,94.261719,0.251440852880478,326.622131,526.818151859418,2.19674193775617,0.0485382337654067,1.13143393646833,-0.221565779948207,594.839017787769,2.25545434333077,0.0211164749242341,1.19327083150469,38.7480402544771,573.609492142421,79.8703310781181,0.0193799494171312,1.25265112219322
8,8.07345,24,24.035246,9.4939,9.542672,97.258041,NaN,1.001663,NaN,28.319246,400,400.152985,25,28.553532,9.025987,36.608498,49.991112,401.709869,399.205505,398.845551,4779.597656,10.294049,9.762295,9.729479,1.704879,1.711751,1.623306,43.62051,60.696873,23.684942,9.41473,60.941334,44.344337,94.255096,0.305368781089783,326.428314,526.810617455766,2.19671528579217,0.048536311606585,1.13148952496512,-0.221565779948207,594.813298681157,2.25538491082516,0.0211144097296165,1.19332098354212,38.7480402544771,573.600083556654,79.8628202471063,0.0193791659271273,1.25268703784994
8,8.075014,24,24.03619,9.4939,9.5425,97.265961,NaN,1.001941,NaN,28.337309,400,400.182526,25,28.550652,9.026373,36.615715,49.991112,401.709869,399.205505,398.845551,4779.597656,10.294049,9.762295,9.729479,1.704879,1.711751,1.623306,43.62051,60.696873,23.684942,9.41473,60.941334,44.344337,94.255096,0.305368781089783,326.428314,526.805250999004,2.19666945272148,0.0485252302192623,1.13158922445577,-0.215528790097608,594.821392395829,2.25540138039074,0.0211141905152598,1.19331619878676,38.7496390926329,573.585733425458,79.852679838442,0.019377167239748,1.25275590892971
8,8.073143,24,24.037903,9.4939,9.5425,97.265961,NaN,1.001767,NaN,28.337309,400,400.182526,25,28.550652,9.030892,36.645416,49.991112,402.05896,399.467072,399.208282,4786.61377,10.318896,9.785945,9.753263,1.707288,1.714535,1.620395,43.61919,60.687759,23.695778,9.387857,60.797886,44.30407,94.276634,0.283463984727859,332.725403,526.811437981333,2.19672345941586,0.0485384278832288,1.13147167556439,-0.22275089425392,594.818929354873,2.25538496708672,0.0211124157854333,1.19334096893492,38.7525402525309,573.608117825604,79.872934062995,0.0193775729068336,1.25269596467855
8,8.073808,24,24.036079,9.4939,9.545323,97.290298,NaN,1.002128,NaN,28.320641,400,400.133179,25,28.546417,9.040232,36.638729,49.991112,402.05896,399.467072,399.208282,4786.61377,10.318896,9.785945,9.753263,1.707288,1.714535,1.620395,43.61919,60.687759,23.695778,9.387857,60.797886,44.30407,94.276634,0.283463984727859,332.725403,526.812433268179,2.1967155625719,0.048534551289826,1.1314898795297,-0.220183833146848,594.850593004222,2.25548084247032,0.0211166373423,1.19325798002939,38.7494510961261,573.601795524944,79.8653469792198,0.0193785992697318,1.25269291708113
8,8.073636,24,24.035803,9.4939,9.552683,97.30513,NaN,1.002031,NaN,28.320728,400,399.913879,25,28.549253,9.032924,37.031796,49.991112,402.202667,399.620819,399.331726,4782.805176,10.298639,9.773767,9.727147,1.704171,1.707125,1.618821,43.644852,60.71122,23.687855,9.406423,60.934402,44.267979,94.278229,0.288450002670288,334.157898,526.821329453482,2.19674998437102,0.0485378890888517,1.13141764302261,-0.220847779440135,594.86868783748,2.25553126166662,0.0211183443359676,1.19321951824602,38.7489836424971,573.613412236197,79.8742361902373,0.0193798015954013,1.2526444613406
8,8.073822,24,24.03616,9.4939,9.555404,97.315323,NaN,1.002512,NaN,28.325191,400,400.05957,25,28.545822,9.031789,37.221485,49.991112,401.506104,399.019684,398.622925,4783.880371,10.287114,9.765038,9.735808,1.699503,1.697268,1.615191,43.646061,60.708675,23.64703,9.432154,60.766514,44.212372,94.31897,0.24302177131176,326.202026,526.823793110544,2.19675550554152,0.0485373622987425,1.13140661735079,-0.220129791478939,594.880337150232,2.25556067204931,0.0211189509046502,1.19320099691656,38.749588282831,573.616053208046,79.8768416474704,0.0193797175505649,1.25263970246898
8,8.075596,24,24.034275,9.4939,9.547139,97.29451,NaN,1.001781,NaN,28.310638,400,399.9505,25,28.540264,9.027912,37.257515,49.991112,401.506104,399.019684,398.622925,4783.880371,10.287114,9.765038,9.735808,1.699503,1.697268,1.615191,43.646061,60.708675,23.64703,9.432154,60.766514,44.212372,94.31897,0.24302177131176,326.202026,526.808575859978,2.1966712241478,0.048522465018768,1.13158703989454,-0.213282515181902,594.858212078739,2.25551169401644,0.0211189103062824,1.19322211849184,38.7463956371445,573.582647879664,79.8475495216676,0.0193785406732647,1.25273914711809
8,8.074566,24,24.035343,9.4939,9.537402,97.286903,NaN,1.001876,NaN,28.315485,400,399.999695,25,28.537336,9.036787,37.330254,49.994034,402.068817,399.566528,399.200409,4779.765625,10.282439,9.76265,9.7171,1.700672,1.703028,1.624062,43.677452,60.759918,23.657017,9.428381,60.796841,44.267963,94.299797,0.194540321826935,318.23288,526.800963680675,2.19666197686252,0.0485269182525958,1.13160366503838,-0.217257965088038,594.847599902297,2.25547695815233,0.0211170747119052,1.19325523644975,38.7482045440681,573.581453182461,79.8480834482076,0.0193775318847847,1.2527596322802
8,8.073795,24,24.035686,9.4939,9.527253,97.264915,NaN,1.001923,NaN,28.319235,400,400.191711,25,28.534195,9.048718,37.174061,49.994034,402.460815,399.926361,399.62735,4781.921875,10.301118,9.784492,9.752441,1.715487,1.708328,1.625815,43.692318,60.759357,23.64806,9.428398,60.885113,44.306267,94.268768,0.335717558860779,353.736389,526.792028882397,2.19664360544104,0.0485294267157733,1.13164002127041,-0.220234014759342,594.820868862948,2.25540283992212,0.021114612497651,1.19331134559092,38.7487854815777,573.575632779806,79.8439151955083,0.019376755172363,1.25278698215208
8,8.071047,24,24.037594,9.4939,9.510715,97.223907,NaN,1.002205,NaN,28.34119,400,400.306061,25,28.533211,9.03329,36.804008,49.994034,402.460815,399.926361,399.62735,4781.921875,10.301118,9.784492,9.752441,1.715487,1.708328,1.625815,43.692318,60.759357,23.64806,9.428398,60.885113,44.306267,94.268768,0.335717558860779,353.736389,526.782404452097,2.19665674258838,0.0485440419845555,1.1316054875715,-0.230843011628281,594.769187021442,2.25525243283023,0.0211087061605149,1.19343448521416,38.7520169375572,573.583967171032,79.8532254554356,0.0193758249916491,1.25278358545514
8,8.061126,24,24.038017,9.4939,9.490638,97.198639,NaN,1.00208,NaN,28.334343,400,400.341339,25,28.535347,9.031178,36.650803,49.994034,402.054108,399.51825,399.149536,4784.410156,10.306734,9.776763,9.738484,1.711968,1.713448,1.632045,43.660435,60.617359,23.625381,9.418265,60.750107,44.272202,94.27816,0.366538733243942,345.386871,526.792509500421,2.19686299533938,0.0486083500124412,1.13114945616974,-0.269167086060918,594.73842194592,2.25516695436464,0.0211058464245367,1.19349956825707,38.7527333189025,573.657600904791,79.9125970066829,0.0193815958686897,1.25250890537893
8,8.061126,24,24.038017,9.4939,9.476613,97.180603,NaN,1.00208,NaN,28.323807,400,400.355469,25,28.533844,9.036794,36.563374,49.994034,402.054108,399.51825,399.149536,4784.410156,10.306734,9.776763,9.738484,1.711968,1.713448,1.632045,43.660435,60.617359,23.625381,9.418265,60.750107,44.272202,94.27816,0.366538733243942,345.386871,526.776644308468,2.19680686191953,0.0486042963459912,1.13126652629619,-0.269167086060918,594.716895607878,2.2551088284261,0.0211041177888881,1.1935416926601,38.7527333189025,573.637782736406,79.8967747074861,0.019379945829989,1.25258446992297
