P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.058138,24,24.038589,9.4939,9.466449,97.187805,NaN,1.002115,NaN,28.30773,400,400.217896,25,28.528801,9.037873,36.581188,49.994034,402.071014,399.559296,399.341217,4782.140625,10.304351,9.762111,9.757547,1.710874,1.717617,1.632036,43.656811,60.571018,23.611017,9.400745,60.805332,44.297543,94.278564,0.299382776021957,347.196198,526.775033590477,2.19685255895363,0.0486225045525377,1.13116348231665,-0.280716514571168,594.724668325734,2.255126557168,0.0211042156260643,1.19353315265599,38.7537020274057,573.655024821009,79.9113365625449,0.0193808943927442,1.25252724456041
8,8.055661,24,24.039221,9.4939,9.466449,97.187805,NaN,1.00139,NaN,28.30773,400,400.217896,25,28.528801,9.029296,36.844852,49.994034,401.295105,399.039063,398.528839,4787.344727,10.253381,9.761097,9.754513,1.725633,1.722223,1.643469,43.666534,60.49659,23.604782,9.396175,60.710014,44.337402,94.253578,0.297334790229797,324.192871,526.783229389183,2.19692418169691,0.0486400459889356,1.13100773754759,-0.290293252727395,594.723758871335,2.25512049994103,0.0211035610700675,1.19354230651491,38.7547723283575,573.681537759366,79.93338461734,0.0193825635967878,1.25243562358508
8,8.055113,24,24.037743,9.4939,9.468229,97.2071,NaN,1.00197,NaN,28.287451,400,399.941925,25,28.518452,9.025738,37.067791,49.994034,401.295105,399.039063,398.528839,4787.344727,10.253381,9.761097,9.754513,1.725633,1.722223,1.643469,43.666534,60.49659,23.604782,9.396175,60.710014,44.337402,94.253578,0.297334790229797,324.192871,526.787055573839,2.19694715190699,0.048644442944495,1.13095844521304,-0.29241226763088,594.748914270376,2.25519684650416,0.0211069411292589,1.19347585116578,38.752269281013,573.68678331541,79.9355158475155,0.0193842587860355,1.25239363889582
8,8.053739,24,24.039433,9.4939,9.468641,97.209808,NaN,1.002147,NaN,28.278349,400,399.811676,25,28.515518,9.037043,37.033447,49.994034,401.704193,399.441315,398.972198,4777.408691,10.252345,9.764751,9.769078,1.717593,1.723652,1.636971,43.638248,60.447033,23.597294,9.388474,60.720718,44.313995,94.262749,0.271739900112152,334.904236,526.792067021119,2.19698853586966,0.0486542982717227,1.13086865807519,-0.297725752998247,594.7497148135,2.25518937697319,0.0211054502047022,1.19349399838693,38.7551313485797,573.704671682949,79.9521514379518,0.019384308951461,1.25235068781856
8,8.05404,24,24.039417,9.4939,9.459558,97.211731,NaN,1.001699,NaN,28.279646,400,399.760712,25,28.514973,9.048649,37.055061,49.99551,400.981201,398.757629,398.149902,4777.542969,10.215611,9.741918,9.715269,1.719144,1.720972,1.633628,43.654476,60.500519,23.580204,9.391335,60.68272,44.292168,94.282677,0.233299970626831,327.490082,526.780799077723,2.19694348374325,0.0486495381951158,1.13096330789379,-0.296561677374768,594.752032916882,2.25519572719291,0.0211056510607918,1.19348927867408,38.7551042527975,573.688732952337,79.9394024273714,0.0193829957143199,1.25241113651636
8,8.054587,24,24.039667,9.4939,9.455054,97.219101,NaN,1.001448,NaN,28.257845,400,399.617523,25,28.513359,9.042498,37.292164,49.99551,400.981201,398.757629,398.149902,4777.542969,10.215611,9.741918,9.715269,1.719144,1.720972,1.633628,43.654476,60.500519,23.580204,9.391335,60.68272,44.292168,94.282677,0.233299970626831,327.490082,526.773895081317,2.19690963824703,0.0486443595057471,1.13103527633128,-0.294446315449079,594.760469227951,2.2552170808719,0.0211060984013896,1.19347570005732,38.7555276228288,573.677267174813,79.9305955925734,0.0193818283500573,1.25245853309947
8,8.055156,24,24.039635,9.4939,9.464138,97.239525,NaN,1.002795,NaN,28.243752,400,399.584015,25,28.511829,9.039816,37.266972,49.99551,401.607025,399.31189,398.807526,4783.015625,10.270466,9.783264,9.769139,1.719966,1.73369,1.63595,43.676712,60.540287,23.616858,9.36981,60.624393,44.280739,94.29435,0.290625959634781,341.179626,526.782286482495,2.19692953699482,0.0486429552410659,1.13099526701645,-0.292245990610354,594.784890313877,2.2552831985728,0.0211080886576246,1.19342760570313,38.7554734316514,573.684231069108,79.9361112932028,0.0193824353312952,1.25243152847927
8,8.053787,24,24.039299,9.4939,9.476234,97.231384,NaN,1.002052,NaN,28.230808,400,399.769043,25,28.507181,9.024442,37.162586,49.99551,401.607025,399.31189,398.807526,4783.015625,10.270466,9.783264,9.769139,1.719966,1.73369,1.63595,43.676712,60.540287,23.616858,9.36981,60.624393,44.280739,94.29435,0.290625959634781,341.179626,526.80049470018,2.19701752908779,0.0486561539681426,1.13080840318728,-0.297540117464393,594.775657840615,2.2552601867384,0.021107656583214,1.1934417241329,38.7549044209829,573.714649608103,79.9599324518232,0.0193852536746986,1.25231071729297
8,8.052436,24,24.037792,9.4939,9.477057,97.241272,NaN,1.002906,NaN,28.218281,400,399.828491,25,28.516607,9.018334,37.214005,49.99551,401.771515,399.492432,398.958588,4786.228516,10.271461,9.782723,9.770344,1.724818,1.72347,1.639149,43.655159,60.51215,23.572701,9.381227,60.656731,44.283043,94.27964,0.377619385719299,348.185699,526.805893753117,2.19705989297124,0.0486659684471111,1.1307166894501,-0.302765304890897,594.789625892458,2.25530648748821,0.0211101650986365,1.19339686867039,38.752352266186,573.726687346108,79.9674481718243,0.0193875391365924,1.25224249137573
8,8.049567,24,24.03647,9.4939,9.473873,97.25238,NaN,1.001248,NaN,28.201048,400,399.708679,25,28.537106,9.022852,37.193951,49.99551,401.11441,398.933289,398.418518,4782.463867,10.220843,9.736356,9.714291,1.73531,1.722564,1.635901,43.667194,60.598866,23.561436,9.378703,60.762299,44.348549,94.246902,0.259775608778,329.10675,526.811782246537,2.19713013981228,0.0486853945323886,1.13056303096973,-0.31386378224596,594.804783103103,2.25535494399242,0.0211125990742912,1.19335186722118,38.7501133151308,573.748930062648,79.983371858413,0.0193905168524313,1.2521382463262
8,8.049567,24,24.03647,9.4939,9.46641,97.224205,NaN,1.001248,NaN,28.189352,400,399.671936,25,28.551666,9.02759,37.053185,49.99551,401.11441,398.933289,398.418518,4782.463867,10.220843,9.736356,9.714291,1.73531,1.722564,1.635901,43.667194,60.598866,23.561436,9.378703,60.762299,44.348549,94.246902,0.259775608778,329.10675,526.803344622894,2.19710028481469,0.0486832356015339,1.13062514051941,-0.31386378224596,594.771159489498,2.2552641646284,0.0211098991111288,1.19341752331585,38.7501133151308,573.738387391577,79.9749522590697,0.019389639164126,1.25217832506094
8,8.049425,24,24.037308,9.4939,9.459855,97.15004,NaN,1.002096,NaN,28.169939,400,399.65686,25,28.551594,9.023605,36.916924,49.99551,401.655884,399.400574,398.894012,4779.402832,10.265434,9.78303,9.765895,1.728472,1.722468,1.632339,43.694538,60.603558,23.559145,9.357467,60.661259,44.266163,94.320862,0.335564494132996,334.331238,526.796402927695,2.19707816836345,0.0486823466324646,1.13067079703326,-0.314413174840467,594.681436934831,2.25501711612857,0.0211019225441623,1.19360287185035,38.7515325702838,573.732202362432,79.9711788871538,0.0193884104788073,1.25221431336718
8,8.046719,24,24.034636,9.4939,9.459855,97.15004,NaN,1.00213,NaN,28.169939,400,399.65686,25,28.551594,9.019762,36.845963,49.99551,401.179413,398.975067,398.469238,4787.181152,10.220743,9.750642,9.715714,1.726679,1.714703,1.627133,43.728012,60.506424,23.542707,9.367733,60.670795,44.231216,94.34053,0.277017295360565,333.504242,526.805353661645,2.19715646278438,0.0487015504958603,1.13050082966955,-0.324883991022091,594.68528331884,2.25504273099881,0.0211046903309137,1.19356414453817,38.7470070816056,573.754669201622,79.9854038752927,0.0193925570616294,1.252089151092
8,8.046547,24,24.036652,9.4939,9.451133,97.063324,NaN,1.001794,NaN,28.155678,400,399.755615,25,28.548861,9.020306,36.716881,49.99551,401.179413,398.975067,398.469238,4787.181152,10.220743,9.750642,9.715714,1.726679,1.714703,1.627133,43.728012,60.506424,23.542707,9.367733,60.670795,44.231216,94.34053,0.277017295360565,333.504242,526.796062101421,2.19712654862864,0.04870024763299,1.13056261135774,-0.325549632069965,594.578868818663,2.2547438352233,0.0210942877280801,1.19379657457386,38.7504215575069,573.74801480197,79.9828941108154,0.0193902856238855,1.25214443290923
8,8.046352,24,24.034573,9.4939,9.442318,97.024513,NaN,1.00083,NaN,28.140448,400,399.820953,25,28.557379,9.031589,36.597363,49.99551,401.655853,399.397217,398.963013,4781.186035,10.265124,9.772546,9.769968,1.713439,1.703131,1.634601,43.72567,60.44989,23.560215,9.354269,60.654106,44.196022,94.34671,0.279665678739548,335.425476,526.78674104038,2.19709692543476,0.0486990809645427,1.13062375509699,-0.326304296312628,594.535531138738,2.25463861377391,0.0210927185625895,1.19385755768342,38.7469003757336,573.733522791661,79.968427855582,0.0193908501440393,1.25216859511368
8,8.047054,24,24.034117,9.4939,9.438501,97.057259,NaN,1.001441,NaN,28.112007,400,399.782257,25,28.56205,9.035901,36.567596,50.00732,401.035522,398.704926,398.221466,4777.605469,10.207613,9.73647,9.698952,1.715843,1.710874,1.625101,43.711052,60.54747,23.586027,9.323076,60.633404,44.223888,94.34243,0.263397961854935,329.383667,526.780102572747,2.19706133707406,0.048692992977382,1.13069967462305,-0.323587569962115,594.575280960299,2.25474858874491,0.0210963315454108,1.193774004834,38.7461280221415,573.720071880968,79.9570514266884,0.019390118689659,1.25221296464997
8,8.046114,24,24.034189,9.4939,9.43738,97.137032,NaN,1.002451,NaN,28.107719,400,399.746033,25,28.564569,9.04224,36.508595,50.00732,401.035522,398.704926,398.221466,4777.605469,10.207613,9.73647,9.698952,1.715843,1.710874,1.625101,43.711052,60.54747,23.586027,9.323076,60.633404,44.223888,94.34243,0.263397961854935,329.383667,526.78194542471,2.19708405669777,0.0486993415193369,1.13064992734475,-0.327225392495052,594.670400775975,2.25500508740156,0.0211039063260738,1.19358809208223,38.7462499734478,573.728234027189,79.9636698726078,0.0193907369430745,1.25218299232127
8,8.044933,24,24.033968,9.4939,9.438525,97.225906,NaN,1.001271,NaN,28.090096,400,399.665802,25,28.563303,9.031694,36.632885,50.00732,401.822479,399.442688,398.97467,4782.691406,10.285764,9.786324,9.776306,1.709065,1.720985,1.63228,43.68465,60.531822,23.580404,9.339837,60.732475,44.25951,94.307549,0.420550256967545,356.697693,526.787147542114,2.19712281993688,0.0487080588917563,1.13056616758801,-0.331796347788327,594.776788379625,2.25529362377097,0.0211126544337517,1.19337735068484,38.7458756498086,573.741493507483,79.9739516840935,0.0193920292137638,1.25212928937992
8,8.043787,24,24.034809,9.4939,9.435513,97.317436,NaN,1.001617,NaN,28.076622,400,399.836426,25,28.57033,9.039747,37.099041,50.00732,401.822479,399.442688,398.97467,4782.691406,10.285764,9.786324,9.776306,1.709065,1.720985,1.63228,43.68465,60.531822,23.580404,9.339837,60.732475,44.25951,94.307549,0.420550256967545,356.697693,526.787533964207,2.19714394186277,0.0487153267628324,1.13051923015071,-0.336232325324715,594.884799881809,2.25558042015735,0.0211205533589005,1.19317657529493,38.7473000982275,573.75058312657,79.9823811799261,0.0193920694810576,1.25210725274486
8,8.046582,24,24.033197,9.4939,9.426882,97.385048,NaN,1.00181,NaN,28.08091,400,399.701019,25,28.578886,9.051708,37.363937,50.00732,401.198059,398.835327,398.367371,4779.38916,10.212758,9.73855,9.707342,1.698822,1.708077,1.618213,43.669529,60.389126,23.564808,9.330171,60.562096,44.301289,94.291847,0.277065455913544,342.153503,526.768526543788,2.19702850519771,0.0486929806414855,1.13076684040481,-0.325414180982079,594.967782609197,2.25581358541544,0.0211287007656349,1.19299655538733,38.7445697310595,573.706695033454,79.9450887041358,0.0193897886402998,1.25225016416265
8,8.046036,24,24.034622,9.4939,9.426873,97.43412,NaN,1.001497,NaN,28.062195,400,399.604309,25,28.591431,9.035291,37.537251,50.00732,401.175385,398.785187,398.318542,4772.731445,10.219419,9.745847,9.714454,1.711734,1.70726,1.620576,43.692833,60.514217,23.555202,9.327606,60.618515,44.313904,94.262711,0.23355758190155,327.207184,526.770323365706,2.19704427281623,0.0486968541828005,1.13073257941055,-0.327527268849735,595.024277134524,2.25595791701095,0.0211319230544289,1.19290361284083,38.7469833692078,573.715025578795,79.9537243170957,0.0193892683252218,1.25223967768134
8,8.046036,24,24.034622,9.4939,9.432808,97.459656,NaN,1.001497,NaN,28.046738,400,399.626526,25,28.597843,9.045494,37.538506,50.00732,401.175385,398.785187,398.318542,4772.731445,10.219419,9.745847,9.714454,1.711734,1.70726,1.620576,43.692833,60.514217,23.555202,9.327606,60.618515,44.313904,94.262711,0.23355758190155,327.207184,526.777034116772,2.19706802097553,0.0486985720240987,1.13068311577681,-0.327527268849735,595.05473836815,2.25604011207149,0.0211343681647079,1.19284464543947,38.7469833692078,573.723411222431,79.960420918872,0.0193899665181888,1.2522077783351
8,8.047046,24,24.033337,9.4939,9.434489,97.461662,NaN,1.002112,NaN,28.050753,400,399.591248,25,28.593269,9.033477,37.50729,50.00732,401.609222,399.193665,398.748718,4782.154785,10.274642,9.762823,9.750351,1.712517,1.721078,1.631941,43.667664,60.503933,23.553537,9.321834,60.536499,44.279137,94.295586,0.288931548595429,323.834137,526.775592611896,2.19704551534521,0.0486918886567844,1.13073260553704,-0.323618528793702,595.058975164557,2.25605887208414,0.0211358924793059,1.19282151017534,38.74480686523,573.712972737639,79.9502967231999,0.0193901920902828,1.25222836213801
8,8.047,24,24.033669,9.4939,9.431458,97.463928,NaN,1.001493,NaN,28.029356,400,399.636597,25,28.5956,9.02785,37.361679,50.00732,401.115845,398.702362,398.232056,4773.006836,10.223128,9.754408,9.72293,1.717543,1.719919,1.63542,43.695961,60.597015,23.580185,9.296844,60.596146,44.322823,94.291077,0.318899542093277,337.60434,526.772317553172,2.19703471824281,0.0486913379461894,1.13075497748392,-0.323796542529351,595.061201690518,2.25606298639553,0.0211357652227123,1.19282106290807,38.7453692077884,573.709804033848,79.9482283224749,0.019389645407946,1.25224535980887
8,8.045417,24,24.032619,9.4939,9.431484,97.435379,NaN,1.002349,NaN,27.988495,400,399.706818,25,28.597181,9.038671,37.261513,50.00732,401.115845,398.702362,398.232056,4773.006836,10.223128,9.754408,9.72293,1.717543,1.719919,1.63542,43.695961,60.597015,23.580185,9.296844,60.596146,44.322823,94.291077,0.318899542093277,337.60434,526.777585440653,2.19708063992441,0.0487025838709946,1.13065523326983,-0.329923007352875,595.028654019758,2.25598115010263,0.0211341201935479,1.19287184309016,38.7435906946061,573.723983103918,79.9580903488043,0.0193917206069391,1.25217579457995
8,8.044413,24,24.033648,9.4939,9.431484,97.435379,NaN,1.002196,NaN,27.988495,400,399.706818,25,28.597181,9.037921,37.405186,50.005104,401.825012,399.388184,399.054565,4778.615234,10.287233,9.749806,9.74822,1.714798,1.715546,1.641287,43.672058,60.535568,23.587696,9.276773,60.671242,44.344879,94.282608,0.285531938076019,336.055084,526.780907681075,2.19710970176399,0.0487097139376986,1.13059212137077,-0.333809122864693,595.027177043884,2.25597129644363,0.0211330533496299,1.19288666959946,38.7453336381024,573.736240654137,79.969311324303,0.0193918644967208,1.25214449746617
8,8.044626,24,24.03278,9.4939,9.409903,97.353722,NaN,1.001932,NaN,27.957088,400,399.715088,25,28.598909,9.039165,37.434849,50.005104,401.825012,399.388184,399.054565,4778.615234,10.287233,9.749806,9.74822,1.714798,1.715546,1.641287,43.672058,60.535568,23.587696,9.276773,60.671242,44.344879,94.282608,0.285531938076019,336.055084,526.755801338791,2.19701718057483,0.0487019536517742,1.13078539252226,-0.332984647294495,594.931008694207,2.25571671355609,0.0211261324611681,1.19306310035851,38.7438634037866,573.701887836097,79.9406695168989,0.0193897436131397,1.25226225044257
8,8.04388,24,24.032068,9.4939,9.401245,97.316635,NaN,1.001408,NaN,27.946144,400,399.733246,25,28.609093,9.048986,37.298683,50.005104,401.100006,398.651794,398.257874,4779.673828,10.243951,9.746795,9.718299,1.717318,1.711289,1.635625,43.696747,60.546955,23.60519,9.260056,60.544136,44.375031,94.258453,0.317036628723144,352.453156,526.748480541783,2.19700412994874,0.0487047452074138,1.13081067752997,-0.335872319745931,594.887783150259,2.25560410051243,0.0211233175727752,1.1931388453988,38.7426573750611,573.695899265347,79.9348963704812,0.0193898515376923,1.25227444347434
8,8.04627,24,24.032948,9.4939,9.392104,97.318573,NaN,1.001783,NaN,27.947075,400,399.720825,25,28.617287,9.050374,37.122089,50.005104,401.830597,399.321411,399.006256,4777.958984,10.289799,9.751245,9.737169,1.70747,1.715459,1.628627,43.731552,60.578461,23.585396,9.265267,60.588573,44.373459,94.256104,0.264803469181061,331.18692,526.730228948211,2.19689834323846,0.0486851278696967,1.13103747228436,-0.32662164644529,594.888830865455,2.2556019111043,0.0211225910855267,1.19314705645406,38.7441479684103,573.660255157194,79.9076595303327,0.0193861336815729,1.25242329364119
8,8.044351,24,24.033331,9.4939,9.384898,97.305862,NaN,1.002221,NaN,27.949184,400,399.814819,25,28.622545,9.052548,36.925964,50.005104,401.830597,399.321411,399.006256,4777.958984,10.289799,9.751245,9.737169,1.70747,1.715459,1.628627,43.731552,60.578461,23.585396,9.265267,60.588573,44.373459,94.256104,0.264803469181061,331.18692,526.728434204203,2.19692506185931,0.0486966665640075,1.13097680851348,-0.334049114170284,594.873114130624,2.25555730277889,0.0211209763045488,1.19318210387589,38.7447967023584,573.670430986309,79.9163177290528,0.01938665481225,1.2523902279969
8,8.045586,24,24.032778,9.4939,9.38378,97.28421,NaN,1.00168,NaN,27.961647,400,399.777588,25,28.621866,9.042977,36.730045,50.005104,401.300507,398.750397,398.489655,4777.163086,10.257085,9.744516,9.73,1.704848,1.715541,1.633002,43.753952,60.543655,23.588734,9.260076,60.681332,44.348705,94.274117,0.248297140002251,327.121704,526.723079428359,2.19688482514797,0.0486875735213887,1.13106394618657,-0.329268906551874,594.848073761768,2.25549286023527,0.0211194748854995,1.19322442554387,38.7438600161033,573.655152958645,79.9033490242049,0.0193858536021639,1.25244020506346
8,8.045667,24,24.032816,9.4939,9.37707,97.257813,NaN,1.001839,NaN,27.959185,400,399.774506,25,28.623016,9.029558,36.591209,50.005104,401.714722,399.216583,398.940826,4782.041992,10.286888,9.750381,9.749137,1.725426,1.717135,1.647816,43.748936,60.538681,23.616232,9.224233,60.659473,44.318855,94.279976,0.328807055950165,334.901825,526.715221484922,2.19685561660313,0.0486850555152218,1.13112514429617,-0.328955406312275,594.816520765846,2.25540746215016,0.0211169060251866,1.19328637379595,38.7439243820472,573.644914566485,79.8952273042252,0.0193849686227795,1.25247979643076
8,8.04518,24,24.030771,9.4939,9.377097,97.260094,NaN,1.002409,NaN,27.947012,400,399.943787,25,28.620586,9.020606,36.666161,50.005104,401.714722,399.216583,398.940826,4782.041992,10.286888,9.750381,9.749137,1.725426,1.717135,1.647816,43.748936,60.538681,23.616232,9.224233,60.659473,44.318855,94.279976,0.328807055950165,334.901825,526.716865217908,2.19686982684989,0.0486885209027412,1.13109422917005,-0.330840314198667,594.822183072874,2.25543440791723,0.0211192441901335,1.1932514959594,38.7404603682468,573.645966998696,79.8932202821439,0.019386798257997,1.25244532108674
8,8.044566,24,24.029158,9.4939,9.381063,97.237228,NaN,1.002227,NaN,27.966192,400,400.072876,25,28.617401,9.027424,36.65918,50.005104,402.093597,399.610046,399.342468,4777.056641,10.278537,9.744995,9.737642,1.737012,1.730882,1.653638,43.748108,60.459488,23.601875,9.227806,60.509769,44.375095,94.247543,0.271158486604691,338.863525,526.723384744606,2.19690348416751,0.0486940292104342,1.1310223937196,-0.333216892258406,594.797217337403,2.25537620240638,0.0211187247447329,1.19328138614914,38.7377279590362,573.65472230661,79.8979652039199,0.0193889016840205,1.2523879266022
8,8.044271,24,24.0301,9.4939,9.38356,97.205963,NaN,1.001464,NaN,27.977112,400,399.962769,25,28.619007,9.04241,36.681419,49.994045,401.208862,398.715729,398.425507,4775.614258,10.268643,9.750515,9.744604,1.733995,1.728367,1.64998,43.731682,60.408752,23.586679,9.24062,60.443031,44.339417,94.251999,0.293225407600403,323.834137,526.727185903466,2.19692202248711,0.0486968472522505,1.13098294732519,-0.33435878244461,594.758553082521,2.25526643844998,0.0211147515129985,1.19336786211053,38.7393237164662,573.663093727052,79.9059611119725,0.0193887962898115,1.25237006141368
8,8.043591,24,24.028851,9.4939,9.387522,97.207344,NaN,1.00174,NaN,27.982761,400,399.905548,25,28.611305,9.047958,36.771915,49.994045,401.208862,398.715729,398.425507,4775.614258,10.268643,9.750515,9.744604,1.733995,1.728367,1.64998,43.731682,60.408752,23.586679,9.24062,60.443031,44.339417,94.251999,0.293225407600403,323.834137,526.733918686961,2.19695757331475,0.0487028242531414,1.1309070295623,-0.336991057099169,594.761997921837,2.25528286089261,0.0211161785274604,1.19334656433475,38.7372078877108,573.673223492352,79.9123109664656,0.0193907041789237,1.2523128764967
8,8.045174,24,24.030294,9.4939,9.387116,97.228508,NaN,1.002687,NaN,28.000441,400,399.934906,25,28.609161,9.047837,36.898518,49.994045,401.334198,398.883606,398.589905,4773.219727,10.245131,9.73207,9.711877,1.717635,1.714614,1.633875,43.73241,60.443981,23.586046,9.240776,60.466099,44.329895,94.271713,0.261579245328903,325.511017,526.728217102507,2.19691010934641,0.0486914646605646,1.13101011596899,-0.330863537422545,594.785177939295,2.2553372201204,0.0211167114075397,1.19331812765403,38.7396523485164,573.659263876008,79.903173139653,0.0193883120407521,1.25238754219781
8,8.043633,24,24.0294,9.4939,9.387116,97.228508,NaN,1.002181,NaN,28.000441,400,399.934906,25,28.609161,9.042574,36.942997,49.994045,401.938171,399.469299,399.223907,4777.719727,10.276885,9.760878,9.7402,1.739763,1.73017,1.648725,43.716213,60.461983,23.56938,9.246649,60.619183,44.264767,94.292358,0.352737694978714,348.399994,526.733320451526,2.19695473196825,0.048702408353846,1.13091306463878,-0.336828470538137,594.786463770895,2.25534578894109,0.0211176380907774,1.19330519340557,38.7381379139881,573.67328485586,79.9131242388262,0.0193902414799002,1.25232081838211
8,8.043167,24,24.029716,9.4939,9.380441,97.209312,NaN,1.001754,NaN,28.014124,400,399.837799,25,28.617182,9.038136,36.882172,49.994045,401.938171,399.469299,399.223907,4777.719727,10.276885,9.760878,9.7402,1.739763,1.73017,1.648725,43.716213,60.461983,23.56938,9.246649,60.619183,44.264767,94.292358,0.352737694978714,348.399994,526.727314798273,2.1969415084558,0.0487037854599652,1.13093946433738,-0.338632443207757,594.763102068927,2.25528091042552,0.0211154705522545,1.1933544962346,38.7386732223512,573.669228861521,79.9103253950697,0.0193896344252945,1.25234097206228
8,8.043167,24,24.029716,9.4939,9.369587,97.15361,NaN,1.001754,NaN,28.028627,400,399.858734,25,28.613869,9.051313,36.862629,49.994045,402.041016,399.592804,399.321716,4778.634766,10.275233,9.752727,9.734843,1.724418,1.713488,1.632278,43.736065,60.535206,23.552908,9.249846,60.536903,44.285057,94.285866,0.264124542474747,332.6604,526.715039089186,2.19689805846559,0.0487006419227099,1.13103015883389,-0.338632443207757,594.696626217438,2.2551014067681,0.0211101305791755,1.19348450115137,38.7386732223512,573.653888658803,79.8980764587503,0.0193883568213646,1.25239941478687
8,8.044825,24,24.029402,9.4939,9.354636,97.075119,NaN,1.001645,NaN,28.014751,400,399.972412,25,28.605261,9.055714,36.967876,49.994045,402.041016,399.592804,399.321716,4778.634766,10.275233,9.752727,9.734843,1.724418,1.713488,1.632278,43.736065,60.535206,23.552908,9.249846,60.536903,44.285057,94.285866,0.264124542474747,332.6604,526.692634019992,2.19679017530162,0.0486845366685393,1.13125975608743,-0.332214377568846,594.603393539241,2.25485139639006,0.021102929207257,1.19366365968894,38.7381413020324,573.615193654507,79.8667442866304,0.0193854014711699,1.25254227508296
8,8.043954,24,24.029102,9.4939,9.350498,97.011353,NaN,1.002717,NaN,28.020983,400,399.941254,25,28.609699,9.043381,37.07571,49.994045,401.397888,398.943542,398.617004,4778.203125,10.275198,9.761966,9.745458,1.703888,1.70269,1.61603,43.778397,60.526253,23.571657,9.22758,60.505028,44.291336,94.280479,0.209387391805649,316.46933,526.69083930538,2.19679883336697,0.0486895231155349,1.13123945794292,-0.335585865949838,594.527706040867,2.25464865228078,0.021097123489601,1.19380899575217,38.7376330929815,573.617668534471,79.8683023866528,0.0193858631838681,1.25252836304772
8,8.043327,24,24.028973,9.4939,9.360124,97.017899,NaN,1.002676,NaN,28.013666,400,399.881256,25,28.604927,9.036109,37.140324,49.994045,402.146942,399.68924,399.448425,4782.429688,10.295487,9.763589,9.742267,1.703645,1.701157,1.610431,43.785503,60.473377,23.575626,9.217616,60.69297,44.300137,94.310608,0.32440859079361,343.38858,526.703805660588,2.19685553819588,0.0486967645280463,1.13111936946204,-0.338013044512593,594.535706596054,2.2546710010208,0.0210978851307786,1.19379173611418,38.7374145616098,573.637436731798,79.8839058689334,0.0193876196114364,1.25245105359791
8,8.042926,24,24.029377,9.4939,9.359336,97.04055,NaN,1.003205,NaN,28.000755,400,400.116394,25,28.593447,9.035922,37.154873,49.994045,401.816956,399.296783,399.044495,4779.213867,10.289456,9.766451,9.737181,1.704344,1.704145,1.617742,43.779018,60.486897,23.581247,9.201898,60.631996,44.263554,94.309387,0.271838635206222,336.04303,526.704242950839,2.19686399837544,0.0486993847248796,1.13110067969478,-0.339565430133973,594.562164403913,2.25474017134745,0.0210996393914158,1.19374439972408,38.738098951462,573.641206736698,79.887478525718,0.0193875894070269,1.25244270023081
8,8.044168,24,24.025764,9.4939,9.354359,97.009857,NaN,1.002104,NaN,27.991873,400,400.190277,25,28.578529,9.031503,37.075977,49.994045,401.816956,399.296783,399.044495,4779.213867,10.289456,9.766451,9.737181,1.704344,1.704145,1.617742,43.779018,60.486897,23.581247,9.201898,60.631996,44.263554,94.309387,0.271838635206222,336.04303,526.694497822248,2.19680809546564,0.048689121723944,1.13122063670106,-0.334757483787598,594.530731579425,2.25467585212745,0.0211004389302416,1.19376400697929,38.7319780955628,573.614466759533,79.8610972872387,0.0193884406007043,1.2524908322061
8,8.043242,24,24.02541,9.4939,9.347889,96.92823,NaN,1.001714,NaN,28.027508,400,399.876282,25,28.574577,9.036586,37.015835,49.986881,401.971008,399.523376,399.192566,4788.205078,10.314065,9.772223,9.766942,1.708481,1.708999,1.62814,43.770576,60.513504,23.582701,9.19633,60.460815,44.274555,94.295166,0.331632435321808,337.257629,526.690247479043,2.19680901046088,0.0486938242322475,1.13121638655445,-0.338342098905571,594.433791042877,2.25441595273694,0.0210929728504916,1.19395099614476,38.7313783394957,573.61410340698,79.8603141503706,0.0193887119997034,1.25248694255068
8,8.043148,24,24.026581,9.4939,9.340078,96.929764,NaN,1.001855,NaN,28.029552,400,399.783325,25,28.575321,9.039027,37.182404,49.986881,401.971008,399.523376,399.192566,4788.205078,10.314065,9.772223,9.766942,1.708481,1.708999,1.62814,43.770576,60.513504,23.582701,9.19633,60.460815,44.274555,94.295166,0.331632435321808,337.257629,526.681722853567,2.19678045441546,0.0486922291480376,1.13127585591025,-0.33870599742346,594.433933311753,2.25440966311813,0.0210919067267703,1.19396442249856,38.7333622527644,573.60629321537,79.8557094638774,0.0193870635387705,1.25253419069098
8,8.043655,24,24.027586,9.4939,9.333151,96.953407,NaN,1.002084,NaN,28.051556,400,399.899323,25,28.570972,9.033978,37.24062,49.986881,402.054077,399.56958,399.245544,4779.041016,10.284483,9.759026,9.729933,1.709805,1.702238,1.626133,43.785934,60.675903,23.597876,9.179702,60.560287,44.276718,94.302628,0.297415792942047,345.305054,526.672205624592,2.19673802485518,0.0486866214534146,1.13136588329289,-0.336743306406163,594.460712101013,2.25447629254696,0.0210931343963695,1.19392331939029,38.7350648696324,573.593263830788,79.8467071338878,0.0193851218932004,1.25259889612979
8,8.039311,24,24.027208,9.4939,9.330524,97.004456,NaN,1.002576,NaN,28.057262,400,399.859009,25,28.575939,9.030649,37.177071,49.986881,400.840424,398.468842,398.031952,4777.38623,10.259367,9.742975,9.737509,1.698453,1.698865,1.621434,43.758034,60.576859,23.597269,9.175029,60.457775,44.301498,94.292465,0.283375889062882,333.00708,526.68363299894,2.19685337167116,0.0487167272223151,1.13111374869,-0.353562779457206,594.522202513331,2.2546445793996,0.021098424309248,1.19379768471494,38.7344244887303,573.633249864075,79.8781051575426,0.0193887747581365,1.25244071958684
8,8.036842,24,24.024876,9.4939,9.324583,97.046661,NaN,1.00127,NaN,28.063051,400,399.778656,25,28.576302,9.026999,37.095306,49.986881,400.840424,398.468842,398.031952,4777.38623,10.259367,9.742975,9.737509,1.698453,1.698865,1.621434,43.758034,60.576859,23.597269,9.175029,60.457775,44.301498,94.292465,0.283375889062882,333.00708,526.685096698575,2.1969011411814,0.0487325635333433,1.1310076996044,-0.363125539081068,594.575944763545,2.25480305327895,0.0211048901883472,1.19366469826684,38.7304736100349,573.645592188353,79.8847127884841,0.0193917902518844,1.25235893210964
8,8.036509,24,24.02331,9.4939,9.324583,97.046661,NaN,1.002384,NaN,28.063051,400,399.778656,25,28.576302,9.027986,36.945656,49.986881,401.328735,398.877747,398.453125,4776.51709,10.256989,9.742811,9.701938,1.714157,1.708121,1.635089,43.779228,60.373009,23.580437,9.180969,60.547256,44.268459,94.312897,0.27597251534462,328.810638,526.686200390229,2.19691079346739,0.0487349324315035,1.13098669362442,-0.36441546213797,594.578201123468,2.25481807640967,0.021106513519777,1.19364196171672,38.7278203266923,573.645962909827,79.8828281904469,0.0193931559650989,1.25233419018519
8,8.036633,24,24.022823,9.4939,9.318782,97.074821,NaN,1.001871,NaN,28.079124,400,399.847168,25,28.581553,9.035171,36.808235,49.986881,401.974792,399.51886,399.185333,4779.447266,10.292957,9.763411,9.760985,1.721067,1.721711,1.640009,43.782505,60.429287,23.579594,9.172749,60.6506,44.237469,94.326591,0.347876101732254,347.89679,526.679228368124,2.19688397194919,0.0487323687857262,1.13104304947307,-0.363935125691171,594.612514635722,2.25491353954364,0.0211097197995606,1.19356888739356,38.7269951728819,573.635549717486,79.8738351017648,0.0193927035830349,1.25236661883484
8,8.036633,24,24.022823,9.4939,9.316113,97.095955,NaN,1.001871,NaN,28.092628,400,399.793396,25,28.589481,9.030746,36.664177,49.986881,401.974792,399.51886,399.185333,4779.447266,10.292957,9.763411,9.760985,1.721067,1.721711,1.640009,43.782505,60.429287,23.579594,9.172749,60.6506,44.237469,94.326591,0.347876101732254,347.89679,526.676209584418,2.19687328475768,0.0487315951088188,1.1310653857324,-0.363935125691171,594.637738997613,2.25498167015114,0.0211117469945042,1.19351940347328,38.7269951728819,573.63177689997,79.8708225686944,0.0193923892641008,1.25238099977141
8,8.035078,24,24.021606,9.4939,9.316325,97.107559,NaN,1.002382,NaN,28.072632,400,400.070343,25,28.584135,9.031631,36.621479,49.986881,402.088898,399.450623,399.231232,4776.633301,10.311899,9.736683,9.698416,1.706308,1.720631,1.634581,43.78606,60.470673,23.592083,9.164967,60.663746,44.248398,94.317574,0.237806752324104,334.751373,526.681603846723,2.19691921198514,0.0487427204897288,1.13096549656641,-0.369959106529393,594.653340836583,2.25503074833309,0.0211141219154245,1.19347460580447,38.7249330800641,573.645630196443,79.8801896773165,0.019394580905288,1.25231007249908
8,8.036173,24,24.020542,9.4939,9.314724,97.080933,NaN,1.000954,NaN,28.055113,400,400.331329,25,28.581953,9.033889,36.78204,49.993507,402.177399,399.498474,399.360687,4782.928223,10.347504,9.768162,9.751567,1.707105,1.715847,1.625533,43.803238,60.442574,23.588964,9.160102,60.439384,44.234634,94.330505,0.197737351059914,317.951202,526.676163411221,2.19688105755406,0.0487344649463971,1.13104798269729,-0.36571704721797,594.623095033445,2.25495512436847,0.0211126712510816,1.19352148006364,38.7231301665286,573.630097231184,79.8663047028465,0.0193941938863481,1.25235341467732
8,8.034671,24,24.018167,9.4939,9.306234,97.046402,NaN,1.002124,NaN,28.054962,400,400.356018,25,28.589827,9.040607,36.808125,49.993507,402.177399,399.498474,399.360687,4782.928223,10.347504,9.768162,9.751567,1.707105,1.715847,1.625533,43.803238,60.442574,23.588964,9.160102,60.439384,44.234634,94.330505,0.197737351059914,317.951202,526.67154015545,2.19689060677893,0.0487426913580858,1.13102424771542,-0.371535947214056,594.585301994501,2.25486658392997,0.0211118214243253,1.19356790615032,38.7191055874374,573.628861893086,79.8620105542524,0.0193961160394809,1.25232273366207
8,8.033029,24,24.01749,9.4939,9.308674,97.010933,NaN,1.002127,NaN,28.065331,400,400.213928,25,28.595442,9.039541,36.791634,49.993507,402.359406,399.666077,399.521729,4780.876953,10.336905,9.75234,9.709234,1.704906,1.706968,1.622618,43.823105,60.499466,23.608326,9.147704,60.566669,44.167191,94.367249,0.299672126770019,338.737152,526.679742944776,2.19694798659543,0.0487550871888476,1.13090022002129,-0.377898165569036,594.543941599755,2.25475871381365,0.0211091201026883,1.19364127133492,38.7179583152906,573.64780487571,79.8761944911745,0.0193982718610802,1.25224046886566
8,8.032133,24,24.018902,9.4939,9.320913,96.962418,NaN,1.001234,NaN,28.094622,400,400.350281,25,28.59362,9.046837,36.959534,49.993507,401.922089,399.275757,399.051208,4775.790527,10.317978,9.765356,9.736303,1.710158,1.707987,1.630753,43.797031,60.530369,23.577282,9.184244,60.425323,44.229038,94.335907,0.259251415729523,324.830902,526.69655270564,2.1970229646528,0.0487650161523371,1.13074140575892,-0.381370291501014,594.483993251433,2.25458869952345,0.0211029998762,1.19377579830054,38.7203511210081,573.677014167298,79.9014870752722,0.0193995014273761,1.2521502842389
8,8.03221,24,24.01726,9.4939,9.327641,96.932266,NaN,1.00146,NaN,28.096104,400,400.335388,25,28.596434,9.048624,37.12286,49.993507,401.922089,399.275757,399.051208,4775.790527,10.317978,9.765356,9.736303,1.710158,1.707987,1.630753,43.797031,60.530369,23.577282,9.184244,60.425323,44.229038,94.335907,0.259251415729523,324.830902,526.703905008426,2.19704766356287,0.0487664185497805,1.13069006368162,-0.381071894138984,594.450365904607,2.2545072011481,0.0211018082490799,1.19382288576692,38.7175685422138,573.682548629825,79.9036210103544,0.0194013630708877,1.25210477023059
8,8.032772,24,24.016901,9.4939,9.322002,96.947929,NaN,1.001878,NaN,28.099482,400,400.102478,25,28.599314,9.045535,37.17609,49.993507,402.289001,399.599213,399.459473,4779.994141,10.328858,9.744737,9.701891,1.703491,1.703005,1.623363,43.773582,60.388149,23.578558,9.186484,60.594788,44.265408,94.31076,0.323046624660492,337.455078,526.69566652128,2.19700879637673,0.0487607815534287,1.13077259596459,-0.378894046641278,594.46958220481,2.25456117148919,0.0211036840351702,1.19378078934128,38.7169601516229,573.668130168531,79.8916060106745,0.0194004678743276,1.25215429860578
8,8.033527,24,24.016054,9.4939,9.322002,96.947929,NaN,1.00263,NaN,28.099482,400,400.102478,25,28.599314,9.037023,37.176662,49.993507,402.289001,399.599213,399.459473,4779.994141,10.328858,9.744737,9.701891,1.703491,1.703005,1.623363,43.773582,60.388149,23.578558,9.186484,60.594788,44.265408,94.31076,0.323046624660492,337.455078,526.693164470497,2.19698690646617,0.0487554060626542,1.13082020224488,-0.375968472592433,594.47080372041,2.25456930186388,0.0211045623917933,1.19376847003998,38.7155247292147,573.658758996214,79.8829426267653,0.0194004094683675,1.2521773598569
8,8.031055,24,24.014534,9.4939,9.307126,97.000427,NaN,1.002745,NaN,28.116999,400,399.971527,25,28.595903,9.037146,37.244278,49.993507,401.19574,398.565186,398.364655,4771.473633,10.299499,9.744393,9.712154,1.688296,1.697424,1.607697,43.805893,60.30426,23.591282,9.186299,60.500397,44.1614,94.382927,0.31507083773613,343.924255,526.684535580883,2.19699903219696,0.0487686961289932,1.13078863586141,-0.385548082430319,594.53566184534,2.25475320371479,0.0211111778177304,1.19362298992582,38.7129486682757,573.660090802953,79.8818895992328,0.0194018171023545,1.2521496474742
8,8.030831,24,24.013756,9.4939,9.290967,97.061523,NaN,1.002127,NaN,28.138559,400,399.95697,25,28.592365,9.042067,37.535454,49.993507,402.441925,399.760986,399.596161,4785.103516,10.353251,9.778956,9.746558,1.703027,1.702379,1.621239,43.848404,60.330837,23.591276,9.178943,60.417763,44.216324,94.336189,0.267703175544739,340.497101,526.667004763515,2.19694083255561,0.0487656051911088,1.13090963645371,-0.386416248211333,594.609703754048,2.25495765673434,0.0211178479025959,1.19346846794186,38.71163008397,573.638035600245,79.8631927615222,0.0194006427760259,1.25222205108187
8,8.030529,24,24.01487,9.4939,9.292487,97.126328,NaN,1.002025,NaN,28.151625,400,400.017395,25,28.602047,9.043799,37.511154,49.993507,402.409637,399.733246,399.648132,4777.550781,10.325686,9.751154,9.714796,1.690661,1.697401,1.610764,43.850605,60.359692,23.607519,9.169393,60.520695,44.264957,94.32579,0.306713134050369,340.485016,526.669724996892,2.1969556780738,0.0487681973740907,1.13087785903897,-0.387586750797425,594.685437912494,2.25515585404024,0.0211229093387881,1.1933331024427,38.7135181239726,573.64543753313,79.8706553047348,0.0194003093230028,1.25221045309636
8,8.030319,24,24.013651,9.4939,9.298203,97.157486,NaN,1.002205,NaN,28.134619,400,400.087769,25,28.604839,9.031459,37.314083,49.993507,402.409637,399.733246,399.648132,4777.550781,10.325686,9.751154,9.714796,1.690661,1.697401,1.610764,43.850605,60.359692,23.607519,9.169393,60.520695,44.264957,94.32579,0.306713134050369,340.485016,526.676885114204,2.19698465459163,0.0487713513232424,1.13081680237608,-0.38840069611939,594.724372907658,2.25526795515919,0.0211271629287304,1.19324274273731,38.7114521234522,573.653301908247,79.8752381949977,0.0194020046527238,1.25216234240713
8,8.03003,24,24.015627,9.4939,9.29794,97.151642,NaN,1.002294,NaN,28.124002,400,400.278778,25,28.593426,9.034789,37.177414,50.002853,402.285645,399.514801,399.415741,4781.203125,10.35511,9.772144,9.742779,1.6912,1.70251,1.613759,43.845741,60.501907,23.633114,9.141418,60.50399,44.264698,94.32061,0.202347934246063,323.737854,526.677545745479,2.19699198391049,0.048773334034096,1.13080076737227,-0.389520866320595,594.714555729935,2.2552301709985,0.0211245519619577,1.19328498965268,38.7148010719549,573.659723094814,79.8831179649376,0.0194008540473176,1.25216732853603
8,8.03003,24,24.015627,9.4939,9.296632,97.117096,NaN,1.002294,NaN,28.121029,400,400.122803,25,28.582615,9.035778,36.976677,50.002853,402.285645,399.514801,399.415741,4781.203125,10.35511,9.772144,9.742779,1.6912,1.70251,1.613759,43.845741,60.501907,23.633114,9.141418,60.50399,44.264698,94.32061,0.202347934246063,323.737854,526.676066650923,2.19698674720039,0.0487729546508602,1.13081170381925,-0.389520866320595,594.673331114026,2.25511883868363,0.0211212383374254,1.19336563558008,38.7148010719549,573.657874366446,79.8816415463078,0.0194006999889577,1.25217436759064
8,8.029655,24,24.012703,9.4939,9.293688,97.08316,NaN,1.001911,NaN,28.111971,400,400.147339,25,28.584152,9.019746,36.856205,50.002853,402.296967,399.597382,399.489319,4782.075195,10.319274,9.746071,9.712132,1.680322,1.6922,1.609086,43.841587,60.34795,23.646475,9.129301,60.521732,44.252529,94.320786,0.259352833032608,326.034668,526.673980712024,2.19698583757597,0.0487747726211833,1.13081265913263,-0.39097441995483,594.637042767755,2.25503750845213,0.0211210165470884,1.19340256442822,38.7098453674856,573.651880187143,79.8727825672058,0.0194026949879463,1.25215363332638
8,8.029872,24,24.011745,9.4939,9.294794,97.089012,NaN,1.002843,NaN,28.111729,400,400.315735,25,28.585741,9.010118,36.755035,50.002853,402.367615,399.584167,399.545868,4781.996094,10.337391,9.760015,9.724162,1.689295,1.702748,1.616531,43.824299,60.449284,23.647081,9.129208,60.552078,44.140579,94.36467,0.238326504826546,326.842438,526.674512001218,2.19698397133124,0.048773547264142,1.13081710339637,-0.390133290641245,594.645406093778,2.25506556296739,0.0211225721572285,1.19337498836228,38.7082216137383,573.649362555771,79.8694377492122,0.0194033025713485,1.25214894793641
8,8.026834,24,24.011614,9.4939,9.294369,97.088905,NaN,1.002333,NaN,28.108255,400,400.342834,25,28.590979,9.027429,36.65728,50.002853,402.367615,399.584167,399.545868,4781.996094,10.337391,9.760015,9.724162,1.689295,1.702748,1.616531,43.824299,60.449284,23.647081,9.129208,60.552078,44.140579,94.36467,0.238326504826546,326.842438,526.684102165135,2.19707039833055,0.0487950777158761,1.13062900078647,-0.401910670513985,594.645467049232,2.2550664749783,0.0211226978387982,1.19337333891603,38.7079995726115,573.679619804566,79.8934207130708,0.0194059361330039,1.25203183351729
8,8.027101,24,24.007118,9.4939,9.29967,97.065964,NaN,1.002444,NaN,28.108223,400,400.160461,25,28.590439,9.037974,36.795494,50.002853,401.519226,398.811584,398.598663,4781.283691,10.319945,9.755351,9.713124,1.683986,1.685616,1.61464,43.797886,60.394669,23.661673,9.126722,60.420624,44.213657,94.349792,0.434456527233124,363.442566,526.689210575286,2.19708387195993,0.0487947118497376,1.13060156137848,-0.400875459148665,594.624565067849,2.25503567050188,0.021125163073861,1.19336177510733,38.7003784285693,573.675650819256,79.8839900899034,0.0194094428615899,1.25197997259299
8,8.028947,24,24.004831,9.4939,9.304163,97.048729,NaN,1.002077,NaN,28.098839,400,399.870117,25,28.587978,9.038409,36.873142,50.002853,402.24646,399.492676,399.389618,4775.816406,10.316875,9.754791,9.716902,1.689814,1.698056,1.613614,43.806049,60.378426,23.65251,9.13767,60.440292,44.282887,94.291389,0.240067079663277,335.969604,526.688172160074,2.19704830900539,0.0487828562457833,1.13068044376065,-0.393718869612258,594.607291669371,2.25500206233217,0.0211258833034196,1.19336891352216,38.6965013324696,573.658657183098,79.8672318989956,0.0194099787569754,1.25201056371187
8,8.02828,24,24.004869,9.4939,9.2974,97.034164,NaN,1.001606,NaN,28.100664,400,399.836273,25,28.588072,9.031859,36.878456,50.002853,402.24646,399.492676,399.389618,4775.816406,10.316875,9.754791,9.716902,1.689814,1.698056,1.613614,43.806049,60.378426,23.65251,9.13767,60.440292,44.282887,94.291389,0.240067079663277,335.969604,526.682736137404,2.19704058336544,0.0487856484235022,1.13069488256086,-0.396304557223971,594.589855254582,2.25495474440902,0.0211244458784979,1.19340355421617,38.6965657552445,573.656003664295,79.865165426319,0.0194097250931805,1.25202122832479
8,8.029592,24,24.004982,9.4939,9.290532,97.069702,NaN,1.002249,NaN,28.119663,400,399.711273,25,28.596092,9.030894,36.933743,50.002853,402.174835,399.419922,399.35257,4781.943848,10.318004,9.74629,9.706852,1.686521,1.6886,1.606496,43.805378,60.328651,23.663561,9.130614,60.537483,44.337742,94.254829,0.193249687552452,315.435272,526.670620694684,2.19697502920982,0.0487743060661189,1.13083507673109,-0.391218622017675,594.632102206294,2.25506821822743,0.0211277393967772,1.1933220535313,38.6967573277764,573.63308196496,79.8470157143699,0.0194077176425196,1.25211017927286
8,8.028907,24,24.006306,9.4939,9.290532,97.069702,NaN,1.003067,NaN,28.119663,400,399.711273,25,28.596092,9.038019,36.888264,50.000252,402.325348,399.521332,399.464844,4784.045898,10.339962,9.769354,9.728895,1.686329,1.690897,1.609229,43.820965,60.314636,23.665648,9.13049,60.57095,44.381783,94.231369,0.306258380413055,347.92688,526.67289168928,2.19699489959351,0.0487791873741221,1.13079184930742,-0.393873928743744,594.630195326497,2.25505551198444,0.0211263647693701,1.19334125631373,38.6990018965733,573.642665806232,79.8565141382211,0.0194073863563783,1.25209341191609
8,8.027441,24,24.005371,9.4939,9.280055,97.126884,NaN,1.0023,NaN,28.114019,400,399.773987,25,28.603325,9.048224,36.899502,50.000252,402.325348,399.521332,399.464844,4784.045898,10.339962,9.769354,9.728895,1.686329,1.690897,1.609229,43.820965,60.314636,23.665648,9.13049,60.57095,44.381783,94.231369,0.306258380413055,347.92688,526.665904894837,2.19699548301045,0.0487865971740889,1.13078694370324,-0.399557250275166,594.699775000222,2.25524877497132,0.0211328225807104,1.19319417523762,38.6974168067487,573.641057133556,79.8539270102351,0.019408050437592,1.25208560558312
8,8.025556,24,24.006035,9.4939,9.277166,97.201492,NaN,1.002603,NaN,28.107609,400,400.071716,25,28.604324,9.038693,37.008141,50.000252,401.265411,398.543152,398.417694,4780.1875,10.285721,9.717663,9.682605,1.689668,1.687589,1.611584,43.815773,60.361706,23.632309,9.152759,60.466549,44.315094,94.251678,0.291084229946136,342.400299,526.668888135396,2.19703861143794,0.048799199962917,1.1306921319813,-0.406866088940831,594.787835293808,2.2554827839905,0.0211392902987751,1.19303005693389,38.6985424796359,573.657570664928,79.8680409323134,0.0194088602459011,1.25203263492369
8,8.025532,24,24.00355,9.4939,9.27355,97.21312,NaN,1.001364,NaN,28.103334,400,400.041901,25,28.605392,9.026811,37.17939,50.000252,401.265411,398.543152,398.417694,4780.1875,10.285721,9.717663,9.682605,1.689668,1.687589,1.611584,43.815773,60.361706,23.632309,9.152759,60.466549,44.315094,94.251678,0.291084229946136,342.400299,526.664879076821,2.19702483101264,0.0487983218267464,1.13072084887958,-0.40695915416768,594.805281498458,2.25554407555187,0.0211429866480786,1.19296709321912,38.6943295615606,573.647882737295,79.856842084808,0.0194101742462688,1.2520324871854
8,8.025696,24,24.00395,9.4939,9.275378,97.217239,NaN,1.00228,NaN,28.098934,400,400.199677,25,28.615505,9.028945,37.323303,50.000252,402.435608,399.735107,399.614166,4778.73877,10.325203,9.760326,9.733161,1.693943,1.692267,1.605192,43.839649,60.315987,23.676064,9.129302,60.479385,44.302341,94.272133,0.246655091643333,326.815948,526.666402248922,2.19702739058151,0.0487976826391843,1.13071591566418,-0.406323212657242,594.809620079142,2.25555350641044,0.0211429662267551,1.19296330890832,38.6950077196051,573.649562688161,79.8587410041374,0.0194099727673959,1.25203205210521
8,8.025696,24,24.00395,9.4939,9.281631,97.21524,NaN,1.00228,NaN,28.107565,400,400.416107,25,28.623501,9.031642,37.492058,50.000252,402.270599,399.528137,399.43219,4781.997559,10.341372,9.768855,9.739031,1.676738,1.686044,1.602746,43.809448,60.422474,23.655001,9.156637,60.508572,44.256401,94.298851,0.316670358181,331.694916,526.673472452109,2.19705242418497,0.0487994971005224,1.13066364539229,-0.406323212657242,594.807235340846,2.25554706754523,0.0211427744919011,1.19296795241042,38.6950077196051,573.65839985801,79.865799360622,0.019410709537507,1.25199841849136
8,8.026035,24,24.003105,9.4939,9.276157,97.218956,NaN,1.002944,NaN,28.118694,400,400.430328,25,28.623585,9.03899,37.478516,50.000252,402.270599,399.528137,399.43219,4781.997559,10.341372,9.768855,9.739031,1.676738,1.686044,1.602746,43.809448,60.422474,23.655001,9.156637,60.508572,44.256401,94.298851,0.316670358181,331.694916,526.666159060998,2.19702067238353,0.0487954910827436,1.13073079823712,-0.405008706270849,594.812883545664,2.25556714174039,0.0211440086807719,1.19294710320134,38.6935751006637,573.645550960817,79.8543598629511,0.0194103598104654,1.2520347331489
8,8.027236,24,24.003199,9.4939,9.271455,97.18927,NaN,1.00244,NaN,28.137463,400,400.348602,25,28.61417,9.053202,37.215782,50.000252,401.707153,399.045593,398.854156,4775.344727,10.309015,9.74157,9.701818,1.676909,1.672747,1.594067,43.825226,60.414066,23.656044,9.164824,60.523983,44.236244,94.321442,0.219300642609596,324.567261,526.656859641107,2.19696699715552,0.0487855633444153,1.13084594411495,-0.400352047614376,594.777333477696,2.25547061572222,0.021141063493954,1.19301744928263,38.6937344708158,573.626786218277,79.8395038414444,0.0194087150036874,1.25210758681856
8,8.025336,24,24.001596,9.4939,9.272862,97.162506,NaN,1.002566,NaN,28.135721,400,400.36795,25,28.617987,9.059012,37.056053,50.000252,402.370026,399.603699,399.511719,4777.535156,10.340614,9.760931,9.730186,1.692973,1.696427,1.614472,43.827095,60.390011,23.623554,9.186359,60.440224,44.233154,94.3134,0.308431148529053,325.996155,526.66475103766,2.19702776426909,0.0487995201010705,1.13071423038615,-0.407719194757817,594.747709202089,2.25539977153788,0.0211401610435721,1.19305651746257,38.6910166362991,573.645125300626,79.8519179840793,0.0194116129202885,1.25201386955194
