P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.025859,24,24.002861,9.4939,9.281282,97.122208,NaN,1.003283,NaN,28.126419,400,400.342072,25,28.626238,9.050703,36.914116,50.000252,402.370026,399.603699,399.511719,4777.535156,10.340614,9.760931,9.730186,1.692973,1.696427,1.614472,43.827095,60.390011,23.623554,9.186359,60.440224,44.233154,94.3134,0.308431148529053,325.996155,526.672537450388,2.19704629730645,0.0487982333425035,1.1306768472711,-0.405691158606658,594.697808639243,2.25525779057432,0.0211349805523232,1.19316871811353,38.6931614142306,573.654123130266,79.8608666962983,0.0194112828743147,1.25199847018648
8,8.023155,24,24.002424,9.4939,9.284917,97.03846,NaN,1.003316,NaN,28.119484,400,400.069946,25,28.622522,9.052711,36.992405,50.000252,401.070343,398.444397,398.207153,4763.961914,10.262063,9.714,9.659937,1.680672,1.682917,1.598061,43.810555,60.321289,23.631067,9.165354,60.493263,44.251991,94.318443,0.303368806838989,341.688812,526.685610888018,2.19713931484005,0.0488185787181381,1.13047591064101,-0.416177535467341,594.598504522751,2.25499206225545,0.0211273969487635,1.19335801558314,38.6924205006381,573.686112153311,79.8858097774756,0.0194143231244018,1.25187028010099
8,8.02202,24,24.0012,9.4939,9.271806,96.970169,NaN,1.00341,NaN,28.150118,400,399.879181,25,28.598246,9.044592,37.103283,50.001015,402.300354,399.580078,399.481323,4776.236816,10.341345,9.762397,9.732705,1.680117,1.692126,1.606866,43.802402,60.372284,23.657719,9.124901,60.498631,44.244282,94.326653,0.259459763765335,328.95752,526.674551490722,2.19711977627523,0.0488228742981308,1.13051380363166,-0.420579975501084,594.518768004933,2.25478363337809,0.0211221117853022,1.19350026690137,38.6903452099343,573.676838098634,79.8766971538654,0.0194145953208286,1.25188731408907
8,8.021092,24,24.001551,9.4939,9.262227,96.935318,NaN,1.002616,NaN,28.183611,400,399.877289,25,28.590708,9.044051,37.016674,50.001015,402.300354,399.580078,399.481323,4776.236816,10.341345,9.762397,9.732705,1.680117,1.692126,1.606866,43.802402,60.372284,23.657719,9.124901,60.498631,44.244282,94.326653,0.259459763765335,328.95752,526.666799019965,2.19710836927967,0.0488267185873948,1.13053526992791,-0.424179854684553,594.476665713329,2.25466787197559,0.0211184007751688,1.19358720935427,38.690940338272,573.673492579052,79.8745136109321,0.019414016586147,1.25190526514113
8,8.021512,24,23.999798,9.4939,9.262665,96.912445,NaN,1.002092,NaN,28.193335,400,399.974915,25,28.589823,9.033588,36.924545,50.001015,401.201935,398.645996,398.408051,4772.206543,10.255787,9.709494,9.669702,1.67679,1.674801,1.592819,43.772751,60.317757,23.707306,9.094511,60.608894,44.202923,94.341614,0.369821429252625,348.000305,526.665901567779,2.19709793024234,0.0488238472558095,1.13055811582461,-0.422550559883632,594.451892799605,2.25461093499049,0.0211180242604185,1.19361548632388,38.6879680217838,573.666404027992,79.8664099831896,0.0194149228577083,1.25190611444929
8,8.022138,24,24.001646,9.4939,9.266452,96.872673,NaN,1.003251,NaN,28.192715,400,400.144562,25,28.587009,9.028518,36.943901,50.001015,402.431732,399.73175,399.609283,4776.123047,10.339718,9.764486,9.735466,1.706968,1.695451,1.61765,43.787842,60.43594,23.665205,9.131672,60.453876,44.220402,94.345512,0.250617295503616,333.589722,526.668107351707,2.19709491877065,0.0488204779282656,1.13056597735588,-0.420122254881676,594.401751737819,2.254464889242,0.0211122855087093,1.1937360089922,38.6911014117576,573.668928673908,79.8710003752726,0.0194135549223166,1.25192403906418
8,8.022285,24,23.998569,9.4939,9.271026,96.884537,NaN,1.002685,NaN,28.185436,400,400.329224,25,28.577898,9.027569,36.966721,50.001015,402.431732,399.73175,399.609283,4776.123047,10.339718,9.764486,9.735466,1.706968,1.695451,1.61765,43.787842,60.43594,23.665205,9.131672,60.453876,44.220402,94.345512,0.250617295503616,333.589722,526.672791109676,2.19710896208418,0.0488207563423178,1.13053703837031,-0.419552050746063,594.420353710534,2.25453271883528,0.0211166198227424,1.19366327162278,38.6858840804842,573.667912280101,79.8659030509966,0.019416098490976,1.25188207027475
8,8.020164,24,23.996944,9.4939,9.271026,96.884537,NaN,1.002816,NaN,28.185436,400,400.329224,25,28.577898,9.035104,37.222679,50.001015,401.829285,399.201263,399.120667,4768.244141,10.283826,9.701622,9.674466,1.695275,1.700779,1.604165,43.80687,60.353451,23.658764,9.147862,60.547409,44.150059,94.382851,0.305350422859192,340.170807,526.679822724258,2.19717053010205,0.0488358993126194,1.13040323739401,-0.427780049826595,594.422698288895,2.25454832863818,0.0211183073276882,1.19363962001896,38.6831285415556,573.686491803252,79.8784817520677,0.0194190361927003,1.25178722500968
8,8.018275,24,23.996664,9.4939,9.26999,96.931709,NaN,1.00215,NaN,28.159697,400,400.332489,25,28.565685,9.034592,37.446724,50.001015,401.829285,399.201263,399.120667,4768.244141,10.283826,9.701622,9.674466,1.695275,1.700779,1.604165,43.80687,60.353451,23.658764,9.147862,60.547409,44.150059,94.382851,0.305350422859192,340.170807,526.68491360454,2.19722122481855,0.048849091704106,1.13029275108144,-0.435109440728013,594.47940583285,2.25470316627217,0.0211231291651473,1.1935246273455,38.6826537267076,573.703845068202,79.8919550187264,0.0194207225444902,1.25171711505406
8,8.018275,24,23.996664,9.4939,9.262914,96.951508,NaN,1.00215,NaN,28.165071,400,400.468262,25,28.553516,9.035207,37.332802,50.001015,402.027374,399.434479,399.31366,4783.473633,10.320817,9.746139,9.709324,1.688415,1.675494,1.601435,43.819115,60.364906,23.656054,9.147244,60.445614,44.122734,94.385109,0.270907253026962,330.9245,526.676915444135,2.19719290437068,0.0488470372162428,1.13035180002345,-0.435109440728013,594.503035966674,2.25476701569024,0.0211250306715941,1.19347813925459,38.6826537267076,573.693846874275,79.8839675572599,0.019419888795191,1.25175510253748
8,8.01903,24,23.996628,9.4939,9.260805,96.970169,NaN,1.002735,NaN,28.191401,400,400.488342,25,28.541037,9.045771,37.133038,50.001015,402.277191,399.844147,399.609619,4775.115723,10.306643,9.763204,9.764553,1.702362,1.692957,1.613698,43.856453,60.323544,23.665854,9.138582,60.539616,44.103901,94.39502,0.234906554222107,324.993408,526.672028342359,2.19716254152979,0.0488410312745642,1.13041703625927,-0.432179855262859,594.525358949703,2.25482753549704,0.0211268601385713,1.19343383589192,38.6825926787792,573.683057980853,79.8752985495784,0.0194190198555321,1.25179557094257
8,8.019446,24,23.992979,9.4939,9.260888,97.009064,NaN,1.002342,NaN,28.190069,400,400.51239,25,28.53278,9.058861,37.033577,50.012051,402.196289,399.709137,399.506989,4776.002441,10.282645,9.743837,9.726877,1.681776,1.678682,1.599073,43.866287,60.355965,23.660013,9.141025,60.450779,44.148769,94.362465,0.282967656850815,324.799591,526.670742898392,2.19715079562979,0.0488380839689216,1.13044259005007,-0.430565762478409,594.577033865326,2.25498797625357,0.021134386280066,1.19328972569165,38.6764044325521,573.671825063909,79.8612429059793,0.0194212014547941,1.25178392216092
8,8.019463,24,23.994707,9.4939,9.256171,97.048965,NaN,1.002791,NaN,28.181322,400,400.386414,25,28.533928,9.043301,36.907108,50.012051,402.196289,399.709137,399.506989,4776.002441,10.282645,9.743837,9.726877,1.681776,1.678682,1.599073,43.866287,60.355965,23.660013,9.141025,60.450779,44.148769,94.362465,0.282967656850815,324.799591,526.665354137774,2.197131420209,0.0488365930116862,1.13048306179723,-0.430499803306816,594.622156494652,2.25510000429931,0.0211364216493225,1.19322149196775,38.6793349927448,573.66834115703,79.8608666277408,0.0194194340693098,1.25182290956703
8,8.018923,24,23.995173,9.4939,9.260826,97.084862,NaN,1.002737,NaN,28.190275,400,399.925873,25,28.544884,9.027712,36.983131,50.012051,401.984406,399.517303,399.281311,4778.594238,10.30409,9.757714,9.769252,1.683996,1.690867,1.598271,43.83744,60.492432,23.688942,9.1139,60.462727,44.172432,94.352394,0.239839687943459,334.818787,526.672406840732,2.19716573227703,0.0488418016997538,1.13041011016207,-0.432595028821254,594.664317083731,2.25521122440129,0.0211393833596026,1.19314442797348,38.6801252668732,573.681358842117,79.8719148208867,0.0194201214990902,1.25178035916195
8,8.019268,24,23.994289,9.4939,9.264208,97.129898,NaN,1.002557,NaN,28.191483,400,399.713501,25,28.557272,9.031529,37.003944,50.012051,401.984406,399.517303,399.281311,4778.594238,10.30409,9.757714,9.769252,1.683996,1.690867,1.598271,43.83744,60.492432,23.688942,9.1139,60.462727,44.172432,94.352394,0.239839687943459,334.818787,526.675086055753,2.1971692526537,0.0488403192634307,1.13040363769933,-0.43125640017422,594.719321434411,2.25536482918282,0.0211446246312692,1.19302664372609,38.6786261103388,573.68088483887,79.870304991286,0.0194208374446247,1.25176899444489
8,8.019283,24,23.993515,9.4939,9.262082,97.196289,NaN,1.001805,NaN,28.174648,400,399.805939,25,28.563454,9.03777,36.93681,50.012051,400.762299,398.330383,398.032471,4773.121094,10.207741,9.700173,9.670481,1.676751,1.676802,1.599037,43.866203,60.369686,23.692091,9.115436,60.407646,44.194149,94.345909,0.280787199735641,322.776001,526.672633066547,2.19716030742864,0.0488395948720596,1.13042233516391,-0.431198199919493,594.799635736028,2.25558613157554,0.0211518000874254,1.19286107047867,38.6773134660342,573.67622383045,79.8655034663581,0.0194211102164396,1.2517751836139
8,8.019425,24,23.994442,9.4939,9.263199,97.245636,NaN,1.001444,NaN,28.161306,400,399.835114,25,28.574673,9.045703,36.99572,50.012051,402.349091,399.846252,399.657471,4778.769043,10.310629,9.762391,9.766209,1.685911,1.690057,1.606786,43.845982,60.430706,23.661043,9.138143,60.524136,44.184147,94.34729,0.260520130395889,320.036194,526.673424953074,2.19716065574583,0.0488389049209023,1.13042196688112,-0.430647241601264,594.857164439051,2.25573616427827,0.0211555706130688,1.19276000788462,38.6788855827366,573.678147100197,79.868330996218,0.0194204783575732,1.25178168009205
8,8.019147,24,23.991381,9.4939,9.272063,97.268013,NaN,1.002094,NaN,28.146816,400,400.125549,25,28.584433,9.043384,36.988972,50.012051,402.349091,399.846252,399.657471,4778.769043,10.310629,9.762391,9.766209,1.685911,1.690057,1.606786,43.845982,60.430706,23.661043,9.138143,60.524136,44.184147,94.34729,0.260520130395889,320.036194,526.684366214383,2.1972042048904,0.0488434640606049,1.13033044286386,-0.431725885247033,594.888253482753,2.25583758136086,0.0211608999153555,1.19266398093242,38.6736942002689,573.687575688856,79.8716002007217,0.0194238811323407,1.25170025520694
8,8.019382,24,23.988895,9.4939,9.26897,97.298515,NaN,1.002126,NaN,28.139856,400,400.274506,25,28.590052,9.038192,36.965347,50.012051,402.22464,399.752625,399.528229,4779.727051,10.302882,9.750548,9.751114,1.69278,1.697686,1.615592,43.788589,60.340946,23.651684,9.142344,60.469307,44.170643,94.345001,0.282278329133987,336.599182,526.680091027085,2.19718500310401,0.0488408875174351,1.1303710762608,-0.430814080310938,594.928202699722,2.25595962899047,0.0211664113850656,1.19255757031283,38.6694776342907,573.675968243928,79.8588643726556,0.019425038300855,1.25170733789617
8,8.018599,24,23.989103,9.4939,9.262536,97.318222,NaN,1.002099,NaN,28.152798,400,400.221252,25,28.594759,9.033763,37.058418,50.012051,402.039642,399.532471,399.364838,4769.745117,10.2611,9.726895,9.727456,1.687898,1.693763,1.602763,43.802132,60.303818,23.605448,9.18443,60.38303,44.141506,94.375397,0.333369880914688,353.524506,526.675414008791,2.19718198404097,0.0488446127338334,1.13037539346883,-0.433852215506818,594.951405210501,2.25602107241829,0.0211680852247675,1.19251505852172,38.6698304409308,573.67530652662,79.8586254422019,0.0194248052598107,1.25171295121612
8,8.016904,24,23.989756,9.4939,9.265611,97.344307,NaN,1.002867,NaN,28.177631,400,400.351227,25,28.597439,9.045655,37.177025,50.012051,402.039642,399.532471,399.364838,4769.745117,10.2611,9.726895,9.727456,1.687898,1.693763,1.602763,43.802132,60.303818,23.605448,9.18443,60.38303,44.141506,94.375397,0.333369880914688,353.524506,526.684508811835,2.19724350741597,0.0488576171269957,1.13024282911557,-0.440429792565396,594.981573448234,2.25609877109037,0.0211699076367406,1.19246428768745,38.6709380351621,573.698293887536,79.877900213343,0.0194261644459557,1.25163533650883
8,8.018193,24,23.988537,9.4939,9.272692,97.378922,NaN,1.002595,NaN,28.168053,400,400.422821,25,28.607132,9.040192,37.175335,50.012051,402.214996,399.700256,399.485077,4774.78418,10.30184,9.749859,9.749898,1.692519,1.701211,1.606924,43.833355,60.469856,23.59354,9.19892,60.355167,44.106632,94.393829,0.256576508283615,335.048706,526.688239425607,2.19723441925076,0.0488504620608758,1.13026503998489,-0.435427633468976,595.024599135307,2.25622186191047,0.0211744952176526,1.19236695924465,38.6688703943519,573.692717454427,79.8717472076366,0.0194267416057453,1.25163836469971
8,8.017094,24,23.987648,9.4939,9.275886,97.389801,NaN,1.002586,NaN,28.144182,400,400.367645,25,28.617521,9.027572,36.987461,50.019722,402.342438,399.848755,399.627777,4775.681152,10.289268,9.754561,9.752212,1.684361,1.690814,1.595086,43.82737,60.303371,23.594408,9.186529,60.388935,44.074303,94.420059,0.198554918169975,315.908356,526.695491911704,2.19727910957961,0.0488592426802552,1.13016912368496,-0.439692430545165,595.038846796784,2.25626539407177,0.0211764633896704,1.19232911425869,38.6673624419835,573.706767213298,79.881734513577,0.0194286738468717,1.25157176850098
8,8.016711,24,23.989624,9.4939,9.275886,97.389801,NaN,1.002222,NaN,28.144182,400,400.367645,25,28.617521,9.035311,36.956539,50.019722,402.342438,399.848755,399.627777,4775.681152,10.289268,9.754561,9.752212,1.684361,1.690814,1.595086,43.82737,60.303371,23.594408,9.186529,60.388935,44.074303,94.420059,0.198554918169975,315.908356,526.696761258289,2.19729023004751,0.0488619800403281,1.13014498352527,-0.441178810716224,595.03601050447,2.25624644723171,0.0211744074292139,1.1923575723891,38.6707141435321,573.714532144976,79.8906903556449,0.0194276317840504,1.25157170966439
8,8.016367,24,23.98942,9.4939,9.277911,97.372467,NaN,1.002691,NaN,28.152443,400,400.290649,25,28.621754,9.029655,36.904495,50.019722,401.841827,399.573669,399.164642,4776.022949,10.262072,9.75555,9.767176,1.691814,1.697057,1.60425,43.843086,60.254601,23.582542,9.188915,60.414738,44.125458,94.386497,0.328870117664337,344.34198,526.700189812382,2.19730832130808,0.0488650268577122,1.13010642640307,-0.442513882169976,595.015634701568,2.25619262217369,0.0211729575758432,1.1923945447026,38.6703681273568,573.720522806682,79.8951928506389,0.0194283059154303,1.25154593204786
8,8.016367,24,23.98942,9.4939,9.275327,97.326424,NaN,1.002691,NaN,28.13682,400,400.321411,25,28.626572,9.031744,36.859154,50.019722,401.846985,399.552704,399.116882,4772.332031,10.243952,9.741919,9.741044,1.697596,1.698736,1.611314,43.846134,60.164413,23.560898,9.200385,60.549374,44.105362,94.409462,0.263989895582199,328.345978,526.697269589553,2.1972979815503,0.0488642765663,1.13012796177134,-0.442513882169976,594.960730836519,2.25604443338194,0.0211685421160055,1.19250069875225,38.6703681273568,573.716872419711,79.8922761644272,0.0194280014310983,1.25155978829255
8,8.014669,24,23.990488,9.4939,9.274838,97.268646,NaN,1.002151,NaN,28.11941,400,400.018921,25,28.636848,9.045191,36.920399,50.019722,401.846985,399.552704,399.116882,4772.332031,10.243952,9.741919,9.741044,1.697596,1.698736,1.611314,43.846134,60.164413,23.560898,9.200385,60.549374,44.105362,94.409462,0.263989895582199,328.345978,526.70234423013,2.19734533149945,0.048876274504754,1.13002503147818,-0.449104493753168,594.890291814098,2.2558481857062,0.02116188933459,1.19264962264771,38.6721795990625,573.735664291234,79.908778325597,0.0194286555822915,1.25150437078165
8,8.01581,24,23.98727,9.4939,9.277086,97.211487,NaN,1.00339,NaN,28.134483,400,399.618805,25,28.655788,9.052301,36.959576,50.019722,400.774231,398.464813,397.942444,4772.868164,10.192908,9.730951,9.7122,1.671866,1.674865,1.594791,43.821739,60.418423,23.572304,9.190756,60.418465,44.142914,94.386429,0.327935099601746,337.601929,526.701103376379,2.19732119346192,0.0488687690792347,1.13007820061522,-0.444675703400264,594.826744684326,2.25569500239251,0.0211597523411582,1.19273552408189,38.6667212525429,573.720889954394,79.892492399977,0.0194301752310188,1.25151253012314
8,8.017694,24,23.988012,9.4939,9.285063,97.19706,NaN,1.003255,NaN,28.128366,400,399.5495,25,28.672426,9.037677,37.060947,50.019722,400.774231,398.464813,397.942444,4772.868164,10.192908,9.730951,9.7122,1.671866,1.674865,1.594791,43.821739,60.418423,23.572304,9.190756,60.418465,44.142914,94.386429,0.327935099601746,337.601929,526.703874888974,2.19729841157393,0.0488576192223544,1.13013044679912,-0.437364005929851,594.808469749527,2.25564141881091,0.0211575961780378,1.19277971082541,38.6679798764241,573.714288702812,79.8882511020261,0.0194289899784962,1.25154863315471
8,8.01584,24,23.985153,9.4939,9.290069,97.18882,NaN,1.002727,NaN,28.121284,400,399.639801,25,28.683371,9.030754,37.139694,50.019722,402.126282,399.79837,399.415344,4781.111816,10.261451,9.747711,9.744722,1.673565,1.682418,1.592416,43.827614,60.277359,23.571289,9.179102,60.412807,44.161575,94.373138,0.290002435445786,333.410339,526.715675085089,2.19737226776125,0.048872324289371,1.12997195711876,-0.444559264882969,594.802753098244,2.25564231694474,0.0211597792460094,1.19275749133727,38.6631301107662,573.734807879175,79.9006658542438,0.0194331471231048,1.25142820795162
8,8.01553,24,23.9825,9.4939,9.288023,97.193604,NaN,1.002649,NaN,28.106075,400,399.815247,25,28.691319,9.044044,37.106796,50.019722,402.009583,399.640106,399.287964,4784.427734,10.250946,9.749722,9.734093,1.683785,1.685453,1.593025,43.84079,60.392601,23.530647,9.211267,60.452583,44.158241,94.366287,0.268156945705414,325.517029,526.714390254653,2.19737308293453,0.0488739465959165,1.12996946706226,-0.445762478837594,594.812274589332,2.25568318630267,0.0211629985571947,1.19270803826667,38.658629393854,573.72993981173,79.89308164802,0.0194350108146103,1.25140718105972
8,8.015164,24,23.981621,9.4939,9.278339,97.212975,NaN,1.001979,NaN,28.093979,400,400.084015,25,28.701138,9.04505,37.002724,50.021942,402.226929,399.907166,399.492279,4773.69873,10.268144,9.748405,9.739486,1.682707,1.675735,1.599916,43.84116,60.342113,23.555239,9.179317,60.485836,44.19577,94.332947,0.240918517112732,317.321625,526.70466009489,2.19734496521529,0.0488737515961013,1.13002705696381,-0.447183093014587,594.836641951915,2.25575400439128,0.0211657723248462,1.1926504362979,38.6571381194033,573.718304864584,79.8825602110552,0.0194347921815569,1.25143823609427
8,8.015078,24,23.981684,9.4939,9.267344,97.224525,NaN,1.002847,NaN,28.083368,400,400.307465,25,28.705006,9.047982,36.989479,50.021942,402.226929,399.907166,399.492279,4773.69873,10.268144,9.748405,9.739486,1.682707,1.675735,1.599916,43.84116,60.342113,23.555239,9.179317,60.485836,44.19577,94.332947,0.240918517112732,317.321625,526.692519987983,2.19730346785031,0.048871173639804,1.13011325496305,-0.447516905671534,594.850326337724,2.25579059235439,0.0211668151982093,1.19262459542754,38.6572450039345,573.703777616743,79.8710397690595,0.0194335261426933,1.25149430922763
8,8.014067,24,23.982616,9.4939,9.264726,97.175613,NaN,1.002849,NaN,28.081774,400,400.292725,25,28.702362,9.04974,37.081173,50.021942,402.031036,399.685425,399.259155,4781.047852,10.277089,9.769534,9.768062,1.677877,1.675122,1.591523,43.86047,60.39423,23.587723,9.157743,60.442085,44.205627,94.306099,0.35687780380249,349.08252,526.692912325514,2.19732235325176,0.0488776430032456,1.13007134761646,-0.451441348900573,594.790649352203,2.25562412966388,0.0211611510938185,1.19275145012348,38.6588261914817,573.712255838215,79.8791123052482,0.0194334361148359,1.25147600634738
8,8.016277,24,23.983196,9.4939,9.267154,97.137871,NaN,1.002683,NaN,28.075409,400,400.167633,25,28.69796,9.031332,37.162632,50.021942,402.031036,399.685425,399.259155,4781.047852,10.277089,9.769534,9.768062,1.677877,1.675122,1.591523,43.86047,60.39423,23.587723,9.157743,60.442085,44.205627,94.306099,0.35687780380249,349.08252,526.688331096156,2.19726788918657,0.0488625466717046,1.13019042597734,-0.442863181293149,594.744796296445,2.25549699106581,0.0211569248303307,1.19284750091761,38.6598101687898,573.694155889302,79.8654576619751,0.0194314297255578,1.25155335830428
8,8.016921,24,23.982689,9.4939,9.267756,97.151527,NaN,1.002353,NaN,28.054628,400,400.291779,25,28.691076,9.033257,37.611271,50.021942,402.17981,399.875092,399.509644,4783.188477,10.275114,9.750481,9.747979,1.689633,1.680021,1.595876,43.811733,60.219414,23.585258,9.148849,60.491596,44.225948,94.318176,0.266141891479492,337.345551,526.686876813019,2.19725159809525,0.0488581184766376,1.13022600956371,-0.440363817528521,594.761815040528,2.25554584795419,0.0211587631885418,1.19280843022631,38.6589500378942,573.687419761037,79.8593693061965,0.0194313014189167,1.25157138996193
8,8.017483,24,23.982805,9.4939,9.270893,97.179199,NaN,1.002162,NaN,28.033543,400,400.225189,25,28.684671,9.034224,37.735653,50.021942,401.457397,399.208771,398.760742,4777.916016,10.232036,9.746837,9.736141,1.680716,1.67394,1.583483,43.806057,60.369499,23.582521,9.155052,60.414505,44.166901,94.344101,0.25778329372406,330.266022,526.688559494398,2.1972478339845,0.0488550130015624,1.13023528002335,-0.438182820183499,594.794654700592,2.25563386537661,0.0211612986382382,1.19274586200686,38.6591468343453,573.686316397949,79.8586493026621,0.0194311101188544,1.25157730858239
8,8.015613,24,23.980761,9.4939,9.281512,97.212006,NaN,1.002416,NaN,28.021982,400,399.945221,25,28.684978,9.026932,37.679855,50.021942,401.457397,399.208771,398.760742,4777.916016,10.232036,9.746837,9.736141,1.680716,1.67394,1.583483,43.806057,60.369499,23.582521,9.155052,60.414505,44.166901,94.344101,0.25778329372406,330.266022,526.706757814137,2.19734462296823,0.0488714626557502,1.13002891569167,-0.445440324544279,594.836722805234,2.2557591375899,0.0211665743075965,1.19264025371651,38.6556790394305,573.7165126231,79.8799303900734,0.0194353785487913,1.25143223211043
8,8.014883,24,23.97971,9.4939,9.281512,97.212006,NaN,1.00163,NaN,28.021982,400,399.945221,25,28.684978,9.016655,37.49894,50.021942,402.203857,399.86792,399.418884,4777.847656,10.283484,9.770663,9.771039,1.688732,1.676802,1.589951,43.834114,60.374161,23.555649,9.170115,60.432549,44.179001,94.351921,0.285917311906815,338.922516,526.709176738802,2.19736582007866,0.0488766822614903,1.12998292739659,-0.448273816528911,594.838233948749,2.25576922449918,0.0211676681405909,1.19262506662775,38.6538958540881,573.72195313896,79.8828142162081,0.019436731947334,1.25139594216249
8,8.014321,24,23.978939,9.4939,9.295088,97.247719,NaN,1.002781,NaN,28.030622,400,399.818634,25,28.683624,9.037125,37.261086,50.021942,400.947937,398.668335,398.180359,4775.805664,10.205016,9.735619,9.705482,1.665855,1.65987,1.577134,43.860161,60.473404,23.577919,9.146796,60.498219,44.096581,94.415657,0.273315697908401,326.230896,526.726378320599,2.19743645028376,0.0488846433973435,1.1298345453911,-0.450455350589152,594.881932838932,2.25589161527986,0.0211718980195764,1.19253127793991,38.652587694703,573.745389871331,79.9004698019248,0.0194393474832123,1.25129558657658
8,8.013305,24,23.979925,9.4939,9.302503,97.304138,NaN,1.002657,NaN,28.024006,400,399.817322,25,28.679119,9.035288,37.132378,50.021942,400.947937,398.668335,398.180359,4775.805664,10.205016,9.735619,9.705482,1.665855,1.65987,1.577134,43.860161,60.473404,23.577919,9.146796,60.498219,44.096581,94.415657,0.273315697908401,326.230896,526.738120846814,2.19749561033257,0.048894063853495,1.12970894678915,-0.454399486082309,594.947794220907,2.25606377821942,0.0211762850985052,1.19241518811344,38.6542606399278,573.768193707725,79.9200673148696,0.0194404062449213,1.25122384212502
8,8.011886,24,23.979134,9.4939,9.298345,97.318077,NaN,1.002363,NaN,28.009584,400,399.844696,25,28.676224,9.046462,37.133659,50.021942,402.245972,399.922791,399.45575,4777.8125,10.293577,9.771877,9.78133,1.684037,1.674026,1.586751,43.885818,60.282207,23.576914,9.154981,60.339401,44.102818,94.391953,0.279405176639557,333.913513,526.738123317495,2.19752018516913,0.0489030095883222,1.12965421986383,-0.459908711857565,594.965551164645,2.25611623196681,0.0211784458456908,1.19237163221076,38.6529185551488,573.775332617468,79.9246717479488,0.0194416790024003,1.25118503087819
8,8.011283,24,23.979719,9.4939,9.295675,97.315857,NaN,1.002599,NaN,28.014067,400,400.057648,25,28.676842,9.043635,37.19875,50.020821,402.230438,399.90683,399.497589,4772.279785,10.2827,9.757166,9.766555,1.6729,1.671974,1.586907,43.907032,60.217102,23.519226,9.202308,60.31461,44.185452,94.336861,0.259647458791733,336.38974,526.737104310099,2.19752701813513,0.0489065497683101,1.12963846641637,-0.462250065737521,594.96206385594,2.25610347448999,0.0211776238383034,1.1923851862223,38.6539111242432,573.778882509744,79.9283233613506,0.0194414744131269,1.25118029018354
8,8.013947,24,23.978397,9.4939,9.305548,97.279541,NaN,1.00248,NaN,28.018681,400,400.409271,25,28.674137,9.035696,37.164089,50.020821,402.230438,399.90683,399.497589,4772.279785,10.2827,9.757166,9.766555,1.6729,1.671974,1.586907,43.907032,60.217102,23.519226,9.202308,60.31461,44.185452,94.336861,0.259647458791733,336.38974,526.73943458556,2.19748914860448,0.0488903554883281,1.12972403197439,-0.451907183119999,594.920659153877,2.25599926231733,0.0211755158266601,1.19244991951045,38.6516680616158,573.762941724289,79.9137425143418,0.0194412760171601,1.25122100230518
8,8.014265,24,23.979008,9.4939,9.311336,97.262665,NaN,1.002916,NaN,28.015873,400,400.38916,25,28.659061,9.052471,36.98008,50.020821,402.173981,399.820953,399.439911,4769.004883,10.259974,9.75914,9.747757,1.66718,1.659835,1.573268,43.883087,60.236176,23.526722,9.207369,60.506638,44.170567,94.345039,0.300413310527802,335.14621,526.744920222115,2.19750306545776,0.0488897613935089,1.1296959358832,-0.450672734006673,594.899656995686,2.25593907159619,0.0211732604201809,1.19249772276786,38.6527047686325,573.769043162514,79.9194695810523,0.0194412620791249,1.25120697929933
8,8.014265,24,23.979008,9.4939,9.312863,97.254707,NaN,1.002916,NaN,28.02025,400,400.447784,25,28.657675,9.052205,36.916237,50.020821,401.958527,399.634308,399.228638,4776.064453,10.278543,9.75161,9.763968,1.673024,1.677951,1.582166,43.895916,60.229172,23.542763,9.184053,60.316944,44.241692,94.302338,0.265441298484802,334.28067,526.746645258122,2.19750917259925,0.0488902047158153,1.12968324786409,-0.450672734006673,594.890167025622,2.25591345132749,0.0211724967771143,1.19251611696776,38.6527047686325,573.771199413143,79.9211929231556,0.0194414419953364,1.25119881136347
8,8.014466,24,23.979361,9.4939,9.310378,97.219925,NaN,1.002682,NaN,28.0294,400,400.383575,25,28.667515,9.038125,36.868412,50.020821,401.958527,399.634308,399.228638,4776.064453,10.278543,9.75161,9.763968,1.673024,1.677951,1.582166,43.895916,60.229172,23.542763,9.184053,60.316944,44.241692,94.302338,0.265441298484802,334.28067,526.743172331181,2.19749339842665,0.048888045660551,1.1297165413037,-0.449892488166597,594.848180028006,2.25579807393857,0.0211687914106404,1.19260168547014,38.6533037080717,573.766316304163,79.9177816602289,0.0194407323763245,1.25122256223313
8,8.014215,24,23.979799,9.4939,9.308834,97.19883,NaN,1.002907,NaN,28.043087,400,400.344635,25,28.671637,9.010622,36.836315,50.020821,401.914795,399.59552,399.241791,4774.677246,10.267396,9.758576,9.761379,1.669532,1.671485,1.587368,43.906261,60.293308,23.551291,9.17784,60.436932,44.238194,94.312759,0.254280358552933,329.163361,526.742259282399,2.1974945102956,0.048889392617363,1.12971358241255,-0.4508668273171,594.822391737916,2.25572594013971,0.0211663109033002,1.19265687995945,38.6540468587599,573.767560368447,79.9193857233857,0.0194404612539272,1.25122436661674
8,8.014421,24,23.977234,9.4939,9.310824,97.195816,NaN,1.003071,NaN,28.042488,400,399.751343,25,28.675413,9.024531,36.908993,50.020821,401.454926,399.492767,398.77359,4774.244141,10.198685,9.754398,9.775548,1.674191,1.674301,1.589114,43.902874,60.311787,23.557953,9.18056,60.365047,44.218803,94.305504,0.273634552955627,325.360565,526.743825206769,2.19749648867288,0.0488884969894248,1.12971000396004,-0.450067168781402,594.82248559162,2.25574085402568,0.0211686914284386,1.1926267906815,38.6496946997696,573.763272151322,79.9123873851436,0.0194422992414434,1.25120244375603
8,8.014965,24,23.978567,9.4939,9.31019,97.213997,NaN,1.002571,NaN,28.048016,400,399.519318,25,28.685814,9.044743,37.0056,50.020821,401.454926,399.492767,398.77359,4774.244141,10.198685,9.754398,9.775548,1.674191,1.674301,1.589114,43.902874,60.311787,23.557953,9.18056,60.365047,44.218803,94.305504,0.273634552955627,325.360565,526.741307404569,2.1974781596482,0.0488844224153079,1.12974949706214,-0.447955524107272,594.842251832236,2.25578660589753,0.0211690489226968,1.19260393998409,38.6519565091151,573.759392434236,79.9111425587735,0.0194408343271938,1.25123698024222
8,8.014043,24,23.977135,9.4939,9.31019,97.213997,NaN,1.001975,NaN,28.048016,400,399.519318,25,28.685814,9.058548,36.897007,50.020821,400.689301,398.581909,398.000031,4771.512207,10.178998,9.745679,9.736709,1.695962,1.686016,1.600296,43.887829,60.358799,23.503992,9.220718,60.349136,44.221199,94.307808,0.261343687772751,324.981384,526.744360762796,2.19750492733518,0.048891016560245,1.12969149355283,-0.451534515321327,594.844310692934,2.25580035014717,0.0211705395825595,1.19258324978269,38.6495267146257,573.76605905426,79.9144769406604,0.0194426165575608,1.25119041287471
8,8.015934,24,23.977707,9.4939,9.304791,97.246521,NaN,1.001169,NaN,28.061007,400,399.541779,25,28.693615,9.053669,36.979904,50.018013,402.202362,399.922424,399.478241,4774.772949,10.272327,9.758503,9.766361,1.704861,1.697405,1.602552,43.892708,60.334938,23.534824,9.201454,60.448116,44.21064,94.323006,0.348592668771744,348.517944,526.73199828031,2.19742843318097,0.0488759263923795,1.12985536550354,-0.444194426335855,594.882274924725,2.25589958115052,0.0211730655692814,1.19251625932787,38.6504972881956,573.740164486789,79.8945783175072,0.019439966043321,1.25129705819919
8,8.015889,24,23.974731,9.4939,9.303915,97.284554,NaN,1.002322,NaN,28.072613,400,399.745026,25,28.701992,9.052563,37.218037,50.018013,402.202362,399.922424,399.478241,4774.772949,10.272327,9.758503,9.766361,1.704861,1.697405,1.602552,43.892708,60.334938,23.534824,9.201454,60.448116,44.21064,94.323006,0.348592668771744,348.517944,526.731157577015,2.1974262354401,0.0488759938075921,1.12985981965937,-0.444369082682158,594.931903872414,2.2560505765883,0.0211798140353047,1.19238545470591,38.6454473987314,573.733602964239,79.8851902566228,0.0194419663183063,1.25127763418055
8,8.015547,24,23.974968,9.4939,9.301486,97.294998,NaN,1.002714,NaN,28.078772,400,399.940582,25,28.701548,9.058916,37.281803,50.018013,400.742218,398.449036,397.970367,4771.083496,10.192253,9.720956,9.708673,1.697912,1.691524,1.607214,43.897182,60.244774,23.581295,9.151478,60.278275,44.220451,94.303131,0.295216709375382,345.569885,526.72954596874,2.19742644779589,0.0488777338435986,1.12985849815631,-0.445696495222023,594.944016560419,2.25608191965191,0.0211805693987671,1.19236477767089,38.6458495746905,573.734138706182,79.885948460992,0.0194418081055262,1.25127913111881
8,8.014232,24,23.975136,9.4939,9.292284,97.288658,NaN,1.001268,NaN,28.075901,400,399.761292,25,28.695694,9.048247,37.236565,50.018013,401.302032,399.012634,398.564484,4771.031738,10.230401,9.730135,9.749647,1.70462,1.696832,1.597181,43.892578,60.325012,23.55649,9.180115,60.26955,44.202713,94.323799,0.238186523318291,321.779266,526.723505067299,2.19742781783458,0.0488844657536064,1.12985226911016,-0.45080083548828,594.936215566887,2.25605990048479,0.0211797860848479,1.19238182731243,38.6461346596198,573.73494900151,79.8868299915581,0.0194417318873303,1.25127855993131
8,8.013252,24,23.974438,9.4939,9.286567,97.288948,NaN,1.002232,NaN,28.064209,400,399.839783,25,28.696045,9.045607,37.261311,50.018013,401.302032,399.012634,398.564484,4771.031738,10.230401,9.730135,9.749647,1.70462,1.696832,1.597181,43.892578,60.325012,23.55649,9.180115,60.26955,44.202713,94.323799,0.238186523318291,321.779266,526.720292335886,2.19743340561099,0.0488898154980163,1.12983813179608,-0.454605243718561,594.937564122339,2.25606753178809,0.021180540814959,1.19237108946431,38.644950189686,573.735564635466,79.8863499641785,0.0194423809171248,1.25126583512422
8,8.013176,24,23.975973,9.4939,9.272113,97.307846,NaN,1.002504,NaN,28.068808,400,400.022736,25,28.699364,9.04375,37.208576,50.018013,402.084778,399.795532,399.39563,4773,10.24998,9.737956,9.735245,1.705285,1.703676,1.605047,43.916496,60.158073,23.567148,9.163533,60.430485,44.169239,94.347275,0.390323251485825,352.052246,526.704212639103,2.19737778763561,0.0488861615031596,1.12995365771576,-0.454900294206084,594.957892327857,2.25611362991177,0.021180755592107,1.19234964181295,38.6475549708861,573.718913975926,79.8751811125559,0.0194396770585966,1.25135183150763
8,8.014739,24,23.977016,9.4939,9.259421,97.322464,NaN,1.003043,NaN,28.078121,400,400.239197,25,28.692896,9.037337,36.910656,50.018013,402.084778,399.795532,399.39563,4773,10.24998,9.737956,9.735245,1.705285,1.703676,1.605047,43.916496,60.158073,23.567148,9.163533,60.430485,44.169239,94.347275,0.390323251485825,352.052246,526.684689600993,2.19728160751187,0.048871296633969,1.13015793824814,-0.448832775052551,594.973823926462,2.25615067099138,0.0211810719888708,1.19233098367014,38.6493247923934,573.686988497884,79.8511224801131,0.019436119847681,1.25148852989799
8,8.01574,24,23.976574,9.4939,9.254075,97.331833,NaN,1.002987,NaN,28.090574,400,400.081268,25,28.687222,9.036654,36.77702,50.018013,401.563721,399.206146,398.78183,4775.873047,10.250628,9.746699,9.748601,1.694939,1.694559,1.609161,43.923309,60.350174,23.584192,9.159493,60.411457,44.179638,94.347687,0.278625905513763,336.931458,526.675329018598,2.19723114071755,0.0488625871861918,1.13026566297344,-0.44494739455962,594.985629502333,2.25618506396094,0.0211824310978822,1.19230302577885,38.6485747888745,573.668315003018,79.835586082854,0.0194349396750038,1.25155287170712
8,8.014937,24,23.975861,9.4939,9.254041,97.338905,NaN,1.002657,NaN,28.093266,400,399.999084,25,28.690741,9.036329,36.869152,50.018013,401.888306,399.514465,399.127594,4771.732422,10.24784,9.740824,9.718901,1.699852,1.696031,1.608357,43.955589,60.298283,23.536289,9.195742,60.457554,44.147278,94.385582,0.286208987236023,331.96579,526.677952809133,2.19725432624269,0.0488683183210562,1.13021529713898,-0.448064209046549,594.995085227,2.25621466319368,0.0211838520743449,1.19227646263448,38.6473649194672,573.675113457894,79.8400248441624,0.0194361173564398,1.25151642343593
8,8.012088,24,23.975609,9.4939,9.255529,97.327888,NaN,1.001438,NaN,28.076107,400,400.098175,25,28.694666,9.02454,36.86517,50.018013,401.888306,399.514465,399.127594,4771.732422,10.24784,9.740824,9.718901,1.699852,1.696031,1.608357,43.955589,60.298283,23.536289,9.195742,60.457554,44.147278,94.385582,0.286208987236023,331.96579,526.689078849331,2.19734303432936,0.0488891284239897,1.13002324396634,-0.459124407613672,594.982311669084,2.25618162599154,0.0211830575667185,1.19229820409506,38.6469373013124,573.705937781475,79.864304575328,0.0194389057057072,1.25139564370899
8,8.012088,24,23.975609,9.4939,9.261699,97.316788,NaN,1.001438,NaN,28.063141,400,400.062683,25,28.693787,9.034739,36.914757,50.018013,401.957977,399.628784,399.26001,4774.240234,10.245436,9.740323,9.732368,1.700997,1.704181,1.612576,43.963085,60.233257,23.502766,9.227351,60.365688,44.081749,94.430878,0.258461445569992,335.584381,526.696050934143,2.19736772226191,0.0488909207113504,1.12997183627768,-0.459124407613672,594.969077017081,2.25614590226633,0.0211819926036536,1.19232378030379,38.6469373013124,573.714653061435,79.8712691154091,0.0194396330733301,1.25136257563348
8,8.010983,24,23.973652,9.4939,9.262027,97.299789,NaN,1.002197,NaN,28.052256,400,399.878662,25,28.689337,9.035883,36.8578,50.016579,400.812439,398.474884,397.979492,4766.644531,10.219485,9.736603,9.723981,1.693905,1.695229,1.612674,43.967617,60.353588,23.510658,9.209788,60.360683,44.069328,94.413979,0.319766908884049,340.617432,526.700083772327,2.19740113348962,0.0488989236273467,1.12989947039485,-0.463414968216398,594.951619538391,2.2561099680645,0.021182399694855,1.19233474861127,38.6436163569897,573.722643431554,79.8749289722938,0.0194419755175332,1.25130312825999
8,8.01038,24,23.973831,9.4939,9.255652,97.303268,NaN,1.00225,NaN,28.062019,400,399.795105,25,28.690662,9.041801,36.771225,50.016579,400.812439,398.474884,397.979492,4766.644531,10.219485,9.736603,9.723981,1.693905,1.695229,1.612674,43.967617,60.353588,23.510658,9.209788,60.360683,44.069328,94.413979,0.319766908884049,340.617432,526.694879123692,2.19739314518,0.0489013876890677,1.12991456063255,-0.465756522312404,594.955510540661,2.25611944794439,0.0211825470896551,1.19232930857586,38.6439201207876,573.720171373992,79.8732026977073,0.0194416159198364,1.25131516906321
8,8.010043,24,23.973288,9.4939,9.252813,97.293495,NaN,1.003,NaN,28.067751,400,399.885834,25,28.688889,9.048996,36.701023,50.016579,401.983307,399.643066,399.280548,4774.774414,10.243051,9.746329,9.734382,1.718411,1.72032,1.623213,43.987801,60.189861,23.530064,9.172213,60.379921,44.103329,94.396416,0.275532484054565,331.36026,526.69278827584,2.19739157705783,0.0489029752508098,1.12991696687537,-0.467065210296028,594.944637838853,2.25609320272349,0.0211821748567498,1.19234401324231,38.6429986420617,573.718562103179,79.8711603569482,0.0194419465561482,1.25131318775335
8,8.006925,24,23.972664,9.4939,9.259847,97.299393,NaN,1.001763,NaN,28.060875,400,399.796265,25,28.685806,9.046449,36.742012,50.016579,400.92746,398.565094,398.050171,4767.878906,10.215535,9.730778,9.713615,1.716669,1.71272,1.623093,43.98436,60.182007,23.548395,9.16446,60.309708,44.151424,94.361107,0.277125537395477,322.508759,526.711068499257,2.19751031366836,0.0489273484453301,1.12966197701127,-0.479175468100664,594.952566588025,2.25611817409241,0.0211833907700859,1.19232141345698,38.6419396856347,573.759267221751,79.9028234223176,0.0194458783390937,1.25114960611053
8,8.007302,24,23.969898,9.4939,9.267114,97.298958,NaN,1.001569,NaN,28.055416,400,399.827087,25,28.680141,9.040585,36.762291,50.016579,400.92746,398.565094,398.050171,4767.878906,10.215535,9.730778,9.713615,1.716669,1.71272,1.623093,43.98436,60.182007,23.548395,9.16446,60.309708,44.151424,94.361107,0.277125537395477,322.508759,526.718028467818,2.19752842689236,0.0489267592005683,1.12962528935127,-0.477711016542628,594.956021096552,2.25614331715587,0.0211862304605941,1.19228252901953,38.6372454058868,573.760283049511,79.8997838785045,0.0194483323931405,1.25110459359372
8,8.006498,24,23.968554,9.4939,9.267114,97.298958,NaN,1.002765,NaN,28.055416,400,399.827087,25,28.680141,9.039921,36.827206,50.016579,401.620117,399.268585,398.823822,4770.759766,10.235985,9.73459,9.721416,1.718264,1.718846,1.627691,43.964088,60.324337,23.579615,9.144747,60.386608,44.143871,94.362122,0.280987143516541,333.783508,526.720692229201,2.19755178845244,0.0489325193992302,1.12957467067714,-0.480834207179498,594.957951620407,2.25615621514688,0.0211876307862065,1.19226314899121,38.6349643060232,573.765916909399,79.9024156175868,0.0194499541105441,1.25106325646948
8,8.006498,24,23.967356,9.4939,9.27069,97.303864,NaN,1.001945,NaN,28.055046,400,399.990417,25,28.669849,9.040607,36.959282,50.016579,402.067383,399.692322,399.297821,4776.40332,10.259361,9.767735,9.757704,1.714486,1.721319,1.620607,43.964134,60.178322,23.534023,9.193544,60.391605,44.09058,94.389961,0.292133390903473,334.651459,526.724731535083,2.1975660909862,0.0489335584795231,1.12954495158846,-0.480834207179498,594.965521538317,2.25618350158379,0.0211893499563748,1.19223457246769,38.6329309224317,573.768636277585,79.9029211580289,0.0194512076010207,1.25103513210303
8,8.006999,24,23.967186,9.4939,9.268354,97.328133,NaN,1.001044,NaN,28.03212,400,399.94104,25,28.66361,9.049241,37.180992,50.016579,402.067383,399.692322,399.297821,4776.40332,10.259361,9.767735,9.757704,1.714486,1.721319,1.620607,43.964134,60.178322,23.534023,9.193544,60.391605,44.09058,94.389961,0.292133390903473,334.651459,526.720433065771,2.197542190607,0.0489292901876454,1.12959590439851,-0.478888011944662,594.994699313036,2.25626323363777,0.0211918560984502,1.1921762464571,38.6326423726052,573.759867599259,79.8956753855314,0.019450621264583,1.25106580521316
8,8.005176,24,23.965385,9.4939,9.266789,97.335167,NaN,1.001486,NaN,28.028996,400,400.004333,25,28.666855,9.042582,37.28487,50.016579,401.917328,399.520233,399.115631,4769.28418,10.254424,9.739973,9.71645,1.712852,1.720397,1.628489,43.953117,60.072678,23.513214,9.228042,60.337296,44.128872,94.375481,0.309555768966675,341.721313,526.72470488,2.19758890431872,0.0489418987812114,1.12949415294353,-0.48597012000414,595.0056709674,2.25630315069562,0.0211944081676553,1.19213411435228,38.629585346454,573.772856564335,79.90355018142,0.0194532489847864,1.25098982522742
8,8.00511,24,23.963326,9.4939,9.264196,97.319443,NaN,1.002593,NaN,28.037546,400,400.099396,25,28.673534,9.030721,37.273605,50.02338,401.564392,399.316345,398.74054,4770.291016,10.253393,9.749694,9.750998,1.717558,1.712984,1.623337,43.988884,60.237007,23.484434,9.261212,60.382832,44.166077,94.360085,0.229874923825264,321.108734,526.721994733861,2.19758045177062,0.0489416182959652,1.12951154310014,-0.486226544012425,594.989882365467,2.2562723131584,0.021195045459803,1.19214061714675,38.6260901763727,573.765866851617,79.8950957103457,0.0194544301941342,1.25098564343456
8,8.003269,24,23.963299,9.4939,9.271806,97.331741,NaN,1.002649,NaN,28.040157,400,400.01712,25,28.667408,9.022882,37.26226,50.02338,401.564392,399.316345,398.74054,4770.291016,10.253393,9.749694,9.750998,1.717558,1.712984,1.623337,43.988884,60.237007,23.484434,9.261212,60.382832,44.166077,94.360085,0.229874923825264,321.108734,526.736688199819,2.19766438776692,0.0489570283609252,1.1293324891902,-0.493379866167288,595.004581904615,2.25631214511419,0.0211962538603623,1.19211193962024,38.626044342129,573.795448506191,79.9187058555859,0.0194569231268037,1.25087330620142
8,8.003043,24,23.963074,9.4939,9.286092,97.349922,NaN,1.002339,NaN,28.075632,400,399.818756,25,28.657389,9.025146,37.035976,50.02338,401.801147,399.572815,399.002106,4766.787598,10.241857,9.744825,9.727869,1.719562,1.707881,1.626782,43.983784,60.239056,23.480684,9.25895,60.293106,44.18816,94.33252,0.246683090925217,322.869904,526.753569357621,2.19772807688926,0.0489628007596329,1.12919975963593,-0.494258089511675,595.026578317474,2.25637280343266,0.0211982331791984,1.19206690551728,38.6256623885768,573.817497891526,79.9360204260421,0.0194589568681223,1.25078659126254
8,8.002859,24,23.962496,9.4939,9.296008,97.372429,NaN,1.002277,NaN,28.09263,400,399.681244,25,28.661882,9.035721,36.923466,50.02338,401.188843,398.937531,398.358887,4769.362305,10.236823,9.764852,9.747346,1.711276,1.699699,1.61184,43.945797,60.192951,23.518812,9.222333,60.27869,44.123066,94.357452,0.302107930183411,325.322021,526.765375258754,2.19777306629615,0.0489670018685317,1.12910600157251,-0.49497311710212,595.054237160526,2.2564507610833,0.0212009955501658,1.19200689327785,38.6246811798716,573.832258492924,79.9470172186554,0.0194606847532568,1.25072221828599
8,8.00246,24,23.961813,9.4939,9.298771,97.382744,NaN,1.002415,NaN,28.097572,400,399.735504,25,28.655128,9.028385,37.096916,50.02338,401.188843,398.937531,398.358887,4769.362305,10.236823,9.764852,9.747346,1.711276,1.699699,1.61184,43.945797,60.192951,23.518812,9.222333,60.27869,44.123066,94.357452,0.302107930183411,325.322021,526.769815817395,2.1977957056101,0.0489706665489853,1.12905804019272,-0.496523681734345,595.067512758326,2.25649049816215,0.0212026974821073,1.19197339140736,38.6235217007717,573.838923213356,79.9513953282254,0.0194618268305618,1.25068688668991
8,8.001802,24,23.961456,9.4939,9.285336,97.357239,NaN,1.002491,NaN,28.092247,400,399.772186,25,28.64555,9.03674,37.074295,50.02338,401.79541,399.540192,398.963593,4774.004395,10.245795,9.744583,9.726566,1.71693,1.715977,1.625127,43.933807,60.162178,23.501112,9.248005,60.338081,44.167053,94.355606,0.230353936553001,331.645569,526.756824951116,2.1977611195084,0.0489714822783256,1.12912801261205,-0.499080881350437,595.037623187272,2.25641187171153,0.0212006223291212,1.1920267967699,38.6229156380317,573.826016225188,79.9405786676054,0.0194610553685449,1.25073033695849
8,8.002347,24,23.957952,9.4939,9.267101,97.347153,NaN,1.002856,NaN,28.104839,400,399.689148,25,28.637247,9.038175,36.995903,50.02338,401.79541,399.540192,398.963593,4774.004395,10.245795,9.744583,9.726566,1.71693,1.715977,1.625127,43.933807,60.162178,23.501112,9.248005,60.338081,44.167053,94.355606,0.230353936553001,331.645569,526.734428693705,2.19767237083484,0.0489622731322274,1.12931353529128,-0.496962824730929,595.030630528017,2.25641304986761,0.0212033085456058,1.19199950327066,38.6169666923254,573.787862349408,79.9051961949213,0.019460874458571,1.25082244706229
8,8.002347,24,23.957952,9.4939,9.271887,97.355255,NaN,1.002856,NaN,28.109457,400,399.780396,25,28.632246,9.040182,36.99234,50.02338,401.331665,399.008575,398.399597,4768.648926,10.211714,9.726949,9.694057,1.710189,1.701639,1.610311,43.964497,60.158787,23.525486,9.228797,60.260967,44.078701,94.401703,0.246698960661888,326.519836,526.739833493235,2.19769150832231,0.0489636641858313,1.12927381718731,-0.496962824730929,595.040288032625,2.2564391159222,0.0212040861288779,1.19198089963713,38.6169666923254,573.794618990997,79.9105980092406,0.0194614386858349,1.25079689508127
8,8.001325,24,23.954777,9.4939,9.273671,97.345551,NaN,1.003326,NaN,28.123116,400,399.666046,25,28.63423,9.036707,37.036457,50.02338,401.738098,399.303223,398.769012,4768.916016,10.264481,9.763043,9.753923,1.730473,1.744834,1.630818,43.962612,60.145576,23.546736,9.204173,60.269485,44.10947,94.378899,0.224180564284325,318.809509,526.745232861649,2.19772834620074,0.0489715139193748,1.12919473943,-0.50093475649652,595.033278800412,2.25643836948046,0.0212064667179666,1.19195746174626,38.6115757392724,573.801445484012,79.9116351260155,0.019464732213259,1.25072385145562
8,8.002213,24,23.956541,9.4939,9.271433,97.345139,NaN,1.003647,NaN,28.13821,400,399.719971,25,28.639465,9.042561,36.724785,50.02338,401.799866,399.364746,398.835785,4768.772461,10.224343,9.740203,9.712881,1.702771,1.719201,1.620262,43.912743,60.159222,23.543402,9.216349,60.160751,44.121529,94.374405,0.397906243801117,355.284424,526.73976462464,2.19769358766021,0.0489644933597047,1.1292691553633,-0.497483584469649,595.03025541795,2.25642011273989,0.021204586992431,1.1919838092997,38.6145709687477,573.792607036722,79.9070248014388,0.0194624808794277,1.25078351042022
8,8.001988,24,23.954918,9.4939,9.279157,97.371544,NaN,1.002426,NaN,28.131805,400,399.971283,25,28.643572,9.042504,36.576691,50.02338,401.799866,399.364746,398.835785,4768.772461,10.224343,9.740203,9.712881,1.702771,1.719201,1.620262,43.912743,60.159222,23.543402,9.216349,60.160751,44.121529,94.374405,0.397906243801117,355.284424,526.749231960697,2.19773101023091,0.0489683522026643,1.12919093445167,-0.498358009359208,595.064058219274,2.25652063584477,0.0212088143945329,1.19189984920263,38.6118151600245,573.802660505111,79.9128029035443,0.0194647127232244,1.25072135632349
8,8.002525,24,23.955078,9.4939,9.281582,97.403206,NaN,1.002615,NaN,28.108509,400,400.107117,25,28.651237,9.038728,36.660301,50.001675,401.712311,399.382172,398.906128,4767.336914,10.263637,9.76757,9.757589,1.717414,1.699216,1.616788,43.945942,60.185829,23.558809,9.219005,60.307175,44.007572,94.441544,0.257608532905579,327.298676,526.750191966735,2.19772509900409,0.0489652051789074,1.12920458985394,-0.496271079487201,595.101565451844,2.25662094385987,0.0212116859779206,1.19182958882038,38.6120868418532,573.800884907345,79.9116060267073,0.0194644271713138,1.25073044835519
