P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.00136,24,23.953697,9.4939,9.273237,97.420563,NaN,1.002098,NaN,28.093445,400,399.996277,25,28.655354,9.033922,36.951103,50.001675,401.712311,399.382172,398.906128,4767.336914,10.263637,9.76757,9.757589,1.717414,1.699216,1.616788,43.945942,60.185829,23.558809,9.219005,60.307175,44.007572,94.441544,0.257608532905579,327.298676,526.744626875878,2.19772559364815,0.0489711366728345,1.12920054005938,-0.500798725071718,595.124232652538,2.25669001936417,0.0212147925587791,1.19176999619697,38.609741842746,573.79837144114,79.9076735308544,0.0194654020450507,1.25071940445626
8,8.00256,24,23.952394,9.4939,9.273237,97.420563,NaN,1.002282,NaN,28.093445,400,399.996277,25,28.655354,9.022141,37.077816,50.001675,401.892151,399.609222,399.192017,4765,10.236699,9.736586,9.717182,1.723623,1.71432,1.622586,43.964844,60.241783,23.563797,9.209254,60.357925,44.038254,94.422668,0.321612894535065,332.271545,526.740652544293,2.19769071567,0.0489625288503761,1.12927601356441,-0.496135063537224,595.126101700799,2.25670252285145,0.021216152361656,1.19175126311742,38.6075291970755,573.78352140683,79.8939860870838,0.0194652796811534,1.25075616383465
8,8.003148,24,23.952034,9.4939,9.273238,97.363876,NaN,1.002332,NaN,28.082727,400,399.990662,25,28.64904,9.022108,37.221375,50.001675,401.902313,399.570526,399.143097,4762.797852,10.234476,9.75081,9.71818,1.711391,1.703051,1.610457,43.987232,60.21241,23.567137,9.21728,60.360828,44.049793,94.413673,0.265729367733002,333.03714,526.738706165218,2.19767363049017,0.048958312228039,1.12931299226788,-0.493850063051639,595.059057898389,2.25652364954413,0.0212110876775196,1.19187592601507,38.6069178590758,573.776788891054,79.8881020320127,0.0194650262146566,1.25077626895343
8,8.00182,24,23.952675,9.4939,9.278629,97.277512,NaN,1.0029,NaN,28.075161,400,399.989471,25,28.638918,9.039387,37.316662,50.001675,401.902313,399.570526,399.143097,4762.797852,10.234476,9.75081,9.71818,1.711391,1.703051,1.610457,43.987232,60.21241,23.567137,9.21728,60.360828,44.049793,94.413673,0.265729367733002,333.03714,526.749192094646,2.19773378194131,0.0489694038758737,1.12918474935041,-0.499010925439507,594.955193386589,2.25623962206798,0.0212021279333069,1.1920835840009,38.6080063755049,573.799272965199,79.9069712876843,0.0194663542267329,1.25070079207276
8,7.999741,24,23.950026,9.4939,9.279257,97.237938,NaN,1.00306,NaN,28.069212,400,399.91452,25,28.626188,9.042841,37.161686,50.001675,400.955627,398.676239,398.18515,4763.006836,10.224911,9.733217,9.720238,1.712734,1.708177,1.623931,43.997364,60.112461,23.556534,9.226404,60.226013,44.02253,94.423592,0.271727323532104,328.492828,526.756785562894,2.19779672087615,0.0489845039893104,1.12904884206353,-0.507091622690439,594.91182274746,2.25613769564964,0.0212010915932258,1.19213653078541,38.6035078237227,573.816337182068,79.9169271894923,0.0194700528451782,1.25059690609781
8,8.000587,24,23.950697,9.4939,9.272376,97.226662,NaN,1.003191,NaN,28.080826,400,399.845276,25,28.612452,9.031368,36.963879,50.001675,401.956177,399.603363,399.210999,4767.289063,10.244355,9.758552,9.729866,1.699231,1.692352,1.609939,43.947491,60.164463,23.570478,9.214045,60.275352,44.07423,94.403152,0.216376811265945,315.076538,526.746214680312,2.19774462000812,0.0489764326067119,1.12915906929318,-0.503803181371723,594.897415725727,2.25609495722731,0.0211993085586976,1.19217221181216,38.6046473566703,573.799248792444,79.9041977037112,0.0194680495662136,1.25067145595471
8,8.001124,24,23.949465,9.4939,9.270143,97.228638,NaN,1.00319,NaN,28.092957,400,399.732849,25,28.61145,9.017908,36.802406,50.001675,401.956177,399.603363,399.210999,4767.289063,10.244355,9.758552,9.729866,1.699231,1.692352,1.609939,43.947491,60.164463,23.570478,9.214045,60.275352,44.07423,94.403152,0.216376811265945,315.076538,526.741914726483,2.19772008266491,0.0489719305093009,1.12921136086382,-0.50171597427709,594.901542011599,2.25611314982494,0.021200783780772,1.192149875129,38.6025550808703,573.788187437082,79.8936378570544,0.019468182899149,1.25069493784137
8,8.001324,24,23.948351,9.4939,9.282312,97.242424,NaN,1.001979,NaN,28.083014,400,399.756775,25,28.615492,9.012033,36.717823,50.001675,401.957153,399.626526,399.236298,4764.25,10.272456,9.763095,9.764355,1.703562,1.711518,1.625573,43.92519,60.087711,23.547165,9.243979,60.21117,44.081764,94.40226,0.302508473396301,334.543091,526.754993235085,2.19776292234408,0.0489740326150805,1.12912303060947,-0.500938643115489,594.919577505762,2.25616822055063,0.0212032702640157,1.19210202627458,38.6006631313393,573.801143033641,79.9024455533301,0.019470221321227,1.25062939472159
8,8.000318,24,23.94805,9.4939,9.292692,97.247002,NaN,1.002122,NaN,28.082594,400,399.876984,25,28.616808,9.005671,36.787533,50.008686,401.994202,399.626831,399.273865,4763.88623,10.24402,9.755506,9.727899,1.704234,1.69307,1.617031,43.938179,60.251659,23.559214,9.236529,60.202114,44.081783,94.383125,0.289257526397705,332.145142,526.770043482887,2.19783365498464,0.0489842679748223,1.1289738123182,-0.504848768268459,594.925467416345,2.25618584537121,0.0212040240507375,1.19208713742701,38.6001519198777,573.825529953773,79.9215269178808,0.0194725169096107,1.25053279697835
8,8.000881,24,23.948112,9.4939,9.300564,97.251968,NaN,1.003138,NaN,28.087894,400,399.948761,25,28.610489,9.011575,36.939201,50.008686,401.994202,399.626831,399.273865,4763.88623,10.24402,9.755506,9.727899,1.704234,1.69307,1.617031,43.938179,60.251659,23.559214,9.236529,60.202114,44.081783,94.383125,0.289257526397705,332.145142,526.777066976325,2.19784875776179,0.0489825156675846,1.12894400278831,-0.50266045147373,594.931298212557,2.25620123235261,0.0212044362708923,1.19207659377245,38.6002572196469,573.83098307921,79.9259739127534,0.0194729192115831,1.25051312959824
8,8.000694,24,23.947731,9.4939,9.297124,97.249329,NaN,1.003056,NaN,28.090572,400,399.946136,25,28.613745,9.026317,36.860046,50.008686,401.244263,398.963501,398.453033,4762.008789,10.219095,9.732635,9.722127,1.711083,1.702905,1.614839,43.949062,60.252754,23.554005,9.246708,60.336933,44.118809,94.364037,0.256060421466827,323.367065,526.773802376739,2.1978404425451,0.0489828578126296,1.12896073568127,-0.503387286191128,594.928699739687,2.25619639817884,0.0212045804471651,1.19207717604286,38.599610132312,573.827305271489,79.9225024420054,0.0194729390692783,1.25052134912417
8,8.000092,24,23.946665,9.4939,9.292913,97.237717,NaN,1.002321,NaN,28.103151,400,399.937683,25,28.62369,9.026961,36.746395,50.008686,401.405426,399.111969,398.655914,4767.834961,10.230857,9.739053,9.71911,1.711958,1.707768,1.63609,43.925415,60.18618,23.55735,9.243492,60.287884,44.088123,94.388908,0.313564896583557,341.996979,526.771041140721,2.19784110683445,0.0489859541276221,1.12895778425356,-0.505727237356325,594.916388993053,2.25616926396109,0.0212045777529615,1.19208854724151,38.5977996050021,573.825463956661,79.9195458333262,0.0194737004472061,1.25051244695891
8,8.000092,24,23.946665,9.4939,9.289708,97.243462,NaN,1.002321,NaN,28.120747,400,399.982727,25,28.631655,9.026096,36.767147,50.008686,401.405426,399.111969,398.655914,4767.834961,10.230857,9.739053,9.71911,1.711958,1.707768,1.63609,43.925415,60.18618,23.55735,9.243492,60.287884,44.088123,94.388908,0.313564896583557,341.996979,526.767422788494,2.1978282958465,0.0489850226064051,1.1289843242768,-0.505727237356325,594.923237503738,2.25618775393055,0.0212051295297405,1.19207531239346,38.5977996050021,573.820940809793,79.9159288233621,0.0194733225809179,1.25052952653676
8,7.999303,24,23.947664,9.4939,9.292607,97.25631,NaN,1.001344,NaN,28.14604,400,400.10553,25,28.639591,9.043625,36.816769,50.008686,402.016327,399.641815,399.295624,4766.788086,10.246078,9.755295,9.740245,1.712124,1.70916,1.62718,43.932404,60.110344,23.545702,9.25184,60.337387,44.069965,94.401855,0.300327181816101,335.356873,526.773307550122,2.19786281608653,0.0489915282602798,1.12891075356405,-0.508794252701421,594.937117833763,2.25621950860563,0.0212053208087136,1.19206013369839,38.5994963392436,573.835074351721,79.9286219116136,0.0194736455878294,1.25049102197689
8,7.99719,24,23.946918,9.4939,9.291891,97.276947,NaN,1.001999,NaN,28.170809,400,400.036743,25,28.652819,9.049115,36.900578,50.008686,401.255066,398.882416,398.419678,4768.922363,10.223248,9.740565,9.704908,1.707325,1.709218,1.62622,43.920513,60.072437,23.549042,9.252259,60.251797,44.071323,94.413841,0.27470663189888,338.017273,526.779493624881,2.19792137519191,0.0490064916080907,1.12878396843588,-0.517009075682381,594.962789446315,2.25629308422391,0.0212080812536117,1.19200188410801,38.5982293135446,573.854297923255,79.9429567379636,0.0194758919473133,1.2504073853028
8,7.996746,24,23.945679,9.4939,9.289122,97.305244,NaN,1.001394,NaN,28.178789,400,400.05603,25,28.662054,9.051352,37.162697,50.008686,401.255066,398.882416,398.419678,4768.922363,10.223248,9.740565,9.704908,1.707325,1.709218,1.62622,43.920513,60.072437,23.549042,9.252259,60.251797,44.071323,94.413841,0.27470663189888,338.017273,526.777837687871,2.19792321630226,0.0490088755622574,1.12877899229513,-0.518735447549261,594.998297785294,2.25639603249072,0.0212120918412022,1.19191898299913,38.5961248977443,573.852534883392,79.9398220261654,0.0194768085851876,1.25039561483299
8,7.996819,24,23.944023,9.4939,9.286512,97.302238,NaN,1.001742,NaN,28.173485,400,400.048218,25,28.67025,9.036477,37.233501,50.008686,402.103149,399.725037,399.37619,4774.073242,10.251608,9.763471,9.756806,1.697755,1.705409,1.608924,43.970158,60.090694,23.566744,9.249541,60.196869,44.010456,94.418617,0.266635119915008,329.365601,526.774649897309,2.1979106629172,0.0490075924599039,1.12880517086721,-0.518451602134576,594.997092890706,2.25640226254542,0.021213532079982,1.19190202937543,38.5933120871395,573.844877038757,79.9313923659681,0.0194775909644552,1.25039988303614
8,7.995687,24,23.94154,9.4939,9.284044,97.244812,NaN,1.001698,NaN,28.193079,400,400.011169,25,28.667442,9.035225,37.040562,50.008686,401.259796,398.838104,398.433319,4768.513672,10.215009,9.729448,9.699483,1.695207,1.703641,1.610338,43.992306,60.168972,23.555899,9.252133,60.200058,44.027317,94.423256,0.213239058852196,319.661774,526.77561127656,2.19793371052791,0.0490150065603841,1.12875449200403,-0.522853371324516,594.93221051656,2.25624132401666,0.0212106093599606,1.19199827917399,38.5890942933172,573.848178126932,79.930575683694,0.0194799994778224,1.25035050754695
8,7.995003,24,23.941324,9.4939,9.284044,97.244812,NaN,1.001983,NaN,28.193079,400,400.011169,25,28.667442,9.027311,36.767471,50.008686,401.259796,398.838104,398.433319,4768.513672,10.215009,9.729448,9.699483,1.695207,1.703641,1.610338,43.992306,60.168972,23.555899,9.252133,60.200058,44.027317,94.423256,0.213239058852196,319.661774,526.777875442188,2.19795359821591,0.0490199210947602,1.1287115355226,-0.525513326728742,594.932520861853,2.25624339882134,0.0212108348997641,1.19199516382282,38.5887273652418,573.854779357288,79.9355545424384,0.0194807365910728,1.25032239697785
8,7.996648,24,23.939812,9.4939,9.288397,97.209473,NaN,1.001576,NaN,28.179001,400,399.996124,25,28.672604,9.022918,36.647236,50.019585,402.131073,399.706665,399.350098,4766.698242,10.244478,9.755908,9.745001,1.706603,1.708501,1.612947,44.020084,60.165691,23.56048,9.259346,60.265018,44.001438,94.432228,0.337724596261978,336.207947,526.777343713751,2.19792316785026,0.049009368697078,1.12877883548455,-0.519116503388318,594.89256867599,2.25614418847401,0.0212090188934818,1.19205474372129,38.586158798412,573.841089533077,79.9225006265705,0.0194808916429855,1.25035155330085
8,7.997195,24,23.940388,9.4939,9.288718,97.181252,NaN,1.001827,NaN,28.144342,400,400.039459,25,28.680361,9.030414,36.747959,50.019585,402.002594,399.580597,399.198578,4766.909668,10.258573,9.757373,9.757585,1.713997,1.718338,1.621626,44.036209,60.226585,23.583174,9.248832,60.158627,44.002239,94.42691,0.264585644006729,334.068817,526.775895400746,2.19790854866862,0.0490055332903788,1.128810533617,-0.516989634971765,594.858098676128,2.25604781479802,0.0212057060321588,1.19212814351234,38.5871373145684,573.837049994966,79.9200718971772,0.0194800592599589,1.2503753605176
8,7.997723,24,23.939754,9.4939,9.28898,97.125481,NaN,1.002407,NaN,28.132444,400,400.101532,25,28.695099,9.037715,36.984566,50.019585,402.002594,399.580597,399.198578,4766.909668,10.258573,9.757373,9.757585,1.713997,1.718338,1.621626,44.036209,60.226585,23.583174,9.248832,60.158627,44.002239,94.42691,0.264585644006729,334.068817,526.774443353422,2.19789424666519,0.0490018176872476,1.12884152851009,-0.514936747831484,594.792520906625,2.2558743530295,0.0212010086675296,1.1922478334084,38.5860602662818,573.83076539092,79.9141630056487,0.019480078765671,1.25038964708622
8,7.995908,24,23.939928,9.4939,9.296958,97.09256,NaN,1.00301,NaN,28.11595,400,400.047943,25,28.706846,9.041578,37.049332,50.019585,402.252136,399.799164,399.440918,4771.383301,10.264035,9.760643,9.748793,1.704429,1.7049,1.611473,44.012379,60.169788,23.588394,9.239567,60.255383,43.987545,94.452667,0.244327366352081,318.671051,526.789455934748,2.19797889315065,0.0490171733431005,1.12866157824881,-0.521993978187197,594.753019282646,2.2557666703256,0.0211976628934599,1.19232655033854,38.5863558621293,573.860991041135,79.9385793168937,0.0194824549435842,1.25027821726936
8,7.995728,24,23.938093,9.4939,9.307106,97.094604,NaN,1.002783,NaN,28.118309,400,400.179596,25,28.703491,9.025527,37.00782,50.019585,402.252136,399.799164,399.440918,4771.383301,10.264035,9.760643,9.748793,1.704429,1.7049,1.611473,44.012379,60.169788,23.588394,9.239567,60.255383,43.987545,94.452667,0.244327366352081,318.671051,526.801504753269,2.19802467496268,0.0490214166443205,1.12856642709763,-0.522693935037069,594.758096808884,2.25579089084314,0.0211997751160693,1.1922952711741,38.5832384330948,573.873580977196,79.9460949179021,0.0194850837161391,1.250203478368
8,7.995392,24,23.938431,9.4939,9.318824,97.12381,NaN,1.002262,NaN,28.116421,400,400.206604,25,28.690182,9.049355,37.207497,50.019585,401.909271,399.483337,399.048767,4772.916016,10.269361,9.773535,9.75981,1.696859,1.696145,1.598981,43.965649,60.128139,23.599855,9.237358,60.228207,44.043541,94.411201,0.365836471319199,340.326111,526.815840227822,2.19808125828129,0.049027237138261,1.12844860057552,-0.524000553141263,594.792431789331,2.25588168773884,0.0212022293817386,1.19223257153446,38.5838126652474,573.894219428037,79.9630739353179,0.0194865178064275,1.25013074533208
8,7.995207,24,23.939896,9.4939,9.332878,97.163185,NaN,1.00202,NaN,28.14414,400,400.136444,25,28.684784,9.053823,37.392006,50.019585,401.279663,398.979431,398.484192,4764.286621,10.207543,9.719052,9.699883,1.695498,1.692466,1.602847,43.94408,60.121834,23.608192,9.230365,60.150764,44.144341,94.349945,0.276950091123581,330.500763,526.832310445501,2.19814277600608,0.0490326515162826,1.12832107167074,-0.524719988629613,594.837267588417,2.25599438079903,0.0212044837220738,1.19216274527057,38.5863014997971,573.918797643468,79.9847738069353,0.0194873124224748,1.25005997315195
8,7.994866,24,23.938419,9.4939,9.345864,97.170776,NaN,1.003203,NaN,28.163559,400,399.919342,25,28.687254,9.045829,37.321724,50.019585,401.452087,399.087311,398.565613,4757.68457,10.234148,9.760151,9.736922,1.701367,1.695229,1.607193,43.920692,60.116898,23.606941,9.231726,60.18507,44.093357,94.375275,0.273977875709534,341.088165,526.848089561361,2.19820455261508,0.0490388763908312,1.12819269047742,-0.526046116326427,594.848440888925,2.25603301086805,0.0212067553961692,1.19212388478906,38.5837922784124,573.937735031376,79.9978683614452,0.0194901640923081,1.24996677665964
8,7.99528,24,23.941311,9.4939,9.36497,97.189621,NaN,1.00256,NaN,28.184765,400,399.920746,25,28.699041,9.03581,37.204185,50.019585,401.452087,399.087311,398.565613,4757.68457,10.234148,9.760151,9.736922,1.701367,1.695229,1.607193,43.920692,60.116898,23.606941,9.231726,60.18507,44.093357,94.375275,0.273977875709534,341.088165,526.868275010639,2.19826881752959,0.0490414532783544,1.12806131416399,-0.524436101766469,594.866748636937,2.25606588674266,0.0212055464503688,1.19212216081286,38.5887052815274,573.966067447332,80.0245588999942,0.0194900455073841,1.24990319210207
8,7.99528,24,23.941311,9.4939,9.381573,97.247795,NaN,1.00256,NaN,28.210228,400,399.890045,25,28.718975,9.039614,37.043755,50.019585,401.959839,399.571381,399.055878,4770.584961,10.267559,9.77908,9.748715,1.712621,1.704711,1.620581,43.936283,60.166378,23.591726,9.249571,60.147484,44.095505,94.383354,0.231499031186104,319.288635,526.887003078958,2.19833510611614,0.049046277428932,1.127924775298,-0.524436101766469,594.936095250795,2.25625312344113,0.0212111350075614,1.19198811068505,38.5887052815274,573.989479512231,80.0432906618336,0.0194920012923415,1.24981522277553
8,7.993528,24,23.937359,9.4939,9.393426,97.282372,NaN,1.002314,NaN,28.223465,400,399.919312,25,28.726271,9.028466,36.977932,50.019585,401.959839,399.571381,399.055878,4770.584961,10.267559,9.77908,9.748715,1.712621,1.704711,1.620581,43.936283,60.166378,23.591726,9.249571,60.147484,44.095505,94.383354,0.231499031186104,319.288635,526.906158962484,2.19843332386163,0.0490623158235912,1.12771790557461,-0.53124992928133,594.982985159154,2.25640234528239,0.0212185836828683,1.19185164001821,38.5819914107345,574.016465797318,80.0593880142211,0.0194976532738223,1.24965525664888
8,7.993249,24,23.938057,9.4939,9.399633,97.285851,NaN,1.001971,NaN,28.227407,400,399.96637,25,28.728685,9.02212,36.932667,50.024414,401.421875,399.157837,398.612762,4763.3125,10.203414,9.740679,9.693719,1.701346,1.696554,1.620318,43.965153,60.076328,23.596325,9.240945,60.282288,44.101746,94.38459,0.271358042955399,321.229156,526.914079982067,2.19846620308813,0.049066125424176,1.12764953994301,-0.532335112552857,594.986129172278,2.25640683452816,0.0212181887209855,1.19185370734276,38.5831772719114,574.029440189558,80.0707411848844,0.0194981369999292,1.24961693838654
8,7.993535,24,23.937798,9.4939,9.399979,97.253876,NaN,1.001948,NaN,28.244013,400,399.96344,25,28.737757,9.024851,36.856194,50.024414,401.421875,399.157837,398.612762,4763.3125,10.203414,9.740679,9.693719,1.701346,1.696554,1.620318,43.965153,60.076328,23.596325,9.240945,60.282288,44.101746,94.38459,0.271358042955399,321.229156,526.913525603314,2.19845927460356,0.0490641694097852,1.127664565721,-0.531222702830178,594.948390555461,2.25630643736888,0.0212153879097771,1.19192346199523,38.5827372491191,574.026487912848,80.0680184960798,0.0194981130709931,1.24962416987665
8,7.994572,24,23.935699,9.4939,9.390504,97.202911,NaN,1.002438,NaN,28.24684,400,400.041931,25,28.739655,9.026138,36.797249,50.024414,401.533813,399.247375,398.675079,4764.020508,10.223166,9.748167,9.697268,1.698673,1.698247,1.609704,43.932987,59.951485,23.571144,9.260476,60.303299,44.084244,94.372795,0.29785966873169,339.863892,526.899415086838,2.19839132816982,0.0490539611371773,1.12780713719211,-0.527189498406244,594.890658124125,2.25616258555077,0.0212126839874033,1.19201050462301,38.5791710624688,573.998396271647,80.0426199870633,0.0194975710370948,1.24969843882714
8,7.995059,24,23.93536,9.4939,9.390504,97.202911,NaN,1.001544,NaN,28.24684,400,400.041931,25,28.739655,9.039318,36.719162,50.024414,401.529205,399.254517,398.651703,4763.455566,10.201141,9.746773,9.686776,1.692813,1.68694,1.609572,43.926552,60.085049,23.572784,9.261209,60.27203,44.148834,94.345284,0.306123346090317,335.136536,526.897806317582,2.19837717935977,0.0490504605730259,1.12783757581979,-0.525295546113568,594.891145370021,2.25616584288141,0.0212130380973298,1.19200561200193,38.5785950815406,573.992738086674,80.0376208622253,0.0194973897935993,1.24971464977821
8,7.993634,24,23.932713,9.4939,9.392205,97.154633,NaN,1.001764,NaN,28.273581,400,400.083008,25,28.736807,9.044189,36.646606,50.024414,401.899109,399.54068,398.996674,4771.45166,10.276875,9.782074,9.751203,1.699396,1.695923,1.607164,43.946896,60.089996,23.576326,9.260951,60.181774,44.09869,94.376564,0.351737797260284,337.907684,526.904431881955,2.19842537060629,0.0490611988985728,1.12773455173186,-0.530837644961139,594.837401366913,2.25603587955233,0.0212111637732752,1.19207872542182,38.5740974601663,574.004597387375,80.0434290844248,0.0195006573488345,1.24963084379686
8,7.995277,24,23.93343,9.4939,9.413403,97.11692,NaN,1.00188,NaN,28.299858,400,400.130096,25,28.729948,9.042892,36.579998,50.024414,401.899109,399.54068,398.996674,4771.45166,10.276875,9.782074,9.751203,1.699396,1.695923,1.607164,43.946896,60.089996,23.576326,9.260951,60.181774,44.09869,94.376564,0.351737797260284,337.907684,526.922910669918,2.19846224335103,0.0490555457783241,1.12766323515827,-0.524447768311063,594.791411447854,2.25590757161887,0.0212067898592496,1.19217620491685,38.5753157802024,574.019019049068,80.0559672195934,0.0195012456786423,1.24958737356808
8,7.995805,24,23.932539,9.4939,9.424628,97.119133,NaN,1.001995,NaN,28.309998,400,399.968658,25,28.723709,9.023668,36.78603,50.024414,401.568054,399.296722,398.701691,4764.704102,10.205219,9.739477,9.690889,1.682623,1.670501,1.593791,43.953049,60.203583,23.588387,9.260353,60.137566,44.060596,94.401665,0.261093527078628,323.237091,526.933825026611,2.19849170248325,0.0490550112125114,1.12760415118798,-0.522394507588217,594.795331411158,2.25592326171039,0.0212079333105853,1.1921582085066,38.5738017967372,574.02768664742,80.0616646168017,0.0195027364001497,1.24954164251312
8,7.99484,24,23.930706,9.4939,9.419603,97.144798,NaN,1.002036,NaN,28.30632,400,399.848083,25,28.716413,9.011789,36.70351,50.024414,401.568054,399.296722,398.701691,4764.704102,10.205219,9.739477,9.690889,1.682623,1.670501,1.593791,43.953049,60.203583,23.588387,9.260353,60.137566,44.060596,94.401665,0.261093527078628,323.237091,526.931344845121,2.19849967882348,0.0490604878788691,1.12758511061221,-0.526147230462641,594.828563403122,2.25602350911975,0.0212123153244756,1.19207243328183,38.5706870363857,574.026928980662,80.0585091539678,0.0195042500920107,1.24951728570766
8,7.993317,24,23.930237,9.4939,9.410513,97.16407,NaN,1.003282,NaN,28.318148,400,399.940277,25,28.712742,9.023138,36.667576,50.024414,401.643799,399.303772,398.690918,4763.897949,10.25245,9.771478,9.730798,1.704886,1.693779,1.61438,43.973766,60.126133,23.582567,9.247863,60.17952,44.063179,94.395615,0.268996179103851,322.111542,526.926123792392,2.19850764687276,0.0490687973807989,1.12756455539585,-0.532070620791728,594.852210918724,2.25609005552284,0.0212146577572692,1.19202119003736,38.569890050084,574.028828604497,80.0593772156201,0.0195048123780412,1.24950320352431
8,7.993317,24,23.930237,9.4939,9.407549,97.188011,NaN,1.003282,NaN,28.354265,400,400.035248,25,28.709354,9.036407,36.774921,50.015671,402.009338,399.668915,399.123352,4759.126465,10.220991,9.750249,9.703837,1.711112,1.695144,1.611978,43.987476,60.117668,23.544033,9.281899,60.178802,44.112022,94.345337,0.2896828353405,323.905182,526.922781655034,2.19849581876963,0.0490679362838014,1.12758885834966,-0.532070620791728,594.880748437274,2.25616711604639,0.0212169587219907,1.19196600027661,38.569890050084,574.02465082702,80.056033685747,0.01950446324956,1.24951886956749
8,7.992714,24,23.930954,9.4939,9.404416,97.222107,NaN,1.002801,NaN,28.381388,400,399.991028,25,28.701136,9.035299,36.901131,50.015671,401.499054,399.124329,398.570618,4759.830078,10.215871,9.748412,9.69541,1.705355,1.69616,1.615181,44.004902,60.180626,23.520899,9.303515,60.176208,44.151096,94.33802,0.392733693122864,355.897186,526.921240145777,2.19850083508741,0.0490713625142424,1.12757689641439,-0.53441609992808,594.92035807416,2.25626995868201,0.0212194859996796,1.19189784035693,38.5711084657183,574.02782108731,80.059568005179,0.0195041112628116,1.2495176202558
8,7.994779,24,23.930958,9.4939,9.406805,97.239204,NaN,1.00212,NaN,28.380392,400,399.962463,25,28.695795,9.039467,36.999401,50.015671,401.499054,399.124329,398.570618,4759.830078,10.215871,9.748412,9.69541,1.705355,1.69616,1.615181,44.004902,60.180626,23.520899,9.303515,60.176208,44.151096,94.33802,0.392733693122864,355.897186,526.917114786222,2.19845037728763,0.0490572088139235,1.12768626168219,-0.526384460761619,594.940729868472,2.25632493808197,0.0212211246150574,1.19185857333481,38.5711152629386,574.010007069202,80.0453172335103,0.0195026191636268,1.2495844976986
8,7.994833,24,23.929371,9.4939,9.408772,97.266434,NaN,1.001771,NaN,28.361797,400,400.00531,25,28.6964,9.037959,37.042099,50.015671,401.913635,399.594299,399.022034,4759.675781,10.248675,9.75458,9.73483,1.719315,1.714453,1.627136,44.004841,60.078617,23.525709,9.296548,60.147541,44.110302,94.359955,0.244890064001083,326.037079,526.91915460585,2.19845665887065,0.0490573920393875,1.12767349670726,-0.526174453541842,594.975462749924,2.25642780180551,0.0212253995375341,1.19177312980706,38.5684183981902,574.009130517326,80.0424084441839,0.0195039113444883,1.2495642330151
8,7.99296,24,23.929548,9.4939,9.40963,97.299484,NaN,1.002161,NaN,28.35368,400,399.954651,25,28.703056,9.040979,37.005276,50.015671,401.913635,399.594299,399.022034,4759.675781,10.248675,9.75458,9.73483,1.719315,1.714453,1.627136,44.004841,60.078617,23.525709,9.296548,60.147541,44.110302,94.359955,0.244890064001083,326.037079,526.926306949827,2.19851449481393,0.0490711081632172,1.12754950603123,-0.533459221581722,595.014595457545,2.25653242800221,0.0212283896366988,1.19169984528026,38.5687191894481,574.029903456107,80.0592792609785,0.0195054950684742,1.24948895011026
8,7.994121,24,23.92914,9.4939,9.413302,97.342422,NaN,1.003452,NaN,28.328722,400,399.870483,25,28.718931,9.04693,37.054298,50.015671,401.243378,398.86908,398.303741,4755.007324,10.200491,9.736216,9.684448,1.715595,1.707124,1.615674,44.033737,60.068886,23.517588,9.308599,60.151005,44.09964,94.384308,0.236075416207314,315.702515,526.926613870035,2.19849541998109,0.049063826544069,1.12759188473913,-0.528943524073725,595.066348116462,2.25667446037946,0.021232940590939,1.19159561006141,38.5680258375701,574.022370291931,80.052682901439,0.0195052165989622,1.24951114354217
8,7.993723,24,23.930964,9.4939,9.413921,97.358887,NaN,1.002815,NaN,28.309114,400,399.855042,25,28.732059,9.037704,37.075939,50.015671,401.490662,399.08197,398.578369,4757.085938,10.225422,9.73763,9.713305,1.714402,1.717283,1.620797,44.016357,59.981464,23.520103,9.309547,60.131893,44.121582,94.366722,0.224927604198456,313.659668,526.928625972246,2.19850945187646,0.0490668679979418,1.12756196251537,-0.530491484914592,595.083350028815,2.25670989635917,0.0212326151112424,1.1915841782157,38.5711254587676,574.030884134733,80.0620333068896,0.0195043586230563,1.24950628316764
8,7.993277,24,23.93037,9.4939,9.418505,97.343994,NaN,1.002935,NaN,28.316339,400,399.849274,25,28.734234,9.031183,36.982925,50.015671,401.490662,399.08197,398.578369,4757.085938,10.225422,9.73763,9.713305,1.714402,1.717283,1.620797,44.016357,59.981464,23.520103,9.309547,60.131893,44.121582,94.366722,0.224927604198456,313.659668,526.935267083846,2.1985406997565,0.0490714067578126,1.12749655269467,-0.532226203973835,595.066456021118,2.25666770269218,0.0212318057194079,1.19160971053938,38.5701160623282,574.040762774662,80.0691134645105,0.0195056952354597,1.24946043623256
8,7.992524,24,23.928799,9.4939,9.421588,97.342934,NaN,1.001047,NaN,28.331997,400,399.749634,25,28.738949,9.040869,36.892693,50.015671,401.565338,399.155457,398.630707,4761.400391,10.237391,9.741982,9.699899,1.712464,1.710429,1.613458,43.989071,60.082146,23.50342,9.313339,60.203403,44.082073,94.37674,0.29253277182579,340.531982,526.941228902504,2.19857487582475,0.0490777179252831,1.12742430595879,-0.535155167601943,595.067447613474,2.25667938233153,0.0212333462753986,1.19158953176433,38.5674463380687,574.049769991499,80.0741379743541,0.0195077998707893,1.24940337478622
8,7.993155,24,23.929247,9.4939,9.422102,97.392891,NaN,1.002776,NaN,28.347815,400,399.972595,25,28.743082,9.047111,36.972672,50.008266,401.580872,399.202637,398.705658,4767.741699,10.25935,9.753363,9.738625,1.700648,1.700799,1.61899,43.972549,60.014713,23.492599,9.329993,60.132183,44.068306,94.38871,0.252616912126541,331.268799,526.939725381759,2.19855859611976,0.0490733290231566,1.12745946852743,-0.532700736327513,595.126330353705,2.25683573479798,0.021237675652173,1.19148176718005,38.5682076733661,574.044893564797,80.0708579675421,0.0195070068038058,1.24942829410767
8,7.995157,24,23.927691,9.4939,9.42267,97.403969,NaN,1.002224,NaN,28.35388,400,400.024261,25,28.745966,9.039694,37.167412,50.008266,401.580872,399.202637,398.705658,4767.741699,10.25935,9.753363,9.738625,1.700648,1.700799,1.61899,43.972549,60.014713,23.492599,9.329993,60.132183,44.068306,94.38871,0.252616912126541,331.268799,526.933756551016,2.19850270995552,0.0490591000247818,1.12757975564241,-0.524914432821447,595.141761230081,2.25688629679349,0.0212403664878496,1.19143411307863,38.5655633463037,574.022118727486,80.0504663252142,0.01950644252196,1.24949058477344
8,7.993967,24,23.927727,9.4939,9.42267,97.403969,NaN,1.002302,NaN,28.35388,400,400.024261,25,28.745966,9.026712,37.136497,50.008266,401.809784,399.323395,398.946228,4755.208984,10.230825,9.732038,9.700717,1.695499,1.701867,1.6106,43.978008,60.099812,23.484045,9.336127,60.147079,44.072418,94.390259,0.29841810464859,331.568512,526.937685190339,2.19853727515684,0.0490676550489369,1.12750548603618,-0.529542476861366,595.141709595424,2.2568859510951,0.0212403288413668,1.19143463040998,38.5656245275808,574.034397569319,80.0603436491029,0.0195074377592504,1.2494450828958
8,7.994181,24,23.925694,9.4939,9.421818,97.415131,NaN,1.001246,NaN,28.358591,400,399.915558,25,28.749332,9.020717,36.998276,50.008266,402.024994,399.605103,399.163544,4760.245117,10.253309,9.756879,9.745909,1.708039,1.701421,1.61758,43.968239,60.063286,23.483633,9.343634,60.241524,44.051506,94.423096,0.29757559299469,332.786774,526.936018063409,2.19852765936586,0.0490658689165448,1.12752582304471,-0.528710168214388,595.157923815375,2.25694136109299,0.0212435268847311,1.19137995493753,38.5621693755488,574.027035236202,80.0516237948578,0.0195085722435566,1.24944251695065
8,7.995269,24,23.925394,9.4939,9.419309,97.411842,NaN,1.002057,NaN,28.374153,400,399.977173,25,28.751572,9.027589,36.74258,50.008266,402.024994,399.605103,399.163544,4760.245117,10.253309,9.756879,9.745909,1.708039,1.701421,1.61758,43.968239,60.063286,23.483633,9.343634,60.241524,44.051506,94.423096,0.29757559299469,332.786774,526.929596919568,2.19848604482156,0.0490573187593691,1.12761430128133,-0.524478879113303,595.154435599962,2.25693366764843,0.0212435248293145,1.19138314606876,38.5616594965834,574.011751931727,80.038974694744,0.0195075530191105,1.24949537471038
8,7.995655,24,23.924711,9.4939,9.411863,97.419838,NaN,1.002477,NaN,28.371944,400,399.884094,25,28.745628,9.043139,36.634285,50.008266,401.538177,399.084503,398.641907,4759.616699,10.220844,9.724981,9.694065,1.700809,1.707889,1.61696,44.006905,60.089157,23.47613,9.343382,60.198692,43.957462,94.460854,0.226134672760963,327.828339,526.919925827733,2.19844511765411,0.0490523816538628,1.1276994735137,-0.522977809833151,595.164941269251,2.25696593358167,0.0212450070925377,1.19135510109933,38.5604986540541,573.995964843268,80.0253901023137,0.0195068212849998,1.24954446228113
8,7.995101,24,23.924246,9.4939,9.411728,97.411461,NaN,1.001828,NaN,28.381737,400,399.985016,25,28.738911,9.040113,36.5835,50.008266,401.931641,399.478638,399.09198,4766.099609,10.258787,9.764407,9.753388,1.706922,1.717901,1.629369,44.027905,60.017494,23.50843,9.329476,60.131279,44.017982,94.424652,0.249431073665619,319.714783,526.921603003036,2.1984606710181,0.0490563242866608,1.12766598427165,-0.52513221141146,595.155628083714,2.25694346711692,0.0212446890535021,1.19136752192222,38.5597083149645,574.000550847052,80.0284134222516,0.0195076048895564,1.24952035291068
8,7.994382,24,23.925236,9.4939,9.412283,97.391205,NaN,1.002129,NaN,28.382484,400,400.041992,25,28.739958,9.04775,36.551346,50.008266,401.931641,399.478638,399.09198,4766.099609,10.258787,9.764407,9.753388,1.706922,1.717901,1.629369,44.027905,60.017494,23.50843,9.329476,60.131279,44.017982,94.424652,0.249431073665619,319.714783,526.924603033984,2.1984837716903,0.0490616540873526,1.12761653620828,-0.52792843576691,595.13007518251,2.25686883244308,0.021241708231276,1.19142796433383,38.5613909583793,574.010640868307,80.0378657157814,0.0195075961468612,1.2494971970162
8,7.994382,24,23.925236,9.4939,9.407787,97.370461,NaN,1.002129,NaN,28.373526,400,399.932434,25,28.744431,9.047379,36.653957,50.008266,401.625305,399.22876,398.752563,4768.828125,10.228894,9.747725,9.71717,1.713341,1.704151,1.635632,43.974014,60.043007,23.522383,9.316591,60.17033,44.048691,94.406082,0.290771245956421,340.158813,526.919533187146,2.19846582914284,0.0490603480203063,1.12765341138798,-0.52792843576691,595.105359709525,2.25680212956495,0.0212397159291877,1.19147533851743,38.5613909583793,574.004303823291,80.0327940879661,0.0195070664495663,1.24952096808774
8,7.993915,24,23.924957,9.4939,9.410199,97.372437,NaN,1.00239,NaN,28.384159,400,399.97229,25,28.732367,9.032897,36.818169,50.008266,401.942047,399.472748,399.095093,4762.63916,10.249792,9.765496,9.751502,1.722092,1.712235,1.629858,43.961826,60.065903,23.494673,9.340315,60.164886,44.052845,94.410233,0.296162962913513,335.798676,526.923795138956,2.19848902134335,0.0490644062327855,1.12760446703064,-0.529744722636678,595.108114344966,2.25681116340157,0.0212401975177106,1.19146681246489,38.5609167642153,574.011950717049,80.0385259446106,0.0195079457862674,1.249488143383
8,7.993762,24,23.923883,9.4939,9.40656,97.34903,NaN,1.001612,NaN,28.387306,400,399.909271,25,28.715424,9.017017,36.809959,50.008266,401.942047,399.472748,399.095093,4762.63916,10.249792,9.765496,9.751502,1.722092,1.712235,1.629858,43.961826,60.065903,23.494673,9.340315,60.164886,44.052845,94.410233,0.296162962913513,335.798676,526.92019697873,2.1984789438702,0.0490644491509605,1.12762475711251,-0.530339797725787,595.081766287041,2.25674620733159,0.0212390725374345,1.19150486293085,38.5590913324815,574.0062963213,80.0325066654737,0.0195083976390266,1.24949341139383
8,7.998049,24,23.921665,9.4939,9.395568,97.324921,NaN,1.00167,NaN,28.374762,400,399.866516,25,28.712173,9.014809,36.754375,49.997971,401.604218,399.249573,398.763184,4763.722656,10.242042,9.766254,9.740265,1.705571,1.697059,1.62059,43.980316,60.074463,23.468218,9.378579,60.147453,43.995159,94.441666,0.272944867610931,337.901703,526.893640436739,2.19831053826806,0.0490304484204714,1.1279828758975,-0.513669296882256,595.056223265026,2.25668997810717,0.0212390765217259,1.19152809605597,38.5553212963032,573.942496379899,79.978364227246,0.0195049732198864,1.24970001015896
8,7.998299,24,23.923561,9.4939,9.391741,97.320236,NaN,1.002294,NaN,28.383368,400,399.854736,25,28.714972,9.025523,36.758606,49.997971,401.604218,399.249573,398.763184,4763.722656,10.242042,9.766254,9.740265,1.705571,1.697059,1.62059,43.980316,60.074463,23.468218,9.378579,60.147453,43.995159,94.441666,0.272944867610931,337.901703,526.888497612342,2.19828799821393,0.0490275412958103,1.12802996856994,-0.512697351846612,595.047919360505,2.25665669466471,0.0212366432551856,1.19156610516077,38.558544030783,573.93823481049,79.9775928301492,0.0195029850343419,1.24974419118546
8,7.996224,24,23.925583,9.4939,9.383356,97.335083,NaN,1.00198,NaN,28.374537,400,399.646729,25,28.717058,9.03308,36.900703,49.997971,401.15213,398.835968,398.321381,4757.551758,10.200768,9.733488,9.687291,1.710381,1.699792,1.624388,43.988312,60.090672,23.489668,9.366626,60.202175,43.930817,94.485352,0.301730960607529,333.604126,526.885895154869,2.19831479837227,0.0490400116565438,1.12796915013629,-0.520765193964053,595.062708231432,2.25668502266503,0.0212359548774928,1.19156122300533,38.5619807208965,573.951642309567,79.9911349140414,0.0195023657901791,1.24972383863275
8,7.99476,24,23.925213,9.4939,9.374226,97.368202,NaN,1.001497,NaN,28.364355,400,399.752472,25,28.724499,9.041513,36.996227,49.997971,401.892181,399.524414,399.090057,4764.006836,10.256863,9.76734,9.759517,1.715949,1.703938,1.621304,43.994427,60.089703,23.462799,9.372591,60.202728,44.006886,94.456596,0.313904374837875,333.116577,526.880434322635,2.19832088342085,0.0490478801826988,1.12795265156193,-0.526458352446696,595.102701160723,2.25679508621402,0.021239523014328,1.19148016931717,38.5613518672625,573.953069596866,79.991762143731,0.0195028035039153,1.24971298032725
8,7.995392,24,23.92544,9.4939,9.373421,97.369034,NaN,1.002131,NaN,28.341461,400,399.748383,25,28.733799,9.04498,37.276104,49.997971,401.747955,399.363861,398.942627,4761.824707,10.264317,9.757155,9.747985,1.721991,1.709833,1.630873,44.029369,60.041191,23.490723,9.361073,60.122437,44.052631,94.433167,0.332381427288055,344.887299,526.877437850048,2.19829930595666,0.0490431039506485,1.12799880306169,-0.524000553141263,595.103366779968,2.25679558142223,0.0212393655162161,1.1914815323748,38.5617376783396,573.945892455797,79.9863350604148,0.0195020081885454,1.24974332176746
8,7.995346,24,23.923206,9.4939,9.38291,97.341209,NaN,1.002564,NaN,28.328209,400,399.81192,25,28.733398,9.047876,37.197449,49.997971,401.747955,399.363861,398.942627,4761.824707,10.264317,9.757155,9.747985,1.721991,1.709833,1.630873,44.029369,60.041191,23.490723,9.361073,60.122437,44.052631,94.433167,0.332381427288055,344.887299,526.888293044156,2.19833852611537,0.0490461915381481,1.12791791336065,-0.524179438623548,595.073419046603,2.25672755834993,0.0212390293588971,1.19151300851166,38.5579406326844,573.955385555325,79.990822599693,0.0195047244075633,1.24967447097878
8,7.996789,24,23.919992,9.4939,9.38291,97.341209,NaN,1.001622,NaN,28.328209,400,399.81192,25,28.733398,9.045343,37.027077,49.997971,401.606995,399.260284,398.831665,4757.50293,10.218927,9.737871,9.712637,1.711354,1.700998,1.615718,44.060379,60.065037,23.513214,9.353939,60.183334,44.032085,94.428093,0.254865914583206,334.757416,526.883525219991,2.1982966037728,0.0490358226175192,1.12800815134628,-0.518568250697513,595.078031493589,2.25675843414678,0.0212423915560697,1.19146677245995,38.5524774461874,573.934312530168,79.969487228421,0.019505729119096,1.24970591339874
8,7.997899,24,23.922291,9.4939,9.392774,97.335625,NaN,1.002311,NaN,28.324387,400,399.946381,25,28.72526,9.043703,36.992256,49.997971,401.606995,399.260284,398.831665,4757.50293,10.218927,9.737871,9.712637,1.711354,1.700998,1.615718,44.060379,60.065037,23.513214,9.353939,60.183334,44.032085,94.428093,0.254865914583206,334.757416,526.890984390185,2.19830374078989,0.049030714258006,1.12799646452042,-0.514252474966668,595.068078817488,2.25671838980773,0.0212394500262805,1.19151261578346,38.556385364023,573.941316989156,79.9782916807873,0.0195043357811197,1.24971374131985
8,7.999353,24,23.920765,9.4939,9.399599,97.32605,NaN,1.002438,NaN,28.302238,400,399.90387,25,28.715351,9.037561,37.104755,49.997971,401.716339,399.377411,398.948486,4761,10.236076,9.746503,9.715769,1.717673,1.708938,1.627093,44.068562,60.142929,23.519239,9.360443,60.255054,44.045269,94.422279,0.297806441783905,324.730988,526.893879519142,2.19828875802936,0.0490222547106509,1.12803126505548,-0.50859988496893,595.058860290105,2.2567022558135,0.0212401264830672,1.19151256171627,38.5537914494763,573.933049808071,79.9695526677996,0.0195049581052923,1.24972214346658
8,7.99719,24,23.919849,9.4939,9.405105,97.304573,NaN,1.001637,NaN,28.271704,400,400.000732,25,28.709728,9.02572,37.183903,49.990887,401.738739,399.361481,398.944855,4764.851563,10.258015,9.764785,9.752793,1.72105,1.714133,1.628074,44.071842,60.11536,23.535702,9.334983,60.197594,44.062252,94.412437,0.289108663797378,346.882019,526.907234886638,2.19837355907217,0.0490393889160024,1.12785083275816,-0.517009075682381,595.034584674765,2.25664198007462,0.0212390212585713,1.19154853247337,38.5522343605484,573.961208819605,79.99081120493,0.0195081011228842,1.24960274129841
8,7.99747,24,23.917707,9.4939,9.411476,97.293083,NaN,1.001851,NaN,28.245565,400,399.969269,25,28.709606,9.029876,36.96714,49.990887,401.738739,399.361481,398.944855,4764.851563,10.258015,9.764785,9.752793,1.72105,1.714133,1.628074,44.071842,60.11536,23.535702,9.334983,60.197594,44.062252,94.412437,0.289108663797378,346.882019,526.913495550737,2.19839085661264,0.0490392278094078,1.12781601520078,-0.515920410089507,595.023969036035,2.2566256050232,0.0212401582531416,1.19154400490458,38.5485930437614,573.963138424477,79.9893747177099,0.0195101068511695,1.2495636838943
8,7.996936,24,23.919685,9.4939,9.410792,97.279381,NaN,1.001697,NaN,28.235888,400,399.760223,25,28.697128,9.036098,36.871605,49.990887,401.296539,398.961426,398.51001,4753.682617,10.231969,9.744552,9.731002,1.717286,1.710348,1.631379,44.068703,60.082359,23.53758,9.33631,60.206173,44.014286,94.445168,0.262976318597794,327.665833,526.914487682683,2.19840363587844,0.0490428655302799,1.12778827228835,-0.517996675913196,595.004801957208,2.25656252251339,0.0212367721233808,1.19160388150437,38.5519555756619,573.971510347583,79.9988269794952,0.0195091036521444,1.24956162559029
8,7.996936,24,23.919685,9.4939,9.402987,97.247856,NaN,1.001697,NaN,28.242174,400,399.72644,25,28.682142,9.034827,36.850826,49.990887,401.043762,398.760254,398.261078,4757.325684,10.18751,9.730097,9.699353,1.703574,1.691815,1.606856,44.077084,60.055885,23.520924,9.341725,60.284748,44.015015,94.44751,0.380922913551331,352.858826,526.905685045156,2.19837248237323,0.0490405985526288,1.12785235500617,-0.517996675913196,594.967235505392,2.2564611049359,0.0212337425269727,1.19167618644504,38.5519555756619,573.960508660084,79.9900226873069,0.019508183781807,1.24960293506051
8,7.99874,24,23.91897,9.4939,9.397763,97.229401,NaN,1.002467,NaN,28.257774,400,399.567078,25,28.68434,9.019309,36.83429,49.990887,401.043762,398.760254,398.261078,4757.325684,10.18751,9.730097,9.699353,1.703574,1.691815,1.606856,44.077084,60.055885,23.520924,9.341725,60.284748,44.015015,94.44751,0.380922913551331,352.858826,526.89383358341,2.19829923143536,0.0490261232857678,1.12800803373598,-0.510982896987741,594.946269962878,2.25640859963443,0.0212327167102464,1.19170825101445,38.5507401246154,573.933246879913,79.9672120845252,0.0195065198629678,1.24969473533302
8,7.999819,24,23.919489,9.4939,9.404531,97.25869,NaN,1.002263,NaN,28.253828,400,399.567383,25,28.697666,9.018764,36.848572,49.990887,401.504395,399.083527,398.75589,4756.803711,10.268515,9.740723,9.73847,1.70242,1.69681,1.607744,44.068985,59.959637,23.502819,9.382395,60.130909,44.001411,94.448929,0.218631237745285,319.791809,526.897903520247,2.19829491480129,0.049020341193683,1.12801985445444,-0.50678842202467,594.980427499504,2.25649784377887,0.0212349887652134,1.19164850273801,38.5516223918227,573.932734977147,79.9675248143466,0.0195060302382966,1.24970436989773
8,8.000606,24,23.919765,9.4939,9.413252,97.292946,NaN,1.002322,NaN,28.250946,400,399.740417,25,28.706348,9.043942,36.868801,49.990887,402.034912,399.627411,399.35434,4764.971191,10.288594,9.750596,9.751428,1.704539,1.698799,1.610012,44.058022,60.134609,23.48737,9.39316,60.191151,43.993889,94.458183,0.265335857868195,318.489288,526.905141301704,2.19830687692097,0.0490172238217066,1.12799737074714,-0.503729330517444,595.020850990713,2.25660538856162,0.0212379919275285,1.19157395097671,38.5520915684707,573.93749740537,79.9717198116503,0.0195061908447503,1.24969057139913
8,7.999701,24,23.91811,9.4939,9.419673,97.29866,NaN,1.001584,NaN,28.238066,400,399.883087,25,28.707922,9.056921,36.749161,49.990887,402.034912,399.627411,399.35434,4764.971191,10.288594,9.750596,9.751428,1.704539,1.698799,1.610012,44.058022,60.134609,23.48737,9.39316,60.191151,43.993889,94.458183,0.265335857868195,318.489288,526.915372738829,2.19835878638716,0.0490255854137438,1.12788808188819,-0.507247111081256,595.03003566609,2.25663967090914,0.0212402724986891,1.19153703624694,38.5492781469931,573.952599523168,79.981501621875,0.0195088785749265,1.24960924746522
8,7.998874,24,23.919764,9.4939,9.415133,97.280548,NaN,1.001287,NaN,28.245981,400,399.981445,25,28.711498,9.057211,36.540794,49.990887,401.831085,399.386963,399.120728,4757.384277,10.246279,9.738061,9.71031,1.698984,1.696467,1.603538,44.042301,60.210899,23.479855,9.389294,60.108658,44.05769,94.410385,0.246963739395142,321.903259,526.912983303561,2.19836467939415,0.0490302055159973,1.12787369872602,-0.510461965725312,595.006079116741,2.25656551738158,0.0212368016225057,1.19160234457794,38.5520898685625,573.957907236906,79.9880508292791,0.0195078982529383,1.24961387828382
8,7.997092,24,23.917501,9.4939,9.40279,97.298698,NaN,1.001446,NaN,28.261757,400,400.069153,25,28.716415,9.038639,36.514095,49.990887,402.003571,399.644348,399.342834,4756.412598,10.273093,9.741385,9.744223,1.705767,1.708153,1.60967,44.058151,60.074997,23.512587,9.358886,60.080162,44.010387,94.433563,0.277463555335998,319.779755,526.904947587557,2.1983671648493,0.0490394205655192,1.127863721181,-0.517390115471699,595.030955266655,2.2566456451582,0.0212409133674105,1.19152818176677,38.5482428387284,573.954370113347,79.982071033925,0.0195095510402398,1.24959355179409
8,7.99795,24,23.918594,9.4939,9.402148,97.333771,NaN,1.001358,NaN,28.274403,400,400.121674,25,28.724863,9.041345,36.758854,49.990887,402.003571,399.644348,399.342834,4756.412598,10.273093,9.741385,9.744223,1.705767,1.708153,1.60967,44.058151,60.074997,23.512587,9.358886,60.080162,44.010387,94.433563,0.277463555335998,319.779755,526.901389404538,2.19833968148342,0.0490330706502978,1.12792261529437,-0.514054193486857,595.071175689256,2.25674794508627,0.0212431396875664,1.1914636661213,38.5501009393039,573.946797225264,79.9775319544011,0.0195079766495022,1.24963823263229
8,7.99755,24,23.918711,9.4939,9.402148,97.333771,NaN,1.002443,NaN,28.274403,400,400.121674,25,28.724863,9.038263,37.159733,49.986431,401.778473,399.32605,399.015198,4760.290527,10.261311,9.750968,9.728398,1.713542,1.709611,1.6214,44.040512,60.147919,23.515905,9.351418,60.161964,44.038052,94.404068,0.307290434837341,343.665436,526.902710674778,2.19835129934071,0.0490359438885521,1.12789761620262,-0.515609368088235,595.071007773672,2.25674682098952,0.0212430172650718,1.1914653493613,38.5502998355498,573.951128076804,79.9811604843715,0.0195082380451687,1.24962370132507
8,7.997356,24,23.917288,9.4939,9.414854,97.338165,NaN,1.002738,NaN,28.276121,400,400.178375,25,28.726778,9.042644,37.324577,49.986431,402.04895,399.641571,399.30423,4762.337891,10.290195,9.753369,9.746138,1.71534,1.716884,1.634725,44.012497,60.135429,23.510075,9.366571,60.330784,44.136578,94.360191,0.361890554428101,343.659424,526.917681731695,2.19840765016185,0.0490410278426028,1.12778116611046,-0.516363649019411,595.078285202461,2.25677462351651,0.021244928467468,1.19143483369439,38.547880731119,573.968251427743,79.9928835369959,0.0195108952230097,1.24953826479455
8,7.998669,24,23.920063,9.4939,9.417471,97.320961,NaN,1.00182,NaN,28.28618,400,400.100708,25,28.72208,9.038319,37.265774,49.986431,402.04895,399.641571,399.30423,4762.337891,10.290195,9.753369,9.746138,1.71534,1.716884,1.634725,44.012497,60.135429,23.510075,9.366571,60.330784,44.136578,94.360191,0.361890554428101,343.659424,526.916297238489,2.19837996457204,0.0490323566840063,1.12784169649349,-0.511258915489179,595.053804293644,2.25669263317946,0.0212403719612301,1.19151410293733,38.5525981386471,573.96388834486,79.9932532970839,0.019508140913427,1.24959585708951
8,7.996626,24,23.918274,9.4939,9.406359,97.281487,NaN,1.001973,NaN,28.278263,400,400.171936,25,28.719038,9.042032,36.983395,49.986431,401.531281,399.048798,398.725372,4765.327637,10.250233,9.748749,9.714503,1.717811,1.707005,1.632038,44.0303,60.133148,23.530699,9.351906,60.227776,44.141224,94.375603,0.225069791078568,336.978394,526.910511970793,2.19839494611035,0.0490438052856009,1.12780529745207,-0.519202047022645,595.00933757166,2.25658285626765,0.0212384506738213,1.19157873339719,38.549556945802,573.965688808446,79.9922047400739,0.019509831852305,1.24956252848125
