P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.996959,24,23.921955,9.4939,9.414189,97.272339,NaN,1.00195,NaN,28.258373,400,400.032135,25,28.71715,9.035764,36.820023,49.986431,401.383423,398.973816,398.579132,4762.906738,10.24606,9.746838,9.725698,1.70893,1.698291,1.618952,44.031658,60.103138,23.510914,9.36374,60.288921,44.083382,94.420578,0.246994704008102,321.628784,526.918242779341,2.19841652611421,0.0490436869045312,1.12776182791832,-0.517907246565642,594.993150698472,2.25651805569432,0.0212337209698723,1.19165272504338,38.5558142376486,573.980491016767,80.0091724492389,0.0195079001280603,1.2495616193156
8,7.993957,24,23.920994,9.4939,9.434714,97.262459,NaN,1.002309,NaN,28.242405,400,399.776459,25,28.715458,9.033416,36.715446,49.986431,401.383423,398.973816,398.579132,4762.906738,10.24606,9.746838,9.725698,1.70893,1.698291,1.618952,44.031658,60.103138,23.510914,9.36374,60.288921,44.083382,94.420578,0.246994704008102,321.628784,526.951297277559,2.19858561976687,0.0490712252808824,1.12740621272192,-0.529581370201925,594.982757287194,2.256495505868,0.02123377669478,1.19166154165958,38.5541807146427,574.038336815133,80.0541328168802,0.0195135634652696,1.24933042110899
8,7.994987,24,23.920254,9.4939,9.447443,97.257813,NaN,1.002281,NaN,28.258802,400,399.879578,25,28.71525,9.037016,36.541088,49.986431,401.379242,398.948334,398.556854,4754.602051,10.225231,9.731223,9.696123,1.70683,1.702168,1.619318,44.065907,60.079876,23.494879,9.368696,60.092033,44.045292,94.437805,0.288534790277481,342.320831,526.962248555821,2.19860648784623,0.0490675167953525,1.12736624894643,-0.525575549973894,594.978283663302,2.25648767046606,0.0212341042494138,1.19166153777989,38.5529228170159,574.044263500515,80.0578476108019,0.0195146962056508,1.24929723794101
8,7.994987,24,23.920254,9.4939,9.445454,97.255241,NaN,1.002281,NaN,28.289743,400,399.774261,25,28.711493,9.033421,36.545013,49.986431,401.379242,398.948334,398.556854,4754.602051,10.225231,9.731223,9.696123,1.70683,1.702168,1.619318,44.065907,60.079876,23.494879,9.368696,60.092033,44.045292,94.437805,0.288534790277481,342.320831,526.960006208163,2.19859855304142,0.0490669391837751,1.12738252729448,-0.525575549973894,594.975218702238,2.25647939587898,0.0212338570731039,1.19166743906426,38.5529228170159,574.041460873879,80.0556042576801,0.0195144619078973,1.24930773714677
8,7.995939,24,23.920086,9.4939,9.441378,97.282082,NaN,1.002454,NaN,28.303051,400,399.766052,25,28.708891,9.037219,36.794567,49.986431,401.879303,399.39743,399.096405,4766.97998,10.262156,9.748226,9.723182,1.709174,1.708529,1.631844,44.068596,60.056797,23.519257,9.342878,60.195965,44.048641,94.420044,0.246953144669533,326.82196,526.952268989956,2.1985546454058,0.0490589126098275,1.12747526734725,-0.521873431269739,595.007444659945,2.2565673577261,0.0212366121836884,1.19160346639593,38.5526372361469,574.02562490006,80.0426950863198,0.0195132826870609,1.24936458560432
8,7.996288,24,23.918747,9.4939,9.430275,97.317032,NaN,1.003193,NaN,28.312397,400,400.043518,25,28.717451,9.037355,36.88052,49.983147,402.17099,399.651703,399.326508,4758.576172,10.283561,9.7433,9.714958,1.711591,1.70619,1.627129,44.073166,60.16914,23.519857,9.355221,60.066544,44.035576,94.429375,0.247396320104599,321.667328,526.938598024406,2.19850020877051,0.0490531801173775,1.12758800704413,-0.520516330759563,595.051011839745,2.25669264085839,0.0212413713193324,1.19150415385576,38.5503610342463,574.0037860193,80.0233529388598,0.0195126099548581,1.24942659194512
8,7.996654,24,23.92058,9.4939,9.415359,97.342285,NaN,1.002294,NaN,28.322512,400,400.16507,25,28.733112,9.029371,36.779083,49.983147,402.17099,399.651703,399.326508,4758.576172,10.283561,9.7433,9.714958,1.711591,1.70619,1.627129,44.073166,60.16914,23.519857,9.355221,60.066544,44.035576,94.429375,0.247396320104599,321.667328,526.920569425262,2.19843005404594,0.049046218140829,1.12773317846347,-0.519093173337353,595.078469685345,2.25675624558029,0.0212418797468995,1.1914727710198,38.5534769755532,573.982586098642,80.0089360700732,0.0195092590793564,1.24953334039822
8,7.996343,24,23.920101,9.4939,9.411937,97.340836,NaN,1.00201,NaN,28.318136,400,400.166901,25,28.747099,9.030784,36.7206,49.983147,401.91275,399.440063,399.146332,4760.755371,10.274413,9.743615,9.740037,1.705547,1.701409,1.620191,44.042557,60.129005,23.502993,9.371282,60.119198,44.061813,94.420067,0.258819252252579,310.801849,526.917737308617,2.19842542938889,0.0490474589319265,1.12774183501242,-0.520302465150394,595.077430651053,2.25675618744244,0.0212422416812643,1.19146919316867,38.5526627345002,573.980018367478,80.0062146726107,0.0195094568204149,1.24953586560377
8,7.996232,24,23.920317,9.4939,9.416653,97.336052,NaN,1.001781,NaN,28.311409,400,400.259705,25,28.748646,9.04046,36.840446,49.983147,401.684692,399.189178,398.859314,4759.265625,10.274819,9.752347,9.742916,1.696672,1.695851,1.606408,44.052216,60.082893,23.511959,9.358994,60.282372,44.05024,94.430496,0.356375694274902,354.910095,526.923422173475,2.19844747500397,0.049049626321488,1.12769620934303,-0.520734085981132,595.071420640547,2.25673872715285,0.0212415560932342,1.19148323878664,38.5530299094494,573.988225399467,80.0130833317097,0.0195099570082575,1.24950827269745
8,7.996852,24,23.918039,9.4939,9.41902,97.304756,NaN,1.001731,NaN,28.311407,400,400.224457,25,28.74707,9.035938,36.966846,49.983147,401.684692,399.189178,398.859314,4759.265625,10.274819,9.752347,9.742916,1.696672,1.695851,1.606408,44.052216,60.082893,23.511959,9.358994,60.282372,44.05024,94.430496,0.356375694274902,354.910095,526.924044213347,2.19843891451035,0.0490458587573965,1.12771550626026,-0.518323289099669,595.037401159873,2.25665996046888,0.0212409325550026,1.19152205806614,38.549157447059,573.980757666955,80.0039373463009,0.01951129421628,1.24950247443204
8,7.996959,24,23.919849,9.4939,9.423894,97.28904,NaN,1.002276,NaN,28.313114,400,400.158508,25,28.74556,9.030448,37.004864,49.983147,401.773682,399.27887,398.957672,4758.94043,10.262772,9.737193,9.704167,1.71051,1.699187,1.619701,44.048653,60.069748,23.510714,9.357347,60.080055,44.010387,94.439034,0.22778682410717,332.583313,526.929187321481,2.19845525839035,0.0490465054758416,1.12768220717788,-0.517907246565642,595.016076075136,2.25659201716683,0.0212375287222864,1.19158410894039,38.5522343605484,573.990061128456,80.0139013907039,0.0195105134610851,1.24949443649102
8,7.998738,24,23.919151,9.4939,9.432019,97.283379,NaN,1.002521,NaN,28.309029,400,400.095795,25,28.749517,9.036952,37.264099,49.983147,402.037781,399.519562,399.220886,4758.183594,10.294101,9.749829,9.744214,1.700065,1.700758,1.614799,44.073158,59.932636,23.506783,9.373689,60.00132,43.994263,94.467186,0.229510620236397,317.36618,526.932476409967,2.19843602349323,0.0490360855499416,1.1277266261157,-0.5109906721313,595.010332748347,2.25658051467146,0.0212377149570654,1.191587028225,38.5510478148275,573.981906297544,80.0064038098396,0.0195104326754263,1.2495146745619
8,7.99719,24,23.917547,9.4939,9.43626,97.299591,NaN,1.001968,NaN,28.320028,400,399.911041,25,28.749359,9.048059,37.495247,49.983147,402.037781,399.519562,399.220886,4758.183594,10.294101,9.749829,9.744214,1.700065,1.700758,1.614799,44.073158,59.932636,23.506783,9.373689,60.00132,43.994263,94.467186,0.229510620236397,317.36618,526.942369096524,2.19849789684735,0.0490484368416306,1.12759524140801,-0.517009075682381,595.031953260431,2.25664807541213,0.0212409510458041,1.19152679949449,38.5483210400508,574.000627954761,80.0191559115822,0.019513379387752,1.24942062314312
8,7.996549,24,23.918442,9.4939,9.43626,97.299591,NaN,1.001976,NaN,28.320028,400,399.911041,25,28.749359,9.039004,37.397968,49.983147,401.399445,398.907684,398.570526,4765.95752,10.241302,9.72366,9.694016,1.707612,1.693611,1.611321,44.082691,59.985905,23.496145,9.389061,60.170826,43.982086,94.480087,0.357538938522339,336.931427,526.944484975248,2.19851651074294,0.0490530426268648,1.12755524579597,-0.519501451149324,595.030668346145,2.25663947522043,0.0212400145897735,1.19153968421037,38.5498425430785,574.008948326938,80.0270604261463,0.0195133042466699,1.24940270586154
8,7.996686,24,23.918194,9.4939,9.436387,97.305023,NaN,1.002269,NaN,28.307972,400,399.728699,25,28.739292,9.036042,37.236504,49.983147,401.339996,398.860107,398.476227,4752.655762,10.246301,9.726538,9.714292,1.711262,1.709204,1.620829,44.067871,60.022842,23.489889,9.397637,60.267414,43.989887,94.469032,0.306932389736175,345.43985,526.944175957678,2.19851303910372,0.0490520950582437,1.1275627530143,-0.518968746621908,595.037496780976,2.25665932985959,0.0212407960309057,1.1915236780807,38.5494209465641,574.007238295603,80.0253467518594,0.0195133748586246,1.24940543706707
8,7.99642,24,23.91832,9.4939,9.43395,97.290749,NaN,1.002186,NaN,28.29887,400,399.603516,25,28.72831,9.034875,37.16362,49.983147,401.339996,398.860107,398.476227,4752.655762,10.246301,9.726538,9.714292,1.711262,1.709204,1.620829,44.067871,60.022842,23.489889,9.397637,60.267414,43.989887,94.469032,0.306932389736175,345.43985,526.942306127794,2.1985110396069,0.0490532987958057,1.12756612562288,-0.520003055172367,595.020307829274,2.25661220696613,0.0212392925872312,1.1915581768437,38.5496351452074,574.00677799039,80.025153615019,0.0195132278551237,1.24940903341453
8,7.997715,24,23.918324,9.4939,9.440487,97.271965,NaN,1.002633,NaN,28.30814,400,399.596161,25,28.719181,9.02895,37.342354,49.990177,401.19397,398.771881,398.414642,4761.021484,10.228413,9.704607,9.681577,1.708117,1.708799,1.621253,44.070267,60.055405,23.464054,9.419589,60.226627,43.974575,94.488609,0.189669728279114,317.104919,526.945402483359,2.19849951903261,0.0490458924713192,1.12759335773381,-0.514967851415122,594.997919452036,2.25655174536595,0.0212374833008552,1.19160127692026,38.5496419451503,574.002717033403,80.0219088972499,0.0195128848693301,1.24942432210148
8,7.99769,24,23.918306,9.4939,9.452758,97.27877,NaN,1.002545,NaN,28.324423,400,399.657471,25,28.722492,9.023804,37.425751,49.990177,401.53653,399.002563,398.671387,4767.885254,10.274468,9.742705,9.725067,1.721965,1.712414,1.632744,44.055027,59.959644,23.471989,9.419648,60.182117,43.972889,94.486435,0.194487228989601,309.286285,526.959321064848,2.19854920540459,0.0490496349464869,1.12749127987671,-0.515065050265548,595.006054092984,2.25657380883606,0.021238156094652,1.19158542041748,38.5496113454004,574.020230088626,80.0359011271717,0.0195143646411395,1.24935839126331
8,7.996191,24,23.915222,9.4939,9.458576,97.277481,NaN,1.002165,NaN,28.318159,400,399.853729,25,28.714535,9.016039,37.326809,49.990177,401.53653,399.002563,398.671387,4767.885254,10.274468,9.742705,9.725067,1.721965,1.712414,1.632744,44.055027,59.959644,23.471989,9.419648,60.182117,43.972889,94.486435,0.194487228989601,309.286285,526.970826654895,2.198615938193,0.0490620953386054,1.12735020918815,-0.520893514644342,595.008946635532,2.25659930060551,0.0212412592339418,1.19154395803018,38.5443683303978,574.037780629216,80.0456597151863,0.019518488739016,1.24924686232633
8,7.99505,24,23.915258,9.4939,9.449548,97.287926,NaN,1.00256,NaN,28.322886,400,399.947815,25,28.70425,9.008067,37.137154,49.990177,401.871368,399.349884,398.981964,4764.283203,10.290683,9.755404,9.733782,1.696516,1.685597,1.611304,44.018391,60.061069,23.481342,9.417431,60.217659,43.984955,94.467209,0.288426905870438,329.742401,526.96441375783,2.19861305573737,0.049067675188256,1.12735295104703,-0.525330546491318,595.021340498896,2.25663255197067,0.0212422253740664,1.19152055307115,38.5444295358652,574.036832825714,80.0449510888469,0.019518378470139,1.24925094689081
8,7.99505,24,23.915258,9.4939,9.448366,97.294716,NaN,1.00256,NaN,28.301247,400,400.053894,25,28.691452,9.019467,36.941086,49.990177,402.081177,399.587158,399.248138,4761.72168,10.270307,9.74206,9.713872,1.703589,1.700219,1.627315,44.004681,60.066883,23.495506,9.398766,60.155613,43.954292,94.499229,0.259331673383713,334.639404,526.963081220926,2.19860834044429,0.0490673319399138,1.12736262339536,-0.525330546491318,595.029430870669,2.25665439179068,0.0212428779026648,1.1915050068474,38.5444295358652,574.035167411027,80.0436179615569,0.0195182392130183,1.24925718565237
8,7.997184,24,23.916908,9.4939,9.45769,97.293831,NaN,1.002316,NaN,28.282038,400,400.228363,25,28.688013,9.026402,36.858112,49.990177,402.081177,399.587158,399.248138,4761.72168,10.270307,9.74206,9.713872,1.703589,1.700219,1.627315,44.004681,60.066883,23.495506,9.398766,60.155613,43.954292,94.499229,0.259331673383713,334.639404,526.966551379222,2.19858357261821,0.0490547023336372,1.12741935662941,-0.517032404547365,595.026007459786,2.25663568901468,0.0212410661774363,1.19153078816082,38.5472347114691,574.029639953146,80.0414884780699,0.0195163555782457,1.24930237905261
8,7.996609,24,23.918514,9.4939,9.466256,97.268044,NaN,1.002239,NaN,28.284206,400,400.236084,25,28.692894,9.034186,36.911606,49.990177,401.534882,399.003082,398.619476,4765.791016,10.279907,9.753473,9.735656,1.702007,1.702589,1.634821,44.027691,60.173542,23.505068,9.389127,60.191956,43.952145,94.50338,0.333978354930878,333.84848,526.978105499392,2.19863443725672,0.0490613211287041,1.12731343913213,-0.519268149044535,594.992974303232,2.25653730593111,0.0212369077048804,1.19161300310842,38.5499649414459,574.050739755918,80.0606117803884,0.0195167362925957,1.24924716688475
8,7.995912,24,23.917816,9.4939,9.458435,97.257874,NaN,1.002527,NaN,28.304026,400,400.087799,25,28.703577,9.034455,36.955521,49.990177,401.534882,399.003082,398.619476,4765.791016,10.279907,9.753473,9.735656,1.702007,1.702589,1.634821,44.027691,60.173542,23.505068,9.389127,60.191956,43.952145,94.50338,0.333978354930878,333.84848,526.971588227619,2.19862347665183,0.0490640596235832,1.12733397344802,-0.521978423726353,594.981857991062,2.25651129716332,0.0212366605719013,1.19162626875174,38.548778345499,574.04550610786,80.0554516190207,0.0195168999806358,1.2492564127324
8,7.995409,24,23.91997,9.4939,9.446719,97.201118,NaN,1.00277,NaN,28.318628,400,399.997559,25,28.710546,9.035176,36.898731,49.990177,401.528748,399.043884,398.617645,4754.197754,10.230987,9.727671,9.68049,1.694679,1.691458,1.613288,44.053375,60.056011,23.520924,9.37945,60.160149,43.951027,94.49189,0.261162668466568,329.903687,526.960039748857,2.19859134477499,0.0490642730174082,1.12739848632094,-0.523934443486837,594.911126860766,2.25630797954485,0.0212289521407644,1.1917876738615,38.5524400484683,574.03836067337,80.0527277493677,0.0195144473172233,1.24931513837237
8,7.997292,24,23.919144,9.4939,9.446953,97.145523,NaN,1.001868,NaN,28.320627,400,399.805725,25,28.709478,9.023808,36.860649,49.990177,401.368469,398.88916,398.501526,4762.126953,10.23124,9.728629,9.69176,1.696664,1.693506,1.618411,44.082211,60.172066,23.519857,9.382175,60.07745,44.011578,94.449898,0.230771631002426,323.069733,526.954089373826,2.1985376006846,0.0490508089140583,1.12751399760341,-0.516612487011002,594.84605357552,2.25613699393433,0.0212244713062089,1.1919037522264,38.5510359152388,574.017766734622,80.0350951104445,0.019513436956654,1.24938006220881
8,7.996797,24,23.919518,9.4939,9.450621,97.120193,NaN,1.002094,NaN,28.324211,400,399.666962,25,28.713276,9.019191,36.856052,49.990177,401.368469,398.88916,398.501526,4762.126953,10.23124,9.728629,9.69176,1.696664,1.693506,1.618411,44.082211,60.172066,23.519857,9.382175,60.07745,44.011578,94.449898,0.230771631002426,323.069733,526.959858557574,2.19856660757902,0.0490554306443668,1.12745309219672,-0.51853714438181,594.815324002636,2.25605186086757,0.0212216446174283,1.19196757309567,38.551671689562,574.02874148687,80.0443996097977,0.0195140324051848,1.24934447619223
8,7.995534,24,23.921207,9.4939,9.450273,97.108673,NaN,1.001247,NaN,28.324594,400,399.724121,25,28.719601,9.016986,36.949177,49.995075,401.580811,399.161377,398.830444,4757.30127,10.254173,9.718354,9.71368,1.703986,1.704577,1.620768,44.086246,60.175701,23.501736,9.400994,60.044353,43.999504,94.47303,0.339452475309372,334.260193,526.963633996033,2.1986018931076,0.0490644065587101,1.1273771924645,-0.52344834636034,594.79916284712,2.25599853344308,0.0212187707521446,1.19201857451189,38.5545427797057,574.044500311807,80.0593625247636,0.0195138952873957,1.24931048964543
8,7.997486,24,23.920938,9.4939,9.450273,97.108673,NaN,1.00168,NaN,28.324594,400,399.724121,25,28.719601,9.028631,37.082142,49.995075,401.771912,399.269501,399.004883,4762.379395,10.260452,9.732606,9.709256,1.700837,1.697998,1.618665,44.046051,59.967793,23.471987,9.420781,60.148983,44.002556,94.475464,0.267871201038361,330.26001,526.957192453293,2.19854521394895,0.0490503790580326,1.12749890713117,-0.51585820150018,594.799549791946,2.25600112010373,0.0212190520155328,1.19201468650142,38.5540855234219,574.023956273569,80.0425445749495,0.0195124094960754,1.249383483558
8,7.996908,24,23.920994,9.4939,9.444548,97.11097,NaN,1.00192,NaN,28.316029,400,399.791626,25,28.718861,9.044961,37.119606,49.995075,401.771912,399.269501,399.004883,4762.379395,10.260452,9.732606,9.709256,1.700837,1.697998,1.618665,44.046051,59.967793,23.471987,9.420781,60.148983,44.002556,94.475464,0.267871201038361,330.26001,526.952645041433,2.19853915505418,0.0490528696677187,1.12750974465683,-0.518105546685945,594.802207291965,2.25600797656702,0.0212192143372735,1.19201019204358,38.5541807146427,574.021925590534,80.0409971240337,0.0195121915099381,1.24939192680343
8,7.997177,24,23.919651,9.4939,9.441679,97.103729,NaN,1.002408,NaN,28.325066,400,400.006165,25,28.718876,9.056944,37.037411,49.995075,402.011658,399.522339,399.237152,4772.005859,10.292566,9.743809,9.729844,1.711595,1.711578,1.630359,44.036243,60.139252,23.457163,9.437335,60.15593,44.005798,94.470673,0.416408360004425,356.800018,526.948522322819,2.1985198969642,0.0490501037929458,1.12755002612949,-0.517059621573196,594.795507814307,2.2559975792322,0.0212199223457408,1.1920075008955,38.5518977786135,574.012503384191,80.031587637722,0.0195125602856782,1.24940732022411
8,7.998284,24,23.920244,9.4939,9.43801,97.108368,NaN,1.002044,NaN,28.324192,400,400.127625,25,28.713898,9.04184,36.920513,49.995075,401.907623,399.435577,399.115997,4760.378906,10.252742,9.741113,9.711416,1.71852,1.708937,1.625541,44.062679,60.123741,23.437796,9.460583,60.056686,44.030857,94.464645,0.222153872251511,325.078857,526.940731153878,2.19847311355521,0.0490410859027196,1.12764916433229,-0.512755667898375,594.800184514488,2.25600681166462,0.0212197483540461,1.19200536010321,38.5529058181971,573.997137654431,80.0201144807239,0.019510764983847,1.24947375102292
8,7.998966,24,23.919643,9.4939,9.436515,97.118088,NaN,1.002264,NaN,28.315039,400,400.173767,25,28.713526,9.045179,36.848251,49.995075,401.907623,399.435577,399.115997,4760.378906,10.252742,9.741113,9.711416,1.71852,1.708937,1.625541,44.062679,60.123741,23.437796,9.460583,60.056686,44.030857,94.464645,0.222153872251511,325.078857,526.936793910641,2.19844734571489,0.04903575353108,1.12770398502173,-0.5101043152589,594.812635118401,2.25604388247458,0.0212213114870963,1.19197423704249,38.551884179299,573.986864752461,80.011056661896,0.0195104235983461,1.24950337185214
8,7.997932,24,23.91935,9.4939,9.442837,97.153999,NaN,1.002718,NaN,28.313776,400,400.096893,25,28.72307,9.04119,37.05732,49.995075,401.932373,399.520569,399.157867,4760.970215,10.273604,9.733902,9.73,1.70981,1.707958,1.621477,44.071648,60.050694,23.436142,9.462498,60.226585,44.029037,94.479309,0.361973702907562,333.318817,526.947336064768,2.19850259518513,0.0490450159392146,1.12758763922409,-0.514124175075892,594.855859887178,2.25616229527763,0.0212250708021629,1.19188719321952,38.5513861020287,574.005805440316,80.0258080692697,0.0195122595039863,1.24942796914586
8,7.996037,24,23.919947,9.4939,9.447003,97.201782,NaN,1.002364,NaN,28.300756,400,400.079163,25,28.727995,9.036362,37.241295,49.995075,401.992035,399.477386,399.172821,4757.251465,10.272483,9.751352,9.71979,1.709551,1.704009,1.622373,44.082188,60.097363,23.455507,9.436156,60.123108,44.011486,94.474411,0.246193513274193,329.483551,526.95828749995,2.19857424144947,0.0490598417161803,1.12743532097129,-0.521492349798223,594.911951260485,2.25631033737661,0.0212290400236645,1.19178581503944,38.5524009508254,574.032274890951,80.0478245093239,0.0195139583454659,1.24933760055649
8,7.996037,24,23.919947,9.4939,9.458035,97.238609,NaN,1.002364,NaN,28.297979,400,400.127289,25,28.723162,9.031274,37.347809,49.995075,401.992035,399.477386,399.172821,4757.251465,10.272483,9.751352,9.71979,1.709551,1.704009,1.622373,44.082188,60.097363,23.455507,9.436156,60.123108,44.011486,94.474411,0.246193513274193,329.483551,526.970724868344,2.19861825156107,0.0490630450659987,1.12734503659256,-0.521492349798223,594.955839598049,2.25642883594415,0.0212325797484634,1.19170119028254,38.5524009508254,574.047819441575,80.0602670332322,0.0195152578817503,1.24927936343046
8,7.996766,24,23.922453,9.4939,9.461181,97.224213,NaN,1.002479,NaN,28.28751,400,400.010651,25,28.724722,9.043262,37.412395,49.996052,401.983826,399.533722,399.185516,4767.174316,10.291823,9.745935,9.739843,1.705352,1.703859,1.612776,44.092407,60.09552,23.50071,9.403154,60.218994,44.051849,94.45623,0.234411880373955,320.332306,526.971866285223,2.19860963500535,0.04905871946777,1.12736473532043,-0.518657681486843,594.935083032934,2.25635843028381,0.0212285751784173,1.19177039102492,38.5566607263513,574.049666237233,80.0652303298526,0.0195132541694108,1.24930962308242
8,7.994691,24,23.92119,9.4939,9.455179,97.223541,NaN,1.002149,NaN,28.300665,400,399.933289,25,28.729294,9.034231,37.32095,49.996052,401.427856,399.000549,398.604279,4760.811523,10.241748,9.72006,9.686289,1.703492,1.705206,1.616339,44.063671,60.170902,23.489237,9.40521,60.230789,44.031994,94.448418,0.296849966049194,344.445526,526.971946237158,2.19864594323495,0.0490718912881359,1.12728450778901,-0.526726697055096,594.936096852525,2.25636840687286,0.0212298314428035,1.19175372266951,38.5545138825841,574.060026328827,80.0717668432294,0.0195152078231521,1.24925208775266
8,7.996867,24,23.920923,9.4939,9.456316,97.265694,NaN,1.002356,NaN,28.287651,400,399.793762,25,28.728054,9.036129,37.421818,49.996052,401.427856,399.000549,398.604279,4760.811523,10.241748,9.72006,9.686289,1.703492,1.705206,1.616339,44.063671,60.170902,23.489237,9.40521,60.230789,44.031994,94.448418,0.296849966049194,344.445526,526.966048294971,2.19858729502984,0.0490565811939246,1.12741083989639,-0.518264965125297,594.986714269702,2.25650659546731,0.0212341618365479,1.19165309791793,38.5540600257449,574.038789978532,80.05439679733,0.0195136624906244,1.24932766974975
8,7.997996,24,23.922733,9.4939,9.4547,97.315353,NaN,1.002467,NaN,28.297022,400,399.696564,25,28.724905,9.045249,37.486515,49.996052,401.419464,398.989624,398.673706,4757.479004,10.246109,9.725766,9.711406,1.691957,1.695256,1.608212,44.077637,60.112335,23.494247,9.410769,60.117203,44.135525,94.378479,0.269624531269073,328.595154,526.960500864998,2.19854806920701,0.0490480004804276,1.12749445960689,-0.51387535219061,595.043289514298,2.2566489438271,0.0212370401572374,1.19156536608179,38.5571366579052,574.028467111328,80.0486516313312,0.0195112410015522,1.24939321178543
8,7.997571,24,23.922861,9.4939,9.448277,97.343155,NaN,1.002537,NaN,28.319508,400,399.620148,25,28.729445,9.045177,37.483788,49.996052,401.729889,399.333466,399.000793,4763.260254,10.25983,9.720463,9.711141,1.708511,1.706079,1.616405,44.066753,60.114277,23.491957,9.411032,60.13892,44.137848,94.396538,0.200759217143059,317.115784,526.954661427081,2.19853478239573,0.0490491888510243,1.1275205548247,-0.515527719954036,595.076232837327,2.25673713087766,0.0212395771629258,1.191503595008,38.5573542252085,574.024023990429,80.0452734641796,0.0195107593820693,1.2494117664715
8,7.99547,24,23.922552,9.4939,9.443137,97.349358,NaN,1.003657,NaN,28.328157,400,399.76889,25,28.728552,9.036362,37.35944,49.996052,401.729889,399.333466,399.000793,4763.260254,10.25983,9.720463,9.711141,1.708511,1.706079,1.616405,44.066753,60.114277,23.491957,9.411032,60.13892,44.137848,94.396538,0.200759217143059,317.115784,526.955800040164,2.19857528292887,0.0490627943461755,1.12743161327044,-0.523697227368757,595.08406710813,2.25676004767584,0.021240496257201,1.19148496762827,38.5568290026336,574.037725897399,80.0558106348661,0.0195121708115199,1.24935582653744
8,7.99545,24,23.922871,9.4939,9.443137,97.349358,NaN,1.002249,NaN,28.328157,400,399.76889,25,28.728552,9.033436,37.265911,49.996052,402.050964,399.497498,399.382172,4762.917969,10.293869,9.718737,9.719849,1.727414,1.726245,1.635322,44.071892,60.061844,23.448637,9.45425,60.137451,44.047863,94.453568,0.209210842847824,314.814117,526.955866045083,2.19857586373084,0.0490629381046215,1.12743036599821,-0.523775002993773,595.083609340017,2.25675698333957,0.0212401625724416,1.19148955611032,38.5573712226171,574.038553475422,80.0569166854801,0.0195119653229591,1.24935745846475
8,7.996688,24,23.922081,9.4939,9.446924,97.341026,NaN,1.002475,NaN,28.320452,400,400.138428,25,28.726686,9.043084,37.145588,49.996052,402.146149,399.577026,399.44223,4760.391113,10.318944,9.733744,9.743197,1.71623,1.711022,1.616794,44.068974,60.117207,23.445293,9.455694,60.17802,43.924347,94.538353,0.343034297227859,327.266144,526.956050031201,2.19855502287278,0.0490551404215779,1.12747656515486,-0.518960969964837,595.074815519408,2.25673777702625,0.0212401885511252,1.1914972423927,38.556028410752,574.029650982416,80.0486923684017,0.0195119013494528,1.24937909959469
8,7.996496,24,23.922955,9.4939,9.456603,97.338593,NaN,1.002429,NaN,28.314968,400,400.226715,25,28.72991,9.045853,37.285419,49.996052,402.146149,399.577026,399.44223,4760.391113,10.318944,9.733744,9.743197,1.71623,1.711022,1.616794,44.068974,60.117207,23.445293,9.455694,60.17802,43.924347,94.538353,0.343034297227859,327.266144,526.967596014527,2.19859921184775,0.0490593305446523,1.12738536365095,-0.519707535780356,595.070662268391,2.2567215563552,0.0212390405975454,1.19151538050043,38.5575140006348,574.046964175553,80.0637656060715,0.0195125960506794,1.24932719234929
8,7.995885,24,23.92252,9.4939,9.457352,97.356949,NaN,1.00184,NaN,28.308994,400,400.35025,25,28.731195,9.052075,37.389374,49.996052,402.181488,399.64447,399.535126,4763.647461,10.302797,9.71772,9.705676,1.713831,1.706975,1.613358,44.015343,60.102932,23.478834,9.419077,60.179108,43.948917,94.517349,0.289701908826828,336.839966,526.970456404753,2.19861994048002,0.0490639392249036,1.12734115025381,-0.522083416452006,595.0931575214,2.25678476645082,0.021241258919883,1.19146715689668,38.5567746103576,574.05343704383,80.0683418295981,0.0195135116807517,1.2492964929841
8,7.996181,24,23.923138,9.4939,9.454545,97.374313,NaN,1.002371,NaN,28.293598,400,400.437347,25,28.73168,9.058905,37.341499,50.003773,402.145721,399.532898,399.431427,4760.32666,10.330139,9.738837,9.740994,1.722515,1.723476,1.627777,44.016956,60.045723,23.497593,9.396963,60.10733,44.069828,94.448654,0.287656217813492,332.783173,526.966315236249,2.19860014819473,0.0490609967784291,1.12738256805375,-0.520932399778474,595.112959197389,2.25683466700314,0.0212422803361037,1.19143637463472,38.5578250514283,574.047651986238,80.0645706398769,0.0195124959754258,1.24932733053469
8,7.99617,24,23.923594,9.4939,9.446268,97.36042,NaN,1.002576,NaN,28.279926,400,400.370392,25,28.727232,9.036079,37.23835,50.003773,402.145721,399.532898,399.431427,4760.32666,10.330139,9.738837,9.740994,1.722515,1.723476,1.627777,44.016956,60.045723,23.497593,9.396963,60.10733,44.069828,94.448654,0.287656217813492,332.783173,526.957019912203,2.19856744704492,0.0490586724338867,1.12744963240965,-0.520975173468344,595.095752055223,2.25678561195068,0.0212404688984602,1.19147467031834,38.5586001209657,574.036991332606,80.0566718396754,0.0195112122500466,1.24937403950385
8,7.995295,24,23.92359,9.4939,9.443374,97.377975,NaN,1.001421,NaN,28.295691,400,400.273621,25,28.730892,9.046206,37.233864,50.003773,401.713745,399.157043,399.012238,4754.244141,10.305141,9.715944,9.714417,1.726317,1.724191,1.623586,44.003143,60.071056,23.49592,9.395205,60.186115,44.093353,94.431824,0.23338982462883,333.127441,526.956644779487,2.19858131049605,0.0490641210821371,1.12741875951286,-0.524377769092723,595.116673779458,2.25684210084763,0.0212421592551818,1.1914345100083,38.5585933221587,574.041880218923,80.0605793741963,0.0195116243490333,1.24935566052718
8,7.993001,24,23.924517,9.4939,9.443772,97.341347,NaN,1.002917,NaN,28.307381,400,400.176514,25,28.741821,9.062786,37.138565,50.003773,401.752197,399.159546,399.013977,4759.675293,10.305183,9.733356,9.723461,1.733198,1.71796,1.632592,44.040554,60.068027,23.488424,9.39908,60.193092,44.075581,94.443695,0.28940361738205,337.322662,526.964663678387,2.19864952193151,0.049080731071879,1.12727247121352,-0.533299744029364,595.071702004943,2.25671540856487,0.0212376714210182,1.19153155400778,38.5601689226028,574.067782763614,80.0826018360841,0.0195129912792778,1.24927239259989
8,7.994215,24,23.924271,9.4939,9.440856,97.308632,NaN,1.003934,NaN,28.292568,400,400.018585,25,28.753819,9.066976,36.882648,50.003773,401.752197,399.159546,399.013977,4759.675293,10.305183,9.733356,9.723461,1.733198,1.71796,1.632592,44.040554,60.068027,23.488424,9.39908,60.193092,44.075581,94.443695,0.28940361738205,337.322662,526.957370209256,2.19860263003857,0.0490711540833255,1.12737202282862,-0.52857793381736,595.033072988012,2.25661254978404,0.021234785893782,1.19160289673374,38.5597508066098,574.050739340181,80.0686174192315,0.0195117785352637,1.24933257292168
8,7.994215,24,23.924271,9.4939,9.434761,97.311966,NaN,1.003934,NaN,28.278339,400,399.875305,25,28.76453,9.059166,36.76384,50.003773,401.554871,398.975647,398.897186,4756.261719,10.262341,9.693881,9.668707,1.709675,1.698953,1.621092,44.044056,60.023121,23.47135,9.411325,60.1898,44.070259,94.436226,0.272069841623306,324.842957,526.950498724724,2.19857831375766,0.0490693838680099,1.12742192034236,-0.52857793381736,595.037045779339,2.25662327371678,0.0212351061980595,1.19159526070162,38.5597508066098,574.042150460003,80.0617427328896,0.0195110606306847,1.24936475139353
8,7.993737,24,23.924446,9.4939,9.435993,97.285332,NaN,1.002718,NaN,28.268648,400,399.871826,25,28.76593,9.055612,36.652309,50.003773,401.554871,398.975647,398.897186,4756.261719,10.262341,9.693881,9.668707,1.709675,1.698953,1.621092,44.044056,60.023121,23.47135,9.411325,60.1898,44.070259,94.436226,0.272069841623306,324.842957,526.953465318165,2.19859711232658,0.0490731786988521,1.12738202027209,-0.530437033038709,595.005056726456,2.25653591844267,0.0212323642902489,1.19165881282116,38.5600482471833,574.049131837991,80.0675740897792,0.0195114935073918,1.24934119093474
8,7.996297,24,23.922235,9.4939,9.451241,97.268158,NaN,1.00227,NaN,28.269648,400,399.628723,25,28.767153,9.057362,36.715393,50.003773,401.030548,398.386536,398.243469,4751.086914,10.268379,9.711137,9.686359,1.724979,1.714934,1.634959,44.015953,60.032104,23.459059,9.421714,60.183151,44.07856,94.441872,0.231595858931541,319.626892,526.96220753506,2.19858359918385,0.0490592037527962,1.12741684063221,-0.520481334492672,594.987766250822,2.25650191461635,0.0212330263549268,1.19166634859793,38.5562901767164,574.040044709785,80.057225785683,0.0195126376006196,1.24934243453728
8,7.996844,24,23.923206,9.4939,9.458352,97.282761,NaN,1.002447,NaN,28.258963,400,399.896393,25,28.767229,9.050049,36.766537,50.003773,402.354401,399.684265,399.656586,4765.347656,10.334364,9.739181,9.735746,1.713344,1.706975,1.63563,44.013947,60.181335,23.465071,9.41674,60.146309,44.068272,94.455345,0.369254052639008,349.550812,526.968419575504,2.19859608500533,0.0490573376028513,1.12739274438851,-0.518354395253141,595.003773584604,2.25653956210452,0.0212334140251616,1.19164684723799,38.5579406326844,574.046349494778,80.0636226523654,0.0195123285520035,1.24933321881681
8,7.995586,24,23.925049,9.4939,9.466715,97.29554,NaN,1.0029,NaN,28.240961,400,400.288239,25,28.76285,9.044289,36.917774,50.003773,402.354401,399.684265,399.656586,4765.347656,10.334364,9.739181,9.735746,1.713344,1.706975,1.63563,44.013947,60.181335,23.465071,9.41674,60.146309,44.068272,94.455345,0.369254052639008,349.550812,526.981997688833,2.19866596954848,0.0490688069637205,1.12724594748848,-0.523246131653536,595.016355264659,2.25656296250996,0.0212327144950588,1.19164409612274,38.5610731297789,574.074630744064,80.0888231369809,0.0195131055905774,1.24925464503642
8,7.99738,24,23.921625,9.4939,9.47597,97.295265,NaN,1.003083,NaN,28.234638,400,400.510193,25,28.768375,9.037748,36.882492,50.012642,402.337585,399.641235,399.618652,4760.697266,10.304083,9.719267,9.703733,1.72412,1.72873,1.640229,44.012077,60.060936,23.448221,9.416379,60.212528,44.076725,94.442032,0.264914155006409,334.254181,526.986512733381,2.19865080089972,0.049058600954335,1.12728204509786,-0.516270335162176,595.020943732108,2.2565949757495,0.0212362690574984,1.19159542081981,38.5552533040378,574.062591076513,80.074424761244,0.0195150475965515,1.24924893685983
8,7.996363,24,23.922026,9.4939,9.47597,97.295265,NaN,1.00273,NaN,28.234638,400,400.510193,25,28.768375,9.039582,36.845554,50.012642,402.488617,399.804962,399.714935,4765.174805,10.344489,9.752972,9.748924,1.703564,1.70689,1.620838,44.036072,60.188587,23.45278,9.421938,60.150925,44.046062,94.462585,0.237223103642464,321.602295,526.989867234252,2.19868032448595,0.0490659092094374,1.12721869946759,-0.520224696114667,595.020367986107,2.25659112278628,0.0212358496201777,1.19160119494761,38.5559349225979,574.073802235143,80.0839567904471,0.0195156394063238,1.24921291411011
8,7.994895,24,23.922443,9.4939,9.481161,97.315582,NaN,1.002037,NaN,28.219484,400,400.569885,25,28.779928,9.034109,36.914845,50.012642,402.488617,399.804962,399.714935,4765.174805,10.344489,9.752972,9.748924,1.703564,1.70689,1.620838,44.036072,60.188587,23.45278,9.421938,60.150925,44.046062,94.462585,0.237223103642464,321.602295,527.000559839302,2.19874364563542,0.0490779687181434,1.12708488456194,-0.525933335468551,595.043978675963,2.25665246653208,0.0212373654871391,1.19156066762463,38.5566437287177,574.09698385806,80.1030941287439,0.019517217957388,1.24913235802552
8,7.994332,24,23.925869,9.4939,9.485546,97.321716,NaN,1.002589,NaN,28.185482,400,400.615875,25,28.781927,9.039217,37.027588,50.012642,402.236694,399.635376,399.523285,4764.822266,10.293797,9.728134,9.70423,1.698979,1.699962,1.619736,44.046192,60.106609,23.470503,9.419424,60.187191,44.074703,94.450089,0.406353771686554,358.213287,527.007358502016,2.19877747710656,0.0490832898948543,1.12701404242924,-0.528122895181639,595.046369889216,2.2566392827031,0.0212343717468872,1.19159593613116,38.562466802706,574.115621624975,80.1227771835707,0.0195158253575493,1.24911344667451
8,7.996061,24,23.925791,9.4939,9.494583,97.330185,NaN,1.002929,NaN,28.169941,400,400.546631,25,28.775078,9.035497,37.088139,50.012642,402.162415,399.534485,399.431519,4768.763672,10.324879,9.743895,9.745131,1.710608,1.710541,1.62944,44.0336,60.030033,23.44573,9.440126,60.102837,44.096775,94.435112,0.240524917840958,331.034058,527.011842483884,2.19876331891883,0.0490734830424456,1.12704788461504,-0.52139902426353,595.056573388853,2.25666727137878,0.021235266862762,1.19157542564528,38.5623342353767,574.110467730236,80.1185427536154,0.0195154618032417,1.24913156222064
8,7.99696,24,23.924103,9.4939,9.492573,97.331093,NaN,1.003856,NaN,28.17786,400,400.369507,25,28.77475,9.036839,37.063915,50.012642,402.162415,399.534485,399.431519,4768.763672,10.324879,9.743895,9.745131,1.710608,1.710541,1.62944,44.0336,60.030033,23.44573,9.440126,60.102837,44.096775,94.435112,0.240524917840958,331.034058,527.006612796417,2.19872920854917,0.049066438423414,1.12712024275638,-0.517903358337776,595.060078132413,2.25668640709658,0.0212371193898577,1.19154905660701,38.5594652621066,574.095123633441,80.1039126368954,0.0195156329180615,1.24916392848416
8,7.99646,24,23.925106,9.4939,9.466721,97.326904,NaN,1.003143,NaN,28.195225,400,400.285065,25,28.775314,9.04751,37.072182,50.012642,401.78891,399.190155,399.062531,4765.678223,10.300434,9.718473,9.709002,1.712881,1.712217,1.634233,44.069916,60.117878,23.452168,9.440042,60.219196,44.074642,94.455254,0.193768829107285,322.85788,526.979121242716,2.19864061795057,0.0490625269192865,1.12730035229955,-0.519847518384381,595.053647047362,2.2566632989167,0.0212356680195678,1.19157307756278,38.5611700082151,574.065786885988,80.0818231778235,0.0195123173514442,1.24928860160566
8,7.996896,24,23.925327,9.4939,9.453205,97.326851,NaN,1.003019,NaN,28.223814,400,400.093445,25,28.77874,9.055079,36.905579,50.012642,401.808136,399.10318,398.987579,4759.40625,10.270868,9.719117,9.681143,1.715068,1.711822,1.63895,44.074715,60.052151,23.482801,9.410506,60.087238,44.054478,94.450676,0.30328780412674,321.202606,526.962445184653,2.19857404198772,0.0490554695393963,1.12743811142388,-0.518152205677154,595.053266677345,2.25666100545192,0.0212354318146324,1.19157637943139,38.5615456229525,574.04270193922,80.0636526772839,0.0195101976275986,1.24937835180089
8,7.997898,24,23.926565,9.4939,9.462189,97.338577,NaN,1.002378,NaN,28.256088,400,400.009521,25,28.785698,9.047659,36.647587,50.012642,401.808136,399.10318,398.987579,4759.40625,10.270868,9.719117,9.681143,1.715068,1.711822,1.63895,44.074715,60.052151,23.482801,9.410506,60.087238,44.054478,94.450676,0.30328780412674,321.202606,526.969267788504,2.19858079154138,0.0490508786915466,1.12742704505567,-0.514256362848073,595.065462153267,2.25668682727711,0.0212352636116958,1.19156735784551,38.5636496966706,574.047501314328,80.0692156674031,0.0195095330714955,1.24937873485514
8,7.997898,24,23.926565,9.4939,9.474405,97.30867,NaN,1.002378,NaN,28.256697,400,400.077118,25,28.795557,9.045053,36.704613,50.012642,401.71817,399.071411,398.922638,4758.696289,10.284689,9.707297,9.694925,1.719836,1.721813,1.630765,44.096703,60.11665,23.494663,9.396679,60.216026,44.073753,94.459724,0.301315546035767,341.721344,526.983039826805,2.19862952171368,0.0490544249649652,1.1273271103529,-0.514256362848073,595.029824924518,2.25659063357661,0.0212323907063097,1.19163583648809,38.5636496966706,574.064714084532,80.0829930864718,0.0195109716515554,1.24931425843142
8,7.996882,24,23.92503,9.4939,9.482547,97.29303,NaN,1.003377,NaN,28.26359,400,400.092651,25,28.792416,9.057316,36.793812,50.013142,402.103363,399.385559,399.313416,4768.58252,10.298003,9.726551,9.704399,1.721422,1.723843,1.633336,44.094231,60.129047,23.497786,9.383468,60.248199,43.975124,94.520767,0.254508972167969,321.379608,526.995569124412,2.1986914889943,0.0490640886600913,1.1271972773296,-0.518206641234201,595.013391511979,2.25655507087591,0.0212324932115174,1.19164957577386,38.5610408369286,574.083608219468,80.0959830839607,0.0195138722716831,1.2492207609479
8,7.997196,24,23.925335,9.4939,9.486517,97.30677,NaN,1.003611,NaN,28.289631,400,400.241089,25,28.78607,9.052516,36.928265,50.013142,402.103363,399.385559,399.313416,4768.58252,10.298003,9.726551,9.704399,1.721422,1.723843,1.633336,44.094231,60.129047,23.497786,9.383468,60.248199,43.975124,94.520767,0.254508972167969,321.379608,526.999008524704,2.19869820722943,0.0490629846726312,1.12718439466876,-0.516985746830869,595.029326685132,2.25659633844501,0.0212334943282595,1.19162248057816,38.5615592198166,574.086576591586,80.0987832951612,0.0195138577532225,1.24921417498882
8,7.996175,24,23.925079,9.4939,9.494016,97.327065,NaN,1.003115,NaN,28.300323,400,400.366302,25,28.795053,9.042228,37.147243,50.013142,402.087189,399.420746,399.305908,4762.56543,10.304914,9.714763,9.702206,1.712454,1.716084,1.634843,44.096279,60.003132,23.539473,9.354768,60.272617,44.046116,94.481712,0.236915558576584,315.558075,527.010827567611,2.1987577488494,0.0490724990499396,1.12705960668323,-0.520955730876551,595.05387764544,2.25666407611597,0.0212357117216964,1.1915723204681,38.5611241184517,574.107110497116,80.1148654085492,0.0195157943076993,1.24913356256061
8,7.996165,24,23.926485,9.4939,9.503905,97.333321,NaN,1.003515,NaN,28.322407,400,400.484863,25,28.80121,9.040652,37.349213,50.013142,402.087189,399.420746,399.305908,4762.56543,10.304914,9.714763,9.702206,1.712454,1.716084,1.634843,44.096279,60.003132,23.539473,9.354768,60.272617,44.046116,94.481712,0.236915558576584,315.558075,527.022005626794,2.19879746996897,0.0490754413478801,1.12697829261746,-0.520994616069459,595.059314067226,2.25667069115742,0.0212348423919046,1.19157823506022,38.5635137331747,574.123886814173,80.1302502640607,0.0195159856651981,1.24909167698458
8,7.996766,24,23.927444,9.4939,9.504209,97.359009,NaN,1.003797,NaN,28.353931,400,400.553253,25,28.805944,9.047884,37.513718,50.013142,402.576294,399.809662,399.777161,4765.172852,10.321844,9.743563,9.708791,1.696575,1.697179,1.616936,44.09108,60.075108,23.516962,9.373478,60.191113,44.090977,94.457558,0.199161782860756,307.981354,527.020366968596,2.19878123823638,0.0490712099806548,1.12701319851751,-0.518657681486843,595.088546474516,2.25674409519843,0.0212363069777521,1.19153326720558,38.5651435728802,574.120024005684,80.1284906849713,0.0195148371688153,1.24912033155901
8,7.997873,24,23.926508,9.4939,9.504209,97.359009,NaN,1.003789,NaN,28.353931,400,400.553253,25,28.805944,9.05061,37.554443,50.013142,401.640839,399.030121,398.872986,4761.227539,10.282516,9.729489,9.708401,1.690561,1.700474,1.618657,44.06192,60.16468,23.517153,9.377578,60.281654,44.102932,94.438736,0.417249381542206,348.638275,527.016717475244,2.19874910980634,0.0490632552313726,1.12708206904923,-0.514353560011443,595.089889570786,2.25675308515637,0.0212372857429472,1.19151980465483,38.5635528227155,574.106847336732,80.1166410876466,0.0195145418990008,1.24915573049713
8,7.999821,24,23.928551,9.4939,9.503791,97.379768,NaN,1.003108,NaN,28.365372,400,400.348846,25,28.81881,9.037222,37.440121,50.013142,401.640839,399.030121,398.872986,4761.227539,10.282516,9.729489,9.708401,1.690561,1.700474,1.618657,44.06192,60.16468,23.517153,9.377578,60.281654,44.102932,94.438736,0.417249381542206,348.638275,527.009823770685,2.19869091196781,0.0490491410975935,1.12720670276003,-0.506780647678397,595.111692865758,2.25680022042812,0.0212371431644504,1.19150173815264,38.5670248799518,574.090274783985,80.1062144979489,0.0195113982016705,1.24924802038332
8,7.997634,24,23.928497,9.4939,9.503041,97.371826,NaN,1.002715,NaN,28.352615,400,400.227356,25,28.827473,9.052311,37.214825,50.013142,401.930267,399.255768,399.071594,4762.346191,10.303976,9.731557,9.690214,1.710926,1.716808,1.631706,44.052338,60.231789,23.521513,9.372302,60.226589,44.046799,94.49646,0.310604572296143,340.735413,527.016188993231,2.19875138873079,0.0490646334877777,1.12707673143037,-0.515282776527158,595.102307364451,2.25677519970698,0.0212364369066017,1.19151911075908,38.5669331104065,574.111533723762,80.1231573725938,0.0195132211597216,1.24916768749823
8,7.998506,24,23.93079,9.4939,9.505104,97.32814,NaN,1.002533,NaN,28.348816,400,400.103394,25,28.832781,9.058796,37.159706,50.013142,401.721191,399.054749,398.88385,4758.392578,10.274677,9.720664,9.691194,1.694458,1.696573,1.617103,44.04549,60.105301,23.498415,9.391226,60.12278,43.998165,94.502708,0.31523722410202,343.436737,527.015639319271,2.19873430826596,0.0490589672809418,1.12711414939533,-0.511892598798511,595.046961073455,2.25661267594724,0.0212298439596891,1.1916520554239,38.5708297789499,574.109973777995,80.1250956856221,0.0195111170782496,1.24920751127726
8,7.996593,24,23.931993,9.4939,9.510706,97.304031,NaN,1.001989,NaN,28.354048,400,400.113312,25,28.835585,9.058862,37.175365,50.013142,401.721191,399.054749,398.88385,4758.392578,10.274677,9.720664,9.691194,1.694458,1.696573,1.617103,44.04549,60.105301,23.498415,9.391226,60.12278,43.998165,94.502708,0.31523722410202,343.436737,527.028259249788,2.19881216344271,0.0490743389982908,1.12694944411075,-0.519330362809455,595.016503617183,2.25652356875797,0.0212262708500796,1.19172463022031,38.5728740147014,574.139826345863,80.1506656558642,0.0195125758770231,1.24911372350496
8,7.999947,24,23.930656,9.4939,9.505019,97.271446,NaN,1.00312,NaN,28.355478,400,400.128845,25,28.834269,9.055954,37.14299,50.009586,401.673584,399.025055,398.820068,4764.974609,10.288434,9.718082,9.684594,1.700685,1.706764,1.621561,44.074158,60.207275,23.511518,9.376036,60.078106,44.006538,94.511856,0.19190226495266,318.766174,527.010792539146,2.19869215289217,0.0490485925848584,1.12720451547645,-0.506290866818347,594.979590324755,2.25643158175895,0.0212245379689344,1.19178013965818,38.5706020703931,574.094820151493,80.1127791025659,0.0195099662295421,1.24926221989966
8,8.000792,24,23.930983,9.4939,9.497089,97.260414,NaN,1.002869,NaN,28.33531,400,400.021088,25,28.84157,9.046879,37.058064,50.009586,402.156097,399.510315,399.338623,4765.416992,10.299102,9.734315,9.718864,1.690627,1.694494,1.602989,44.061398,60.153267,23.509029,9.392365,60.274105,44.02243,94.504814,0.233872056007385,323.434479,526.999067013636,2.19863600670846,0.0490402240049108,1.12732190650889,-0.503006376550104,594.965972761573,2.2563929452385,0.0212231363295805,1.19181018845692,38.5711577455453,574.075624156877,80.0978682840882,0.0195080808353399,1.24933892526089
8,8.001283,24,23.929304,9.4939,9.496266,97.239494,NaN,1.003291,NaN,28.333752,400,400.105408,25,28.847427,9.052377,37.042362,50.009586,402.156097,399.510315,399.338623,4765.416992,10.299102,9.734315,9.718864,1.690627,1.694494,1.602989,44.061398,60.153267,23.509029,9.392365,60.274105,44.02243,94.504814,0.233872056007385,323.434479,526.996519987582,2.19861847666461,0.0490364602090226,1.12735920793122,-0.501097994802478,594.943451806286,2.25634176377391,0.0212228811179886,1.19183405693024,38.5683045389121,574.066156330581,80.0879557560532,0.0195087346210771,1.24934948060454
8,8.001283,24,23.929304,9.4939,9.48731,97.242447,NaN,1.003291,NaN,28.321787,400,400.207306,25,28.843943,9.052224,37.056789,50.009586,402.028656,399.355927,399.121246,4758.168457,10.289433,9.720576,9.682001,1.704607,1.713964,1.629079,44.048985,60.048115,23.477596,9.419778,60.149567,43.981834,94.505501,0.211234837770462,319.392151,526.986423030588,2.19858275315371,0.0490338613661552,1.12743244585978,-0.501097994802478,594.946971282233,2.25635126583046,0.0212231648622366,1.19182726916237,38.5683045389121,574.053537610082,80.0778557143888,0.0195076801173779,1.24939674935365
8,7.999736,24,23.929039,9.4939,9.476589,97.272278,NaN,1.001999,NaN,28.328285,400,400.343414,25,28.842569,9.057872,37.190773,50.009586,402.388489,399.713379,399.550537,4758.79834,10.301292,9.741633,9.714727,1.717326,1.7182,1.633109,44.040813,60.201527,23.451111,9.433769,60.249508,44.018635,94.492874,0.312202006578445,342.848083,526.979438873488,2.1985848831312,0.0490418571554347,1.12742376535791,-0.507111058707267,594.982904255412,2.2564497936472,0.0212263080380433,1.19175492899939,38.5678541976078,574.053773020454,80.0776756595817,0.0195079278511862,1.24939193648935
8,8.000019,24,23.92831,9.4939,9.475298,97.275391,NaN,1.00263,NaN,28.334711,400,400.425415,25,28.837463,9.060742,37.339012,50.009586,402.388489,399.713379,399.550537,4758.79834,10.301292,9.741633,9.714727,1.717326,1.7182,1.633109,44.040813,60.201527,23.451111,9.433769,60.249508,44.018635,94.492874,0.312202006578445,342.848083,526.977049758405,2.19857151929936,0.0490394502821922,1.1274519634544,-0.506010994668543,594.987661137994,2.25646681285204,0.0212273691706241,1.19173728012137,38.5666153146566,574.047630452177,80.0717455575648,0.019508041919107,1.2494041376965
8,8.001279,24,23.928513,9.4939,9.483201,97.300865,NaN,1.000754,NaN,28.316475,400,400.364563,25,28.842758,9.056327,37.297581,50.009586,402.104492,399.382355,399.224731,4759.387695,10.307271,9.71878,9.693762,1.711437,1.716908,1.625458,44.05098,60.05484,23.47447,9.423648,60.139793,43.985992,94.536545,0.246172696352005,328.209961,526.981803536363,2.19856647818155,0.0490326976756045,1.12746581223841,-0.50111354134151,595.017727243897,2.25654681316896,0.0212296042583794,1.19168177384012,38.5669603013991,574.046245832051,80.0709196181039,0.0195077514944846,1.24941233764428
