P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.999674,24,23.93206,9.4939,9.483565,97.313072,NaN,1.002874,NaN,28.307171,400,400.327393,25,28.849333,9.055338,37.220261,50.009586,402.022888,399.373688,399.1604,4763.285645,10.29835,9.72641,9.69965,1.709381,1.719682,1.635617,44.070545,60.197609,23.46965,9.43112,60.194546,44.010456,94.521019,0.379455775022507,353.924194,526.987508084167,2.19861450941139,0.0490443270752737,1.12736284329392,-0.507352066078454,595.027181716282,2.2565520088638,0.0212270692492444,1.19170486596132,38.5729878642769,574.070131259079,80.0949689941108,0.0195066951031958,1.24937546694667
8,7.999467,24,23.932102,9.4939,9.483565,97.313072,NaN,1.002717,NaN,28.307171,400,400.327393,25,28.849333,9.065165,36.988529,50.009586,402.022888,399.373688,399.1604,4763.285645,10.29835,9.72641,9.69965,1.709381,1.719682,1.635617,44.070545,60.197609,23.46965,9.43112,60.194546,44.010456,94.521019,0.379455775022507,353.924194,526.988190850916,2.19862051718936,0.049045813647013,1.12734994904103,-0.50815672998516,595.027121418309,2.25655160544553,0.0212270253534796,1.19170547070908,38.5730592325441,574.072335410495,80.0967915923763,0.019506843133555,1.24936783495832
8,7.999707,24,23.931877,9.4939,9.479383,97.354988,NaN,1.003046,NaN,28.295429,400,400.208557,25,28.847942,9.06735,36.971554,50.003647,401.059479,398.773132,398.200745,4757.459473,10.18891,9.733302,9.720542,1.689907,1.695352,1.612797,44.064541,60.086929,23.456758,9.437837,60.189655,43.951263,94.533325,0.212258875370026,325.690399,526.982684525132,2.19859687017663,0.0490428763392025,1.12739910204069,-0.507223787785279,595.077393821055,2.2566885885669,0.0212312863049679,1.19160623279113,38.5726769014325,574.063543367455,80.0894416697152,0.0195063021027638,1.24939742861532
8,8.000109,24,23.931608,9.4939,9.476528,97.388687,NaN,1.002446,NaN,28.307236,400,400.002625,25,28.840078,9.060491,37.042892,50.003647,401.059479,398.773132,398.200745,4757.459473,10.18891,9.733302,9.720542,1.689907,1.695352,1.612797,44.064541,60.086929,23.456758,9.437837,60.189655,43.951263,94.533325,0.212258875370026,325.690399,526.978139616394,2.19857381386687,0.0490391610307944,1.1274475074042,-0.50566115716822,595.117934361053,2.25679954480428,0.0212348036071572,1.19152531060351,38.5722197997694,574.054874340196,80.0821291737215,0.0195058091899956,1.24942591673555
8,8.000155,24,23.934103,9.4939,9.469741,97.415009,NaN,1.00266,NaN,28.329857,400,399.66507,25,28.835569,9.046546,37.140259,50.003647,400.791199,398.608521,397.978516,4756.763672,10.18392,9.723469,9.698545,1.701871,1.697998,1.615785,44.075584,60.049614,23.452599,9.445029,60.143864,43.905472,94.582123,0.345991224050522,334.563538,526.970335671941,2.19854540317318,0.0490368608586717,1.12750592059452,-0.505482352487945,595.145718543038,2.25686022756346,0.0212347229398792,1.19150105443516,38.5764593106445,574.049705157492,80.0814610939096,0.0195032307389438,1.24948229702662
8,8.001371,24,23.934299,9.4939,9.460533,97.413254,NaN,1.002206,NaN,28.346262,400,399.372437,25,28.842201,9.035563,37.122002,50.003647,401.403381,399.052368,398.515533,4761.181641,10.216754,9.753772,9.730776,1.711882,1.718477,1.630688,44.049774,60.111618,23.469252,9.425343,60.213081,44.033207,94.499336,0.25957402586937,332.654358,526.955940428149,2.19847337082204,0.0490254585273925,1.12765715653203,-0.500755972431705,595.143346341142,2.25685270282329,0.0212343495872698,1.19150787788162,38.5767923401846,574.024644016714,80.0616771950612,0.0195009682025025,1.24957916880993
8,8.002225,24,23.932293,9.4939,9.456071,97.410408,NaN,1.002141,NaN,28.363239,400,399.421265,25,28.844494,9.029394,36.988548,50.003647,401.403381,399.052368,398.515533,4761.181641,10.216754,9.753772,9.730776,1.711882,1.718477,1.630688,44.049774,60.111618,23.469252,9.425343,60.213081,44.033207,94.499336,0.25957402586937,332.654358,526.948090144188,2.19843077921731,0.0490180342173285,1.12774700332644,-0.497436948999621,595.142832472638,2.25686281159491,0.0212361731585824,1.19148554821749,38.5733837870372,574.005688636953,80.0437181822788,0.0195011098223145,1.24962051502331
8,8.002935,24,23.932652,9.4939,9.463556,97.397964,NaN,1.002516,NaN,28.372309,400,399.588989,25,28.838099,9.035085,36.912323,50.003647,401.790741,399.455261,398.911743,4759.515625,10.252598,9.767748,9.755928,1.690469,1.699381,1.618139,44.066498,60.068089,23.505507,9.405416,60.305595,44.028587,94.503899,0.224508106708527,320.753662,526.954188013269,2.19844004178456,0.0490151117510228,1.12772993437626,-0.494677778107359,595.127490482018,2.25681935144343,0.021234603068152,1.19151912482333,38.5739938082303,574.009660225145,80.047395742006,0.0195011328839419,1.24961094003676
8,8.002008,24,23.933983,9.4939,9.472437,97.362259,NaN,1.00317,NaN,28.369736,400,399.694275,25,28.818308,9.036403,36.7682,50.003647,401.718262,399.327332,398.841309,4756.803223,10.235959,9.757131,9.735908,1.693566,1.701272,1.620748,44.083618,59.983566,23.484482,9.419079,60.333282,44.036819,94.489647,0.335564255714417,338.787659,526.967261744343,2.19850237985196,0.0490243413476225,1.12759936083915,-0.498280281946847,595.083035882076,2.25669174884526,0.0212297834166098,1.19161989221583,38.5762554139869,574.034274203315,80.0689446346153,0.0195020446601617,1.2495383645703
8,8.002008,24,23.933983,9.4939,9.470735,97.360481,NaN,1.00317,NaN,28.360508,400,399.805237,25,28.80394,9.031724,36.646301,50.003647,401.718262,399.327332,398.841309,4756.803223,10.235959,9.757131,9.735908,1.693566,1.701272,1.620748,44.083618,59.983566,23.484482,9.419079,60.333282,44.036819,94.489647,0.335564255714417,338.787659,526.965342558368,2.19849558919594,0.0490238474114923,1.12761330051593,-0.498280281946847,595.080917178291,2.256686030522,0.0212296126778013,1.19162396063031,38.5762554139869,574.0318756213,80.0670250669972,0.0195018442477308,1.24954735880628
8,8.002249,24,23.932461,9.4939,9.466337,97.359238,NaN,1.003022,NaN,28.333723,400,399.816101,25,28.795147,9.035527,36.602379,50.003647,401.475708,399.211029,398.684082,4758.558105,10.207159,9.726208,9.711053,1.695132,1.703995,1.618281,44.110413,60.10392,23.465086,9.432104,60.261574,44.00795,94.531387,0.237836718559265,321.449432,526.959587965504,2.19847104717027,0.0490208414609208,1.12766435726747,-0.497343678218385,595.081620085209,2.25669664877097,0.0212310840338601,1.19160490983362,38.573669257429,574.020238892872,80.0555958179048,0.0195021811607837,1.24956841849761
8,8.002823,24,23.934349,9.4939,9.458557,97.371567,NaN,1.003722,NaN,28.329849,400,399.906128,25,28.787918,9.039183,36.713291,50.003647,401.625671,399.313904,398.793304,4757.107422,10.21744,9.746131,9.712496,1.700404,1.697316,1.616449,44.058861,59.991493,23.482189,9.413689,60.252922,43.991394,94.536018,0.378300130367279,345.90451,526.948920043055,2.19842334390782,0.0490144645942245,1.12776392986372,-0.495113015263655,595.093602224337,2.25671816956315,0.0212302947239741,1.19160386275953,38.5768772963693,574.007071776206,80.0476845797653,0.0194994569354776,1.24964583889223
8,8.002684,24,23.936218,9.4939,9.454576,97.381493,NaN,1.00313,NaN,28.32613,400,399.951233,25,28.78775,9.032641,36.976463,50.003647,401.625671,399.313904,398.793304,4757.107422,10.21744,9.746131,9.712496,1.700404,1.697316,1.616449,44.058861,59.991493,23.482189,9.413689,60.252922,43.991394,94.536018,0.378300130367279,345.90451,526.944889148795,2.19841149140792,0.049014306577792,1.12778790182713,-0.495653182088688,595.102748466314,2.25673214533257,0.0212292946793188,1.19160804044399,38.5800528619922,574.00652978209,80.0498502619311,0.0194978042988411,1.2496756114873
8,8.001573,24,23.937447,9.4939,9.451406,97.39299,NaN,1.002513,NaN,28.320322,400,399.777069,25,28.781651,9.026939,37.20631,49.996998,401.669037,399.329163,398.81189,4762.058105,10.256289,9.767337,9.746115,1.716279,1.721846,1.629778,44.057037,60.250957,23.515469,9.379238,60.264893,44.063,94.512222,0.292512148618698,329.124817,526.944981218067,2.19843108762835,0.0490213594956464,1.12774457182685,-0.49997088641851,595.114685128974,2.256757318493,0.0212291143322573,1.19159942465538,38.5821409190325,574.015847517897,80.0590156333896,0.0194975259497145,1.24965888252253
8,8.002789,24,23.936077,9.4939,9.451406,97.39299,NaN,1.002076,NaN,28.320322,400,399.777069,25,28.781651,9.035047,37.474892,49.996998,401.669037,399.329163,398.81189,4762.058105,10.256289,9.767337,9.746115,1.716279,1.721846,1.629778,44.057037,60.250957,23.515469,9.379238,60.264893,44.063,94.512222,0.292512148618698,329.124817,526.940967424729,2.19839579318235,0.0490126331174344,1.12782045465825,-0.495245141743112,595.116650507817,2.25677047179963,0.021230545884218,1.19157972736908,38.5798132993943,574.000710292342,80.0449973945289,0.019497439323407,1.2496953625645
8,8.0047,24,23.937073,9.4939,9.448989,97.38533,NaN,1.002022,NaN,28.325413,400,399.695313,25,28.773836,9.046643,37.599575,49.996998,401.251465,398.96756,398.380615,4768.538086,10.208393,9.762295,9.703574,1.706212,1.700183,1.622629,44.097694,60.090801,23.491543,9.406483,60.232746,44.060402,94.490242,0.299475222826004,335.704773,526.931932825985,2.19833068517427,0.0489982230221509,1.12795957680668,-0.487819516963611,595.106093988236,2.25673627570145,0.0212287696808049,1.19161156107669,38.5815055058869,573.979656786176,80.0295364797668,0.0194948238505774,1.24978920671373
8,8.005304,24,23.93668,9.4939,9.447425,97.365524,NaN,1.001854,NaN,28.330017,400,399.603271,25,28.7766,9.05211,37.661964,49.996998,401.560059,399.234955,398.703888,4761.772461,10.240266,9.7663,9.737392,1.709241,1.713823,1.626969,44.052044,60.184383,23.489235,9.410504,60.068867,44.066055,94.480263,0.251603931188583,326.01059,526.928174567973,2.19830691430101,0.0489934376832525,1.12801013148523,-0.48547281740781,595.083056428046,2.25667635188184,0.0212272786226223,1.19165121822095,38.5808378042817,573.970495354892,80.0216594939186,0.0194943962828371,1.24981779075549
8,8.004851,24,23.938435,9.4939,9.447133,97.361755,NaN,1.00228,NaN,28.331196,400,399.685638,25,28.796093,9.060988,37.612949,49.996998,401.560059,399.234955,398.703888,4761.772461,10.240266,9.7663,9.737392,1.709241,1.713823,1.626969,44.052044,60.184383,23.489235,9.410504,60.068867,44.066055,94.480263,0.251603931188583,326.01059,526.929340791855,2.19831889494809,0.0489966014732496,1.12798424298118,-0.487232829481286,595.07604657666,2.25664737846499,0.0212250831232883,1.19168509380722,38.5838194608572,573.978147822238,80.0302236748216,0.0194935268218775,1.24981509583573
8,8.00498,24,23.93886,9.4939,9.443509,97.405403,NaN,1.001352,NaN,28.319313,400,399.839417,25,28.80793,9.058413,37.600666,49.996998,401.95285,399.675018,399.161957,4765.994141,10.259103,9.769136,9.744878,1.715917,1.713848,1.629636,44.057465,60.232899,23.486935,9.408139,60.167137,44.09013,94.490799,0.2430489808321,323.884705,526.924826996978,2.19830068573548,0.0489946246425522,1.12802205901466,-0.48673162629558,595.127449434691,2.25678367032986,0.0212288296908666,1.19159136583649,38.5845414895091,573.972545180696,80.0263321342215,0.0194926933856453,1.2498424560745
8,8.004545,24,23.938305,9.4939,9.434892,97.464943,NaN,1.002532,NaN,28.298145,400,399.789642,25,28.814861,9.041918,37.455589,49.996998,401.315552,398.991364,398.522186,4764.094238,10.207837,9.746388,9.700475,1.697279,1.694462,1.613236,44.061825,60.171398,23.499861,9.410411,60.251408,44.07132,94.488319,0.270539790391922,337.160156,526.916543011553,2.19827891312072,0.0489952433792187,1.12806567599193,-0.488421754568208,595.199188371575,2.25698043295613,0.0212351247660688,1.19144750191095,38.5835986030926,573.963773855173,80.0185421998314,0.019492437657536,1.24986717834642
8,8.002306,24,23.940577,9.4939,9.428372,97.474213,NaN,1.002072,NaN,28.28019,400,399.780243,25,28.813829,9.047746,37.274467,49.996998,401.315552,398.991364,398.522186,4764.094238,10.207837,9.746388,9.700475,1.697279,1.694462,1.613236,44.061825,60.171398,23.499861,9.410411,60.251408,44.07132,94.488319,0.270539790391922,337.160156,526.916582049036,2.19831787764407,0.0490094128026564,1.12797936962374,-0.49712216096367,595.206976183511,2.25698842864872,0.021233640462105,1.19145899133205,38.5874583862917,573.98196387843,80.0362563989252,0.0194920043445672,1.24983255908524
8,8.002793,24,23.9401,9.4939,9.430235,97.459831,NaN,1.002121,NaN,28.279631,400,399.82074,25,28.808636,9.046517,37.157787,49.996998,401.871033,399.610535,399.107117,4769.768555,10.25219,9.762775,9.744462,1.693083,1.689152,1.624137,44.056805,60.098656,23.505709,9.393232,60.332539,44.088917,94.491264,0.256641238927841,329.786896,526.91707528976,2.1983111770622,0.0490064592855196,1.12799448872359,-0.495229597429329,595.190524246904,2.25694677078608,0.0212327585608284,1.19148493014529,38.5866480587221,573.97866756394,80.0329555179177,0.0194921389743075,1.24983786188284
8,8.002793,24,23.9401,9.4939,9.428977,97.451172,NaN,1.002121,NaN,28.278185,400,399.88858,25,28.805378,9.041306,37.088646,50.002712,401.472412,399.148804,398.687775,4760.842285,10.212916,9.749777,9.707117,1.688613,1.688259,1.614178,44.066093,60.169338,23.516525,9.381259,60.263626,44.099705,94.493668,0.272146463394165,335.383362,526.915656266193,2.19830615538499,0.0490060941050914,1.12800482262881,-0.495229597429329,595.180207093394,2.25691893214507,0.0212319274944962,1.19150467963841,38.5866480587221,573.976893996572,80.0315364837419,0.0194919908077462,1.24984452555488
8,8.002445,24,23.940367,9.4939,9.433667,97.43367,NaN,1.002753,NaN,28.260397,400,399.916229,25,28.808107,9.035248,36.932194,50.002712,401.472412,399.148804,398.687775,4760.842285,10.212916,9.749777,9.707117,1.688613,1.688259,1.614178,44.066093,60.169338,23.516525,9.381259,60.263626,44.099705,94.493668,0.272146463394165,335.383362,526.92209561281,2.19833497832972,0.0490099524943204,1.12794456578261,-0.496581974781861,595.158970138199,2.25686009710075,0.0212299686708195,1.19154845664473,38.5871016398136,573.987594303068,80.0404692964103,0.0194926552130784,1.24980829107286
8,8.003092,24,23.941242,9.4939,9.442698,97.423256,NaN,1.002351,NaN,28.274311,400,399.927216,25,28.813772,9.043777,36.913048,50.002712,401.846802,399.588959,399.066254,4765.545898,10.242788,9.760612,9.746609,1.703284,1.69816,1.619782,44.060837,60.211617,23.529016,9.37507,60.170853,44.12653,94.473442,0.248020797967911,324.098999,526.930145703692,2.19835224448816,0.0490079316742079,1.1279108240762,-0.494067676658005,595.145306298705,2.2568182129127,0.0212280549900233,1.19158481143959,38.5885880678148,573.995398213715,80.0479304009881,0.019492555021644,1.24979196936
8,8.002402,24,23.943083,9.4939,9.440284,97.427139,NaN,1.00177,NaN,28.291632,400,399.978912,25,28.819199,9.04156,37.146008,50.002712,401.178284,398.924652,398.446411,4770.489258,10.209853,9.753425,9.729307,1.685452,1.682579,1.611459,44.096493,60.127483,23.505703,9.402064,60.323872,44.046898,94.521896,0.316074907779694,346.073059,526.929701008925,2.19836263757938,0.0490121818107821,1.12788755751715,-0.496749081976986,595.147292899527,2.25681302815828,0.0212265046942959,1.19160239763873,38.5917153777945,574.002657565817,80.0562991892832,0.0194915791052433,1.24979203334075
8,8.003322,24,23.941502,9.4939,9.430686,97.441597,NaN,1.001686,NaN,28.301674,400,399.832855,25,28.821045,9.050951,37.381233,50.002712,401.178284,398.924652,398.446411,4770.489258,10.209853,9.753425,9.729307,1.685452,1.682579,1.611459,44.096493,60.127483,23.505703,9.402064,60.323872,44.046898,94.521896,0.316074907779694,346.073059,526.915837122901,2.1982976215898,0.0490027949698505,1.12802383017636,-0.493173913858811,595.166787944535,2.25687469075827,0.0212295438114857,1.19154666694044,38.5890297413375,573.97661270145,80.0332615640476,0.0194907622838246,1.2498663968866
8,8.003365,24,23.945467,9.4939,9.430686,97.441597,NaN,1.001906,NaN,28.301674,400,399.832855,25,28.821045,9.063986,37.643764,50.002712,401.756836,399.464233,398.999451,4765.27832,10.237453,9.750411,9.735711,1.707286,1.705469,1.632865,44.128803,60.127068,23.505077,9.401416,60.150982,44.019417,94.550461,0.238898903131485,327.883698,526.915695124054,2.19829637341461,0.0490024864940976,1.12802651645113,-0.493006821236634,595.161102211929,2.25683663693896,0.021225402496852,1.19160362998234,38.5957648118677,573.983899393203,80.0446063291485,0.0194879637324742,1.24989787825659
8,8.003015,24,23.945101,9.4939,9.419253,97.462502,NaN,1.001931,NaN,28.284021,400,399.801483,25,28.817532,9.056828,37.67194,50.002712,401.756836,399.464233,398.999451,4765.27832,10.237453,9.750411,9.735711,1.707286,1.705469,1.632865,44.128803,60.127068,23.505077,9.401416,60.150982,44.019417,94.550461,0.238898903131485,327.883698,526.903953905721,2.19826089205026,0.0490016785243367,1.12809860399997,-0.494366897253656,595.186536923295,2.2569073640298,0.021227790891653,1.19155065392503,38.5951431484844,573.9706545177,80.033500689373,0.0194871719246388,1.24994222187242
8,8.001655,24,23.943409,9.4939,9.418772,97.48233,NaN,1.001679,NaN,28.28997,400,399.776886,25,28.820507,9.048794,37.555889,50.002712,401.150604,398.721558,398.357452,4760.772949,10.191415,9.72958,9.691219,1.700614,1.70681,1.631058,44.149426,60.122643,23.476749,9.408237,60.285534,44.089005,94.506691,0.231441244482994,316.399506,526.907903205859,2.19829845520119,0.0490112974129168,1.12801756516256,-0.499652192426709,595.212587865102,2.25698734568561,0.0212314608506322,1.19148114531792,38.5922691355692,573.980623886058,80.0391233251206,0.0194894584951454,1.24987963537583
8,8.001311,24,23.942259,9.4939,9.421671,97.465889,NaN,1.002882,NaN,28.287634,400,399.599426,25,28.822786,9.035132,37.390427,50.002712,401.142181,398.680328,398.385559,4763.819336,10.216636,9.720733,9.715653,1.713812,1.73172,1.639792,44.115868,60.100872,23.486334,9.402607,60.244995,44.103889,94.492157,0.357694923877716,334.633362,526.912309375095,2.19832001520414,0.0490146079444089,1.12797225308666,-0.500989169192849,595.194647081133,2.25694552652916,0.0212310844112071,1.19150211709321,38.590315670073,573.985997303603,80.0418230372814,0.0194908956306005,1.24984237550137
8,8.003347,24,23.944689,9.4939,9.423489,97.406952,NaN,1.002442,NaN,28.284725,400,399.581757,25,28.820122,9.041401,37.27882,50.002712,401.142181,398.680328,398.385559,4763.819336,10.216636,9.720733,9.715653,1.713812,1.73172,1.639792,44.115868,60.100872,23.486334,9.402607,60.244995,44.103889,94.492157,0.357694923877716,334.633362,526.907635953921,2.19826816529804,0.0490005264693802,1.12808453268022,-0.49307676690222,595.120933774833,2.25673269772565,0.0212228898244121,1.19167162237341,38.594443343923,573.972420430137,80.0343404241904,0.0194876734107633,1.24992946732451
8,8.002429,24,23.946602,9.4939,9.429935,97.374817,NaN,1.003057,NaN,28.291634,400,399.772552,25,28.818861,9.047965,37.057056,50.002712,401.999115,399.451508,399.246094,4765.408203,10.260556,9.723104,9.714233,1.704262,1.722539,1.624638,44.100124,60.203926,23.473192,9.417101,60.217724,44.033199,94.541405,0.292020738124847,337.92218,526.917938901684,2.19832054606281,0.049008983944479,1.12797421512707,-0.496644154123828,595.079893125613,2.25661098348607,0.0212178077513928,1.19177268333933,38.5976926019442,573.994649045625,80.0547853359051,0.019487886390586,1.24987433912514
8,8.002625,24,23.947783,9.4939,9.42668,97.361115,NaN,1.002314,NaN,28.290031,400,399.875397,25,28.815956,9.04333,36.875072,50.023567,401.45816,399.042511,398.706421,4764.266602,10.247888,9.730967,9.728465,1.700111,1.695479,1.613498,44.095734,60.157585,23.456535,9.419787,60.310837,44.053143,94.53373,0.259350687265396,325.140289,526.913620028413,2.19830186300691,0.0490066326889547,1.12801319754956,-0.495882463684495,595.061868281029,2.25655557317107,0.0212152595153711,1.1918210742067,38.5996984491535,573.990351555751,80.0529894572954,0.0194865128938811,1.24990801320548
8,8.002625,24,23.947783,9.4939,9.423732,97.341385,NaN,1.002314,NaN,28.316908,400,399.960693,25,28.810911,9.050854,36.894398,50.023567,401.45816,399.042511,398.706421,4764.266602,10.247888,9.730967,9.728465,1.700111,1.695479,1.613498,44.095734,60.157585,23.456535,9.419787,60.310837,44.053143,94.53373,0.259350687265396,325.140289,526.910294609805,2.19829009474651,0.0490057768859124,1.12803741956238,-0.495882463684495,595.038353204955,2.25649210489375,0.0212133654564639,1.19186631918459,38.5996984491535,573.986194990254,80.0496639809519,0.0194861657610952,1.24992363117081
8,8.001971,24,23.947559,9.4939,9.419397,97.30703,NaN,1.002548,NaN,28.337271,400,399.949463,25,28.808647,9.054548,37.044983,50.023567,401.941772,399.527374,399.156342,4768.412109,10.265137,9.735356,9.71365,1.706428,1.703765,1.625336,44.089298,60.282501,23.475468,9.407118,60.26162,44.074253,94.53524,0.375498950481415,353.194702,526.907564544291,2.19829177582363,0.0490092111556214,1.12803217583115,-0.498424077775212,594.997726941735,2.25638372725937,0.0212103008588767,1.19194196586624,38.5993180063372,573.986352253541,80.049478272293,0.0194863713192788,1.24991971524528
8,8.001698,24,23.947948,9.4939,9.421246,97.2827,NaN,1.002209,NaN,28.354975,400,399.94281,25,28.805017,9.049327,37.054878,50.023567,401.941772,399.527374,399.156342,4768.412109,10.265137,9.735356,9.71365,1.706428,1.703765,1.625336,44.089298,60.282501,23.475468,9.407118,60.26162,44.074253,94.53524,0.375498950481415,353.194702,526.910551883574,2.19830708289761,0.0490117070962886,1.12799992424384,-0.499485073396954,594.968167581827,2.25630170591108,0.0212075586535805,1.19200349952896,38.5999786843233,573.992516769838,80.0549512244044,0.0194865519770807,1.24990232738281
8,8.002681,24,23.947172,9.4939,9.422007,97.281189,NaN,1.00219,NaN,28.339005,400,399.896484,25,28.804705,9.039866,37.049461,50.023567,401.340424,398.936523,398.549286,4761.767578,10.246729,9.73923,9.725286,1.700147,1.706578,1.62631,44.0881,60.138042,23.498201,9.383094,60.327938,44.086258,94.538635,0.270399838685989,329.760437,526.908163780197,2.19828158274946,0.0490048743162807,1.12805509440997,-0.495664840444078,594.96748106731,2.25630429536872,0.0212082234911683,1.19199578879907,38.5986607170768,573.981997963224,80.0454564022268,0.0194863401183752,1.24993033317191
8,8.003652,24,23.947851,9.4939,9.422007,97.281189,NaN,1.002193,NaN,28.339005,400,399.896484,25,28.804705,9.041409,37.091839,50.023567,401.940216,399.589294,399.219696,4765.692383,10.256165,9.721963,9.71577,1.708307,1.703788,1.631819,44.131279,60.110546,23.515287,9.3767,60.235836,44.103016,94.500267,0.225831896066666,320.152954,526.904956749385,2.19825339501076,0.0489979083680656,1.12811577584419,-0.49189159257179,594.96650578806,2.25629777514679,0.0212075147977616,1.19200557660903,38.5998139401889,573.973365343667,80.0394944134437,0.0194850358760268,1.24997285947901
8,8.002301,24,23.9491,9.4939,9.426893,97.280319,NaN,1.002237,NaN,28.308323,400,399.877533,25,28.81105,9.042993,36.911224,50.023567,401.940216,399.589294,399.219696,4765.692383,10.256165,9.721963,9.71577,1.708307,1.703788,1.631819,44.131279,60.110546,23.515287,9.3767,60.235836,44.103016,94.500267,0.225831896066666,320.152954,526.914930270401,2.19831211896454,0.0490090193263026,1.12799120614853,-0.497141592253797,594.963674712673,2.25628298207871,0.0212061277410626,1.19202558296096,38.601935194525,573.996540359331,80.0597723750757,0.0194858984195281,1.24990430948247
8,8.00354,24,23.948332,9.4939,9.433287,97.291267,NaN,1.002964,NaN,28.274002,400,399.939484,25,28.81596,9.045347,36.778561,50.023567,401.236176,398.91507,398.444794,4756.643066,10.214376,9.725175,9.713455,1.700463,1.690328,1.616717,44.115562,60.26096,23.479431,9.419088,60.291702,44.081596,94.522583,0.249945223331451,335.31955,526.918051216297,2.19830167648833,0.0490019860862461,1.12801608103046,-0.492326800148419,594.977827886694,2.25632558561778,0.0212079805056672,1.19198933369457,38.6006308623215,573.991355475738,80.0545561426513,0.0194861251298235,1.24991239000907
8,8.003836,24,23.950542,9.4939,9.43544,97.302521,NaN,1.002411,NaN,28.245848,400,399.792969,25,28.812027,9.044459,36.835518,50.023567,401.915436,399.539948,399.142181,4761.9375,10.26573,9.733484,9.716741,1.713742,1.702197,1.623048,44.115879,60.344524,23.47254,9.411246,60.228489,44.047089,94.534676,0.305229514837265,341.517883,526.919502406835,2.1983016791563,0.0490004877086995,1.1280168847525,-0.49117661872566,594.988068681838,2.25634057823075,0.0212067547061461,1.19199530967607,38.6043841284085,573.995662682308,80.0610754472716,0.019484586573571,1.24992900851352
8,8.003959,24,23.95055,9.4939,9.443254,97.36161,NaN,1.003319,NaN,28.259188,400,399.924988,25,28.806149,9.043275,36.868214,50.023567,401.915436,399.539948,399.142181,4761.9375,10.26573,9.733484,9.716741,1.713742,1.702197,1.623048,44.115879,60.344524,23.47254,9.411246,60.228489,44.047089,94.534676,0.305229514837265,341.517883,526.927910382806,2.19832929966477,0.0490018733838105,1.12796039455303,-0.490698681206254,595.058487001099,2.25653060457319,0.0212124188819673,1.19185976307732,38.6043977144146,574.005434248647,80.0689043831984,0.0194853956614607,1.24989242007758
8,8.005255,24,23.947861,9.4939,9.44166,97.381973,NaN,1.002819,NaN,28.289413,400,400.054077,25,28.813889,9.048975,36.899288,50.026367,401.96991,399.684753,399.254333,4770.717285,10.24915,9.725528,9.725216,1.724441,1.722571,1.625901,44.161583,60.300541,23.492126,9.393422,60.233875,44.076679,94.537697,0.304899632930756,328.58429,526.921833247496,2.19828532416053,0.0489921160197651,1.12805442204685,-0.485663190345349,595.086614864347,2.25662191505378,0.0212171802686013,1.19177440593382,38.5998309241435,573.984662014784,80.0485460076467,0.0194859707314515,1.24993054953088
8,8.004768,24,23.948616,9.4939,9.441685,97.390541,NaN,1.002874,NaN,28.302896,400,399.86264,25,28.821726,9.064628,36.91843,50.026367,401.309723,398.917847,398.439362,4765.628906,10.24493,9.737247,9.726929,1.717675,1.704337,1.622976,44.164478,60.131935,23.503826,9.384993,60.273689,44.110935,94.49649,0.247477099299431,332.145142,526.92346946531,2.19829955748539,0.0489956156258705,1.12802380019485,-0.487555312289828,595.095742642778,2.25664222583278,0.0212172144988663,1.1917656463477,38.6011131971973,573.991160436269,80.0547950544702,0.0194858648869864,1.24991733813984
8,8.004768,24,23.948616,9.4939,9.441473,97.389877,NaN,1.002874,NaN,28.302979,400,399.82959,25,28.826754,9.063222,36.958328,50.026367,401.309723,398.917847,398.439362,4765.628906,10.24493,9.737247,9.726929,1.717675,1.704337,1.622976,44.164478,60.131935,23.503826,9.384993,60.273689,44.110935,94.49649,0.247477099299431,332.145142,526.923230324079,2.19829871124209,0.0489955540989701,1.12802554148624,-0.487555312289828,595.094951309884,2.25664009021329,0.0212171507669673,1.19176716667195,38.6011131971973,573.990861539156,80.0545559210738,0.019485839925741,1.24991846117433
8,8.005046,24,23.949694,9.4939,9.436581,97.410187,NaN,1.002108,NaN,28.300903,400,399.900116,25,28.834311,9.056006,37.051746,50.026367,401.992188,399.628357,399.171661,4766.754883,10.248981,9.729626,9.720374,1.735619,1.73394,1.627674,44.162964,60.22456,23.486727,9.40903,60.188137,44.067295,94.543556,0.233615264296532,321.485535,526.91679391776,2.19827111485818,0.048992140706036,1.12808309586099,-0.486475199128336,595.117609224076,2.25669506433061,0.0212179747516264,1.19173618309935,38.6029439922073,573.983214923133,80.0499375239242,0.0194842754287996,1.24996319689303
8,8.004751,24,23.951859,9.4939,9.429777,97.413872,NaN,1.003109,NaN,28.280752,400,399.940155,25,28.83634,9.034751,37.082382,50.026367,401.355865,398.800781,398.40683,4759.87207,10.256404,9.733566,9.725527,1.702304,1.709846,1.612981,44.165897,60.077759,23.51092,9.398361,60.183697,44.045403,94.543564,0.236781626939774,319.612427,526.910092519347,2.19825251457133,0.0489922814306445,1.128120582855,-0.487621363298501,595.118895100617,2.25668613840624,0.0212160686355114,1.19175888040569,38.6066206783644,573.980863415655,80.0510672141513,0.019482219768789,1.2500041729747
8,8.004356,24,23.950014,9.4939,9.413307,97.422096,NaN,1.002547,NaN,28.271393,400,399.941162,25,28.841562,9.021581,36.977745,50.026367,401.355865,398.800781,398.40683,4759.87207,10.256404,9.733566,9.725527,1.702304,1.709846,1.612981,44.165897,60.077759,23.51092,9.398361,60.183697,44.045403,94.543564,0.236781626939774,319.612427,526.892816172612,2.1981982232227,0.0489903334530211,1.12823133620442,-0.489156107876056,595.13134245554,2.2567302921668,0.0212187836084435,1.19171354211029,38.6034874443735,573.958093775289,80.0302858838722,0.0194819027427013,1.25006239828351
8,8.005019,24,23.950203,9.4939,9.398581,97.433258,NaN,1.001585,NaN,28.263319,400,399.939819,25,28.847561,9.03474,36.952263,50.026367,402.120453,399.556549,399.240845,4770.300781,10.265047,9.73475,9.713549,1.698834,1.704588,1.63315,44.160095,60.236202,23.498182,9.412176,60.169979,44.055782,94.553902,0.208477094769478,313.286499,526.874010046207,2.19812017182555,0.0489813040872605,1.1283940378219,-0.48658010095744,595.144373156833,2.25676437316739,0.0212196574639746,1.19169073762841,38.6038084182225,573.930896582281,80.0087930473791,0.0194794691391269,1.25016754350104
8,8.006436,24,23.950296,9.4939,9.398581,97.433258,NaN,1.002084,NaN,28.263319,400,399.939819,25,28.847561,9.041497,36.869808,50.026367,401.168793,398.602417,398.288574,4769.721191,10.245925,9.726925,9.727099,1.690306,1.696216,1.624566,44.128044,60.127922,23.515493,9.3844,60.313549,44.120323,94.52224,0.433471143245697,355.35788,526.869327296559,2.19807903666706,0.0489711455395636,1.12848271707444,-0.481075060119451,595.144239776527,2.25676348072915,0.0212195603845056,1.19169207421814,38.6039663570302,573.916550724768,79.9974475436245,0.0194781911934036,1.25022294032071
8,8.008906,24,23.951296,9.4939,9.398028,97.439194,NaN,1.003003,NaN,28.237196,400,399.971588,25,28.852694,9.040626,36.76207,50.026367,401.168793,398.602417,398.288574,4769.721191,10.245925,9.726925,9.727099,1.690306,1.696216,1.624566,44.128044,60.127922,23.515493,9.3844,60.313549,44.120323,94.52224,0.433471143245697,355.35788,526.860539788303,2.19800513363886,0.0489532858710022,1.12864190185632,-0.471480884199934,595.149879501083,2.25677297323584,0.0212190861694126,1.19169287707583,38.6056645943905,573.892400395011,79.9795230047783,0.0194753157270151,1.25032878532165
8,8.00843,24,23.951733,9.4939,9.406682,97.451736,NaN,1.002926,NaN,28.216328,400,399.794678,25,28.857939,9.044485,36.75811,49.989178,402.250671,399.603058,399.539063,4767.643555,10.298197,9.719206,9.711603,1.730312,1.724467,1.644744,44.116379,60.239243,23.514845,9.378367,60.30685,44.070023,94.54567,0.25388166308403,330.963043,526.871879766159,2.19805351509794,0.0489592075919619,1.12854075011775,-0.473329627688145,595.164198897539,2.25680910995992,0.0212198334810511,1.19167049658405,38.6064067072328,573.910336775536,79.9944767621881,0.0194764385067442,1.25026769430676
8,8.006642,24,23.95171,9.4939,9.414653,97.431564,NaN,1.002816,NaN,28.205208,400,400.039856,25,28.860287,9.054613,36.671165,49.989178,402.250671,399.603058,399.539063,4767.643555,10.298197,9.719206,9.711603,1.730312,1.724467,1.644744,44.116379,60.239243,23.514845,9.378367,60.30685,44.070023,94.54567,0.25388166308403,330.963043,526.886782620086,2.19813724264812,0.0489743340942842,1.12836321949157,-0.480274812262167,595.140193042916,2.25674446454436,0.0212179218980337,1.19171626982056,38.6063676489181,573.939860888227,80.0180600498009,0.0194789238037154,1.25015618454635
8,8.005424,24,23.955027,9.4939,9.416162,97.422211,NaN,1.001871,NaN,28.205351,400,400.178925,25,28.855745,9.062103,36.580708,49.989178,401.772308,399.202759,399.064331,4765.390137,10.307187,9.731338,9.718607,1.733451,1.728299,1.629229,44.120102,60.242947,23.510681,9.390289,60.31805,44.074436,94.566086,0.281442254781723,338.567383,526.892509147344,2.19817862124311,0.0489835037457154,1.12827462660985,-0.485006601702025,595.124288915316,2.25668255731244,0.0212135628617596,1.19178534684276,38.6120002434196,573.960935911148,80.0395320291656,0.0194778359276208,1.25012614062516
8,8.007505,24,23.955101,9.4939,9.424868,97.436981,NaN,1.002078,NaN,28.207129,400,400.03479,25,28.847984,9.067558,36.692398,49.989178,401.350922,398.857697,398.695099,4767.96875,10.293931,9.722445,9.727612,1.72611,1.706072,1.630923,44.157051,60.052254,23.522379,9.38638,60.251022,44.02721,94.583199,0.30144464969635,328.715546,526.895457701664,2.19815298649669,0.048971113514473,1.12833310299567,-0.476922487368768,595.14178520364,2.25672934699863,0.0212149028405879,1.19175262158019,38.6121258960029,573.952026209427,80.0325080111,0.0194770284971565,1.25016076096628
8,8.007403,24,23.955412,9.4939,9.435905,97.427231,NaN,1.002242,NaN,28.220684,400,400.007599,25,28.841774,9.062822,36.95467,49.989178,401.350922,398.857697,398.695099,4767.96875,10.293931,9.722445,9.727612,1.72611,1.706072,1.630923,44.157051,60.052254,23.522379,9.38638,60.251022,44.02721,94.583199,0.30144464969635,328.715546,526.908247482102,2.19820001490523,0.048975047376311,1.12823592573946,-0.477318692250151,595.129719422476,2.25669500765832,0.0212136428268684,1.19177939508914,38.6126539732348,573.969241909795,80.0467116831616,0.0194781989254211,1.25010061430313
8,8.008001,24,23.955658,9.4939,9.434759,97.388115,NaN,1.002577,NaN,28.217518,400,400.034119,25,28.835497,9.068157,37.045135,49.989178,402.093842,399.467163,399.416473,4763.816406,10.30034,9.7242,9.689024,1.732669,1.714344,1.63787,44.211086,60.214191,23.527349,9.381277,60.296764,43.979164,94.615326,0.240829437971115,322.343842,526.904979473605,2.1981780867386,0.0489704293725255,1.12828272633855,-0.474995898597513,595.082747037603,2.25656683815948,0.0212096326630042,1.1918725069068,38.6130716769437,573.961976166543,80.0412417622832,0.0194773811324198,1.25013159602675
8,8.008901,24,23.956306,9.4939,9.427578,97.327614,NaN,1.002388,NaN,28.212158,400,399.976746,25,28.8356,9.072546,37.024185,49.989178,401.272034,398.715393,398.579651,4759.561035,10.286888,9.721894,9.71858,1.714883,1.709178,1.628919,44.190712,60.069363,23.581955,9.334269,60.250809,44.011227,94.590141,0.342910945415497,331.698517,526.893904074587,2.19812329768883,0.0489618972097371,1.12839808722877,-0.471500303341202,595.009702963188,2.25636598345166,0.0212031500061086,1.19202068273377,38.6141719540712,573.943887591776,80.0276741783449,0.0194753146944721,1.2502092842757
8,8.008901,24,23.956306,9.4939,9.422021,97.300148,NaN,1.002388,NaN,28.227915,400,399.945526,25,28.843712,9.070118,36.948589,49.989178,401.272034,398.715393,398.579651,4759.561035,10.286888,9.721894,9.71858,1.714883,1.709178,1.628919,44.190712,60.069363,23.581955,9.334269,60.250809,44.011227,94.590141,0.342910945415497,331.698517,526.887633439291,2.19810110662541,0.0489602846950158,1.1284438432223,-0.471500303341202,594.976962055992,2.25627760531576,0.021200513469327,1.19208383670136,38.6141719540712,573.936050272581,80.0214054465221,0.019474660338462,1.25023878766323
8,8.008495,24,23.955868,9.4939,9.418596,97.297676,NaN,1.002727,NaN,28.208181,400,399.930298,25,28.845074,9.068031,36.940937,49.989178,402.194885,399.52298,399.505951,4764.599609,10.303213,9.730534,9.699252,1.715681,1.714675,1.641665,44.194683,60.289486,23.575663,9.340111,60.130592,44.01561,94.582161,0.237082242965698,334.665894,526.885109863358,2.19809921063886,0.0489621994907745,1.12844665530839,-0.473077168305736,594.974644287231,2.25627385532104,0.0212007330097079,1.19208321094715,38.6134282507073,573.93452767034,80.0195783103795,0.0194749091268317,1.25023801501182
8,8.009379,24,23.957962,9.4939,9.409996,97.3293,NaN,1.002121,NaN,28.197248,400,400.000885,25,28.83493,9.056275,36.853848,49.989178,402.194885,399.52298,399.505951,4764.599609,10.303213,9.730534,9.699252,1.715681,1.714675,1.641665,44.194683,60.289486,23.575663,9.340111,60.130592,44.01561,94.582161,0.237082242965698,334.665894,526.87248374005,2.19803921016549,0.0489533710168627,1.12857282720456,-0.469643875023223,595.009335036771,2.25635551310348,0.0212015845979847,1.19204066366299,38.616983670849,573.91741535888,80.0088046325233,0.0194716833857929,1.2503335666378
8,8.009542,24,23.957014,9.4939,9.399888,97.366722,NaN,1.001788,NaN,28.175465,400,399.952484,25,28.822689,9.059356,36.769882,49.989178,401.343323,398.716736,398.599152,4761.858887,10.285413,9.722639,9.709124,1.7209,1.716339,1.649704,44.193073,60.320763,23.55295,9.361844,60.163712,44.046329,94.558846,0.331129223108292,342.752991,526.860536954325,2.19799410498289,0.0489492700596093,1.1286663821094,-0.469010844416289,595.055302597938,2.25648500823476,0.0212061650324386,1.19194107823357,38.615374082906,573.899640531625,79.9932699200976,0.0194710127636695,1.25038646283481
8,8.00826,24,23.96044,9.4939,9.399888,97.366722,NaN,1.002555,NaN,28.175465,400,399.952484,25,28.822689,9.067545,36.746136,50.000721,402.417358,399.692932,399.627991,4761.552734,10.307892,9.733991,9.694922,1.72976,1.721536,1.643153,44.159725,60.221779,23.521725,9.379832,60.288643,44.052292,94.579407,0.300153464078903,334.639404,526.86477412616,2.19803131277289,0.0489584537071107,1.12858611789188,-0.473989913421462,595.050385345812,2.25645213017172,0.0212025918009137,1.19199039594726,38.621190783341,573.919451146329,80.0138801141115,0.0194697272858596,1.25036270704236
8,8.008356,24,23.958263,9.4939,9.393932,97.375305,NaN,1.002492,NaN,28.146353,400,400.186035,25,28.809776,9.056045,36.722755,50.000721,402.417358,399.692932,399.627991,4761.552734,10.307892,9.733991,9.694922,1.72976,1.721536,1.643153,44.159725,60.221779,23.521725,9.379832,60.288643,44.052292,94.579407,0.300153464078903,334.639404,526.857734802301,2.19800473554571,0.0489560371816809,1.12864124859689,-0.47361704487696,595.063740458994,2.25650063283028,0.0212056859144894,1.19193936489064,38.6174947218964,573.905826574306,79.9999550229913,0.0194704575697191,1.25038170528941
8,8.009515,24,23.958158,9.4939,9.396655,97.380333,NaN,1.002457,NaN,28.143927,400,400.36145,25,28.805099,9.040315,36.628124,50.000721,401.66156,398.996521,398.855011,4763.782715,10.308963,9.726683,9.721809,1.71979,1.717404,1.633361,44.183834,60.109241,23.520912,9.400794,60.199814,44.003036,94.594337,0.259132772684097,323.72821,526.856977179424,2.19798197391283,0.0489485251514462,1.1286913629963,-0.469115701571525,595.069884183655,2.25651781477221,0.0212062779376446,1.19192632128964,38.6173164488279,573.897583944071,79.9932169185864,0.0194698594719073,1.25041121319808
8,8.009848,24,23.958803,9.4939,9.397923,97.405975,NaN,1.002393,NaN,28.144011,400,400.118805,25,28.801785,9.037253,36.685638,50.000721,402.147064,399.454468,399.381287,4772.206543,10.310438,9.739589,9.704182,1.712232,1.718485,1.635882,44.195778,60.110859,23.516954,9.402176,60.183689,44.042145,94.590385,0.248356103897095,324.830902,526.857307663217,2.19797737479416,0.0489465081688876,1.12870175454857,-0.467822482063923,595.09952141891,2.25659410648718,0.0212080656844824,1.19187682371246,38.6184115454574,573.897215582269,79.9938197663669,0.0194692753358666,1.25042218568233
8,8.008422,24,23.958441,9.4939,9.406553,97.44075,NaN,1.002891,NaN,28.140476,400,400.20105,25,28.801014,9.029285,36.765842,50.000721,402.147064,399.454468,399.381287,4772.206543,10.310438,9.739589,9.704182,1.712232,1.718485,1.635882,44.195778,60.110859,23.516954,9.402176,60.183689,44.042145,94.590385,0.248356103897095,324.830902,526.871760621389,2.19805323204885,0.0489592274686543,1.12854131269064,-0.473360699719649,595.141486734371,2.25670942269456,0.0212117797675111,1.19179200745212,38.617796935839,573.923300044168,80.0141775214873,0.0194717636830066,1.25031851402716
8,8.011432,24,23.959724,9.4939,9.421623,97.483017,NaN,1.002729,NaN,28.136358,400,400.246429,25,28.795403,9.022104,36.665279,50.000721,402.321991,399.661591,399.604034,4768.175781,10.305922,9.734324,9.717262,1.722848,1.723317,1.640136,44.175743,60.213058,23.524849,9.390297,60.304752,44.075348,94.567909,0.352525383234024,341.214508,526.878821966419,2.19802607786978,0.0489420428184528,1.12860546141508,-0.461671509806024,595.190018846005,2.25683303035031,0.0212144959846915,1.19171383134162,38.6199752028174,573.91620833193,80.010290551447,0.0194700708290219,1.2503642889203
8,8.01164,24,23.958702,9.4939,9.428663,97.4981,NaN,1.002519,NaN,28.145023,400,400.123505,25,28.781805,9.033947,36.62278,50.000721,402.321991,399.661591,399.604034,4768.175781,10.305922,9.734324,9.717262,1.722848,1.723317,1.640136,44.175743,60.213058,23.524849,9.390297,60.304752,44.075348,94.567909,0.352525383234024,341.214508,526.886079963988,2.19804816048206,0.0489425961363779,1.12856045779942,-0.460863874907886,595.209458133875,2.25689132817358,0.0212170088873128,1.19166472246756,38.6182400666867,573.922017158784,80.0135145648312,0.019471432631911,1.25032722339262
8,8.009796,24,23.960072,9.4939,9.421304,97.488472,NaN,1.002657,NaN,28.147408,400,399.865967,25,28.781406,9.042791,36.88147,50.000721,401.284088,398.62561,398.439514,4766.662598,10.290033,9.724292,9.697437,1.709451,1.70707,1.627571,44.168991,60.132935,23.516951,9.403649,60.302807,44.100517,94.557594,0.24111932516098,333.2659,526.883867389463,2.19807227252711,0.0489536655959917,1.12850573365843,-0.468024423564259,595.196020738628,2.25684723196323,0.0212146561927413,1.19170637186311,38.6205660191386,573.933200354866,80.0243646287915,0.0194711907986589,1.25030545122571
8,8.009796,24,23.960072,9.4939,9.403434,97.46373,NaN,1.002657,NaN,28.141609,400,399.961029,25,28.788305,9.036717,37.153442,50.000721,402.153503,399.487732,399.450195,4777.169922,10.312415,9.731677,9.720971,1.719125,1.72855,1.641906,44.233307,60.134499,23.526114,9.392016,60.152664,44.078022,94.559792,0.251510977745056,330.278046,526.863699676104,2.19800089814895,0.0489484799511403,1.12865303652526,-0.468024423564259,595.16653484042,2.25676767496995,0.0212122829248855,1.19176289751103,38.6205660191386,573.907993471791,80.0042048142762,0.0194690864691094,1.25040041487066
8,8.009814,24,23.961857,9.4939,9.404397,97.475647,NaN,1.002546,NaN,28.15988,400,399.988617,25,28.798336,9.042843,37.337471,50.000721,402.153503,399.487732,399.450195,4777.169922,10.312415,9.731677,9.720971,1.719125,1.72855,1.641906,44.233307,60.134499,23.526114,9.392016,60.152664,44.078022,94.559792,0.251510977745056,330.278046,526.864727075321,2.19800422244129,0.0489486305026845,1.12864622103787,-0.46795452062463,595.178177689559,2.25678887330621,0.0212115642013657,1.1917613049465,38.623596397106,573.912642600388,80.0104062167397,0.0194679433754119,1.25040941175317
8,8.010601,24,23.962603,9.4939,9.413585,97.485847,NaN,1.002645,NaN,28.155275,400,399.996124,25,28.800447,9.044704,37.502254,50.005276,401.434692,398.752869,398.571991,4765.883301,10.282585,9.717835,9.685751,1.724491,1.721585,1.651216,44.219261,60.109058,23.529036,9.389894,60.266953,44.082531,94.563316,0.229522094130516,323.772736,526.87249610222,2.19801808463173,0.0489456606929931,1.1286197199651,-0.464898325271918,595.189264061335,2.25681451602931,0.021211764478506,1.1917487153928,38.6248628236677,573.91899052461,80.0165207020981,0.0194678333950448,1.25039657258676
8,8.010813,24,23.965687,9.4939,9.413585,97.485847,NaN,1.002183,NaN,28.155275,400,399.996124,25,28.800447,9.052865,37.513248,50.005276,402.2229,399.506073,399.432434,4772.67627,10.304049,9.745375,9.708283,1.729416,1.73147,1.65228,44.192383,60.189163,23.535686,9.376448,60.435257,44.138138,94.533318,0.240698769688606,319.247681,526.871795535063,2.19801193309925,0.0489441426359749,1.1286329885586,-0.464075094311113,595.184842717223,2.25678493832808,0.0212085484873526,1.19179301053341,38.6300979748802,573.922821508587,80.0238744572719,0.0194655082500178,1.25042794618815
8,8.01016,24,23.963408,9.4939,9.424686,97.472412,NaN,1.002106,NaN,28.155338,400,400.082581,25,28.801678,9.049131,37.390747,50.005276,402.2229,399.506073,399.432434,4772.67627,10.304049,9.745375,9.708283,1.729416,1.73147,1.65228,44.192383,60.189163,23.535686,9.376448,60.435257,44.138138,94.533318,0.240698769688606,319.247681,526.886481384037,2.19807521729094,0.0489520399116772,1.12850064315644,-0.466610853948339,595.172098489092,2.25676359441488,0.0212096363779707,1.19179097980785,38.6262293764279,573.94073560343,80.0350314740264,0.0194689580060234,1.25032661825001
8,8.009174,24,23.964706,9.4939,9.431246,97.47184,NaN,1.00266,NaN,28.162169,400,399.928314,25,28.807684,9.038401,37.340454,50.005276,401.592224,398.894989,398.742523,4771.033203,10.299634,9.72492,9.700381,1.736507,1.735439,1.649867,44.148315,60.337914,23.525034,9.377162,60.208466,44.153984,94.530502,0.322994202375412,340.932831,526.897141213497,2.19813002320103,0.0489610057953865,1.12838496299974,-0.470440031685825,595.16955566071,2.25674930560855,0.0212082279967906,1.19181093563669,38.6284327633261,573.962619878438,80.0543399598551,0.0194696712336556,1.25026350664516
8,8.009163,24,23.964275,9.4939,9.428841,97.490074,NaN,1.002461,NaN,28.179911,400,399.940918,25,28.80476,9.039614,37.384136,50.005276,402.399323,399.687195,399.65036,4775.883301,10.318076,9.745868,9.725283,1.72571,1.735241,1.648067,44.182251,60.23399,23.525469,9.379438,60.244675,44.076061,94.579124,0.261680155992508,327.88974,526.894463760793,2.19812073876642,0.0489603867599511,1.12840407288239,-0.470482752724536,595.191904635892,2.25681207180967,0.0212104262115691,1.19176307231178,38.6277011402721,573.958501450164,80.0504465491121,0.0194696971834147,1.25027260800452
8,8.011353,24,23.964615,9.4939,9.424119,97.489258,NaN,1.002451,NaN,28.177017,400,400.213318,25,28.798004,9.036583,37.450249,50.005276,402.399323,399.687195,399.65036,4775.883301,10.318076,9.745868,9.725283,1.72571,1.735241,1.648067,44.182251,60.23399,23.525469,9.379438,60.244675,44.076061,94.579124,0.261680155992508,327.88974,526.881899957092,2.19803833891201,0.0489433326004008,1.12857994686807,-0.461978259920897,595.190444734249,2.25680618725662,0.0212099934073598,1.19176981955626,38.6282782915403,573.930060624806,80.0281727470701,0.0194670317739929,1.25038474983327
8,8.011568,24,23.966263,9.4939,9.428228,97.454887,NaN,1.002135,NaN,28.185812,400,400.361542,25,28.799032,9.049658,37.402229,50.005276,401.979523,399.233978,399.188141,4769.117676,10.321809,9.722026,9.702163,1.710137,1.727457,1.645765,44.185753,60.254276,23.541088,9.373067,60.178627,44.064651,94.570503,0.291664600372315,326.634186,526.885826912388,2.19804851201806,0.0489429854106295,1.12855953799737,-0.461143439034061,595.147117662302,2.25667985353509,0.0212049786203546,1.1918720883638,38.6310756896857,573.936861680993,80.0359041217088,0.0194661861287264,1.25038360606687
8,8.010363,24,23.966644,9.4939,9.432123,97.439873,NaN,1.002466,NaN,28.207142,400,400.113373,25,28.810587,9.063486,37.302715,50.005276,401.058838,398.50705,398.289551,4764.434082,10.265254,9.705273,9.693833,1.716058,1.72503,1.643732,44.211639,60.165901,23.516319,9.397591,60.351177,44.138599,94.536392,0.258122742176056,333.956848,526.894203239554,2.19809902704376,0.0489527438737351,1.12845208985199,-0.465822538213331,595.128676155887,2.25662791204239,0.0212031413385812,1.1919119362157,38.6317223974985,573.955444951227,80.0512964382117,0.0194674103182443,1.25031928596034
8,8.011501,24,23.966242,9.4939,9.437703,97.445602,NaN,1.001706,NaN,28.22352,400,399.99881,25,28.822668,9.067703,37.269234,50.005276,401.058838,398.50705,398.289551,4764.434082,10.265254,9.705273,9.693833,1.716058,1.72503,1.643732,44.211639,60.165901,23.516319,9.397591,60.351177,44.138599,94.536392,0.258122742176056,333.956848,526.896740957798,2.19808829493353,0.0489462138711637,1.12847730343289,-0.461403590696705,595.136081150507,2.25665019359175,0.0212041099369071,1.19189303913747,38.6310400441466,573.950871789065,80.0470798009749,0.0194673733992505,1.25033053434413
8,8.009608,24,23.967516,9.4939,9.447014,97.494545,NaN,1.002143,NaN,28.242615,400,400.03299,25,28.814257,9.052796,37.395985,50.005276,402.219879,399.524017,399.38501,4771.020996,10.314924,9.753506,9.72678,1.725958,1.728053,1.644989,44.230034,60.21854,23.511934,9.396114,60.223717,44.074329,94.567284,0.430174440145493,356.762726,526.913499384625,2.19818039043092,0.0489624717228448,1.12828235618715,-0.468754528054831,595.192586884254,2.25679536682899,0.0212074757071021,1.19179940391898,38.6332024973212,573.985881283399,80.0768528028161,0.0194692024840443,1.25021770008574
