P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.009608,24,23.967516,9.4939,9.44867,97.545044,NaN,1.002143,NaN,28.253756,400,399.843201,25,28.811432,9.061986,37.4501,50.005276,402.219879,399.524017,399.38501,4771.020996,10.314924,9.753506,9.72678,1.725958,1.728053,1.644989,44.230034,60.21854,23.511934,9.396114,60.223717,44.074329,94.567284,0.430174440145493,356.762726,526.91536780893,2.19818700203238,0.0489629521489184,1.12826873783612,-0.468754528054831,595.252768650936,2.2569577263407,0.021212317834305,1.1916841393862,38.6332024973212,573.988216684925,80.0787208052689,0.019469397369436,1.25020891627582
8,8.010101,24,23.965891,9.4939,9.448149,97.561264,NaN,1.002177,NaN,28.251738,400,399.868439,25,28.814415,9.054994,37.356403,50.005497,401.184662,398.60968,398.388794,4763.075195,10.254433,9.697066,9.674501,1.724101,1.727091,1.645621,44.216869,60.229698,23.50964,9.395387,60.316902,44.070293,94.577103,0.271436810493469,333.125031,526.913151964473,2.19817061967824,0.0489592697344579,1.12830382698408,-0.466839973186609,595.274425432209,2.2570254464199,0.0212155673778496,1.19162386371587,38.6304442509121,573.979266213595,80.0693022577241,0.0194700441189349,1.25021846413896
8,8.010931,24,23.966566,9.4939,9.449873,97.563271,NaN,1.002055,NaN,28.24456,400,400.043488,25,28.815025,9.039242,37.291401,50.005497,402.116791,399.449738,399.396637,4767.694336,10.3144,9.736396,9.732256,1.731148,1.740479,1.653088,44.227673,60.236027,23.51318,9.406502,60.318813,44.08065,94.582207,0.237865179777145,327.751282,526.912356270791,2.19815342539608,0.0489538256633704,1.12834151136747,-0.463616888011188,595.275850040111,2.25702542638918,0.021215055899908,1.19162897236174,38.6315900012582,573.974507080665,80.066434227068,0.0194690680291517,1.25024638762162
8,8.011072,24,23.9683,9.4939,9.448801,97.552696,NaN,1.001583,NaN,28.248453,400,399.919739,25,28.816896,9.045273,37.32296,50.005497,402.116791,399.449738,399.396637,4767.694336,10.3144,9.736396,9.732256,1.731148,1.740479,1.653088,44.227673,60.236027,23.51318,9.406502,60.318813,44.08065,94.582207,0.237865179777145,327.751282,526.910681044522,2.19814505500878,0.0489525050183035,1.1283591417228,-0.463069377028489,595.260764088162,2.25697480865549,0.0212122340367011,1.19167794186671,38.634533194405,573.974926321556,80.0691806217749,0.0194676159952585,1.25027054900333
8,8.011761,24,23.968626,9.4939,9.448801,97.552696,NaN,1.002663,NaN,28.248453,400,399.919739,25,28.816896,9.053934,37.667618,50.005497,401.587036,398.988617,398.814514,4765.819336,10.281972,9.704818,9.692823,1.746397,1.746375,1.663692,44.244823,60.299274,23.501503,9.42252,60.320866,44.10107,94.584938,0.300200253725052,331.712982,526.908405639507,2.19812506885656,0.0489475717107282,1.12840220228259,-0.460394056155678,595.260297014467,2.25697168327498,0.0212118941522772,1.19168261847156,38.6350865102608,573.968501506613,80.0644952369074,0.0194668003230756,1.25029956521574
8,8.012426,24,23.96986,9.4939,9.440652,97.530785,NaN,1.00256,NaN,28.252533,400,400.030304,25,28.812086,9.047462,37.77597,50.005497,402.217438,399.519806,399.432129,4772.459473,10.326765,9.748879,9.735026,1.732837,1.735343,1.649893,44.264278,60.132214,23.524864,9.404181,60.106594,44.031044,94.614281,0.2287557721138,324.455292,526.897013459343,2.19807323860136,0.0489404472996515,1.12851085836535,-0.457812090496816,595.232417104682,2.25688941209053,0.0212085070399398,1.19175030135715,38.6371809118367,573.952596649321,80.0534907569164,0.0194644151072914,1.25037775880642
8,8.012379,24,23.96965,9.4939,9.436258,97.498558,NaN,1.003707,NaN,28.238703,400,400.19516,25,28.806549,9.062737,37.734375,50.005497,402.217438,399.519806,399.432129,4772.459473,10.326765,9.748879,9.735026,1.732837,1.735343,1.649893,44.264278,60.132214,23.524864,9.404181,60.106594,44.031044,94.614281,0.2287557721138,324.455292,526.892209963799,2.19805705436748,0.0489395091296248,1.12854410967735,-0.457994569948937,595.194310424836,2.25678780723234,0.0212056359470849,1.19182088188888,38.6368244959488,573.9464716137,80.0483002089678,0.019464084033737,1.25039770662858
8,8.011754,24,23.969152,9.4939,9.438529,97.484741,NaN,1.002229,NaN,28.250298,400,400.290314,25,28.796841,9.073532,37.584129,50.005497,402.113342,399.467651,399.338409,4773.02002,10.308656,9.723342,9.704851,1.733038,1.733969,1.650915,44.271049,60.20229,23.520061,9.402166,60.092377,44.067188,94.596451,0.203903332352638,320.450287,526.896837380053,2.1980842540804,0.0489446421303882,1.12848632157839,-0.460421235605963,595.178556815216,2.25674815278704,0.0212048301043015,1.19184531172788,38.6359792716621,573.955109251218,80.0545156844897,0.0194652317754847,1.25035778631325
8,8.013672,24,23.970503,9.4939,9.436672,97.470551,NaN,1.003135,NaN,28.246601,400,400.232025,25,28.789337,9.064634,37.36623,50.005497,402.065186,399.329498,399.246979,4773.817383,10.324398,9.758662,9.729602,1.71816,1.729074,1.642586,44.257401,60.278076,23.545668,9.384706,60.283817,44.109135,94.569778,0.259820014238357,328.301453,526.888405762938,2.1980212016636,0.0489303751546955,1.12862157102851,-0.452974739831859,595.159707046738,2.25668956472912,0.0212020612004608,1.19189717928005,38.6382722086137,573.935468851408,80.0406872873756,0.0194624346524732,1.25045181920717
8,8.014637,24,23.972345,9.4939,9.43419,97.471916,NaN,1.002134,NaN,28.238153,400,400.252747,25,28.79195,9.061739,37.285034,50.005497,402.065186,399.329498,399.246979,4773.817383,10.324398,9.758662,9.729602,1.71816,1.729074,1.642586,44.257401,60.278076,23.545668,9.384706,60.283817,44.109135,94.569778,0.259820014238357,328.301453,526.882416300814,2.19798329852263,0.0489227506162598,1.12870239974427,-0.449228708616204,595.158692660514,2.25667629068893,0.0212002724782275,1.19192052592973,38.6413983200267,573.925666674208,80.0354104502793,0.0194600378974917,1.250516112695
8,8.013973,24,23.971848,9.4939,9.425631,97.462021,NaN,1.001851,NaN,28.245756,400,400.238586,25,28.80859,9.057931,37.242157,50.002449,402.334747,399.640137,399.566803,4779.767578,10.342347,9.757097,9.754993,1.732399,1.738733,1.652932,44.250172,60.285591,23.539833,9.384001,60.211758,44.12793,94.568069,0.364592254161835,343.927887,526.874949551301,2.19796837105108,0.0489250187063405,1.12873142770096,-0.451806251923642,595.147611240172,2.25664923370459,0.0211998415065682,1.19193603262584,38.6405548649158,573.919427389386,80.0297298514247,0.0194599432362367,1.25053224895114
8,8.01522,24,23.972122,9.4939,9.423386,97.455566,NaN,1.003505,NaN,28.241442,400,400.213318,25,28.816257,9.051386,36.950378,50.002449,402.334747,399.640137,399.566803,4779.767578,10.342347,9.757097,9.754993,1.732399,1.738733,1.652932,44.250172,60.285591,23.539833,9.384001,60.211758,44.12793,94.568069,0.364592254161835,343.927887,526.868294717243,2.19792323185189,0.0489154463757608,1.12882800332435,-0.446965728093801,595.139524278308,2.25662584563264,0.0211989369579709,1.1919547515463,38.6410198699774,573.904018589196,80.0177894917581,0.0194584226449329,1.25059441883821
8,8.01522,24,23.972122,9.4939,9.430214,97.403854,NaN,1.003505,NaN,28.242559,400,399.919006,25,28.820032,9.042453,36.785713,50.002449,401.086456,398.473694,398.226715,4770.811523,10.251166,9.71078,9.65317,1.713189,1.708072,1.634997,44.24012,60.266064,23.526297,9.408924,60.536381,44.181152,94.529144,0.269220858812332,336.336761,526.876002162514,2.19795050742891,0.0489174268301671,1.1287716701275,-0.446965728093801,595.077882849919,2.2564595077925,0.0211939772936795,1.19207330828329,38.6410198699774,573.913651550207,80.0254923095347,0.0194592264535495,1.25055809381107
8,8.01522,24,23.969564,9.4939,9.442687,97.388596,NaN,1.003201,NaN,28.243385,400,399.85968,25,28.818064,9.050852,36.82933,50.002449,402.411835,399.738953,399.623566,4771.103516,10.335323,9.757417,9.747353,1.717768,1.718359,1.637083,44.220379,60.176128,23.496527,9.439375,60.376663,44.181175,94.535378,0.216918736696243,316.913544,526.890080690095,2.19800032767883,0.0489210443444758,1.12866882801001,-0.446965728093801,595.063364999464,2.25643495949936,0.0211951791149069,1.19207151884357,38.6366785344736,573.926268919638,80.0320240698424,0.0194624718805621,1.25047253932348
8,8.015224,24,23.972496,9.4939,9.456005,97.399399,NaN,1.002072,NaN,28.230982,400,399.918762,25,28.821335,9.057516,36.835499,50.002449,402.411835,399.738953,399.623566,4771.103516,10.335323,9.757417,9.747353,1.717768,1.718359,1.637083,44.220379,60.176128,23.496527,9.439375,60.376663,44.181175,94.535378,0.216918736696243,316.913544,526.905098360266,2.19805339963815,0.0489248779375713,1.12855936020369,-0.446950202072173,595.072035450963,2.25644158845831,0.0211931603028045,1.19208891670293,38.6416545784094,573.950719938316,80.055655526097,0.0194619988865135,1.25042396392104
8,8.011674,24,23.971848,9.4939,9.468226,97.400902,NaN,1.001624,NaN,28.227072,400,400.025177,25,28.822744,9.057779,36.91106,50.002449,401.577454,398.975952,398.762695,4762.767578,10.26425,9.701206,9.668992,1.721755,1.715618,1.641213,44.214821,60.178799,23.527147,9.404302,60.351563,44.030266,94.618835,0.365912079811096,335.959961,526.930610514353,2.19820514693236,0.048953828780942,1.12823702004917,-0.460731859177542,595.074757022015,2.25645263936297,0.0211939796239137,1.19207614085388,38.6405548649158,574.0030597553,80.0966156921657,0.019466921299182,1.2502173826738
8,8.013753,24,23.973482,9.4939,9.468226,97.400902,NaN,1.00203,NaN,28.227072,400,400.025177,25,28.822744,9.04975,37.095375,50.002449,402.142548,399.542633,399.358246,4774.458008,10.32791,9.751884,9.754651,1.72394,1.728633,1.645127,44.200424,60.253357,23.537964,9.396077,60.224812,44.031994,94.628494,0.3298060297966,342.155884,526.923746756032,2.19814485459928,0.0489389468508329,1.12836686569909,-0.452660292967551,595.072412260837,2.25643696616308,0.0211922772226791,1.1920996564768,38.6433278646394,573.984942716898,80.0843966744107,0.01946400904197,1.25030977408251
8,8.014977,24,23.972128,9.4939,9.474682,97.407661,NaN,1.002639,NaN,28.223154,400,400.243164,25,28.81913,9.057496,37.275105,50.002449,402.142548,399.542633,399.358246,4774.458008,10.32791,9.751884,9.754651,1.72394,1.728633,1.645127,44.200424,60.253357,23.537964,9.396077,60.224812,44.031994,94.628494,0.3298060297966,342.155884,526.926990486928,2.1981351385119,0.0489320606699322,1.12839022417611,-0.447908944935818,595.082412447108,2.25647169726899,0.0211943362044274,1.19206465764731,38.641030052525,573.978875221612,80.0776614278686,0.0194646634735415,1.25031250863836
8,8.013773,24,23.972103,9.4939,9.468245,97.412598,NaN,1.002565,NaN,28.249092,400,400.174377,25,28.815451,9.054335,37.460201,50.002449,402.121521,399.509064,399.272583,4772.662109,10.29409,9.72869,9.691343,1.726084,1.725557,1.641991,44.21162,60.275345,23.516504,9.418829,60.331573,44.052204,94.623596,0.197737008333206,318.974426,526.923702162205,2.19814435048608,0.0489388092328665,1.12836795875039,-0.452582652137494,595.088333512513,2.2564878189491,0.0211948357947556,1.19205296976055,38.6409876252309,573.982080495576,80.0801902608409,0.0194649523330056,1.25030007696726
8,8.016472,24,23.970314,9.4939,9.461182,97.408539,NaN,1.001715,NaN,28.255043,400,400.253967,25,28.819073,9.04131,37.41106,50.002449,402.121521,399.509064,399.272583,4772.662109,10.29409,9.72869,9.691343,1.726084,1.725557,1.641991,44.21162,60.275345,23.516504,9.418829,60.331573,44.052204,94.623596,0.197737008333206,318.974426,526.906819383132,2.19803788581924,0.0489174526968026,1.12859474155228,-0.442106370286581,595.0860619002,2.25649192158673,0.0211963106147522,1.19203654199427,38.6379514409468,573.940993728955,80.0448427812534,0.0194630576937574,1.25042819900805
8,8.016472,24,23.970314,9.4939,9.462652,97.397141,NaN,1.001715,NaN,28.271603,400,400.258118,25,28.824808,9.046858,37.288589,49.997784,402.247864,399.60672,399.454437,4769.363281,10.328682,9.749645,9.749873,1.729797,1.725977,1.646473,44.219322,60.227722,23.547136,9.393225,60.325413,44.052517,94.601906,0.343215674161911,328.456696,526.908478408505,2.1980437561498,0.0489178789185148,1.12858263598643,-0.442106370286581,595.072474918647,2.25645525480108,0.021195217271094,1.1920626973678,38.6379514409468,573.943067104457,80.0465009188241,0.0194632307067888,1.250420389029
8,8.015256,24,23.970663,9.4939,9.467775,97.388298,NaN,1.001598,NaN,28.30805,400,400.328186,25,28.827438,9.052794,37.387691,49.997784,402.338257,399.711243,399.529602,4771.873047,10.313425,9.741448,9.713065,1.735036,1.728474,1.643117,44.208759,60.264034,23.529005,9.400732,60.230721,44.070171,94.58326,0.269151926040649,341.249451,526.918275272622,2.1980994711168,0.0489280619773887,1.12846447302727,-0.44682599411027,595.061432557165,2.25642345805324,0.0211940053148698,1.19208802200297,38.6385437564611,573.963425195658,80.0632677052117,0.0194646302585101,1.25034891132204
8,8.014105,24,23.972445,9.4939,9.457303,97.356964,NaN,1.002448,NaN,28.320503,400,400.244324,25,28.827065,9.049697,37.38699,49.997784,402.338257,399.711243,399.529602,4771.873047,10.313425,9.741448,9.713065,1.735036,1.728474,1.643117,44.208759,60.264034,23.529005,9.400732,60.230721,44.070171,94.58326,0.269151926040649,341.249451,526.910258686709,2.19809103317971,0.0489332603312737,1.12847872974134,-0.451293835834349,595.021520305786,2.25630554733401,0.0211891427092362,1.19218568847963,38.6415680277017,573.963913257101,80.0661358980695,0.0194631433959273,1.25037352804234
8,8.016731,24,23.974693,9.4939,9.435149,97.33065,NaN,1.002334,NaN,28.333954,400,400.064423,25,28.822891,9.044748,37.286884,49.997784,402.370239,399.706024,399.547058,4768.624512,10.324971,9.753923,9.742498,1.722543,1.719393,1.635846,44.202805,60.215866,23.531723,9.402937,60.307476,44.134251,94.56189,0.203890293836594,318.835999,526.876580104196,2.19792639847383,0.0489080516666039,1.12882552500501,-0.441101191619452,594.98692019117,2.25619930294822,0.0211842765463303,1.19227863949615,38.6453829145423,573.910139495139,80.0262601021665,0.019456730261533,1.25060952767077
8,8.017138,24,23.978247,9.4939,9.441167,97.297974,NaN,1.002975,NaN,28.353977,400,400.0914,25,28.818598,9.050291,37.278992,49.997784,402.417206,399.745087,399.554474,4771.717285,10.339437,9.763479,9.75228,1.715586,1.719533,1.629886,44.240131,60.217911,23.530682,9.410822,60.325714,44.097214,94.582832,0.31331130862236,328.731171,526.882028561276,2.19793863509092,0.0489068866688603,1.12880135185738,-0.439521674915113,594.942854672994,2.25606003664464,0.0211774406223614,1.19240520746485,38.6514135478287,573.921375811719,80.0401878187074,0.019454622920752,1.25061994525064
8,8.017448,24,23.979677,9.4939,9.457588,97.300499,NaN,1.002042,NaN,28.336187,400,399.952728,25,28.821344,9.042894,37.283386,49.997784,402.417206,399.745087,399.554474,4771.717285,10.339437,9.763479,9.75228,1.715586,1.719533,1.629886,44.240131,60.217911,23.530682,9.410822,60.325714,44.097214,94.582832,0.31331130862236,328.731171,526.899539604587,2.19799523426156,0.0489094316184812,1.12868536755423,-0.438318644033814,594.94381126648,2.2560544442687,0.0211761941425341,1.19242000755514,38.653839863484,573.944148716214,80.0603861966459,0.0194552976512769,1.2505553398567
8,8.017218,24,23.977123,9.4939,9.466194,97.317009,NaN,1.003447,NaN,28.324482,400,399.97934,25,28.82687,9.042217,37.255547,49.997784,401.422821,398.797211,398.604919,4759.416992,10.245902,9.697411,9.669135,1.71886,1.71909,1.627571,44.245712,60.186375,23.526312,9.414906,60.467503,44.113209,94.586769,0.243361100554466,322.435333,526.910012305366,2.19803627169021,0.0489135712645214,1.12860009711565,-0.439211211954444,594.967166047491,2.25613208779182,0.0211804372179928,1.19234509923423,38.6495063527541,573.953674382192,80.0644522394553,0.0194582802317421,1.25048153263384
8,8.017658,24,23.974331,9.4939,9.465551,97.326721,NaN,1.003027,NaN,28.315079,400,400.253082,25,28.82321,9.032337,37.230885,49.997784,401.422821,398.797211,398.604919,4759.416992,10.245902,9.697411,9.669135,1.71886,1.71909,1.627571,44.245712,60.186375,23.526312,9.414906,60.467503,44.113209,94.586769,0.243361100554466,322.435333,526.907833556367,2.19802094745247,0.0489102388757542,1.12863289549908,-0.437503707678957,594.982755570566,2.25619013170592,0.0211842766200616,1.19228247120912,38.6447686139031,573.942828775512,80.0518966599776,0.0194597678265772,1.25048093461923
8,8.018986,24,23.976835,9.4939,9.465551,97.326721,NaN,1.001754,NaN,28.315079,400,400.253082,25,28.82321,9.041691,37.321247,49.997784,402.512329,399.83728,399.671234,4770.718262,10.34468,9.769479,9.76032,1.712951,1.725428,1.631375,44.236526,60.253216,23.513592,9.439116,60.32811,44.057247,94.583534,0.368700712919235,341.868164,526.903447774633,2.19798244839945,0.048900745816452,1.12871591632804,-0.432350580329569,594.979159594814,2.25616610808551,0.0211816688765471,1.19231856491877,38.6490176655233,573.934103269983,80.0484013283871,0.0194568943104125,1.25055099636337
8,8.018455,24,23.978432,9.4939,9.460518,97.346458,NaN,1.002373,NaN,28.324718,400,400.229614,25,28.810108,9.054098,37.322456,49.997784,402.153564,399.503723,399.38208,4772.269043,10.298027,9.725657,9.709973,1.707743,1.715978,1.628881,44.228436,60.056656,23.499468,9.444956,60.30566,44.091331,94.609497,0.191066816449165,327.845215,526.899520696624,2.19797774095069,0.0489030821478448,1.12872419020039,-0.434410977513778,595.000398905219,2.2562143057261,0.0211818993667074,1.19229612026532,38.6517274479929,573.935547765354,80.0517772692734,0.0194556466711062,1.25056926714635
8,8.018455,24,23.978432,9.4939,9.467258,97.358482,NaN,1.002373,NaN,28.334307,400,400.332489,25,28.800243,9.054377,37.274105,49.997784,402.153564,399.503723,399.38208,4772.269043,10.298027,9.725657,9.709973,1.707743,1.715978,1.628881,44.228436,60.056656,23.499468,9.444956,60.30566,44.091331,94.609497,0.191066816449165,327.845215,526.907128110502,2.19800465899755,0.0489050360980063,1.12866865597874,-0.434410977513778,595.014734907345,2.25625299913111,0.0211830527575347,1.19226844061591,38.6517274479929,573.945055370378,80.0593799998699,0.0194564397780032,1.25053343800455
8,8.016647,24,23.976185,9.4939,9.478923,97.388718,NaN,1.0013,NaN,28.34782,400,400.50647,25,28.804958,9.04699,37.249706,49.987576,402.374481,399.782104,399.636658,4775.953125,10.335163,9.763928,9.762447,1.71987,1.718153,1.649578,44.257423,60.17218,23.496111,9.456469,60.279518,44.062965,94.629547,0.221797913312912,321.179779,526.926262737455,2.19810365349813,0.0489213447719345,1.12845965064644,-0.441427192812171,595.054008233011,2.25637184107909,0.0211882929699428,1.19216654866005,38.6479147092286,573.975649849878,80.0807223445938,0.0194609171824031,1.25038486279649
9,9.140789,27,27.254427,13.209,13.823948,101.282578,NaN,1.001912,NaN,28.827812,400,399.642517,25,29.324982,9.079527,43.227856,49.992809,402.012848,399.382324,398.994202,5336.483398,10.858974,10.344437,10.326222,1.572562,1.572167,1.499942,49.521679,68.602211,26.25897,13.945029,68.649673,50.21011,98.925598,0.380561470985413,358.109772,528.240926400914,2.18462642823366,0.0430045079749352,1.16046369040159,3.70686517017555,595.081255966791,2.23901909218775,0.0185228770957853,1.2298233789714,43.9429383648991,575.15232679055,85.4441392113888,0.0170801411570528,1.29341889929761
9,9.140424,27,27.251703,13.209,13.825371,101.277809,NaN,1.002918,NaN,28.819588,400,399.681824,25,29.324564,9.076382,43.336536,49.992809,401.735138,399.069,398.726624,5334.201172,10.852698,10.333515,10.313765,1.577197,1.584036,1.506783,49.540051,68.602509,26.225431,13.952642,68.739326,50.174976,98.939903,0.382200330495834,345.254456,528.243748934051,2.1846417335634,0.0430069251536983,1.16042886720336,3.70558267211243,595.079272228206,2.23902727031866,0.018524683346503,1.22979700950091,43.9387451410736,575.153162284125,85.4411928226487,0.0170820116753877,1.29337648157707
9,9.13715,27,27.24868,13.209,13.816926,101.216339,NaN,1.001998,NaN,28.82795,400,399.640717,25,29.314461,9.076422,43.476261,49.992809,401.735138,399.069,398.726624,5334.201172,10.852698,10.333515,10.313765,1.577197,1.584036,1.506783,49.540051,68.602509,26.225431,13.952642,68.739326,50.174976,98.939903,0.382200330495834,345.254456,528.244455105215,2.18469326933662,0.0430230636893177,1.16030520724854,3.69407710650415,595.00798114579,2.23885181085135,0.0185217701279197,1.22992921347651,43.9340912735165,575.166478377771,85.4475021802143,0.0170849999673689,1.29327731503525
9,9.138961,27,27.243053,13.209,13.80395,101.140884,NaN,1.003002,NaN,28.821032,400,399.847534,25,29.307642,9.080155,43.36224,49.992809,402.055237,399.445099,399.104614,5337.525391,10.869491,10.340136,10.336967,1.580954,1.586357,1.51134,49.541103,68.408302,26.2236,13.951447,68.726616,50.206085,98.912163,0.431372612714768,375.575623,528.223585483891,2.18459339539019,0.0430095165520098,1.16053066509112,3.7004417496683,594.923197113392,2.23865315545395,0.018519756716921,1.23006368336346,43.9254275343174,575.12105211111,85.4049568394583,0.0170853942653577,1.29338801664802
9,9.14043,27,27.243294,13.209,13.795656,101.077904,NaN,1.003151,NaN,28.817741,400,399.97934,25,29.310669,9.077552,43.232422,49.992809,402.225983,399.547485,399.218658,5339,10.903283,10.369786,10.378866,1.595178,1.592529,1.526332,49.552853,68.472038,26.227753,13.949599,68.698097,50.196972,98.90937,0.419172197580338,358.386627,528.209243596805,2.18452139944936,0.0429991149233772,1.16069383786979,3.7056037545857,594.845377908723,2.2384440345513,0.018514042226638,1.23024914310275,43.9257986234543,575.095650037287,85.3856356884585,0.0170833636229851,1.29349840670777
9,9.138732,27,27.240543,13.209,13.788689,101.029167,NaN,1.002898,NaN,28.841244,400,400.165039,25,29.321548,9.087763,43.116306,49.992809,402.225983,399.547485,399.218658,5339,10.903283,10.369786,10.378866,1.595178,1.592529,1.526332,49.552853,68.472038,26.227753,13.949599,68.698097,50.196972,98.90937,0.419172197580338,358.386627,528.206608847187,2.18453766458361,0.0430068051410145,1.16065270047438,3.6996369966073,594.789345269437,2.23830790621466,0.018512017562815,1.23034956539744,43.9215625151959,575.096781748692,85.3828807940249,0.0170852750277625,1.29345432180604
9,9.132702,27,27.236271,13.209,13.787979,100.994438,NaN,1.0037,NaN,28.860271,400,400.157166,25,29.32732,9.082375,43.152042,49.983978,401.752075,399.219208,398.79007,5341.786133,10.890068,10.372373,10.37865,1.59927,1.588384,1.51614,49.539036,68.485283,26.216709,13.937928,68.747589,50.144466,98.946281,0.345534145832062,350.163544,528.225142960077,2.18469267124418,0.0430404327559429,1.16029255396637,3.67844084261787,594.752718697957,2.23823115294264,0.0185124622535144,1.23038705438477,43.9149836587814,575.145058996255,85.4145727915437,0.0170916702912893,1.29319013998027
9,9.132729,27,27.234055,13.209,13.788568,100.986786,NaN,1.002748,NaN,28.87398,400,400.049133,25,29.325407,9.081429,43.359013,49.983978,401.926544,399.365631,398.953247,5341.042969,10.899367,10.372316,10.373439,1.60757,1.597354,1.525696,49.606735,68.501877,26.238369,13.905831,68.441246,50.127113,98.925278,0.394209057092667,366.515869,528.225739705564,2.18469434594693,0.0430404354934979,1.16028895403471,3.67853577437648,594.746470141182,2.23822541694703,0.018513601537174,1.23037646727839,43.9115707209733,575.141871829028,85.4091849056674,0.0170929091145892,1.29317188464267
9,9.13166,27,27.229929,13.209,13.790083,101.001648,NaN,1.002772,NaN,28.881687,400,400.010071,25,29.323492,9.092866,43.543808,49.983978,401.926544,399.365631,398.953247,5341.042969,10.899367,10.372316,10.373439,1.60757,1.597354,1.525696,49.606735,68.501877,26.238369,13.905831,68.441246,50.127113,98.925278,0.394209057092667,366.515869,528.230928654449,2.18472846574999,0.0430468312034194,1.16021054608913,3.67477701761021,594.770650240803,2.238310463767,0.0185182757116654,1.2302723804182,43.9052155620719,575.147052594043,85.4077481668498,0.0170960350448158,1.29309116446499
9,9.13004,27,27.226824,13.209,13.787723,101.053436,NaN,1.002118,NaN,28.876747,400,399.852631,25,29.321568,9.099134,43.532085,49.983978,401.403351,398.909882,398.424652,5336.068359,10.868914,10.366828,10.367286,1.598965,1.583931,1.515758,49.631821,68.380241,26.24527,13.88879,68.639824,50.14679,98.921623,0.27662792801857,339.902405,528.233390079605,2.18476134974793,0.0430553067972357,1.16013314550659,3.66908023123528,594.838793095851,2.23850794723529,0.0185253537083932,1.2300766706148,43.9004325356716,575.153534707719,85.4086649602439,0.0170985783992986,1.29301956943681
9,9.127507,27,27.223841,13.209,13.782649,101.125099,NaN,1.002761,NaN,28.864885,400,399.896606,25,29.321182,9.092083,43.303482,49.983978,401.557922,399.04892,398.618805,5336.553223,10.880551,10.364614,10.369546,1.598048,1.580603,1.518892,49.666985,68.431641,26.240675,13.87899,68.687767,50.144314,98.907921,0.393493324518204,338.716614,528.235633349924,2.18480718174511,0.0430682025880881,1.16002443095111,3.66017131495573,594.931192582366,2.23876961646475,0.018534073938099,1.22982590777664,43.8958370495163,575.164867351933,85.4134945322459,0.0171013985176705,1.29292935444325
9,9.128012,27,27.22081,13.209,13.790426,101.185822,NaN,1.002798,NaN,28.863274,400,399.871521,25,29.318443,9.093232,43.421932,49.983978,401.557922,399.04892,398.618805,5336.553223,10.880551,10.364614,10.369546,1.598048,1.580603,1.518892,49.666985,68.431641,26.240675,13.87899,68.687767,50.144314,98.907921,0.393493324518204,338.716614,528.243034061767,2.18482539409215,0.0430674030884138,1.15998599610329,3.66194762013077,595.010187553648,2.23899567202772,0.0185418741671191,1.22960659062287,43.8911672231377,575.166213852904,85.4105374537274,0.0171035153496147,1.29288040892218
9,9.128205,27,27.217476,13.209,13.783892,101.208138,NaN,1.002743,NaN,28.861231,400,399.737152,25,29.310251,9.091454,43.518753,49.983978,401.383575,398.927246,398.482635,5336.297852,10.853378,10.347863,10.359769,1.590508,1.574513,1.504028,49.644112,68.44458,26.239632,13.885956,68.702263,50.168549,98.892097,0.357173353433609,361.355225,528.234835105894,2.18479392333455,0.0430646076131472,1.16005576784822,3.6626264656299,595.04237906829,2.23909818161966,0.0185465572679681,1.22949346058948,43.8860301101029,575.14922748242,85.3930005179083,0.0171044833509894,1.29290412827699
9,9.128937,27,27.213732,13.209,13.769318,101.241089,NaN,1.002179,NaN,28.859543,400,399.794525,25,29.311388,9.087527,43.388367,49.983978,401.365936,398.892334,398.465302,5336.346191,10.862629,10.351309,10.354609,1.595625,1.577938,1.514738,49.644112,68.379601,26.254644,13.869473,68.651321,50.134922,98.904808,0.356843531131744,348.511932,528.215577516043,2.18471582103045,0.0430566791287928,1.16022982698079,3.66520105551956,595.088225299992,2.239239193256,0.0185525084757325,1.22934394779725,43.8802606863474,575.114821767163,85.3614496198587,0.0171044406377006,1.29299522054647
9,9.128937,27,27.213732,13.209,13.762607,101.273125,NaN,1.002179,NaN,28.829363,400,399.852051,25,29.314135,9.081335,43.275925,49.983978,401.365936,398.892334,398.465302,5336.346191,10.862629,10.351309,10.354609,1.595625,1.577938,1.514738,49.644112,68.379601,26.254644,13.869473,68.651321,50.134922,98.904808,0.356843531131744,348.511932,528.207791013291,2.18468868241228,0.043054921077516,1.16028954918349,3.66520105551956,595.127607093785,2.23934437767451,0.0185553150030848,1.22925226332103,43.8802606863474,575.105092363364,85.3539250368331,0.017103723460495,1.29303613133925
9,9.125889,27,27.212446,13.209,13.762607,101.273125,NaN,1.002672,NaN,28.829363,400,399.852051,25,29.314135,9.057108,43.303627,49.992725,402.184174,399.69458,399.308624,5330.186035,10.851794,10.342965,10.3318,1.593039,1.575882,1.507724,49.585014,68.527344,26.255653,13.847559,68.632729,50.187653,98.864059,0.31932133436203,354.586273,528.217576943196,2.18476853836227,0.043072041994855,1.16010431630263,3.65447960248503,595.129438838506,2.23935564307359,0.018556367812498,1.22923336981439,43.8782788482212,575.131522065477,85.3726688585469,0.0171065281447335,1.29290664848502
9,9.123214,27,27.210615,13.209,13.763699,101.281799,NaN,1.002357,NaN,28.80757,400,400.095032,25,29.310921,9.066313,43.292141,49.992725,402.174927,399.663696,399.249786,5338.761719,10.85424,10.353885,10.339042,1.579676,1.575623,1.507491,49.604221,68.351715,26.250069,13.835687,68.58773,50.164371,98.860641,0.459961831569672,373.265533,528.227430818967,2.18484304765464,0.0430873630584401,1.15993211430582,3.64506795728443,595.142708856655,2.23940015876113,0.0185586268351861,1.22918167516418,43.8754569943117,575.155103450408,85.3884926147153,0.0171094861256884,1.29278143528816
9,9.124698,27,27.207804,13.209,13.765434,101.302948,NaN,1.001874,NaN,28.793409,400,400.250336,25,29.303215,9.078272,43.275818,49.992725,402.174927,399.663696,399.249786,5338.761719,10.85424,10.353885,10.339042,1.579676,1.575623,1.507491,49.604221,68.351715,26.250069,13.835687,68.58773,50.164371,98.860641,0.459961831569672,373.265533,528.224679771948,2.18481117535712,0.043079475740785,1.16000682977179,3.65028947931881,595.17270671294,2.23949420599704,0.0185627815083192,1.22907998781222,43.8711245271218,575.13886669141,85.3722237946901,0.0171101620219101,1.29280946207206
9,9.121804,27,27.205135,13.209,13.759944,101.300636,NaN,1.003659,NaN,28.771393,400,400.292969,25,29.292789,9.086912,43.291298,49.992725,402.141479,399.620361,399.227051,5334.756836,10.845613,10.344254,10.328581,1.565784,1.564586,1.494518,49.62492,68.361031,26.188408,13.867513,68.689621,50.138683,98.872276,0.279520571231842,342.842072,528.227601357329,2.18486481861573,0.0430943073702967,1.15987984265402,3.64010621199452,595.173665402191,2.23950999804417,0.018564765189893,1.22904740712799,43.8670106021279,575.153532118284,85.3800459097324,0.0171130218744434,1.29270974478993
9,9.120958,27,27.20298,13.209,13.742325,101.293709,NaN,1.002504,NaN,28.766205,400,400.298401,25,29.283627,9.079458,43.3111,49.992725,401.577332,399.084351,398.660828,5329.213867,10.865221,10.355653,10.360503,1.576949,1.564662,1.505917,49.64365,68.444901,26.213387,13.842083,68.454773,50.09156,98.874069,0.388483792543411,364.278046,528.20988050505,2.1848157596673,0.0430944473706528,1.1599850319045,3.63712888615282,595.168220325888,2.23950614103931,0.0185659238149593,1.22903554311927,43.8636887183188,575.13225564136,85.3607434487271,0.0171128894075216,1.29276829778188
9,9.118035,27,27.198116,13.209,13.727323,101.29406,NaN,1.002701,NaN,28.783733,400,400.171021,25,29.284796,9.079285,43.412327,49.992725,401.577332,399.084351,398.660828,5329.213867,10.865221,10.355653,10.360503,1.576949,1.564662,1.505917,49.64365,68.444901,26.213387,13.842083,68.454773,50.09156,98.874069,0.388483792543411,364.278046,528.201864806495,2.18483173345371,0.0431069596706434,1.15994076538507,3.62684036993687,595.175577528191,2.23954990899786,0.0185699403757833,1.22896314026576,43.8561902343813,575.12965789608,85.3523140049455,0.017115940433788,1.29270969765028
9,9.116137,27,27.19495,13.209,13.728286,101.303658,NaN,1.002747,NaN,28.755856,400,400.049927,25,29.291119,9.085772,43.422989,49.992725,401.683899,399.212891,398.865662,5326.469727,10.837829,10.330358,10.325465,1.569136,1.563502,1.495305,49.68589,68.42009,26.205685,13.842573,68.730064,50.224438,98.783806,0.425897926092148,367.53186,528.209076572903,2.18488539569212,0.0431178959770312,1.1598168514829,3.62015836114824,595.191880404764,2.23960914983433,0.0185733765186243,1.22888930442714,43.8513088870992,575.14347670564,85.3588253828134,0.0171190709259018,1.29260643365807
9,9.114521,27,27.191246,13.209,13.733594,101.304016,NaN,1.002421,NaN,28.740419,400,399.907806,25,29.283627,9.087959,43.206333,49.992725,401.156525,398.678925,398.272217,5326.21582,10.842042,10.336257,10.348304,1.563418,1.555128,1.488028,49.704391,68.231407,26.210516,13.838785,68.68911,50.167107,98.819153,0.3568135201931,370.311462,528.220421013595,2.18494923102527,0.0431283878250762,1.15967152672092,3.614468318131,595.197593518717,2.23964278084462,0.018576444837444,1.228833935066,43.8455974997779,575.160020901588,85.3667363782894,0.0171227620989135,1.29248408687531
9,9.11482,27,27.187973,13.209,13.72458,101.294724,NaN,1.00193,NaN,28.753874,400,399.699677,25,29.266579,9.083786,43.271141,49.992725,401.156525,398.678925,398.272217,5326.21582,10.842042,10.336257,10.348304,1.563418,1.555128,1.488028,49.704391,68.231407,26.210516,13.838785,68.68911,50.167107,98.819153,0.3568135201931,370.311462,528.209007283336,2.18490495031915,0.0431243399793998,1.15976975127282,3.61552117450344,595.190834940341,2.23964096964654,0.0185783147734334,1.22881238870317,43.8405501995796,575.138541611261,85.3457979209051,0.0171233614473697,1.29252744569262
9,9.113774,27,27.184093,13.209,13.708001,101.281166,NaN,1.003781,NaN,28.781826,400,399.689789,25,29.257694,9.077505,43.552853,49.992725,401.613251,399.084106,398.667236,5325.947266,10.849911,10.346244,10.347492,1.554498,1.549851,1.482696,49.733685,68.419632,26.212975,13.828506,68.572861,50.104321,98.841385,0.283729165792465,337.457489,528.193137945276,2.18486535538664,0.0431258828554683,1.15985352452799,3.61183782357364,595.179699093227,2.2396304817296,0.0185803092693774,1.2287940873637,43.8345662430556,575.117703345038,85.3245537446107,0.0171244133311588,1.29255946616257
9,9.111232,27,27.182123,13.209,13.695389,101.266159,NaN,1.001642,NaN,28.781889,400,399.737396,25,29.254698,9.079464,43.556694,49.992725,401.613251,399.084106,398.667236,5325.947266,10.849911,10.346244,10.347492,1.554498,1.549851,1.482696,49.733685,68.419632,26.212975,13.828506,68.572861,50.104321,98.841385,0.283729165792465,337.457489,528.186675221905,2.18488104738288,0.0431368961375674,1.15981109020041,3.60288517215707,595.164063656262,2.23959849901161,0.0185806101214656,1.22880794909832,43.8315277477515,575.119954864273,85.3236946797857,0.0171258944253457,1.29252185242702
9,9.111744,27,27.177547,13.209,13.685562,101.254631,NaN,1.002932,NaN,28.781986,400,399.815796,25,29.252155,9.071867,43.299221,50.00135,401.572998,399.087677,398.645233,5325.619629,10.847864,10.337057,10.354647,1.554723,1.546775,1.472242,49.733742,68.273979,26.175928,13.853972,68.613556,50.023716,98.868507,0.446153432130814,357.445251,528.173632324843,2.18482787717998,0.0431314325626296,1.15992964519611,3.60468853329746,595.156414830557,2.23960078070415,0.0185833546646558,1.22877363722252,43.8244691530796,575.093058402938,85.2968433172114,0.0171269644572857,1.29256937805283
9,9.11265,27,27.17672,13.209,13.686679,101.232956,NaN,1.002096,NaN,28.800087,400,399.935883,25,29.255678,9.077249,43.22438,50.00135,401.702606,399.136414,398.717804,5330.70459,10.865463,10.350661,10.347483,1.563238,1.559983,1.487755,49.745213,68.32354,26.184874,13.836483,68.552895,50.044281,98.86895,0.231233224272728,343.877319,528.172017039546,2.18480862306684,0.0431266210091414,1.15997483152293,3.6078794492426,595.130958523659,2.23953689205427,0.0185821330218124,1.22882331177341,43.8231933881464,575.08474050136,85.2893160163424,0.0171269027037232,1.29259249572483
9,9.110073,27,27.174627,13.209,13.690881,101.203651,NaN,1.002805,NaN,28.819298,400,400.026642,25,29.270273,9.083571,43.287239,50.00135,402.086334,399.537628,399.092102,5329.847656,10.865213,10.356118,10.353283,1.558251,1.550696,1.480655,49.716648,68.422508,26.215683,13.792759,68.554901,50.173923,98.771225,0.462498873472214,368.830719,528.185169931945,2.18489323030054,0.0431422456764765,1.15978068802245,3.59880267088693,595.097928892283,2.23945905298557,0.0185812811846921,1.22887621472742,43.8199645061463,575.111482806423,85.3072420047267,0.0171302743521999,1.29245025732949
9,9.108766,27,27.171314,13.209,13.686329,101.211426,NaN,1.002314,NaN,28.806192,400,400.161346,25,29.292059,9.079091,43.205276,50.00135,402.086334,399.537628,399.092102,5329.847656,10.865213,10.356118,10.353283,1.558251,1.550696,1.480655,49.716648,68.422508,26.215683,13.792759,68.554901,50.173923,98.771225,0.462498873472214,368.830719,528.184089308944,2.18490912241504,0.0431484195573355,1.15974167109052,3.59419837766092,595.112203423121,2.23951362934814,0.0185846827890772,1.22880533668304,43.8148531360446,575.111503788283,85.3028832727948,0.0171324888998989,1.29240280296902
9,9.107687,27,27.168968,13.209,13.683235,101.202698,NaN,1.00284,NaN,28.826427,400,400.186188,25,29.303753,9.090347,43.122044,50.00135,402.12439,399.59726,399.184113,5321.499512,10.871789,10.349365,10.362465,1.565723,1.550742,1.4815,49.726109,68.318481,26.225494,13.778581,68.408752,50.109432,98.797394,0.401131838560104,355.858673,528.183967366642,2.18492492962146,0.0431536920656554,1.15970355465453,3.59039690486276,595.104820908121,2.23950555573991,0.0185858436029025,1.22879577842308,43.8112333875865,575.113150432448,85.3010592882621,0.0171341778688275,1.2923623505661
9,9.107687,27,27.168968,13.209,13.673513,101.224251,NaN,1.00284,NaN,28.847597,400,400.200775,25,29.311548,9.086217,43.129181,50.00135,402.12439,399.59726,399.184113,5321.499512,10.871789,10.349365,10.362465,1.565723,1.550742,1.4815,49.726109,68.318481,26.225494,13.778581,68.408752,50.109432,98.797394,0.401131838560104,355.858673,528.172692308523,2.18488562019762,0.0431511404606405,1.15978999860796,3.59039690486276,595.131304480776,2.23957629867951,0.0185877338859766,1.22873428713207,43.8112333875865,575.099060141303,85.2901567973733,0.0171331375863735,1.29242149602313
9,9.106757,27,27.165442,13.209,13.652612,101.253998,NaN,1.001437,NaN,28.842293,400,400.097168,25,29.30777,9.085247,43.17765,50.00135,401.701111,399.225922,398.776764,5321.72998,10.827794,10.33244,10.315992,1.563613,1.553994,1.477801,49.738983,68.227051,26.177814,13.826635,68.363892,49.99498,98.858055,0.307306826114654,363.412506,528.151438857817,2.18482550994417,0.0431508991375161,1.15991939141926,3.58712010702442,595.172875461754,2.23970484404398,0.0185932386267345,1.22859775572347,43.8057925158767,575.071473791591,85.2641552437821,0.0171334567475105,1.29248692388329
9,9.107397,27,27.161545,13.209,13.652612,101.253998,NaN,1.00232,NaN,28.842293,400,400.097168,25,29.30777,9.086169,43.588978,50.00135,401.419708,398.906738,398.443909,5324.478027,10.816215,10.325466,10.302393,1.561845,1.556326,1.478008,49.763439,68.317696,26.201542,13.790329,68.483498,49.986717,98.863266,0.389708489179611,359.367706,528.14938174411,2.1848087086476,0.043147289587228,1.15995836257566,3.58937513486421,595.178424654408,2.23973901996527,0.0185964403226231,1.22854056681479,43.7997785378524,575.058774860907,85.2491816794,0.0171351234106989,1.29248452891454
9,9.106262,27,27.160061,13.209,13.638094,101.282509,NaN,1.002081,NaN,28.819504,400,399.971619,25,29.304241,9.086822,44.092575,50.00135,401.419708,398.906738,398.443909,5324.478027,10.816215,10.325466,10.302393,1.561845,1.556326,1.478008,49.763439,68.317696,26.201542,13.790329,68.483498,49.986717,98.863266,0.389708489179611,359.367706,528.136189653758,2.18477978654017,0.0431498795738286,1.16001855565497,3.58537590165582,595.215562906523,2.23984558058174,0.018600160162215,1.22843770689311,43.7974882074412,575.045866517979,85.2372338147982,0.0171351619779358,1.29251754466053
9,9.104631,27,27.157396,13.209,13.641109,101.29763,NaN,1.002335,NaN,28.800789,400,399.871948,25,29.305182,9.076731,44.222961,50.000706,401.825226,399.384125,398.880829,5326.533203,10.831118,10.339447,10.323599,1.561079,1.558192,1.482657,49.773571,68.279289,26.215714,13.769854,68.513138,50.010334,98.842468,0.37415799498558,358.690002,528.14493023688,2.18483480646873,0.0431598728364219,1.15989234982651,3.57962832518444,595.237930773854,2.23991855695581,0.0186036766031535,1.22835567410695,43.7933749418656,575.061018277045,85.245435699937,0.0171380627697675,1.29241574166748
9,9.104501,27,27.153778,13.209,13.650614,101.318916,NaN,1.002612,NaN,28.781467,400,399.795654,25,29.303185,9.065142,44.001953,50.000706,401.674774,399.110291,398.648987,5324.521484,10.851089,10.344847,10.339863,1.549747,1.541726,1.469413,49.808479,68.202728,26.203442,13.77357,68.403786,50.025974,98.820869,0.320531308650971,352.26416,528.156372429386,2.1848766595547,0.0431631021422347,1.15979982478945,3.57917017703136,595.269224974922,2.2400201060195,0.0186085177351908,1.22824224450405,43.787790286024,575.069817168284,85.2474637588025,0.0171411321741384,1.29232702232415
9,9.101603,27,27.150343,13.209,13.657532,101.328476,NaN,1.002768,NaN,28.785259,400,399.720978,25,29.313568,9.063466,43.693127,50.000706,401.674774,399.110291,398.648987,5324.521484,10.851089,10.344847,10.339863,1.549747,1.541726,1.469413,49.808479,68.202728,26.203442,13.77357,68.403786,50.025974,98.820869,0.320531308650971,352.26416,528.173707955719,2.18498072651002,0.0431812772462201,1.15956194978986,3.56895571159322,595.28585386623,2.24008158309128,0.0186121809695502,1.22816482393024,43.7824875793032,575.101226759139,85.2672320320299,0.0171457504469717,1.29214605760169
9,9.098986,27,27.146423,13.209,13.659656,101.340019,NaN,1.002977,NaN,28.783516,400,399.690552,25,29.330105,9.070947,43.284439,50.000706,401.997833,399.429016,398.977539,5321.707031,10.85973,10.347714,10.346863,1.552917,1.551282,1.47842,49.803295,68.284073,26.175926,13.78808,68.476227,50.004494,98.840431,0.376809537410736,363.497986,528.18457871846,2.18505803698952,0.0431966163165046,1.15938392223959,3.55972956004968,595.305606563363,2.24015381444057,0.0186164179196371,1.22807472332842,43.7764355392144,575.122214643542,85.2782973615645,0.0171499243687057,1.2920019930405
9,9.100512,27,27.142796,13.209,13.660011,101.356621,NaN,1.003019,NaN,28.781956,400,399.807617,25,29.334871,9.078002,42.993298,50.000706,401.703033,399.061646,398.769196,5324.52832,10.876105,10.323367,10.344356,1.55727,1.553811,1.474976,49.78466,68.439224,26.180059,13.764858,68.616577,50.022827,98.82148,0.315721750259399,347.652405,528.180087738763,2.18501939768427,0.0431880893834599,1.15947356535438,3.56510966936889,595.331152987245,2.24024006156694,0.0186208584179856,1.22797465044274,43.7708352645951,575.102145165378,85.2579725140865,0.0171508692659147,1.29203427184476
9,9.099086,27,27.14238,13.209,13.659822,101.362816,NaN,1.002258,NaN,28.774471,400,399.821259,25,29.338827,9.077938,43.04895,50.000706,401.703033,399.061646,398.769196,5324.52832,10.876105,10.323367,10.344356,1.55727,1.553811,1.474976,49.78466,68.439224,26.180059,13.764858,68.616577,50.022827,98.82148,0.315721750259399,347.652405,528.184449916937,2.18505608180808,0.0431960949397382,1.15938852874054,3.56008214382666,595.339351821561,2.24026402217465,0.0186217440632551,1.2279510434108,43.7701929027088,575.114579713879,85.2670471574058,0.0171520666662704,1.29197618739883
9,9.098111,27,27.138756,13.209,13.652243,101.357277,NaN,1.002877,NaN,28.773022,400,400.26004,25,29.326218,9.059917,42.998363,50.000706,402.371124,399.75116,399.416748,5322.20166,10.888635,10.344774,10.362136,1.553856,1.547157,1.477391,49.78793,68.371117,26.19528,13.746787,68.47995,50.001232,98.811111,0.329367876052857,328.274933,528.178795317974,2.18505105120194,0.043199613364763,1.15939653874138,3.55664432687286,595.33770397072,2.24027764296198,0.0186242413614875,1.22791367831984,43.7645966248006,575.106560444457,85.25605237504,0.017153900610021,1.29195798001004
9,9.097167,27,27.135452,13.209,13.641507,101.337257,NaN,1.002573,NaN,28.774426,400,400.391235,25,29.312689,9.073165,42.755074,50.000706,402.249054,399.571869,399.24585,5321.031738,10.896811,10.348842,10.363435,1.544711,1.544502,1.46698,49.772865,68.204979,26.187403,13.73635,68.47348,50.030552,98.764099,0.554254829883575,387.686951,528.169381064207,2.18503244538005,0.0432021281051828,1.15943447972719,3.55331554913778,595.317820112303,2.24024097981119,0.0186252056739966,1.22792193874805,43.7594940028,575.094224270001,85.2421384687594,0.0171552016077714,1.29196244675346
9,9.095428,27,27.132521,13.209,13.631335,101.327995,NaN,1.003108,NaN,28.771095,400,400.414185,25,29.306789,9.062783,42.661018,50.000706,402.249054,399.571869,399.24585,5321.031738,10.896811,10.348842,10.363435,1.544711,1.544502,1.46698,49.772865,68.204979,26.187403,13.73635,68.47348,50.030552,98.764099,0.554254829883575,387.686951,528.163175830158,2.18503700709658,0.0432092858425452,1.15941904866256,3.54718271998962,595.3106162416,2.24023632114839,0.0186268068294381,1.22790523400272,43.7549670368577,575.09083069748,85.2356387466746,0.0171569141420133,1.29193475040461
9,9.094047,27,27.128971,13.209,13.625528,101.328941,NaN,1.002188,NaN,28.772173,400,400.375916,25,29.300816,9.053986,42.368153,50.000706,402.378784,399.710938,399.364197,5329.811035,10.894891,10.357571,10.373582,1.550316,1.552183,1.480927,49.772694,68.140762,26.187832,13.729525,68.373306,50.007988,98.787331,0.301266431808472,344.600769,528.16088151024,2.18504981599668,0.0432155688618659,1.1593866085678,3.54231179605728,595.316827403634,2.24027056667457,0.0186298138457551,1.22785059663218,43.7494835182981,575.089330078391,85.2297859622705,0.0171591818005446,1.29189025898183
9,9.095655,27,27.126722,13.209,13.625302,101.332077,NaN,1.002462,NaN,28.773024,400,400.170959,25,29.281332,9.053511,42.245625,49.995075,401.837524,399.190735,398.847046,5319.320313,10.87367,10.34474,10.350286,1.563879,1.557233,1.486294,49.798016,68.323563,26.189043,13.716926,68.410172,50.023296,98.788795,0.487167030572891,368.665802,528.155451277757,2.18500665134766,0.0432064174007721,1.15948648004649,3.54798331792222,595.323876741764,2.24030058004583,0.0186319418068416,1.22780881694863,43.7460093102899,575.070002017642,85.211852862011,0.0171592598315417,1.29193913782029
9,9.096601,27,27.124336,13.209,13.628242,101.331947,NaN,1.002425,NaN,28.781713,400,400.034851,25,29.263666,9.06743,42.159702,49.995075,401.837524,399.190735,398.847046,5319.320313,10.87367,10.34474,10.350286,1.563879,1.557233,1.486294,49.798016,68.323563,26.189043,13.716926,68.410172,50.023296,98.788795,0.487167030572891,368.665802,528.155819614786,2.1849936838621,0.0432018423308905,1.15951792504181,3.55131956760698,595.327110725887,2.24032108783626,0.0186338964349109,1.22777426815647,43.7423232274127,575.061260716006,85.2019330772073,0.0171602125857017,1.29194166388234
9,9.095442,27,27.123276,13.209,13.634212,101.3358,NaN,1.002093,NaN,28.786491,400,399.931274,25,29.252899,9.083716,42.211361,49.995075,402.119965,399.4711,399.112274,5320.940918,10.881547,10.354349,10.356818,1.555406,1.551289,1.47708,49.797722,68.191017,26.22261,13.686827,68.516678,49.957638,98.823929,0.285817265510559,341.079712,528.16646645149,2.18504827042254,0.0432099625665997,1.15939434004593,3.54723209651121,595.333348868346,2.24034302042208,0.0186351080338113,1.22774787230604,43.740685575642,575.079003163253,85.2142656429966,0.0171622352252116,1.29185208159267
9,9.093626,27,27.118984,13.209,13.639329,101.30835,NaN,1.002996,NaN,28.825737,400,399.900421,25,29.248451,9.083709,42.544678,49.995075,401.714813,399.123718,398.736511,5322.105469,10.844427,10.328431,10.316684,1.555123,1.553012,1.486298,49.813496,68.292252,26.183216,13.704485,68.492462,49.950588,98.795944,0.370855748653412,340.458527,528.178234055282,2.18511666823396,0.0432215761443045,1.15923844093128,3.54082677594778,595.305751841795,2.24029068382012,0.0186362369344362,1.22776262559072,43.7340541319835,575.096147834181,85.2218651237712,0.0171663810028196,1.29171881432049
9,9.093626,27,27.118984,13.209,13.6352,101.280807,NaN,1.002996,NaN,28.849556,400,399.910065,25,29.253687,9.07437,42.713024,49.995075,401.714813,399.123718,398.736511,5322.105469,10.844427,10.328431,10.316684,1.555123,1.553012,1.486298,49.813496,68.292252,26.183216,13.704485,68.492462,49.950588,98.795944,0.370855748653412,340.458527,528.173447484092,2.18509997791405,0.0432204912614575,1.1592750941268,3.54082677594778,595.271934503235,2.24020037048531,0.0186338196651268,1.22784052283134,43.7340541319835,575.090166531399,85.2172346696141,0.0171659386120059,1.29174387918354
9,9.093436,27,27.116339,13.209,13.625677,101.2668,NaN,1.002164,NaN,28.857201,400,399.914093,25,29.2677,9.039961,42.790833,49.995075,401.933228,399.304169,399.022247,5309.555664,10.838177,10.301703,10.301136,1.564275,1.56047,1.48738,49.81868,68.267113,26.184057,13.690589,68.383904,49.983696,98.754112,0.467424899339676,381.41037,528.163017934307,2.1850664736274,0.0432190635994668,1.15934810551026,3.54015655980498,595.25850007213,2.24017765382049,0.0186347706239444,1.22784142056488,43.7299670212442,575.073619501278,85.2009288886796,0.0171664885804096,1.29177539420926
