P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.092391,27,27.11585,13.209,13.625677,101.2668,NaN,1.001596,NaN,28.857201,400,399.914093,25,29.2677,9.044784,42.829891,49.995075,402.345245,399.695007,399.419312,5310.858398,10.860154,10.319015,10.317163,1.557209,1.550515,1.478726,49.817051,68.283142,26.181761,13.682622,68.37825,49.945816,98.781601,0.363639771938324,335.278625,528.166376299895,2.18509393434744,0.0432249747716141,1.15928452492401,3.53647018152367,595.259195977599,2.24018194624436,0.0186351737713738,1.22783425687666,43.7292113746558,575.082620697504,85.207250712716,0.017167482401748,1.29173066556419
9,9.088467,27,27.112181,13.209,13.619349,101.268402,NaN,1.002427,NaN,28.855736,400,399.983246,25,29.284229,9.056792,42.865662,49.995075,402.345245,399.695007,399.419312,5310.858398,10.860154,10.319015,10.317163,1.557209,1.550515,1.478726,49.817051,68.283142,26.181761,13.682622,68.37825,49.945816,98.781601,0.363639771938324,335.278625,528.171650955971,2.18517148768865,0.0432455198269365,1.15910200107735,3.5226248789786,595.266384198255,2.24021940721478,0.0186383397042853,1.22777597833075,43.723541375792,575.104113465221,85.2190408947457,0.0171715337809981,1.29158812828199
9,9.088278,27,27.109083,13.209,13.608047,101.269234,NaN,1.003617,NaN,28.837181,400,400.045746,25,29.28862,9.07231,42.884113,49.995075,402.258118,399.550629,399.305756,5313.784668,10.873016,10.338356,10.346612,1.562343,1.555586,1.482503,49.826015,68.147873,26.15221,13.694456,68.282516,49.923241,98.772133,0.402363836765289,363.707397,528.159157690014,2.18513077143453,0.0432436189419379,1.15919082191715,3.52195790386003,595.271814186177,2.24024933240046,0.018640967860695,1.22772824987417,43.7187533332142,575.084202581012,85.199530389293,0.0171721395995321,1.29162721264727
9,9.089009,27,27.10684,13.209,13.588142,101.260674,NaN,1.003405,NaN,28.843414,400,400.207916,25,29.290911,9.071325,42.990601,49.995075,402.031281,399.366058,399.108734,5318.133301,10.872207,10.344535,10.354599,1.562289,1.546602,1.470453,49.814598,68.305336,26.153217,13.691608,68.292725,49.941277,98.755325,0.333141356706619,359.905853,528.133731787859,2.18503107881667,0.0432342473919756,1.15941219580141,3.52453752188597,595.264496734206,2.2402409562402,0.0186420666198526,1.22771960690985,43.7152864557816,575.044627899397,85.1659271106927,0.0171707165711609,1.29176101166917
9,9.084736,27,27.107288,13.209,13.579314,101.274658,NaN,1.002375,NaN,28.832207,400,400.268433,25,29.30299,9.066292,43.151886,49.995075,402.031281,399.366058,399.108734,5318.133301,10.872207,10.344535,10.354599,1.562289,1.546602,1.470453,49.814598,68.305336,26.153217,13.691608,68.292725,49.941277,98.755325,0.333141356706619,359.905853,528.137236662904,2.18510774765724,0.0432561254021932,1.15923042862822,3.50945635342475,595.281027438789,2.24028287605918,0.0186429247681654,1.2276866268795,43.7159789213651,575.072869716797,85.1883834234042,0.0171725057322459,1.29164901663083
9,9.084768,27,27.103632,13.209,13.580503,101.291206,NaN,1.003154,NaN,28.826897,400,400.372986,25,29.311573,9.066831,42.986568,49.984238,402.321838,399.646118,399.331146,5314.449219,10.878533,10.352125,10.344007,1.560126,1.55411,1.481702,49.830841,68.241753,26.138443,13.696731,68.32798,49.862461,98.808998,0.292854100465774,345.345947,528.138512093051,2.18511171309755,0.0432562567990996,1.15922181237089,3.50956931449514,595.306543889715,2.24036922829595,0.0186473941247686,1.22758634952612,43.7103276525739,575.068012017608,85.1797889624882,0.0171746003341292,1.29161705313089
9,9.085727,27,27.099871,13.209,13.580752,101.298492,NaN,1.003025,NaN,28.839716,400,400.380524,25,29.304129,9.072772,43.06324,49.984238,402.321838,399.646118,399.331146,5314.449219,10.878533,10.352125,10.344007,1.560126,1.55411,1.481702,49.830841,68.241753,26.138443,13.696731,68.32798,49.862461,98.808998,0.292854100465774,345.345947,528.135717240637,2.18508749918597,0.0432508893045558,1.15927800050041,3.51295447680644,595.320837868804,2.24042613378702,0.0186511379135462,1.22751074185905,43.7045134732214,575.052876021237,85.1630974125798,0.017176005253895,1.2916266632291
9,9.086275,27,27.099009,13.209,13.576801,101.288971,NaN,1.002628,NaN,28.848803,400,400.142059,25,29.290194,9.076242,43.289845,49.984238,401.650879,399.054474,398.676819,5313.492188,10.848385,10.336918,10.336245,1.560024,1.552369,1.480935,49.833523,68.121788,26.165756,13.658457,68.443924,49.8619,98.805374,0.248982354998589,333.78714,528.129374670687,2.18505711296081,0.0432467462197801,1.15934650130428,3.51488873383363,595.310376861353,2.24040248995491,0.0186510135366046,1.22752499825305,43.7031808094127,575.040507843628,85.1523819894646,0.0171756685923558,1.29166617966468
9,9.085257,27,27.09738,13.209,13.570192,101.291321,NaN,1.002404,NaN,28.858101,400,400.120392,25,29.280579,9.062735,43.574039,49.984238,401.89798,399.26178,398.91272,5309.321289,10.85372,10.336086,10.325572,1.55843,1.558554,1.476367,49.841324,68.301277,26.177591,13.646273,68.212982,49.817139,98.811028,0.492697328329086,365.615387,528.124986292522,2.18505716299381,0.0432507745606231,1.15934324991135,3.51129546338206,595.315578810066,2.24042449701063,0.0186525646914085,1.22749452650989,43.7006622648285,575.037727781388,85.1480753395465,0.0171765567226236,1.29165451470926
9,9.083224,27,27.095541,13.209,13.572031,101.303322,NaN,1.002942,NaN,28.860332,400,399.986481,25,29.269321,9.068978,43.558975,49.984238,401.89798,399.26178,398.91272,5309.321289,10.85372,10.336086,10.325572,1.55843,1.558554,1.476367,49.841324,68.301277,26.177591,13.646273,68.212982,49.817139,98.811028,0.492697328329086,365.615387,528.13365584021,2.18511807113594,0.0432627779244451,1.15920306344441,3.50411859947985,595.332925401994,2.24047998421507,0.0186551368209962,1.2274337654546,43.6978189072432,575.056392409021,85.1600941080364,0.0171791735477688,1.29154994138717
9,9.08156,27,27.092066,13.209,13.564301,101.323677,NaN,1.003596,NaN,28.866795,400,399.821472,25,29.264275,9.057742,43.559101,49.984238,401.592255,399.014954,398.640442,5308.210938,10.825782,10.319974,10.311258,1.574701,1.568885,1.49101,49.857708,68.120262,26.157215,13.663163,68.247246,49.849621,98.800514,0.354736983776092,361.828308,528.130046189592,2.18513059176287,0.0432701769422165,1.15917040238933,3.49824346844218,595.362850607023,2.2405772131153,0.0186597938779478,1.22732557725376,43.6924456573838,575.054908490325,85.1543497211255,0.0171813981685237,1.29150641546825
9,9.081491,27,27.08844,13.209,13.553986,101.36573,NaN,1.002488,NaN,28.869598,400,399.830505,25,29.270948,9.065905,43.511917,49.984238,401.509369,398.90329,398.536133,5308.070313,10.836742,10.321912,10.315687,1.574536,1.57299,1.496448,49.883011,68.033203,26.135988,13.668642,68.31601,49.913399,98.746933,0.43515619635582,368.197571,528.118310805388,2.18509070176195,0.0432678543785507,1.15925788449091,3.49799983062962,595.419614527451,2.24074685816949,0.0186664815144382,1.22715426635357,43.6868383620886,575.034385999292,85.1336638993475,0.0171823150727834,1.29154051939694
9,9.081972,27,27.086988,13.209,13.554345,101.371109,NaN,1.002503,NaN,28.87318,400,399.936371,25,29.277426,9.073197,43.414043,49.984238,401.509369,398.90329,398.536133,5308.070313,10.836742,10.321912,10.315687,1.574536,1.57299,1.496448,49.883011,68.033203,26.135988,13.668642,68.31601,49.913399,98.746933,0.43515619635582,368.197571,528.117179887525,2.18507949844252,0.0432652219759782,1.15928400371086,3.49969820419005,595.428278933494,2.24077723024188,0.0186681535646707,1.22711794350542,43.6845928092232,575.027877163423,85.1267036992167,0.0171828088754662,1.29154701594897
9,9.080418,27,27.083502,13.209,13.550354,101.350037,NaN,1.002577,NaN,28.878216,400,399.942688,25,29.279377,9.078469,43.3522,49.984238,401.967712,399.344635,398.988556,5308.538574,10.83519,10.324315,10.304789,1.572886,1.567274,1.498893,49.902546,68.207115,26.130325,13.656224,68.252739,49.913544,98.741081,0.315264970064163,344.981171,528.117551659971,2.18510424812081,0.0432729827207024,1.15922479098722,3.49421090574958,595.407375741155,2.24073879262392,0.0186691844708312,1.22712624198005,43.6792012517732,575.030753994209,85.1243198961345,0.0171853650584637,1.29148503409305
9,9.078877,27,27.082069,13.209,13.547585,101.296745,NaN,1.001957,NaN,28.871016,400,400.11676,25,29.276325,9.066714,42.957008,49.987419,402.261169,399.632202,399.245514,5315.015137,10.872203,10.339943,10.321609,1.566587,1.562305,1.488665,49.928467,67.990494,26.112875,13.650266,68.427879,49.919662,98.718651,0.353885918855667,351.934326,528.119298362955,2.18513360186028,0.0432809940136787,1.15915550534951,3.48876880931789,595.344013775893,2.24057673325413,0.018665688863292,1.22725524525927,43.6769847753417,575.038807974717,85.1286606738184,0.0171869249665815,1.29143075712936
9,9.078877,27,27.082069,13.209,13.546117,101.216431,NaN,1.001957,NaN,28.879364,400,400.288177,25,29.280865,9.06306,42.688789,49.987419,402.261169,399.632202,399.245514,5315.015137,10.872203,10.339943,10.321609,1.566587,1.562305,1.488665,49.928467,67.990494,26.112875,13.650266,68.427879,49.919662,98.718651,0.353885918855667,351.934326,528.117596713096,2.18512766649736,0.0432806077052025,1.15916855352982,3.48876880931789,595.245438904408,2.24031345030092,0.0186586335964621,1.22748182217689,43.6769847753417,575.036681465601,85.1270140491213,0.0171867674646762,1.29143966897552
9,9.076703,27,27.079571,13.209,13.546117,101.216431,NaN,1.002237,NaN,28.879364,400,400.288177,25,29.280865,9.054072,42.796722,49.987419,401.747528,399.216522,398.80307,5306.068848,10.838207,10.313191,10.313265,1.564265,1.560724,1.488129,49.915684,68.042503,26.129736,13.628465,68.27713,49.909645,98.702179,0.349141716957092,341.049591,528.124588974899,2.18518487971247,0.0432929425572505,1.15903610015468,3.48109006160411,595.248994477825,2.24033539873768,0.0186606980814452,1.22744522823566,43.6731208084536,575.05288629641,85.136258210641,0.0171896474295876,1.29133600755548
9,9.078852,27,27.078152,13.209,13.541818,101.2043,NaN,1.002282,NaN,28.893465,400,400.232269,25,29.284006,9.034042,43.055191,49.987419,402.146637,399.542572,399.167114,5311.418945,10.868528,10.33392,10.327441,1.573794,1.570305,1.50055,49.896553,68.076889,26.125147,13.636273,68.237526,49.873917,98.726723,0.369983911514282,361.481628,528.112693783735,2.18511094229099,0.0432796181954058,1.15920524812393,3.48868051516297,595.236124104766,2.24030809239504,0.0186608050213886,1.22745871476684,43.6709257438429,575.023957303407,85.1119796058591,0.017188458811149,1.29143690634509
9,9.076449,27,27.074509,13.209,13.531681,101.254433,NaN,1.001991,NaN,28.893013,400,400.169495,25,29.284943,9.044394,43.265228,49.987419,402.146637,399.542572,399.167114,5311.418945,10.868528,10.33392,10.327441,1.573794,1.570305,1.50055,49.896553,68.076889,26.125147,13.636273,68.237526,49.873917,98.726723,0.369983911514282,361.481628,528.108673323982,2.18513319985956,0.0432905844498425,1.15914891109718,3.48019282177557,595.302839819631,2.24050445791062,0.0186682219146881,1.22726387022142,43.6652899507761,575.025669079901,85.1084854353728,0.0171910358735724,1.29137755603875
9,9.075467,27,27.072474,13.209,13.522976,101.293381,NaN,1.003225,NaN,28.897007,400,400.048004,25,29.280832,9.056977,43.623421,49.987419,401.555603,399.013123,398.638031,5309.129883,10.812171,10.30807,10.295326,1.583415,1.569979,1.503236,49.921886,68.078186,26.13681,13.612172,68.226501,49.804977,98.75518,0.362804085016251,350.640228,528.101742127433,2.18512385171884,0.0432938665684305,1.15916644871578,3.47672378662412,595.353531211259,2.24064999053627,0.0186733266401885,1.22712440428638,43.6621415137954,575.018821602455,85.1004905257802,0.0171918975417334,1.29137710824597
9,9.076129,27,27.069912,13.209,13.514383,101.310425,NaN,1.002004,NaN,28.899019,400,400.023712,25,29.270134,9.064349,43.322845,49.987419,401.845764,399.242706,398.867523,5310.153809,10.838966,10.325891,10.302279,1.56664,1.558909,1.478697,49.945934,67.971031,26.153082,13.610158,68.270554,49.802509,98.749474,0.448569655418396,353.094727,528.089650801833,2.18507167587477,0.0432878469984919,1.15928326307089,3.47906241383083,595.378088714513,2.24072835059423,0.0186769431904708,1.22703901342111,43.6581774755783,574.995725568386,85.0792159910702,0.0171919098901832,1.29143723880616
9,9.073465,27,27.070499,13.209,13.507341,101.307907,NaN,1.001768,NaN,28.904985,400,399.967712,25,29.261692,9.075191,42.952793,49.987419,401.845764,399.242706,398.867523,5310.153809,10.838966,10.325891,10.302279,1.56664,1.558909,1.478697,49.945934,67.971031,26.153082,13.610158,68.270554,49.802509,98.749474,0.448569655418396,353.094727,528.090060256609,2.18511333871089,0.0433011162645885,1.15918342981973,3.46965059642235,595.374164376367,2.24071494284667,0.0186762363871063,1.22705467223872,43.65908573286,575.011659875891,85.0923314700003,0.0171926956827578,1.29137883767034
9,9.072235,27,27.064817,13.209,13.501752,101.287544,NaN,1.001825,NaN,28.899782,400,400.005127,25,29.255226,9.073511,43.012932,49.987419,401.906738,399.35257,398.986084,5301.380859,10.815715,10.30885,10.292636,1.578408,1.569187,1.491743,49.939846,68.050598,26.112862,13.615501,68.22657,49.816521,98.717026,0.330444723367691,358.649078,528.087539914131,2.1851231276151,0.0433066299368164,1.15915812571927,3.46530434419412,595.357257906212,2.24069813461179,0.0186791486301486,1.22702887206348,43.6502934189905,575.005396770154,85.0799624843954,0.0171960554436011,1.29132369218541
9,9.072193,27,27.06245,13.209,13.499203,101.278961,NaN,1.002891,NaN,28.888615,400,400.060852,25,29.259357,9.070518,43.178799,49.987419,401.504303,398.962769,398.555481,5302.941406,10.805827,10.305128,10.283348,1.577006,1.567589,1.495475,49.9534,68.166992,26.142834,13.590219,68.211296,49.907429,98.674065,0.385783523321152,352.329163,528.084720361019,2.18511392593437,0.043306197218608,1.15917824132024,3.46515592770578,595.350092595947,2.24069080670172,0.018680353402754,1.22701840327998,43.646630313284,574.998030062121,85.0711251653174,0.0171971028264819,1.29132066023123
9,9.072628,27,27.060263,13.209,13.501935,101.256485,NaN,1.001824,NaN,28.876617,400,400.031525,25,29.271172,9.07348,43.058987,49.987419,401.504303,398.962769,398.555481,5302.941406,10.805827,10.305128,10.283348,1.577006,1.567589,1.495475,49.9534,68.166992,26.142834,13.590219,68.211296,49.907429,98.674065,0.385783523321152,352.329163,528.086487288872,2.18511351828252,0.0433044460148927,1.15918047030047,3.46669307327511,595.325624453141,2.240636368126,0.0186801884408096,1.22704965475657,43.6432455536033,574.994122897646,85.0652049176583,0.0171982856486289,1.29130570331659
9,9.070952,27,27.060413,13.209,13.510504,101.20546,NaN,1.002302,NaN,28.876152,400,400.016174,25,29.277941,9.058448,42.950794,49.989952,402.405396,399.858948,399.526154,5306.149414,10.843221,10.316139,10.315663,1.57347,1.565213,1.490627,49.957104,68.132614,26.150965,13.576426,68.220779,49.860931,98.690094,0.380285024642944,361.766907,528.101812638033,2.18519230311136,0.0433162231515159,1.15900206694903,3.46077033908557,595.262797091565,2.24046780312229,0.0186755793896704,1.22719560533495,43.6434777111352,575.022603688984,85.0874602408002,0.0172002958328414,1.2911885002444
9,9.069137,27,27.056059,13.209,13.506289,101.180496,NaN,1.002798,NaN,28.857349,400,400.038757,25,29.274839,9.055189,43.148006,49.989952,401.608185,399.017548,398.69339,5304.503906,10.811638,10.297538,10.279961,1.558874,1.546467,1.475788,49.976879,68.191002,26.124079,13.590462,68.387337,49.829777,98.711662,0.371397167444229,363.768829,528.10276725469,2.18522306218374,0.0433254271406999,1.15892887919604,3.45435546522481,595.238358773055,2.24042424236281,0.0186769887986895,1.22720225959164,43.6367385526664,575.026132990042,85.0844319479366,0.0172034898917203,1.2911113512245
9,9.067904,27,27.052299,13.209,13.493517,101.189819,NaN,1.003136,NaN,28.836832,400,400.072906,25,29.278156,9.04678,43.154869,49.989952,401.608185,399.017548,398.69339,5304.503906,10.811638,10.297538,10.279961,1.558874,1.546467,1.475788,49.976879,68.191002,26.124079,13.590462,68.387337,49.829777,98.711662,0.371397167444229,363.768829,528.091932630178,2.18520390161678,0.0433290718351132,1.15896720795493,3.44999703785157,595.255151796436,2.24048786532226,0.0186809218076501,1.2271208900267,43.6309181270514,575.012800358092,85.0691293550356,0.0172050344803304,1.29111332768843
9,9.071085,27,27.051054,13.209,13.483424,101.211769,NaN,1.00265,NaN,28.832211,400,400.128204,25,29.280531,9.041664,42.999435,49.989952,402.337219,399.74942,399.454742,5304.849121,10.842194,10.310528,10.305731,1.574075,1.562475,1.493681,49.995827,68.015587,26.105371,13.597731,68.325211,49.759468,98.737495,0.290146350860596,334.448029,528.069995459548,2.18507929569824,0.0433083353878189,1.15925106858991,3.46124037152134,595.283858095802,2.24057076152275,0.0186838828183203,1.22704080436805,43.6289907491217,574.966024628229,85.031254810031,0.0172024047832667,1.29129154169436
9,9.072618,27,27.048212,13.209,13.474893,101.263893,NaN,1.00236,NaN,28.810429,400,400.176941,25,29.268576,9.04917,42.709957,49.989952,402.337219,399.74942,399.454742,5304.849121,10.842194,10.310528,10.305731,1.574075,1.562475,1.493681,49.995827,68.015587,26.105371,13.597731,68.325211,49.759468,98.737495,0.290146350860596,334.448029,528.055169674439,2.1850044110866,0.0432973808072078,1.15942065872603,3.46665773722208,595.351854556491,2.24076656758279,0.0186908194296179,1.22685259143005,43.6245908104856,574.934314560886,85.0029356956267,0.0172019678776768,1.29138384208886
9,9.071025,27,27.046366,13.209,13.465294,101.267204,NaN,1.002515,NaN,28.808538,400,400.150024,25,29.261095,9.056528,42.527443,49.989952,401.822968,399.19696,398.883606,5303.468262,10.82546,10.301542,10.281837,1.568347,1.565354,1.490659,49.993626,68.003365,26.131618,13.575986,68.11515,49.752838,98.734032,0.318858772516251,359.323212,528.049169987336,2.18500754451981,0.0433039004254226,1.15940891337917,3.46102832745942,595.358541957986,2.24079364416879,0.0186926400170614,1.22681630292688,43.6217326741639,574.932261218541,84.9989009937661,0.017203059444044,1.29136598729025
9,9.071025,27,27.046366,13.209,13.458356,101.263641,NaN,1.002515,NaN,28.791256,400,400.100952,25,29.262236,9.044743,42.497639,49.989952,402.095337,399.488434,399.169769,5301.350098,10.87353,10.33527,10.350815,1.58242,1.574463,1.500311,49.998253,68.016953,26.155573,13.547626,68.170746,49.788235,98.678062,0.297920823097229,338.410889,528.041125793736,2.18497947800999,0.0433020726233695,1.15947076834187,3.46102832745942,595.354170793669,2.24078196953132,0.0186923267998258,1.22682631179126,43.6217326741639,574.922209337527,84.9911172075327,0.0172023138633498,1.29140818495162
9,9.070778,27,27.045448,13.209,13.458356,101.263641,NaN,1.003033,NaN,28.791256,400,400.100952,25,29.262236,9.070505,42.704247,49.989952,402.341553,399.681396,399.379974,5309.360352,10.877151,10.346749,10.347313,1.600717,1.583645,1.510276,49.984646,68.023064,26.123493,13.557283,67.943733,49.799995,98.666969,0.498219072818756,363.19458,528.041921288133,2.18498598540198,0.0433034758077892,1.15945567581518,3.46015540155497,595.355476367105,2.24079003965383,0.0186930874947432,1.22681289159823,43.6203112920577,574.922960696691,84.990483210362,0.0172029881960044,1.29139186349826
9,9.067999,27,27.04336,13.209,13.455947,101.255585,NaN,1.003628,NaN,28.781771,400,400.082275,25,29.276484,9.064929,42.9422,49.989952,402.341553,399.681396,399.379974,5309.360352,10.877151,10.346749,10.347313,1.600717,1.583645,1.510276,49.984646,68.023064,26.123493,13.557283,67.943733,49.799995,98.666969,0.498219072818756,363.19458,528.048078022825,2.18504946210331,0.0433186333975821,1.15930737002391,3.4503328612642,595.348562813341,2.24078199944792,0.0186941096400035,1.22680499671746,43.6170782075269,574.942102377722,85.0025411032412,0.017205815310341,1.29128158077105
9,9.068837,27,27.039333,13.209,13.454403,101.268982,NaN,1.003232,NaN,28.789272,400,400.164093,25,29.286251,9.056238,43.020088,49.982307,401.532013,398.95871,398.526031,5304.40332,10.831003,10.327313,10.316654,1.584257,1.572363,1.498687,49.972153,68.047997,26.114113,13.566767,68.121292,49.870045,98.635712,0.326107531785965,342.241364,528.043589270641,2.18502113520016,0.0433134634558685,1.15937232403584,3.45329506190336,595.370724671616,2.24086129942492,0.0186986255339295,1.22670851508499,43.6108422143096,574.925028213401,84.9839851516523,0.0172072633173033,1.29129547636447
9,9.066911,27,27.036383,13.209,13.457317,101.279778,NaN,1.002083,NaN,28.80949,400,400.022827,25,29.290323,9.051564,43.064007,49.982307,401.532013,398.95871,398.526031,5304.40332,10.831003,10.327313,10.316654,1.584257,1.572363,1.498687,49.972153,68.047997,26.114113,13.566767,68.121292,49.870045,98.635712,0.326107531785965,342.241364,528.053169806824,2.18508367347991,0.0433251797770855,1.15922871223301,3.44648664001642,595.38816249913,2.24092260532285,0.0187020207137183,1.22663512178783,43.6062735553349,574.942348969138,84.9934920509826,0.0172105375947525,1.29118049438377
9,9.066544,27,27.035208,13.209,13.466335,101.278664,NaN,1.002248,NaN,28.818796,400,399.967468,25,29.294708,9.060349,43.085224,49.982307,401.512207,399.000214,398.578583,5297.820313,10.802055,10.291799,10.274137,1.575393,1.567962,1.493767,50.001122,68.036034,26.123074,13.542049,68.174141,49.832634,98.630547,0.389685958623886,346.093445,528.064804927892,2.18512981685526,0.0433296428930987,1.15912600993403,3.44518916856686,595.388466680604,2.24092928674689,0.0187028971753417,1.22662107949321,43.6044537293893,574.956852794788,85.0031692572286,0.0172124062233835,1.29110282446274
9,9.066835,27,27.03479,13.209,13.468968,101.258492,NaN,1.002302,NaN,28.820765,400,400.075806,25,29.302143,9.057955,42.961033,49.982307,402.514801,399.949799,399.564453,5302.657227,10.851568,10.321771,10.308645,1.584675,1.581951,1.506053,49.991077,68.220375,26.139698,13.512119,68.251091,49.825352,98.63694,0.321859002113342,347.591034,528.066920048069,2.18513279727725,0.0433286820078229,1.15912033839603,3.4462179570948,595.364317154655,2.24086687591566,0.0187014701433227,1.22667155897243,43.6038063214468,574.957200756912,85.0028852022481,0.017212713982855,1.29109537229411
9,9.066517,27,27.035027,13.209,13.465752,101.241425,NaN,1.002865,NaN,28.815594,400,400.261566,25,29.300303,9.055572,42.844296,49.982307,402.514801,399.949799,399.564453,5302.657227,10.851568,10.321771,10.308645,1.584675,1.581951,1.506053,49.991077,68.220375,26.139698,13.512119,68.251091,49.825352,98.63694,0.321859002113342,347.591034,528.064216082729,2.18512817055828,0.0433296428013999,1.1591295509203,3.44509371269442,595.34304404165,2.24080887292381,0.018699772808954,1.22672293635767,43.604173393394,574.955951623955,85.002231570712,0.0172124614399921,1.29110400740532
9,9.065096,27,27.031803,13.209,13.462496,101.22187,NaN,1.002075,NaN,28.817785,400,400.324982,25,29.29711,9.03534,42.868408,49.982307,401.898651,399.378357,398.931061,5297.650879,10.827497,10.307285,10.291023,1.561121,1.558118,1.476908,50.020298,68.003403,26.147036,13.509985,68.225746,49.791367,98.660492,0.47449204325676,374.676361,528.065016962505,2.1851524489683,0.0433368662966397,1.1590717864744,3.44006960173607,595.323641500133,2.24077315113811,0.0187007268252524,1.22673072051348,43.5991797655056,574.959097282529,85.0003983699865,0.0172148697089723,1.29104459394117
9,9.063005,27,27.030478,13.209,13.454646,101.187607,NaN,1.002739,NaN,28.81278,400,400.291931,25,29.297745,9.032484,42.980923,49.982307,402.371124,399.795471,399.422852,5301.019531,10.857446,10.316305,10.304668,1.566763,1.564994,1.485048,50.034973,68.050087,26.133904,13.483999,68.128906,49.822075,98.61187,0.302140414714813,342.938354,528.062650606494,2.18517581327342,0.043346693627389,1.15901399734807,3.43267554353258,595.283493984159,2.2406725252005,0.0186988120391634,1.22680765962776,43.5971273519092,574.965184193139,85.0033584196437,0.0172162154029041,1.29100008541182
9,9.063826,27,27.027576,13.209,13.447834,101.211845,NaN,1.002405,NaN,28.800596,400,400.215698,25,29.295,9.046419,43.147484,49.982307,402.371124,399.795471,399.422852,5301.019531,10.857446,10.316305,10.304668,1.566763,1.564994,1.485048,50.034973,68.050087,26.133904,13.483999,68.128906,49.822075,98.61187,0.302140414714813,342.938354,528.052111466546,2.18512662423983,0.0433402266783949,1.15912475788823,3.4355788643058,595.317357246629,2.24077748137833,0.0187033514966601,1.22669706139069,43.5926319108868,574.9425713129,84.9819994480503,0.0172164954186974,1.29105326046185
9,9.062407,27,27.02696,13.209,13.448294,101.224228,NaN,1.002851,NaN,28.77527,400,400.195496,25,29.296825,9.04741,43.042706,49.982307,401.64032,399.099274,398.702637,5301.124023,10.837097,10.302064,10.293364,1.560353,1.55971,1.483033,50.044819,68.033318,26.10766,13.513928,68.161064,49.748592,98.664703,0.305950522422791,351.779022,528.057213929238,2.1851658883652,0.0433484223951718,1.15903401396103,3.43056069734899,595.333423488022,2.24082347466691,0.0187049518163658,1.22665327353341,43.5916776279508,574.955572656381,84.9912541292204,0.0172178761126257,1.29098992463286
9,9.061423,27,27.023605,13.209,13.451321,101.208916,NaN,1.004546,NaN,28.761482,400,400.142395,25,29.293137,9.045264,42.657562,49.982307,401.532532,398.930054,398.524292,5298.200684,10.823578,10.320362,10.294142,1.563967,1.555815,1.480262,50.026577,68.101341,26.098478,13.516893,68.01049,49.727623,98.67482,0.322801500558853,343.785828,528.063890463427,2.18520406820157,0.0433548210052802,1.15894700945684,3.42708051983078,595.31941382872,2.24080281601977,0.018706388863449,1.22664720821133,43.5864799029634,574.963469387311,84.9929275423775,0.0172207268668406,1.29090872729167
9,9.061984,27,27.021162,13.209,13.453756,101.208565,NaN,1.003867,NaN,28.743046,400,400.212067,25,29.275249,9.047132,42.383022,49.982307,401.532532,398.930054,398.524292,5298.200684,10.823578,10.320362,10.294142,1.563967,1.555815,1.480262,50.026577,68.101341,26.098478,13.516893,68.01049,49.727623,98.67482,0.322801500558853,343.785828,528.06490632597,2.18519912661467,0.0433522696452269,1.15895959198756,3.42906468048415,595.322458865055,2.24082315814139,0.018708385584071,1.22661246436314,43.582694782017,574.957492440903,84.985061719095,0.0172219325675287,1.2908987396383
9,9.060448,27,27.01828,13.209,13.44136,101.209122,NaN,1.003637,NaN,28.754818,400,400.255219,25,29.262794,9.04521,42.388515,49.984257,402.452972,399.8302,399.508789,5301.604004,10.858712,10.331695,10.322492,1.562053,1.555634,1.479616,50.005054,67.890152,26.117481,13.498721,68.171295,49.733776,98.639252,0.39076966047287,348.147125,528.055485401008,2.18518949081794,0.0433577455736779,1.15897610835666,3.42363189101212,595.327242100999,2.24085033886556,0.0187108270068006,1.22656875422625,43.578229150361,574.949078021873,84.9747258902077,0.0172232539854791,1.29089266879125
9,9.059873,27,27.017803,13.209,13.42435,101.169083,NaN,1.00306,NaN,28.75605,400,400.201721,25,29.253094,9.036686,42.521191,49.984257,401.558777,398.978394,398.59082,5298.998535,10.828076,10.321427,10.293262,1.549478,1.543567,1.471122,50.008224,67.996384,26.078505,13.523986,68.066956,49.734303,98.651123,0.324011862277985,351.213226,528.037622048087,2.18513585775123,0.0433565344244427,1.15909241837494,3.42159795257567,595.278808125309,2.24072333758895,0.0187076999606292,1.22667424816971,43.5774900083577,574.929049604887,84.9585792698028,0.0172220890648575,1.29096977922644
9,9.058108,27,27.015121,13.209,13.41161,101.154922,NaN,1.002425,NaN,28.77483,400,400.032593,25,29.249887,9.040653,42.438686,49.984257,401.558777,398.978394,398.59082,5298.998535,10.828076,10.321427,10.293262,1.549478,1.543567,1.471122,50.008224,67.996384,26.078505,13.523986,68.066956,49.734303,98.651123,0.324011862277985,351.213226,528.02854074736,2.18513087365671,0.0433632260856625,1.15909804518038,3.4153540354701,595.265254402726,2.24070053258692,0.0187086804275657,1.22667480767698,43.5733338925956,574.922645635034,84.9500652444896,0.0172234248592644,1.29095815614718
9,9.058108,27,27.015121,13.209,13.404741,101.142151,NaN,1.002425,NaN,28.809986,400,400.267792,25,29.257969,9.050271,42.307678,49.984257,402.412628,399.849731,399.482666,5299.077637,10.843573,10.331374,10.307103,1.562964,1.560897,1.47406,50.028446,68.086525,26.087234,13.502803,68.230545,49.728016,98.661743,0.291011720895767,348.379547,528.020578692681,2.18510308853187,0.0433614143837597,1.15915925403428,3.4153540354701,595.249588309396,2.24065867804621,0.0187075564310762,1.22671072974305,43.5733338925956,574.912695886494,84.9423581102915,0.0172226860209368,1.29099988264688
9,9.057014,27,27.01405,13.209,13.399829,101.143692,NaN,1.00291,NaN,28.83588,400,400.269653,25,29.258057,9.05919,42.353661,49.984257,402.296021,399.709839,399.38504,5298.618164,10.832807,10.310904,10.287224,1.576729,1.561856,1.483374,50.022465,67.974091,26.086634,13.503266,68.083755,49.668552,98.703918,0.356377810239792,345.001648,528.018409860166,2.18511207529049,0.0433663505687136,1.15913614732546,3.41148340577206,595.253003250753,2.24067315487765,0.0187085813272942,1.22669071287045,43.5716741477357,574.914069380587,84.9420028868618,0.0172235113880295,1.29097875541281
9,9.056971,27,27.012112,13.209,13.399829,101.143692,NaN,1.0028,NaN,28.83588,400,400.269653,25,29.258057,9.046723,42.639984,49.984257,402.296021,399.709839,399.38504,5298.618164,10.832807,10.310904,10.287224,1.576729,1.561856,1.483374,50.022465,67.974091,26.086634,13.503266,68.083755,49.668552,98.703918,0.356377810239792,345.001648,528.018548410212,2.185113209564,0.0433665955409494,1.15913351827327,3.41133126227533,595.255761980346,2.24069021262864,0.018710190653394,1.22666233834819,43.5686706723613,574.911137529486,84.9371638262251,0.0172246027643977,1.29096324475632
9,9.055894,27,27.012081,13.209,13.397915,101.16507,NaN,1.00281,NaN,28.849365,400,400.214996,25,29.256187,9.049123,43.027134,49.984257,401.500427,398.991913,398.602081,5294.166016,10.833056,10.305313,10.302565,1.56354,1.556525,1.473601,50.000084,67.945969,26.061436,13.50981,68.103172,49.661697,98.697327,0.364265948534012,362.96228,528.019800042228,2.18513387800203,0.043372227060386,1.15908472900472,3.40752042003072,595.282029043501,2.24076054327143,0.0187120979815951,1.22660178709604,43.5686226278189,574.918485293524,84.9428145086266,0.0172251693905233,1.29093198679452
9,9.053876,27,27.010822,13.209,13.387138,101.185448,NaN,1.002276,NaN,28.843887,400,400.171448,25,29.258362,9.047214,43.29224,49.984257,402.268219,399.66803,399.318573,5295.40625,10.864717,10.33118,10.316069,1.585192,1.576476,1.497675,50.061371,67.958748,26.064974,13.482803,68.108238,49.66909,98.670952,0.365738779306412,349.324463,528.013811175269,2.18514352586148,0.0433808853470118,1.15905737837056,3.40037903228813,595.308815531433,2.24083839674005,0.0187149370860918,1.226526133301,43.5666713639293,574.919771410998,84.942142538749,0.0172261154768217,1.29090853105981
9,9.054021,27,27.006954,13.209,13.379333,101.18644,NaN,1.001905,NaN,28.831987,400,400.109406,25,29.268047,9.051138,43.480667,49.984257,402.268219,399.66803,399.318573,5295.40625,10.864717,10.33118,10.316069,1.585192,1.576476,1.497675,50.061371,67.958748,26.064974,13.482803,68.108238,49.66909,98.670952,0.365738779306412,349.324463,528.004297142532,2.18510812670565,0.043377999311494,1.15913581849378,3.40089220488625,595.315535670571,2.24087568868417,0.0187182376833935,1.2264667750098,43.560676101903,574.900432316648,84.9220358864843,0.0172272926795047,1.29093412848451
9,9.054134,27,27.004448,13.209,13.379039,101.186592,NaN,1.002172,NaN,28.834097,400,400.092377,25,29.273077,9.055017,43.18383,49.995731,401.536041,398.944763,398.538239,5291.188477,10.825029,10.317187,10.301993,1.557031,1.557849,1.477318,50.057446,68.069176,26.082029,13.476232,68.082047,49.692535,98.629959,0.363356947898865,350.23938,528.003592165891,2.18510395559843,0.0433772776001608,1.1591453522796,3.40129212128704,595.319287537459,2.24089824304228,0.0187203333762083,1.2264296993548,43.5567915418199,574.894621457843,84.9142132634279,0.0172285546462825,1.29092253721313
9,9.052103,27,27.004961,13.209,13.386268,101.200035,NaN,1.003928,NaN,28.826981,400,400.097748,25,29.27269,9.054226,42.899818,49.995731,402.436066,399.804291,399.472015,5300.164551,10.871483,10.341002,10.327734,1.554012,1.548545,1.47437,50.060242,67.852158,26.064373,13.473068,68.23391,49.783955,98.596184,0.392236232757568,363.318573,528.018515958312,2.18518679113834,0.0433907649568479,1.15895672563181,3.39410366689475,595.335044409014,2.24093776959053,0.018721090234737,1.22639949993476,43.5575867674331,574.925166784504,84.9385558539233,0.0172304769788315,1.29080182636247
9,9.050637,27,27.00174,13.209,13.383946,101.178932,NaN,1.002432,NaN,28.833267,400,400.225525,25,29.280159,9.048694,42.903923,49.995731,402.436066,399.804291,399.472015,5300.164551,10.871483,10.341002,10.327734,1.554012,1.548545,1.47437,50.060242,67.852158,26.064373,13.473068,68.23391,49.783955,98.596184,0.392236232757568,363.318573,528.020548600067,2.18521608701048,0.043398513804113,1.1588877857521,3.38891419608774,595.313746051256,2.24089698264901,0.0187219097110759,1.22641158367749,43.5525935517969,574.93010694816,84.9381149148926,0.0172330214486453,1.29073491431367
9,9.049089,27,27.000593,13.209,13.383045,101.164223,NaN,1.002205,NaN,28.819458,400,400.225952,25,29.298748,9.053455,42.82375,49.995731,401.762878,399.200104,398.84021,5294.07373,10.828231,10.312647,10.313702,1.542184,1.537224,1.464462,50.075577,67.982819,26.061428,13.453149,68.243477,49.753151,98.617851,0.340362310409546,340.802826,528.024492154694,2.18525329840076,0.0434071081530327,1.15880118875122,3.38343376396324,595.29733867204,2.24085888707394,0.0187215682631008,1.22643607764267,43.5508153551153,574.941455320243,84.9453874234408,0.0172346400931968,1.29067092044534
9,9.047566,27,27.000021,13.209,13.373459,101.138687,NaN,1.001956,NaN,28.81942,400,400.224091,25,29.322769,9.054729,42.635708,49.995731,402.234985,399.599518,399.312134,5296.243164,10.868559,10.33422,10.328234,1.535398,1.54111,1.471637,50.100765,67.970734,26.080385,13.442577,68.134766,49.72646,98.602798,0.44468879699707,362.614349,528.018291180387,2.18525473071144,0.0434132701164028,1.15879342598444,3.3780411474267,595.266833663522,2.24078024942736,0.0187197955707333,1.22649940955983,43.5499285607057,574.940982391727,84.9442630634788,0.0172349917536604,1.29066469612942
9,9.048962,27,26.997063,13.209,13.364696,101.138107,NaN,1.002537,NaN,28.809023,400,400.362976,25,29.341829,9.053837,42.536968,49.995731,402.234985,399.599518,399.312134,5296.243164,10.868559,10.33422,10.328234,1.535398,1.54111,1.471637,50.100765,67.970734,26.080385,13.442577,68.134766,49.72646,98.602798,0.44468879699707,362.614349,528.003637138008,2.18518243598867,0.043402989532662,1.15895683548859,3.38298411044593,595.270332630772,2.240804392946,0.0187222034195739,1.22645774480555,43.5453424267816,574.909997007661,84.9163365265421,0.0172346899319698,1.29075208212389
9,9.044699,27,26.994902,13.209,13.35879,101.165504,NaN,1.002615,NaN,28.789585,400,400.295563,25,29.338764,9.048209,42.588211,49.995731,401.979797,399.393524,399.076721,5296.952148,10.840311,10.320468,10.326498,1.542895,1.540323,1.466615,50.100998,67.98555,26.062677,13.441577,68.147354,49.694759,98.597,0.380502939224243,357.003479,528.010532095922,2.18527109729951,0.0434257673923372,1.1587487330787,3.36788785025624,595.307007806108,2.24091318616502,0.0187264123859334,1.22634923763909,43.5419917331445,574.938019675984,84.9351841596896,0.0172382338903886,1.29060367120829
9,9.046062,27,26.993704,13.209,13.3539,101.179977,NaN,1.002637,NaN,28.778898,400,400.083588,25,29.330183,9.041367,42.969692,49.995731,402.403839,399.798553,399.481659,5297.854492,10.829445,10.315662,10.287252,1.534819,1.53133,1.463472,50.097073,67.894104,26.069988,13.425401,68.080177,49.630089,98.628387,0.374815732240677,354.72229,528.000472567324,2.18521532945178,0.0434166926265008,1.15887564004881,3.37271513137495,595.326460861595,2.2409711484883,0.0187286828516883,1.22629114188412,43.5401341110336,574.915985463952,84.9165241562848,0.0172374069339046,1.29067878375525
9,9.046221,27,26.991913,13.209,13.35401,101.18721,NaN,1.002923,NaN,28.754986,400,400.1875,25,29.31814,9.040998,43.389584,49.995731,402.403839,399.798553,399.481659,5297.854492,10.829445,10.315662,10.287252,1.534819,1.53133,1.463472,50.097073,67.894104,26.069988,13.425401,68.080177,49.630089,98.628387,0.374815732240677,354.72229,528.000087546911,2.18521157613941,0.0434158138363916,1.15888438613617,3.37327821928051,595.337878384403,2.2410106106701,0.0187308092277501,1.22624469183401,43.5373568642577,574.911554240295,84.9107170386749,0.0172382892769178,1.29067165098059
9,9.047021,27,26.989311,13.209,13.35515,101.197968,NaN,1.002886,NaN,28.757389,400,400.204468,25,29.307398,9.037974,43.508579,49.995731,401.694977,399.095764,398.75531,5288.262695,10.810236,10.301305,10.272597,1.533035,1.532463,1.456968,50.109467,68.035904,26.081413,13.410865,68.082642,49.69165,98.602707,0.461834043264389,359.255737,527.998830067228,2.1851950648008,0.043411547575626,1.15892316688318,3.37611125229364,595.354771215218,2.24106875792032,0.0187339208530234,1.22617653655336,43.5333217752222,574.90115674127,84.899212120891,0.0172392770584022,1.2906778822955
9,9.044779,27,26.985842,13.209,13.352289,101.185165,NaN,1.002243,NaN,28.763828,400,400.105438,25,29.2973,9.026339,43.07391,50.004429,402.384125,399.78009,399.410187,5295.97168,10.835524,10.311859,10.292228,1.552266,1.552522,1.474954,50.130005,67.833885,26.0825,13.38959,68.048386,49.643181,98.631973,0.341961681842804,347.234711,528.002741030905,2.185242691348,0.0434235938388436,1.15881151385,3.36817119818295,595.344007013362,2.24105736431622,0.0187356799498046,1.2261616782742,43.5279417121216,574.912228628919,84.9031923160703,0.0172424477688405,1.2905817014103
9,9.043283,27,26.987131,13.209,13.343489,101.188484,NaN,1.002295,NaN,28.773203,400,399.977539,25,29.295406,9.045455,42.783268,50.004429,402.384125,399.78009,399.410187,5295.97168,10.835524,10.311859,10.292228,1.552266,1.552522,1.474954,50.130005,67.833885,26.0825,13.38959,68.048386,49.643181,98.631973,0.341961681842804,347.234711,527.997365609432,2.18524660486202,0.0434298152745803,1.15879838711194,3.36287227792695,595.346243065948,2.24105688633421,0.0187348996130375,1.22617122620595,43.5299408804351,574.915852396939,84.9077087990494,0.0172418446793328,1.29058501881797
9,9.043771,27,26.984461,13.209,13.336152,101.211464,NaN,1.001948,NaN,28.785728,400,399.830444,25,29.2803,9.058327,42.957047,50.004429,401.243195,398.788116,398.2659,5293.082031,10.782398,10.294657,10.281272,1.544094,1.54121,1.470845,50.150002,67.86869,26.054369,13.405046,68.011917,49.585251,98.642296,0.25712063908577,324.557617,527.987289980674,2.18520403829396,0.0434250897283665,1.15889361990896,3.36460087564086,595.378216812062,2.24115566163439,0.0187391447822159,1.22606791804266,43.5257997760704,574.896007893377,84.8887932729788,0.0172421767352257,1.29062984798345
9,9.044734,27,26.981701,13.209,13.32999,101.202499,NaN,1.00221,NaN,28.783955,400,399.760315,25,29.273251,9.062781,43.243877,50.004429,402.007935,399.494995,399.0513,5293.861328,10.817454,10.323936,10.3178,1.562552,1.562044,1.48612,50.132698,68.05072,26.052456,13.410851,67.969078,49.58416,98.653419,0.465099811553955,377.442657,527.97704358046,2.18515367617975,0.0434179619294408,1.15900750608167,3.36801181520752,595.371150319983,2.24115060154435,0.018740652693731,1.22605266822205,43.5215187555496,574.87321797312,84.8674762948892,0.017242350760914,1.29068576380949
9,9.044734,27,26.981701,13.209,13.32999,101.202499,NaN,1.00221,NaN,28.783955,400,399.760315,25,29.273251,9.061307,43.560165,50.004429,402.007935,399.494995,399.0513,5293.861328,10.817454,10.323936,10.3178,1.562552,1.562044,1.48612,50.132698,68.05072,26.052456,13.410851,67.969078,49.58416,98.653419,0.465099811553955,377.442657,527.97704358046,2.18515367617975,0.0434179619294408,1.15900750608167,3.36801181520752,595.371150319983,2.24115060154435,0.018740652693731,1.22605266822205,43.5215187555496,574.87321797312,84.8674762948892,0.017242350760914,1.29068576380949
9,9.044221,27,26.98292,13.209,13.291839,101.111282,NaN,1.00275,NaN,28.799402,400,400.014038,25,29.294424,9.062099,43.470646,50.004429,402.003387,399.46701,399.030396,5296.55127,10.815253,10.317978,10.310522,1.545061,1.537364,1.461707,50.102982,67.926033,26.054773,13.392302,67.984077,49.623791,98.597038,0.34795618057251,348.012329,527.934475139605,2.18501284969738,0.0434108138406198,1.15931673160395,3.3661948068559,595.257566530197,2.24084104880051,0.0187316047289306,1.22632605755409,43.5234095807746,574.824903723674,84.8316630957485,0.0172379333685076,1.29090601350459
9,9.041971,27,26.982044,13.209,13.291839,101.111282,NaN,1.001622,NaN,28.799402,400,400.014038,25,29.294424,9.061305,43.207729,50.004429,402.003387,399.46701,399.030396,5296.55127,10.815253,10.317978,10.310522,1.545061,1.537364,1.461707,50.102982,67.926033,26.054773,13.392302,67.984077,49.623791,98.597038,0.34795618057251,348.012329,527.941734975867,2.18507229881728,0.0434236669249571,1.15917877828222,3.35822455029597,595.258813553595,2.24084876518487,0.0187323337366119,1.22631323527495,43.5220507990921,574.844675707014,84.8458181844591,0.0172399963945458,1.29081042566282
9,9.042608,27,26.982138,13.209,13.278894,101.075417,NaN,1.001999,NaN,28.805464,400,400.043457,25,29.311241,9.056739,43.045433,50.004429,401.950195,399.419769,399.006226,5294.98584,10.821054,10.323121,10.312084,1.546254,1.544075,1.467817,50.089279,67.850479,26.06958,13.371473,68.137833,49.655113,98.589005,0.361931055784226,351.023041,527.92467289015,2.18500307570183,0.0434166068652147,1.15933354125352,3.36048117084039,595.21469616147,2.24073041048072,0.0187290960078973,1.22641535177611,43.5221966060435,574.820056822543,84.8268712082728,0.0172381022406059,1.29091513337244
9,9.043395,27,26.981079,13.209,13.273413,101.058502,NaN,1.002459,NaN,28.807186,400,400.04422,25,29.321976,9.039439,42.74482,50.004429,402.138458,399.587677,399.179169,5292.695313,10.817194,10.316014,10.29886,1.56234,1.562582,1.483821,50.082489,67.965202,26.079138,13.357702,68.001358,49.644176,98.575363,0.344089955091476,364.566925,527.915778241147,2.18496009323702,0.0434106628589628,1.15943085489723,3.36326901151466,595.195459281013,2.24068430487005,0.0187284869722753,1.22644739713777,43.5205539287411,574.802844924646,84.8121336222974,0.0172375391459677,1.29097221928611
9,9.044336,27,26.977077,13.209,13.280211,101.058189,NaN,1.003288,NaN,28.811361,400,400.089813,25,29.336163,9.042519,42.609604,50.004429,402.179688,399.664063,399.175751,5292.870605,10.839802,10.32443,10.318377,1.559595,1.557698,1.479508,50.094563,67.924202,26.066023,13.36655,67.960892,49.664398,98.575035,0.32266691327095,351.080811,527.920622839118,2.18496274600176,0.0434070848077608,1.15942777320089,3.36660213520105,595.200775343066,2.24071854211691,0.0187317902941398,1.22638963949364,43.5143457468194,574.796895583359,84.8022158388043,0.017239805752884,1.29093970260236
9,9.044683,27,26.97438,13.209,13.288464,101.024803,NaN,1.002828,NaN,28.809238,400,400.218567,25,29.34623,9.046882,42.717808,50.004429,402.179688,399.664063,399.175751,5292.870605,10.839802,10.32443,10.318377,1.559595,1.557698,1.479508,50.094563,67.924202,26.066023,13.36655,67.960892,49.664398,98.575035,0.32266691327095,351.080811,527.929071517295,2.18498698348999,0.0434072837725384,1.15937524144826,3.36783118044286,595.163671989138,2.24063288681892,0.0187310933084218,1.22644402127369,43.5101615760107,574.800921578147,84.8017563663361,0.0172419312982638,1.29088402758069
9,9.0432,27,26.974581,13.209,13.286695,101.014656,NaN,1.002838,NaN,28.798679,400,400.170959,25,29.348478,9.053108,42.792995,50.002689,402.1633,399.674164,399.220093,5297.020508,10.813651,10.315825,10.299972,1.551862,1.546427,1.470907,50.165974,67.953484,26.052477,13.358988,67.988411,49.628227,98.591232,0.252771735191345,337.007263,527.931806266053,2.18501900667046,0.0434152863546715,1.15930010342369,3.36257826760044,595.150940722497,2.2405978552546,0.0187300316438979,1.22647553119536,43.5104734217637,574.812731053605,84.8111715584284,0.0172426735508446,1.29083731554402
9,9.041463,27,26.974173,13.209,13.275952,101.036797,NaN,1.002573,NaN,28.803505,400,400.042145,25,29.349234,9.050316,42.879658,50.002689,402.1633,399.674164,399.220093,5297.020508,10.813651,10.315825,10.299972,1.551862,1.546427,1.470907,50.165974,67.953484,26.052477,13.358988,67.988411,49.628227,98.591232,0.252771735191345,337.007263,527.924957472795,2.18502142629858,0.043422371440292,1.15928961041367,3.35642483571758,595.178676631894,2.24067402305337,0.0187323227168607,1.22640724087851,43.5098404195773,574.812893679025,84.8107562759386,0.0172429619420634,1.29083076984374
9,9.043581,27,26.973944,13.209,13.266704,101.056068,NaN,1.003123,NaN,28.829842,400,399.5383,25,29.359743,9.062016,43.03548,50.002689,401.084137,398.568817,398.074677,5288.583008,10.810147,10.298089,10.29686,1.579942,1.57177,1.492433,50.179173,68.018066,26.037674,13.36797,68.151329,49.650944,98.579536,0.307342946529388,345.633636,527.907398973755,2.18492801908899,0.0434078275709706,1.15950231512813,3.36392786443349,595.202636353288,2.24073919928464,0.0187342116867728,1.22634970034233,43.5094851283871,574.779063962927,84.7842461427986,0.0172406007466721,1.29096960735183
9,9.042686,27,26.973469,13.209,13.260293,101.086433,NaN,1.002122,NaN,28.855328,400,399.449493,25,29.368614,9.051668,43.027637,50.002689,400.857269,398.331146,397.754852,5280.480469,10.789673,10.300661,10.277623,1.558535,1.555305,1.480271,50.13652,67.904808,26.028116,13.367217,68.030769,49.634346,98.567764,0.414754867553711,356.078979,527.902854759365,2.18492571800725,0.0434112455408987,1.1595047661469,3.36075748345297,595.240549464411,2.24084288943881,0.0187372829183588,1.22625745456383,43.5087481633465,574.777421395736,84.7823434921484,0.0172408002071451,1.29096968326182
9,9.040715,27,26.971861,13.209,13.256447,101.075638,NaN,1.002474,NaN,28.873051,400,399.577972,25,29.371601,9.042002,43.075413,50.002689,400.857269,398.331146,397.754852,5280.480469,10.789673,10.300661,10.277623,1.558535,1.555305,1.480271,50.13652,67.904808,26.028116,13.367217,68.030769,49.634346,98.567764,0.414754867553711,356.078979,527.904758715049,2.18496224390127,0.0434214907186804,1.1594181913873,3.35377472293487,595.229601528106,2.24082168609308,0.0187376707469552,1.22626421534833,43.5062532693054,574.78772283198,84.7881896104352,0.0172426554269112,1.29090327460157
9,9.041387,27,26.970753,13.209,13.254438,101.057388,NaN,1.003713,NaN,28.874325,400,399.798889,25,29.372425,9.048104,42.971767,50.002689,401.940308,399.421051,398.868896,5292.739258,10.832866,10.333887,10.323318,1.574339,1.570825,1.490297,50.121815,67.961662,26.009356,13.382351,67.965927,49.667645,98.551636,0.345121175050735,347.273224,527.90025982218,2.18493634819864,0.0434171195691254,1.15947743168193,3.35615558049705,595.208799726144,2.24077164632899,0.0187369852077888,1.22629924432802,43.5045340847867,574.776543419714,84.778059301579,0.017242574213013,1.29093432830691
9,9.041387,27,26.970753,13.209,13.250602,101.058784,NaN,1.003713,NaN,28.879974,400,399.899109,25,29.374807,9.060099,43.146412,50.002689,401.082611,398.559448,397.968384,5285.597656,10.786492,10.30118,10.289794,1.561696,1.560945,1.472063,50.164322,67.806061,26.032513,13.355431,67.957573,49.668846,98.558014,0.263736575841904,342.053619,527.895812000875,2.18492081823297,0.0434161056087066,1.15951177970668,3.35615558049705,595.210511637152,2.24077622108585,0.0187371082360552,1.22629532243095,43.5045340847867,574.770984842335,84.7737534845011,0.0172421607004721,1.2909576933115
9,9.042146,27,26.969883,13.209,13.245891,101.063545,NaN,1.003427,NaN,28.872566,400,399.852295,25,29.37398,9.068696,43.185204,50.002689,401.082611,398.559448,397.968384,5285.597656,10.786492,10.30118,10.289794,1.561696,1.560945,1.472063,50.164322,67.806061,26.032513,13.355431,67.957573,49.668846,98.558014,0.263736575841904,342.053619,527.887898470378,2.1848816818164,0.0434105238153154,1.15960059659074,3.35884451298477,595.217588940549,2.2407994899843,0.0187382523935883,1.22626920614094,43.5031841458475,574.755477202415,84.760586613526,0.0172415962468185,1.29101038755601
