P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.042245,27,26.966518,13.209,13.240132,101.083778,NaN,1.002701,NaN,28.887678,400,400.035614,25,29.367653,9.046862,43.302383,50.002689,402.081482,399.493469,399.006866,5292.772461,10.845399,10.333185,10.324378,1.571864,1.578012,1.483285,50.172733,67.904686,26.069569,13.298111,68.006302,49.649796,98.537544,0.330518633127213,359.915466,527.880900448543,2.18485574621256,0.0434084359291625,1.1596582897948,3.3591952307118,595.247190379184,2.24089544231407,0.0187428385231413,1.2261631438724,43.4979625177494,574.740392791622,84.7444361093411,0.0172427531815545,1.29102544031498
9,9.04027,27,26.967129,13.209,13.240132,101.083778,NaN,1.002755,NaN,28.887678,400,400.035614,25,29.367653,9.046308,43.285233,49.99588,402.063324,399.517029,399.096039,5292.95166,10.811017,10.300847,10.277064,1.552442,1.5583,1.475487,50.208134,67.871368,26.067703,13.298506,68.015778,49.68322,98.543961,0.407202571630478,363.436554,527.887278685428,2.18490795652164,0.0434197210478539,1.1595369508314,3.35219803965333,595.246320481484,2.24089005779321,0.0187423294983442,1.22617208812575,43.4989106719729,574.760132556781,84.7605375245153,0.0172438080198407,1.29095121015834
9,9.041851,27,26.967318,13.209,13.230278,101.0951,NaN,1.002712,NaN,28.907482,400,400.1427,25,29.353882,9.052328,43.307652,49.99588,402.063324,399.517029,399.096039,5292.95166,10.811017,10.300847,10.277064,1.552442,1.5583,1.475487,50.208134,67.871368,26.067703,13.298506,68.015778,49.68322,98.543961,0.407202571630478,363.436554,527.87074544454,2.18482625893998,0.0434080818736273,1.15972242480473,3.35779942777333,595.259933967801,2.24092548764632,0.0187431697780679,1.22614309946728,43.4992039602246,574.731218920735,84.7383923142216,0.0172415286894648,1.29107554494884
9,9.039331,27,26.965073,13.209,13.225853,101.102867,NaN,1.003017,NaN,28.928446,400,400.158173,25,29.345749,9.052547,43.076607,49.99588,401.345184,398.87027,398.339111,5295.657227,10.790848,10.310058,10.271897,1.540949,1.543571,1.473782,50.216812,67.882507,26.03583,13.317651,68.00296,49.602146,98.572395,0.348062694072723,352.608429,527.873753847048,2.1848749669514,0.0434213127999899,1.15960720844125,3.34887086796698,595.272652958858,2.24097071721327,0.0187457246795458,1.22608847333548,43.495720091119,574.744780129313,84.7459164117453,0.017244058546495,1.29098620275501
9,9.039972,27,26.966019,13.209,13.223467,101.115791,NaN,1.002048,NaN,28.937202,400,399.953186,25,29.353746,9.037446,42.860184,49.99588,402.087616,399.582916,399.097229,5295.535156,10.810323,10.309049,10.287389,1.554326,1.553808,1.478882,50.204994,67.943291,26.082058,13.287532,68.143349,49.620178,98.569206,0.372707277536392,349.724152,527.868916398352,2.18484835629668,0.0434170181274661,1.15966799917207,3.35114216047288,595.287152305699,2.24100472033281,0.0187460752941453,1.22606610121751,43.497188153787,574.736887578749,84.7410586737054,0.0172428303941134,1.29103300907483
9,9.041126,27,26.965103,13.209,13.215931,101.104759,NaN,1.00232,NaN,28.937967,400,400.064728,25,29.358763,9.039394,42.832424,49.99588,402.087616,399.582916,399.097229,5295.535156,10.810323,10.309049,10.287389,1.554326,1.553808,1.478882,50.204994,67.943291,26.082058,13.287532,68.143349,49.620178,98.569206,0.372707277536392,349.724152,527.856448465897,2.1847873241382,0.0434084309345949,1.15980655792568,3.3552308883377,595.274930011334,2.24097665119447,0.0187458664085786,1.22608361008948,43.4957666476203,574.713465912272,84.7217014359249,0.0172417080640647,1.291118399394
9,9.041464,27,26.965027,13.209,13.203852,101.085052,NaN,1.002534,NaN,28.936668,400,399.903473,25,29.369326,9.054833,43.230358,49.99588,400.719391,398.232483,397.665222,5296.566406,10.76427,10.288939,10.256925,1.547162,1.546949,1.475528,50.223545,67.89283,26.103319,13.246402,67.961327,49.606384,98.555237,0.284956157207489,346.440216,527.841346185076,2.18472946198756,0.0434033058393084,1.15993580072637,3.356428378538,595.250875237362,2.2409127563721,0.0187441930491749,1.22613774517906,43.4956487044068,574.692628123249,84.7054617361447,0.0172402088933236,1.29120505356738
9,9.040377,27,26.963343,13.209,13.189888,101.075226,NaN,1.002499,NaN,28.917582,400,399.698425,25,29.376972,9.047606,43.250107,49.99588,400.719391,398.232483,397.665222,5296.566406,10.76427,10.288939,10.256925,1.547162,1.546949,1.475528,50.223545,67.89283,26.103319,13.246402,67.961327,49.606384,98.555237,0.284956157207489,346.440216,527.828661721028,2.18470164122648,0.0434058238696855,1.15999435582676,3.35257715762771,595.241224779224,2.24089540370561,0.0187447302586719,1.22614065409573,43.4930352660741,574.679769213978,84.6932668078301,0.0172403926413686,1.29123498938939
9,9.040377,27,26.960997,13.209,13.176443,101.046814,NaN,1.00238,NaN,28.909727,400,399.694214,25,29.37842,9.055517,42.97612,49.99588,402.083313,399.482422,399.052734,5292.947754,10.823771,10.302956,10.281571,1.54862,1.555223,1.481386,50.195377,67.814941,26.096462,13.233613,67.9757,49.553368,98.578964,0.441486686468124,364.048065,527.813064784376,2.1846471699373,0.043402267785124,1.16011524169123,3.35257715762771,595.209727721882,2.24082298572051,0.0187441809345106,1.22618603546161,43.4893942472852,574.656233032466,84.6719238885458,0.0172402301643087,1.29130041514147
9,9.041677,27,26.96063,13.209,13.168957,101.016182,NaN,1.002077,NaN,28.912735,400,399.568726,25,29.384279,9.078679,42.687943,49.99588,402.018829,399.420898,398.994843,5292.726563,10.828176,10.327444,10.31527,1.559154,1.570269,1.482974,50.188129,67.736824,26.078146,13.254486,67.9897,49.592407,98.557426,0.373366326093674,364.278046,527.800175928739,2.184582450867,0.0433928604395388,1.16026271395464,3.35718299252892,595.17268871428,2.24072583730367,0.0187417863261319,1.22626671377454,43.4888246372468,574.632443052141,84.6530137956129,0.0172387080086883,1.29139546155329
9,9.041141,27,26.960066,13.209,13.167579,100.991776,NaN,1.002262,NaN,28.922197,400,399.627686,25,29.385756,9.086863,42.587093,49.990532,402.083405,399.564514,399.099457,5296.419434,10.825994,10.315896,10.301196,1.567788,1.561703,1.492546,50.212357,67.728157,26.056902,13.252923,68.022163,49.557407,98.559166,0.286629974842071,334.009827,527.800310488736,2.1845910444144,0.0433955579802488,1.16024208274447,3.35528403211265,595.143563303327,2.24065081893363,0.0187401044661814,1.22632708301793,43.4879492577099,574.63454557483,84.65389267121,0.0172392465848762,1.29137846894322
9,9.040015,27,26.959059,13.209,13.171946,100.973091,NaN,1.00221,NaN,28.949547,400,399.887665,25,29.383541,9.058031,42.583191,49.990532,402.083405,399.564514,399.099457,5296.419434,10.825994,10.315896,10.301196,1.567788,1.561703,1.492546,50.212357,67.728157,26.056902,13.252923,68.022163,49.557407,98.559166,0.286629974842071,334.009827,527.809018189352,2.18463852443312,0.0434031468549828,1.16013339348349,3.35129452050501,595.122084116048,2.24059845218401,0.0187392960202423,1.22636490336079,43.486386266976,574.649798276183,84.6643665388889,0.0172410641929552,1.29129964021357
9,9.037979,27,26.957649,13.209,13.169495,100.940071,NaN,1.003303,NaN,28.948427,400,400.06543,25,29.374786,9.035451,42.850662,49.990532,401.497345,399.014221,398.566681,5290.960449,10.793439,10.28194,10.286706,1.55676,1.562578,1.477282,50.226326,67.867935,26.07312,13.223925,68.074272,49.612343,98.526718,0.339962542057037,356.45575,527.812758055046,2.18468245371969,0.0434141357341677,1.16003000596999,3.34407984804795,595.083598271657,2.24050264064804,0.0187375589902249,1.22643723406286,43.4841976947329,574.663085864445,84.6727840700202,0.0172430087148575,1.29122332481587
9,9.037979,27,26.957649,13.209,13.169944,100.933594,NaN,1.003303,NaN,28.93935,400,400.007904,25,29.373074,9.045501,43.163628,49.990532,401.497345,399.014221,398.566681,5290.960449,10.793439,10.28194,10.286706,1.55676,1.562578,1.477282,50.226326,67.867935,26.07312,13.223925,68.074272,49.612343,98.526718,0.339962542057037,356.45575,527.813278907613,2.1846842728489,0.043414254519447,1.16002596843053,3.34407984804795,595.075654578561,2.24048140575708,0.0187369877126465,1.22645549375198,43.4841976947329,574.663736790823,84.6732881865873,0.0172430571696883,1.29122058148026
9,9.03727,27,26.956831,13.209,13.177331,100.936226,NaN,1.001879,NaN,28.948112,400,399.974548,25,29.372925,9.064654,43.195499,49.990532,401.419403,398.881561,398.455566,5282.209961,10.802893,10.30972,10.28427,1.55812,1.554451,1.475988,50.205517,67.879898,26.066242,13.216167,67.954201,49.654652,98.48362,0.240814357995987,334.612915,527.824139825157,2.18473295622444,0.0434202624563095,1.15991590069084,3.3415671806398,595.080048869214,2.24049724978999,0.0187379015893479,1.22643606489626,43.4829279723961,574.679746559113,84.6846010745849,0.0172448032883695,1.29114134961577
9,9.039676,27,26.957169,13.209,13.177331,100.936226,NaN,1.002012,NaN,28.948112,400,399.974548,25,29.372925,9.054926,43.089962,49.990532,402.046265,399.537201,399.167908,5288.67334,10.812197,10.306435,10.294789,1.553264,1.541779,1.473034,50.248615,67.943169,26.06727,13.209036,67.91732,49.668056,98.457436,0.450007259845734,367.187561,527.8163614098,2.18466930992247,0.0434065085851428,1.1600640737665,3.35009334164403,595.079566964342,2.24049426854902,0.0187376198916552,1.22644102670453,43.4834526289518,574.65755508394,84.6678631703728,0.0172429222732149,1.29123972519713
9,9.040489,27,26.956482,13.209,13.171697,100.971306,NaN,1.002823,NaN,28.971668,400,400.076843,25,29.379742,9.038866,42.96553,49.990532,402.046265,399.537201,399.167908,5288.67334,10.812197,10.306435,10.294789,1.553264,1.541779,1.473034,50.248615,67.943169,26.06727,13.209036,67.91732,49.668056,98.457436,0.450007259845734,367.187561,527.807196616115,2.18462497738099,0.0434003724492114,1.16016483964591,3.35297398775685,595.123567919505,2.24061532682155,0.0187412863943735,1.22633212612325,43.4823862359562,574.640507859271,84.6537486871743,0.0172421187629869,1.29130170545734
9,9.038139,27,26.954872,13.209,13.155422,100.996445,NaN,1.002554,NaN,28.977503,400,400.026215,25,29.390965,9.042404,42.87471,49.990532,402.061951,399.527283,399.124695,5292.59082,10.810539,10.319669,10.293228,1.550891,1.552155,1.47831,50.25441,67.888756,26.059366,13.210018,68.13472,49.642403,98.495003,0.442104309797287,372.977844,527.795914588353,2.18462119876814,0.04340949776076,1.16016647592658,3.34464686095839,595.156689805692,2.24071192197689,0.0187448453927632,1.22623779574784,43.4798870387376,574.636379822879,84.6484130341178,0.0172429025110157,1.29129592715062
9,9.037241,27,26.95525,13.209,13.139688,101.018379,NaN,1.002831,NaN,28.97438,400,399.84552,25,29.393234,9.035934,42.868576,49.990532,402.174225,399.67572,399.288788,5278.782715,10.795223,10.301952,10.277164,1.556468,1.545535,1.484565,50.261436,67.84436,26.039377,13.209531,67.992325,49.586483,98.517082,0.374090433120727,350.736542,527.780564555917,2.18458119906935,0.0434104683126418,1.16025277860549,3.34146440263231,595.183046960038,2.24078047218539,0.0187464643615977,1.22618169489154,43.4804738170026,574.622719952502,84.6383370690869,0.0172416293559733,1.2913589913429
9,9.036789,27,26.954742,13.209,13.127682,101.051849,NaN,1.002403,NaN,28.964855,400,399.639252,25,29.397593,9.044513,42.995106,49.990532,402.174225,399.67572,399.288788,5278.782715,10.795223,10.301952,10.277164,1.556468,1.545535,1.484565,50.261436,67.84436,26.039377,13.209531,67.992325,49.586483,98.517082,0.374090433120727,350.736542,527.768096475721,2.1845445014125,0.0434098753372183,1.16033307279633,3.33986245107047,595.224809096351,2.24089462569089,0.0187498388581606,1.2260802989166,43.4796852352392,574.60871431233,84.6268166560018,0.01724093085097,1.29141077469336
9,9.035276,27,26.953655,13.209,13.117819,101.076942,NaN,1.002467,NaN,28.958843,400,399.664886,25,29.40403,9.063856,42.977604,49.990532,400.659882,398.104218,397.638855,5279.106934,10.730869,10.273702,10.216022,1.552539,1.545308,1.478954,50.249271,67.863708,26.035416,13.197433,68.042343,49.587261,98.509331,0.317737340927124,342.185974,527.761548071308,2.18454457115984,0.0434159171324231,1.16032860587234,3.3344997249049,595.25712175673,2.24098642049567,0.0187529573683179,1.22599403683295,43.4779978184844,574.606865144251,84.6239403859188,0.017241529806506,1.29140291856818
9,9.03915,27,26.951168,13.209,13.11112,101.090775,NaN,1.003043,NaN,28.94532,400,399.711853,25,29.398794,9.057641,42.819973,49.990532,400.659882,398.104218,397.638855,5279.106934,10.730869,10.273702,10.216022,1.552539,1.545308,1.478954,50.249271,67.863708,26.035416,13.197433,68.042343,49.587261,98.509331,0.317737340927124,342.185974,527.741235410384,2.18441487517236,0.043391995883794,1.16062825051378,3.34822949808483,595.277620722897,2.24105365983182,0.0187562508946064,1.225918903328,43.4741369007439,574.556178347168,84.5813884041365,0.017239440928566,1.29158115357873
9,9.036235,27,26.951618,13.209,13.103651,101.076523,NaN,1.00233,NaN,28.929247,400,399.8302,25,29.391628,9.057686,42.995487,49.991463,402.344025,399.728638,399.418549,5283.987305,10.820815,10.300044,10.272209,1.556215,1.548978,1.482011,50.219803,67.981178,26.080383,13.163219,68.006653,49.625526,98.466499,0.42294579744339,348.468567,527.742003298558,2.18446175185038,0.0434066822697438,1.1605156162018,3.33789891442547,595.259508013448,2.24100300510293,0.0187546191906192,1.22596540031613,43.474835518772,574.573723737206,84.5955713206628,0.0172404425338787,1.29151350437273
9,9.034071,27,26.952785,13.209,13.097494,101.069168,NaN,1.002836,NaN,28.927576,400,400.195648,25,29.397038,9.057167,43.280754,49.991463,402.187744,399.565735,399.202362,5295.586914,10.851228,10.327026,10.315377,1.555665,1.549136,1.478196,50.213799,67.995003,26.074759,13.152152,68.119392,49.688316,98.441933,0.353935092687607,357.675201,527.741863433872,2.18449408193097,0.0434174291222426,1.16043751668835,3.33022819754524,595.24882945926,2.24096862151631,0.0187529975461088,1.22600308843298,43.4766472267593,574.587301848829,84.6076358047265,0.0172406627320861,1.29147297464889
9,9.036197,27,26.951204,13.209,13.09055,101.063599,NaN,1.002457,NaN,28.929298,400,400.154572,25,29.406445,9.056525,43.22937,49.991463,402.135895,399.517609,399.148102,5286.030273,10.839177,10.317863,10.310308,1.562036,1.555652,1.488953,50.228054,67.785454,26.068556,13.150272,68.026794,49.637917,98.472763,0.254872292280197,337.078308,527.726921650086,2.18440964054781,0.0434034312321049,1.16063156169536,3.33776422806631,595.244252859578,2.24096431468897,0.0187538250881528,1.22599555467532,43.4741927905137,574.554367822796,84.5800344733125,0.0172392817020447,1.29158932481705
9,9.037807,27,26.950191,13.209,13.084635,101.047279,NaN,1.002146,NaN,28.913948,400,400.272461,25,29.412888,9.04739,42.902443,49.991463,402.135895,399.517609,399.148102,5286.030273,10.839177,10.317863,10.310308,1.562036,1.555652,1.488953,50.228054,67.785454,26.068556,13.150272,68.026794,49.637917,98.472763,0.254872292280197,337.078308,527.714842503335,2.18434303073616,0.04339266090847,1.16078454384828,3.34347030069398,595.225686789395,2.24091977675324,0.018753231069039,1.22602647712391,43.4726200927697,574.528793917641,84.5588881696249,0.0172380636312019,1.29168284729176
9,9.037334,27,26.949158,13.209,13.069834,101.031631,NaN,1.002959,NaN,28.900518,400,400.317993,25,29.411085,9.033993,42.658634,49.991463,402.063568,399.423584,399.067596,5286.973145,10.835208,10.318726,10.3009,1.574696,1.569571,1.495159,50.240723,68.075172,26.044327,13.161473,68.172043,49.610355,98.487633,0.337272733449936,350.927917,527.699192986845,2.18429552626862,0.0433914459197351,1.16088915652123,3.34179400018638,595.20797283707,2.24087761423339,0.0187527128851242,1.22605524170668,43.4710162983158,574.510020868021,84.5429812533749,0.0172373654851881,1.2917473698552
9,9.037334,27,26.949158,13.209,13.058832,101.029716,NaN,1.002959,NaN,28.892275,400,400.167175,25,29.405148,9.01392,42.471584,49.991463,402.063568,399.423584,399.067596,5286.973145,10.835208,10.318726,10.3009,1.574696,1.569571,1.495159,50.240723,68.075172,26.044327,13.161473,68.172043,49.610355,98.487633,0.337272733449936,350.927917,527.6864203366,2.18425090009593,0.0433885326791618,1.16098874018418,3.34179400018638,595.205624936137,2.24087133945466,0.0187525440205499,1.22606061487119,43.4710162983158,574.494058674003,84.5306245209355,0.0172361765943144,1.29181493235436
9,9.038502,27,26.949936,13.209,13.057734,101.034332,NaN,1.00219,NaN,28.872866,400,399.934204,25,29.393328,9.027828,42.443462,49.991463,402.050323,399.373871,399.107666,5291.787109,10.851758,10.314613,10.305846,1.55464,1.556738,1.487584,50.259365,67.903549,26.033743,13.159001,68.085129,49.546021,98.501831,0.408309131860733,361.021729,527.681360984441,2.18421551773097,0.0433815663071185,1.1610709928085,3.34593324332172,595.210176365339,2.24087960412395,0.0187523021571641,1.22605905858214,43.4722241943323,574.48274414488,84.522900738392,0.0172348066912619,1.29187406803163
9,9.035151,27,26.952078,13.209,13.048337,101.034531,NaN,1.003728,NaN,28.853628,400,400.035828,25,29.377077,9.050463,42.409336,49.991463,402.021423,399.396667,399.07016,5287.44873,10.849002,10.327188,10.312322,1.560432,1.555635,1.486974,50.265057,67.785492,26.034184,13.150793,68.035118,49.639374,98.459106,0.265224754810333,340.578918,527.681309374777,2.18426614034435,0.043398234414011,1.16094862766653,3.33405664045614,595.20736965232,2.24086136908764,0.0187505333352898,1.22608987362042,43.4755496524539,574.504542696656,84.5426231791936,0.0172349789129526,1.29181267695307
9,9.034632,27,26.950905,13.209,13.048337,101.034531,NaN,1.002775,NaN,28.853628,400,400.035828,25,29.377077,9.043518,42.247932,49.991463,402.021423,399.396667,399.07016,5287.44873,10.849002,10.327188,10.312322,1.560432,1.555635,1.486974,50.265057,67.785492,26.034184,13.150793,68.035118,49.639374,98.459106,0.265224754810333,340.578918,527.682991110416,2.18427988668917,0.0434012025798186,1.16091649714889,3.33221690418958,595.209040280949,2.24087171190847,0.0187515115504133,1.22607269271282,43.4737285932019,574.507437945251,84.5433047032806,0.0172359892976827,1.29178350149616
9,9.033907,27,26.950518,13.209,13.033689,101.00251,NaN,1.003342,NaN,28.841738,400,399.979492,25,29.371086,9.041143,42.142143,49.996655,402.187134,399.561432,399.223419,5288.94043,10.833176,10.300447,10.2769,1.557304,1.555638,1.47746,50.28434,67.946472,26.02915,13.150059,68.018425,49.557419,98.498734,0.449225425720215,359.11734,527.668334867419,2.18423967003098,0.0434014692732601,1.16100426200522,3.32964681109723,595.170330124743,2.24077019476029,0.0187490106235688,1.22615692770611,43.4731277701159,574.49238594339,84.5311382394917,0.0172351304771639,1.29184163635789
9,9.035734,27,26.951057,13.209,13.031188,100.955444,NaN,1.002002,NaN,28.81797,400,399.687439,25,29.375727,9.048139,42.12048,49.996655,401.214172,398.652069,398.215668,5288.310059,10.787089,10.276491,10.257431,1.541709,1.539244,1.461544,50.244915,67.946342,26.021235,13.150506,68.019745,49.579319,98.478897,0.423529446125031,359.081207,527.659509148745,2.18418112642448,0.043390358398617,1.16114011469074,3.33612314667255,595.111848426324,2.24061117968817,0.0187444100733115,1.22629719158587,43.473964573597,574.472375354349,84.5163656451925,0.0172332749122146,1.29193416559282
9,9.034341,27,26.950638,13.209,13.039454,100.943481,NaN,1.003124,NaN,28.797102,400,399.750519,25,29.381775,9.050896,42.234238,49.996655,401.214172,398.652069,398.215668,5288.310059,10.787089,10.276491,10.257431,1.541709,1.539244,1.461544,50.244915,67.946342,26.021235,13.150506,68.019745,49.579319,98.478897,0.423529446125031,359.081207,527.673621412272,2.1842515606721,0.0434005140294522,1.16097891835186,3.33118534075521,595.097775341925,2.24057566050213,0.0187437042059798,1.2263247267134,43.4733140725516,574.496845846274,84.5347501997941,0.0172353813378395,1.29182448527916
9,9.033003,27,26.950775,13.209,13.03647,100.930733,NaN,1.00275,NaN,28.777924,400,399.562286,25,29.38834,9.054187,42.396008,49.996655,402.146088,399.510498,399.131866,5292.227539,10.843155,10.310674,10.286936,1.555279,1.553442,1.476837,50.259895,67.888939,26.044367,13.116644,67.946083,49.551071,98.483139,0.310634553432465,340.364655,527.674493315048,2.1842748997065,0.0434073774003551,1.16092308575513,3.3264419521355,595.081946598114,2.2405326610943,0.0187424654254252,1.22636264822593,43.4735267670588,574.505430071649,84.5415775038766,0.017235927843359,1.29179012434253
9,9.033467,27,26.950397,13.209,13.031116,100.91304,NaN,1.003172,NaN,28.761507,400,399.553986,25,29.390007,9.035535,42.603077,49.996655,401.964996,399.314972,399.021942,5290.394531,10.841272,10.282351,10.289337,1.552203,1.548277,1.467289,50.290489,67.824158,26.05584,13.096185,67.936424,49.592533,98.456139,0.35583958029747,349.624237,527.666773709813,2.18424088795149,0.0434033045629265,1.16100031859753,3.32808695432101,595.06078715251,2.2404779897739,0.0187412197225717,1.22640696947921,43.4729399145201,574.492613024917,84.5311531116316,0.0172352293751169,1.2918389291035
9,9.033037,27,26.949448,13.209,13.027162,100.901237,NaN,1.002427,NaN,28.755726,400,399.842407,25,29.384571,9.04146,42.713982,49.996655,401.964996,399.314972,399.021942,5290.394531,10.841272,10.282351,10.289337,1.552203,1.548277,1.467289,50.290489,67.824158,26.05584,13.096185,67.936424,49.592533,98.456139,0.35583958029747,349.624237,527.663576844332,2.18423623879005,0.0434047169602054,1.16100950679435,3.32656249326084,595.047665109013,2.24044766415665,0.0187409696581151,1.22642631904102,43.4714665454401,574.489314473936,84.5273377062993,0.0172356267247458,1.29183920321485
9,9.034042,27,26.949772,13.209,13.01754,100.876266,NaN,1.002913,NaN,28.753187,400,400.150757,25,29.374557,9.049831,42.800442,49.996655,402.248901,399.599426,399.284668,5293.504883,10.863597,10.307023,10.304527,1.567967,1.562243,1.481425,50.310585,67.898163,26.069155,13.068985,67.95472,49.59486,98.444351,0.316770046949387,341.709259,527.649146943716,2.18417057326499,0.0433964188305979,1.16115901137289,3.33012539198648,595.016576941475,2.24036292605189,0.0187384962013319,1.22650155120524,43.4719695757896,574.466386374022,84.5100208996766,0.017233699431253,1.29194099496433
9,9.034257,27,26.945822,13.209,13.011062,100.822403,NaN,1.003255,NaN,28.741129,400,400.24646,25,29.367165,9.056664,42.807163,49.996655,402.2901,399.633453,399.354462,5289.072266,10.866255,10.3041,10.311713,1.571564,1.566838,1.491139,50.299023,67.897476,26.031034,13.098395,67.950775,49.59724,98.422073,0.280123978853226,334.965637,527.64092762066,2.18413859053913,0.0433934728297494,1.16123110687496,3.33088756518816,594.956147616921,2.24022113995201,0.0187370362036517,1.22659569835359,43.4658366381639,574.448140168499,84.4906436998842,0.0172350167973148,1.29196130440212
9,9.034758,27,26.944452,13.209,13.008886,100.747993,NaN,1.003039,NaN,28.737038,400,400.314697,25,29.366674,9.055738,42.671543,49.996655,402.2901,399.633453,399.354462,5289.072266,10.866255,10.3041,10.311713,1.571564,1.566838,1.491139,50.299023,67.897476,26.031034,13.098395,67.950775,49.59724,98.422073,0.280123978853226,334.965637,527.636776155786,2.1841164861492,0.0433900311168712,1.16128192222363,3.3326635527182,594.866825640512,2.23998913351044,0.0187316094068699,1.22678630650044,43.4637093579495,574.437873638938,84.4808747220827,0.0172351803987742,1.29198504691178
9,9.033653,27,26.945343,13.209,13.004963,100.688164,NaN,1.002905,NaN,28.744263,400,400.246155,25,29.378315,9.055166,42.535042,49.996655,402.211792,399.549927,399.247589,5292.018066,10.874383,10.31782,10.321144,1.563342,1.569386,1.480708,50.283455,67.948769,26.045191,13.07159,67.983406,49.598648,98.43235,0.432087779045105,372.862274,527.635803803735,2.18412984433761,0.043395311441991,1.16124899884834,3.32874635533966,594.792149713168,2.23978493141356,0.0187255829908704,1.22696937268625,43.4650928758429,574.444186629209,84.4869463831648,0.0172350468795809,1.29197114774361
9,9.031424,27,26.942728,13.209,12.989377,100.6138,NaN,1.003472,NaN,28.754988,400,400.325562,25,29.396982,9.043372,42.588905,49.992767,401.603882,399.006897,398.731506,5289.811523,10.821136,10.288483,10.274329,1.570894,1.556116,1.493789,50.293015,67.797157,26.067305,13.04651,68.15625,49.59589,98.417831,0.295452028512955,347.275665,527.624933523637,2.18412566290776,0.0434039335008041,1.1612522123158,3.3208435020361,594.704639780003,2.23956392138021,0.0187211938570858,1.2271425369303,43.4610322837816,574.438184073732,84.4788213526526,0.0172363719992665,1.29195883938038
9,9.029563,27,26.942732,13.209,12.978294,100.505417,NaN,1.002099,NaN,28.769056,400,400.161346,25,29.409725,9.04363,42.419689,49.992767,401.603882,399.006897,398.731506,5289.811523,10.821136,10.288483,10.274329,1.570894,1.556116,1.493789,50.293015,67.797157,26.067305,13.04651,68.15625,49.59589,98.417831,0.295452028512955,347.275665,527.61809989261,2.18413001247623,0.0434116471740048,1.16123736637052,3.31424425065586,594.571615889477,2.2392079461101,0.0187116119281049,1.22745234218946,43.4610384952421,574.439746502089,84.4800360258484,0.0172364856987914,1.29195227364332
9,9.029268,27,26.941217,13.209,12.969543,100.352081,NaN,1.003391,NaN,28.777012,400,399.911102,25,29.419739,9.043585,42.050884,49.992767,402.45459,399.738098,399.513733,5282.995605,10.840569,10.294534,10.267581,1.566285,1.56621,1.493096,50.290714,67.812714,26.0798,13.01604,68.029968,49.598541,98.412605,0.338868170976639,333.840057,527.608894647838,2.18410231604829,0.0434110160315947,1.16129853397874,3.31319806306408,594.385542282195,2.23871744782921,0.0186993149405246,1.22787038018681,43.4586858544327,574.427230253972,84.4683325921063,0.0172365800507825,1.2919834642577
9,9.029268,27,26.941217,13.209,12.957042,100.24218,NaN,1.003391,NaN,28.770866,400,399.92215,25,29.425259,9.034308,42.132442,49.992767,401.061737,398.492706,398.099579,5288.300293,10.784269,10.281337,10.249755,1.564198,1.554608,1.476578,50.310104,67.817268,26.057091,13.014881,67.86972,49.582031,98.405365,0.365368455648422,360.259766,527.594376544859,2.18405157355094,0.0434077016605958,1.16141214115282,3.31319806306408,594.250580671936,2.23835605366906,0.018689590428689,1.22818776638803,43.4586858544327,574.409084161886,84.4542878677324,0.0172352279340825,1.29206043098031
9,9.026099,27,26.939032,13.209,12.950423,100.15937,NaN,1.002823,NaN,28.757332,400,400.00061,25,29.424149,9.033161,42.319027,49.992767,401.061737,398.492706,398.099579,5288.300293,10.784269,10.281337,10.249755,1.564198,1.554608,1.476578,50.310104,67.817268,26.057091,13.014881,67.86972,49.582031,98.405365,0.365368455648422,360.259766,527.59697330115,2.1841087390197,0.043424093779931,1.161275485519,3.30195789345424,594.152004377264,2.23810295864924,0.0186840799982445,1.22839525790426,43.4552925941898,574.425760870388,84.4642879444858,0.0172379518021733,1.29195814221148
9,9.026417,27,26.938803,13.209,12.950423,100.15937,NaN,1.002893,NaN,28.757332,400,400.00061,25,29.424149,9.039301,42.551067,49.992767,402.396088,399.689056,399.399506,5284.679199,10.83205,10.297009,10.262252,1.562333,1.551498,1.480401,50.291912,67.917847,26.083733,12.99339,67.991211,49.601292,98.410583,0.410953640937805,368.547882,527.595941367325,2.18410030564858,0.0434222722077332,1.1612952342772,3.3030859468667,594.152333448863,2.23810498629515,0.0186842707751873,1.2283918422434,43.4549369497338,574.422350240597,84.4613433502679,0.0172378529029376,1.2919692975608
9,9.026539,27,26.9368,13.209,12.949594,100.124512,NaN,1.003028,NaN,28.757843,400,400.05191,25,29.422052,9.05056,42.877506,49.992767,402.310303,399.631226,399.339539,5283.756348,10.859765,10.313439,10.319034,1.562398,1.560524,1.48195,50.342445,67.856712,26.082081,12.987138,68.053581,49.593163,98.399765,0.318789660930633,348.271179,527.594582740873,2.18409370525532,0.0434213535502375,1.1613103450426,3.30351871408959,594.112391709858,2.238008012807,0.0186828527564627,1.22846321966006,43.4518261272764,574.416537053611,84.4541784977947,0.0172387777556124,1.29196502238053
9,9.025606,27,26.935097,13.209,12.946942,100.120171,NaN,1.002502,NaN,28.767126,400,400.227661,25,29.419161,9.067841,43.048168,49.992767,402.310303,399.631226,399.339539,5283.756348,10.859765,10.313439,10.319034,1.562398,1.560524,1.48195,50.342445,67.856712,26.082081,12.987138,68.053581,49.593163,98.399765,0.318789660930633,348.271179,527.59453074367,2.18410768447868,0.0434259948275121,1.16127649953056,3.3002089964487,594.109507047906,2.23800880878336,0.0186838872395572,1.22845041892538,43.449181090599,574.418600202297,84.4535091805977,0.01724008632592,1.29193167756323
9,9.023117,27,26.934414,13.209,12.940224,100.125137,NaN,1.002117,NaN,28.791332,400,400.343353,25,29.413309,9.077184,43.148911,49.992767,402.368011,399.668762,399.342468,5282.998535,10.858305,10.327261,10.310947,1.571914,1.574827,1.48917,50.331108,67.859612,26.077496,12.981176,67.946281,49.57357,98.41555,0.439709305763245,368.19516,527.594806919734,2.18414643564257,0.0434384760265472,1.16118295784938,3.2913782679704,594.116589271829,2.23803120090822,0.0186848961827407,1.22842579217081,43.4481202444171,574.431280381784,84.4624154571952,0.0172414945696427,1.29186805589854
9,9.023088,27,26.932976,13.209,12.937521,100.138481,NaN,1.002064,NaN,28.806738,400,400.289856,25,29.411581,9.06516,43.291439,49.992767,402.368011,399.668762,399.342468,5282.998535,10.858305,10.327261,10.310947,1.571914,1.574827,1.48917,50.331108,67.859612,26.077496,12.981176,67.946281,49.57357,98.41555,0.439709305763245,368.19516,527.591762325242,2.18413623383471,0.0434379252238364,1.16120571334293,3.29127536793982,594.135047864768,2.23808784886597,0.0186872763459384,1.22836557144473,43.4458866534979,574.425152757847,84.455758713696,0.0172420131866603,1.29187326454346
9,9.021715,27,26.930201,13.209,12.933969,100.159958,NaN,1.002768,NaN,28.832205,400,400.326447,25,29.411755,9.062195,43.198151,49.99197,402.103668,399.57428,399.148499,5281.037598,10.817164,10.316131,10.314444,1.579725,1.57466,1.497532,50.319527,67.830147,26.060631,12.99272,67.772552,49.506176,98.43544,0.363377422094345,363.630402,527.592093735686,2.18415824091938,0.0434448539973091,1.16115270664078,3.2864032971579,594.165416145383,2.23818309306362,0.0186914913752605,1.22826185099513,43.4415760941308,574.428237651865,84.4544538923496,0.0172441255493563,1.29182011336186
9,9.022719,27,26.931099,13.209,12.916803,100.172775,NaN,1.002277,NaN,28.839108,400,400.323914,25,29.399748,9.060511,43.210293,49.99197,401.692108,399.141876,398.71167,5284.837402,10.82201,10.325769,10.307812,1.560092,1.561757,1.485635,50.348881,67.76339,26.050856,12.993409,67.953537,49.490082,98.466606,0.251447021961212,330.807739,527.568900526015,2.18406192170839,0.0434345438542141,1.16137113653358,3.28996603189358,594.179868404495,2.23821731000931,0.0186918778214879,1.22823807189668,43.4429710437309,574.395343024822,84.4301867438596,0.0172410643603783,1.29197257160277
9,9.020661,27,26.931593,13.209,12.907041,100.181122,NaN,1.00202,NaN,28.83873,400,400.226288,25,29.400322,9.048096,43.387451,49.99197,401.692108,399.141876,398.71167,5284.837402,10.82201,10.325769,10.307812,1.560092,1.561757,1.485635,50.348881,67.76339,26.050856,12.993409,67.953537,49.490082,98.466606,0.251447021961212,330.807739,527.564245241906,2.18407689920872,0.043443752610653,1.1613319947764,3.28266281241343,594.189410745417,2.23824039688827,0.0186922051634742,1.22822123886408,43.4437384062329,574.401550435262,84.4356488855086,0.0172411919959078,1.29195337516434
9,9.020336,27,26.931124,13.209,12.908802,100.21991,NaN,1.001878,NaN,28.848166,400,399.86795,25,29.398523,9.053234,43.450069,49.99197,402.042969,399.501465,399.124695,5281.582031,10.813787,10.306848,10.302299,1.5719,1.572378,1.496187,50.381493,67.685371,26.045872,12.999461,67.866829,49.503304,98.445473,0.38321378827095,366.860168,527.567345533048,2.18409267311548,0.0434460837177202,1.1612957720071,3.28150937039351,594.23772228789,2.23837214519068,0.0186960304626623,1.22810191719378,43.4430098781233,574.406382354963,84.4387647263076,0.0172418702944919,1.29192610560922
9,9.019814,27,26.933064,13.209,12.920263,100.279099,NaN,1.002897,NaN,28.865051,400,399.992065,25,29.375,9.057914,43.501694,49.99197,401.003357,398.535767,398.10611,5288.707031,10.784235,10.298015,10.279902,1.56316,1.560706,1.490933,50.364727,67.87571,26.018751,12.99718,67.98246,49.563427,98.412476,0.288585752248764,337.648926,527.582348953511,2.18415304922505,0.043452118946544,1.16115914232682,3.2796566992057,594.307623227969,2.23854963219384,0.0186996525629815,1.22795969971927,43.4460233431753,574.431317811246,84.4606480422613,0.0172424130006748,1.29184840269439
9,9.017256,27,26.9317,13.209,12.925346,100.356483,NaN,1.002555,NaN,28.863504,400,399.945435,25,29.352295,9.050588,43.507507,49.99197,401.003357,398.535767,398.10611,5288.707031,10.784235,10.298015,10.279902,1.56316,1.560706,1.490933,50.364727,67.87571,26.018751,12.99718,67.98246,49.563427,98.412476,0.288585752248764,337.648926,527.596552832225,2.18424156158891,0.0434681439738685,1.1609541019014,3.27057672684128,594.404594956096,2.23881611543131,0.0187076377330982,1.22771635128104,43.4439046149158,574.460619623076,84.4815165099708,0.0172455222386834,1.29170457036352
9,9.017256,27,26.9317,13.209,12.924104,100.388046,NaN,1.002555,NaN,28.861475,400,399.808044,25,29.344366,9.044005,43.664337,49.99197,402.106415,399.579468,399.205597,5284.95459,10.80379,10.306578,10.291597,1.55903,1.556353,1.486172,50.400455,67.942009,26.083103,12.939267,67.911278,49.539612,98.3908,0.357345670461655,357.282776,527.59511092023,2.18423652125549,0.0434678143622364,1.16096537543726,3.27057672684128,594.443343934341,2.23891985483849,0.0187104301751285,1.22762557120862,43.4439046149158,574.458817044399,84.4801210102621,0.0172453878866943,1.29171220385874
9,9.016171,27,26.930389,13.209,12.917776,100.420837,NaN,1.001856,NaN,28.867884,400,399.893372,25,29.339165,9.041603,43.407322,49.99197,400.80545,398.280914,397.853149,5286.759766,10.754282,10.281221,10.246115,1.541087,1.538937,1.474573,50.380096,67.861328,26.078537,12.936068,68.028458,49.637028,98.354935,0.360454469919205,342.061981,527.591285650936,2.18423963669002,0.0434723623227456,1.16095544085309,3.26672478130558,594.485476113837,2.23903920927204,0.0187144242817695,1.22751194103574,43.4418681355118,574.457670290263,84.4774889767002,0.0172461918773255,1.2916981345985
9,9.016047,27,26.930197,13.209,12.90015,100.408188,NaN,1.00261,NaN,28.871943,400,399.845154,25,29.336731,9.040341,43.177876,49.99197,400.80545,398.280914,397.853149,5286.759766,10.754282,10.281221,10.246115,1.541087,1.538937,1.474573,50.380096,67.861328,26.078537,12.936068,68.028458,49.637028,98.354935,0.360454469919205,342.061981,527.57122382112,2.18417138923176,0.0434683954763391,1.16110783268759,3.26628453661351,594.470224254307,2.23899934319458,0.0187134655228568,1.22754540624536,43.4415698804679,574.432932673362,84.4580830211039,0.0172444782332728,1.29180015783194
9,9.014853,27,26.930931,13.209,12.90015,100.408188,NaN,1.00229,NaN,28.871943,400,399.845154,25,29.336731,9.054557,43.145386,49.99197,402.18219,399.628235,399.263824,5289.25293,10.838252,10.312822,10.313909,1.571696,1.561596,1.500315,50.388161,67.790627,26.031893,12.957752,67.989098,49.614918,98.357086,0.300438046455383,347.603088,527.575100168992,2.18420308606356,0.0434752500296402,1.16103363054961,3.26204517167548,594.469172304646,2.2389928502421,0.0187128533255287,1.22755629355837,43.4427100759005,574.445533648455,84.4688144625857,0.0172449195213105,1.29175736517305
9,9.014795,27,26.929668,13.209,12.883913,100.423386,NaN,1.001926,NaN,28.861097,400,399.928131,25,29.330017,9.061757,43.39307,49.998768,402.196594,399.615143,399.268829,5292.164063,10.846476,10.31133,10.315127,1.559792,1.556288,1.487191,50.402256,67.776031,26.051893,12.950418,67.974854,49.582684,98.37677,0.365598142147064,350.110565,527.556435619202,2.18413871648545,0.0434712722031464,1.16117760692526,3.26183922854926,594.489638182868,2.2390539625383,0.0187152511510821,1.2274939346948,43.4407481172984,574.420336587582,84.4476284175598,0.0172438981893943,1.29184590661984
9,9.015593,27,26.928581,13.209,12.886905,100.457031,NaN,1.002671,NaN,28.842169,400,400.161011,25,29.326538,9.067993,43.576206,49.998768,402.196594,399.615143,399.268829,5292.164063,10.846476,10.31133,10.315127,1.559792,1.556288,1.487191,50.402256,67.776031,26.051893,12.950418,67.974854,49.582684,98.37677,0.365598142147064,350.110565,527.55731847161,2.1841296756327,0.0434674853248746,1.16120002062547,3.26467263386598,594.532492643675,2.23917411830971,0.0187191338237712,1.22738134790853,43.4390595029391,574.415229192937,84.4422282208974,0.0172442549361654,1.29185185923862
9,9.014886,27,26.928793,13.209,12.895408,100.495369,NaN,1.002867,NaN,28.847507,400,400.286072,25,29.325617,9.075089,43.29781,49.998768,401.865875,399.350311,398.969574,5292.517578,10.832969,10.315754,10.323673,1.558507,1.554215,1.480535,50.390198,67.684013,26.051289,12.948789,67.981422,49.608421,98.366074,0.314168691635132,351.116943,527.569487303369,2.18418296239199,0.0434738016475049,1.16107876721512,3.26216234576526,594.579242331802,2.23929818029599,0.0187223474252537,1.22727472101273,43.439388841189,574.434650125249,84.4575442175711,0.0172455588366898,1.29177260570317
9,9.015759,27,26.926645,13.209,12.898848,100.540596,NaN,1.00301,NaN,28.850889,400,400.188812,25,29.334148,9.061142,42.802372,49.998768,401.865875,399.350311,398.969574,5292.517578,10.832969,10.315754,10.323673,1.558507,1.554215,1.480535,50.390198,67.684013,26.051289,12.948789,67.981422,49.608421,98.366074,0.314168691635132,351.116943,527.570647093046,2.18417374959438,0.0434697030397084,1.16110176540054,3.26526201512507,594.63781951995,2.23946570701345,0.0187281388308828,1.22711367886481,43.4360518697421,574.427651150244,84.4492676095893,0.0172464946294428,1.29177124480538
9,9.016111,27,26.923618,13.209,12.902037,100.592682,NaN,1.002408,NaN,28.841698,400,400.059601,25,29.345922,9.05834,42.541176,49.998768,402.175903,399.6138,399.246277,5287.750488,10.830743,10.314314,10.315125,1.566509,1.560121,1.49415,50.372734,67.813759,26.099171,12.9218,67.974503,49.582687,98.356499,0.423370271921158,370.099548,527.573207039241,2.18417734977518,0.0434685290281448,1.16109466222804,3.26651176025263,594.706060811183,2.23966348086324,0.0187352701852076,1.22692041233022,43.4313490054354,574.42371777851,84.4421941167279,0.017248255735361,1.29174419666419
9,9.015866,27,26.924423,13.209,12.900765,100.641754,NaN,1.002277,NaN,28.806904,400,400.071564,25,29.358246,9.06107,42.508224,49.998768,401.156372,398.669556,398.240051,5279.951172,10.797585,10.303273,10.299034,1.571211,1.56423,1.493643,50.438244,67.857109,26.086246,12.949794,67.96096,49.604031,98.334946,0.372585266828537,351.1073,527.572525528596,2.18417869037832,0.0434695977118822,1.16109099482959,3.26564191314844,594.765113973884,2.23981743986042,0.0187389355711827,1.22679266967431,43.4325997239184,574.425585637818,84.4447114789052,0.0172478486198675,1.29174790753426
9,9.013444,27,26.924318,13.209,12.892527,100.673996,NaN,1.003017,NaN,28.796043,400,399.970551,25,29.357992,9.036682,42.643997,49.998768,401.156372,398.669556,398.240051,5279.951172,10.797585,10.303273,10.299034,1.571211,1.56423,1.493643,50.438244,67.857109,26.086246,12.949794,67.96096,49.604031,98.334946,0.372585266828537,351.1073,527.570824078874,2.18420955354722,0.0434813171850924,1.16101532225997,3.25704189015761,594.804816807542,2.23992417813592,0.0187418725413647,1.22669952792014,43.4324365883417,574.436441164957,84.4529756469704,0.0172487292333141,1.29170039649357
9,9.013124,27,26.922985,13.209,12.877924,100.704636,NaN,1.002654,NaN,28.797586,400,399.780334,25,29.349083,9.028837,42.654003,49.998768,402.119476,399.540314,399.214203,5289.976563,10.833299,10.313863,10.316334,1.571069,1.571494,1.504014,50.427315,67.794228,26.065428,12.960971,67.972084,49.563156,98.358635,0.394518911838531,350.534271,527.55490802491,2.18415877419153,0.0434792774790416,1.16112815389995,3.2559055052443,594.844305997403,2.2400364930647,0.0187456929898863,1.2265929533352,43.4303655011906,574.415983547747,84.435364251505,0.0172481087206629,1.29176783281529
9,9.012216,27,26.920589,13.209,12.86917,100.743744,NaN,1.002298,NaN,28.787273,400,399.700165,25,29.348099,9.018187,42.853073,49.998768,400.968536,398.444763,398.035248,5278.927734,10.771134,10.285974,10.277855,1.556942,1.553961,1.47977,50.448082,67.730453,26.053572,12.961948,67.954826,49.564678,98.354828,0.287051141262054,341.36142,527.54769236018,2.18414734990448,0.0434821681596882,1.16115128994377,3.2526808467407,594.895695134358,2.24018595847381,0.0187511493134354,1.22644689276616,43.4266426303795,574.407765675411,84.4258133531321,0.0172491223855249,1.29176805688319
9,9.01195,27,26.917755,13.209,12.865225,100.800179,NaN,1.00236,NaN,28.788477,400,399.744873,25,29.366289,9.018795,43.300598,49.998768,400.968536,398.444763,398.035248,5278.927734,10.771134,10.285974,10.277855,1.556942,1.553961,1.47977,50.448082,67.730453,26.053572,12.961948,67.954826,49.564678,98.354828,0.287051141262054,341.36142,527.543975561151,2.18413839880997,0.0434826484546445,1.16117062688386,3.25173613147706,594.968949915236,2.24039608226137,0.0187585022225358,1.22624570484067,43.4222388753071,574.399676436179,84.4157786893447,0.017250443214747,1.29176140826526
9,9.01195,27,26.917755,13.209,12.861821,100.859665,NaN,1.00236,NaN,28.785818,400,399.826447,25,29.388348,9.040905,43.192707,50.006439,402.218842,399.651825,399.251617,5288.296875,10.822264,10.319343,10.305442,1.56084,1.549765,1.479784,50.430359,67.833092,26.091667,12.914089,67.883041,49.552998,98.348907,0.352789789438248,344.068726,527.54002288363,2.18412457891265,0.043481744357351,1.16120159605895,3.25173613147706,595.041889377596,2.24059111803296,0.0187637558501647,1.22607801386783,43.4222388753071,574.394734939956,84.4119533264572,0.0172500746884742,1.29178235997488
9,9.013566,27,26.917309,13.209,12.857292,100.887329,NaN,1.002371,NaN,28.77421,400,400.037598,25,29.406002,9.050896,42.893883,50.006439,402.218842,399.651825,399.251617,5288.296875,10.822264,10.319343,10.305442,1.56084,1.549765,1.479784,50.430359,67.833092,26.091667,12.914089,67.883041,49.552998,98.348907,0.352789789438248,344.068726,527.529513696037,2.18406326980639,0.0434712598669203,1.16134339258081,3.2574751288634,595.07644248352,2.24068573784304,0.0187665713201191,1.22599362077412,43.4215458033317,574.372044369006,84.3937948283465,0.017248685236327,1.29187215940514
9,9.014556,27,26.918217,13.209,12.852207,100.892365,NaN,1.00265,NaN,28.760172,400,400.308228,25,29.407734,9.057861,42.825474,50.006439,402.27832,399.762268,399.341309,5278.381836,10.823979,10.287838,10.291548,1.56427,1.559931,1.482062,50.421829,67.799927,26.143127,12.887704,67.724251,49.559872,98.33445,0.252962470054627,331.843018,527.52039135092,2.18401632774817,0.0434642248911918,1.16145134883303,3.26099059025523,595.081321879722,2.24069422732836,0.0187662571214201,1.22599278494205,43.4229568016213,574.356826875715,84.3832247949683,0.0172469338554909,1.29194986588781
9,9.011779,27,26.916906,13.209,12.852207,100.892365,NaN,1.002454,NaN,28.760172,400,400.308228,25,29.407734,9.055622,42.749157,50.006439,401.822601,399.377533,398.904205,5285.382324,10.797854,10.277827,10.284017,1.547749,1.553599,1.470902,50.424011,67.645645,26.148785,12.887169,67.844398,49.576469,98.335876,0.476710379123688,364.860596,527.52941424093,2.1840900863379,0.0434801730785515,1.16127845538533,3.25112880337372,595.083191165692,2.24070580252546,0.0187673527884984,1.22597354528126,43.420919544668,574.380937398173,84.4001422083099,0.0172496221165642,1.29182860781841
9,9.008514,27,26.917336,13.209,12.842788,100.908821,NaN,1.003135,NaN,28.746632,400,400.224274,25,29.396696,9.05417,42.834164,50.006439,401.822601,399.377533,398.904205,5285.382324,10.797854,10.277827,10.284017,1.547749,1.553599,1.470902,50.424011,67.645645,26.148785,12.887169,67.844398,49.576469,98.335876,0.476710379123688,364.860596,527.529084611235,2.18413858082177,0.0434964335732811,1.16116095940133,3.23953106936648,595.102752397825,2.24075594069609,0.0187684463062942,1.22593360113498,43.4215877608524,574.399018718687,84.4147117420063,0.0172506786625073,1.29175814316526
9,9.007946,27,26.914709,13.209,12.82303,100.927933,NaN,1.003091,NaN,28.737719,400,400.272705,25,29.388184,9.05553,42.869564,50.006439,402.22998,399.745087,399.281738,5291.366211,10.832016,10.302065,10.310102,1.568151,1.567034,1.490861,50.42371,67.706169,26.10107,12.914433,67.793587,49.545799,98.346809,0.367874026298523,356.205383,527.507986729,2.18407344636581,0.0434944487979004,1.16130549554963,3.23751312942676,595.129926201848,2.24084176667579,0.0187723295069245,1.22584139789357,43.4175052991572,574.371198033954,84.3896778150232,0.0172503875124077,1.29183817308026
9,9.006371,27,26.912083,13.209,12.817137,100.922279,NaN,1.002154,NaN,28.715681,400,400.312195,25,29.383501,9.054855,42.941242,50.006439,402.251099,399.719635,399.324829,5278.400879,10.809241,10.291663,10.291095,1.575773,1.568214,1.48617,50.448875,67.745247,26.101061,12.908483,67.753181,49.548264,98.32222,0.239203587174416,324.286774,527.506262376524,2.18409137346137,0.0435019387984889,1.16126106632226,3.23191710538856,595.126738220057,2.24084642310609,0.018774025833731,1.22581876104656,43.4134240879199,574.373077459144,84.3876360743893,0.0172523111126988,1.29179224669479
9,9.004787,27,26.91016,13.209,12.8255,100.901703,NaN,1.002519,NaN,28.682402,400,400.17337,25,29.386726,9.048509,42.973206,50.006439,402.251099,399.719635,399.324829,5278.400879,10.809241,10.291663,10.291095,1.575773,1.568214,1.48617,50.448875,67.745247,26.101061,12.908483,67.753181,49.548264,98.32222,0.239203587174416,324.286774,527.521121102494,2.18416743119606,0.0435132725747546,1.16108627644933,3.22628835675459,595.104256647222,2.24079597331915,0.0187738170040765,1.22584832600212,43.4104352551569,574.39695365237,84.4035595885561,0.0172553984729791,1.29166321586948
9,9.00363,27,26.912783,13.209,12.833481,100.868393,NaN,1.002911,NaN,28.679314,400,399.806915,25,29.382858,9.038914,42.533363,50.006439,401.968994,399.383881,398.958252,5283.147461,10.839499,10.295815,10.317335,1.585536,1.588025,1.489336,50.426651,67.767624,26.096474,12.911196,67.746231,49.603333,98.289368,0.287232547998428,339.343872,527.534146445912,2.18423058375582,0.0435220508817916,1.16094166633255,3.22217648010275,595.059681383038,2.24066363555213,0.0187686823839038,1.22598044501109,43.4145120261487,574.424060972333,84.4280384189291,0.0172556385917141,1.29158624892499
9,9.00544,27,26.908802,13.209,12.846183,100.867989,NaN,1.002525,NaN,28.684147,400,399.772614,25,29.381083,9.044966,42.527149,50.006439,402.162018,399.511353,399.143005,5273.54541,10.803954,10.277666,10.268461,1.577823,1.575741,1.496973,50.43541,67.687065,26.088575,12.912927,67.80175,49.618896,98.290962,0.396297574043274,358.168732,527.543012782011,2.18423404360567,0.0435150127537658,1.16093880250809,3.2286088849749,595.064863433391,2.24069746951672,0.018771975290399,1.22592314027826,43.4083244785015,574.418428196739,84.4183778960677,0.0172579231128059,1.29155260428117
9,9.004214,27,26.90703,13.209,12.848171,100.882797,NaN,1.00221,NaN,28.692547,400,399.743256,25,29.381752,9.049094,42.78315,50.006439,402.162018,399.511353,399.143005,5273.54541,10.803954,10.277666,10.268461,1.577823,1.575741,1.496973,50.43541,67.687065,26.088575,12.912927,67.80175,49.618896,98.290962,0.396297574043274,358.168732,527.549302887069,2.18427469264454,0.0435225944944289,1.160844481874,3.22425201494491,595.085543206886,2.24076165343348,0.0187747650326577,1.22585551195974,43.4055700881792,574.429904854306,84.4249052333481,0.0172599834528791,1.2914784059065
9,9.003656,27,26.906567,13.209,12.850112,100.889603,NaN,1.002725,NaN,28.693333,400,399.549347,25,29.383265,9.052073,42.671444,49.999641,400.970337,398.331879,397.979187,5270.59375,10.756142,10.245963,10.231113,1.55648,1.55662,1.482857,50.44875,67.577995,26.111305,12.890761,67.668907,49.542824,98.347923,0.305492162704468,345.804596,527.553368366995,2.18429739951226,0.0435263212432178,1.16079215112728,3.22226888621913,595.094546431003,2.24078804798732,0.0187757533581901,1.2258295992879,43.4048503798873,574.437225160983,84.4299571668651,0.0172608442399624,1.29144072765486
