P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.004079,27,26.90556,13.209,12.847923,100.855011,NaN,1.002443,NaN,28.687859,400,399.684998,25,29.385447,9.064952,42.504932,49.999641,402.074829,399.445862,399.150909,5278.042969,10.804688,10.274221,10.276746,1.556309,1.555678,1.476581,50.515728,67.714523,26.124815,12.861853,67.842079,49.479385,98.372276,0.324121832847595,351.695953,527.549453479339,2.18427727361354,0.0435233053902932,1.16083833943532,3.22377223426923,595.053577071068,2.24068356557462,0.0187735403877573,1.22591204201278,43.4032850206197,574.428290457514,84.4216983690374,0.0172608620983143,1.29146400911185
9,9.00242,27,26.903107,13.209,12.835012,100.85067,NaN,1.003222,NaN,28.680231,400,399.744781,25,29.385704,9.073391,42.518982,49.999641,402.074829,399.445862,399.150909,5278.042969,10.804688,10.274221,10.276746,1.556309,1.555678,1.476581,50.515728,67.714523,26.124815,12.861853,67.842079,49.479385,98.372276,0.324121832847595,351.695953,527.539854695602,2.18426895951916,0.0435294216904038,1.16085246600752,3.21787581811822,595.051754012316,2.24069100481046,0.0187752088308254,1.22588823541838,43.3994716993746,574.421083380707,84.4128522708995,0.0172619917768807,1.29145909285462
9,9.00242,27,26.903107,13.209,12.821552,100.844254,NaN,1.003222,NaN,28.668091,400,399.796204,25,29.38591,9.069172,42.680241,49.999641,401.476898,398.82196,398.48999,5270.571777,10.768782,10.260556,10.234978,1.561281,1.554944,1.489984,50.497189,67.563446,26.086313,12.878214,67.73584,49.553925,98.301781,0.445551842451096,368.209595,527.524228797933,2.18421431936408,0.0435258438205861,1.16097484271182,3.21787581811822,595.043888655513,2.24066997430196,0.0187746420579118,1.22590628010458,43.3994716993746,574.401546503072,84.3977249998109,0.0172605340272468,1.29154184447603
9,9.00185,27,26.900888,13.209,12.816227,100.826576,NaN,1.003189,NaN,28.663372,400,399.88916,25,29.393393,9.057849,42.578594,49.999641,401.476898,398.82196,398.48999,5270.571777,10.768782,10.260556,10.234978,1.561281,1.554944,1.489984,50.497189,67.563446,26.086313,12.878214,67.73584,49.553925,98.301781,0.445551842451096,368.209595,527.519898792249,2.18420785369774,0.0435277092314979,1.16098779803238,3.21584973479963,595.025382261018,2.2406316298421,0.0187749367133685,1.22592342830905,43.3960219154684,574.395404514081,84.3900148152973,0.0172615841661152,1.29153580482521
9,9.001848,27,26.902107,13.209,12.816227,100.826576,NaN,1.002868,NaN,28.663372,400,399.88916,25,29.393393,9.062086,42.312607,49.999641,402.073395,399.428711,399.14917,5286.791016,10.815346,10.292171,10.281461,1.579356,1.56226,1.503425,50.484489,67.594391,26.076931,12.878374,67.917999,49.580154,98.295502,0.244565904140472,330.310577,527.519905291509,2.18420790686767,0.0435277207444354,1.16098767351757,3.21584262556422,595.023643249112,2.24062086014477,0.0187739168866592,1.22594133376515,43.397917069213,574.397527671061,84.3932818563459,0.0172609139109584,1.29154442305282
9,9.001425,27,26.898682,13.209,12.813788,100.802002,NaN,1.002558,NaN,28.677532,400,400.076782,25,29.390026,9.062461,42.119007,49.999641,401.80426,399.156555,398.932281,5276.431641,10.796615,10.264478,10.257037,1.578578,1.55656,1.495219,50.491741,67.635292,26.066298,12.881,67.833427,49.626816,98.268051,0.325119704008102,336.886871,527.518448259154,2.18420925048667,0.0435295074135556,1.16098352669963,3.21433899542961,594.998403367504,2.24057056203681,0.01877461117811,1.22596019935861,43.3925921270859,574.392095874076,84.3845155163557,0.0172628370925281,1.29151794630035
9,9.002567,27,26.896744,13.209,12.814255,100.792404,NaN,1.00314,NaN,28.704372,400,399.992615,25,29.389473,9.045542,42.23962,49.999641,401.80426,399.156555,398.932281,5276.431641,10.796615,10.264478,10.257037,1.578578,1.55656,1.495219,50.491741,67.635292,26.066298,12.881,67.833427,49.626816,98.268051,0.325119704008102,336.886871,527.515279193944,2.18418078618325,0.0435230579248276,1.16105038396404,3.21839831858858,594.989402071578,2.24055622123874,0.0187753847213774,1.22595875135277,43.3895788359801,574.378573520106,84.3714646698629,0.017263145670969,1.29154724403211
9,9.002234,27,26.895334,13.209,12.810119,100.742882,NaN,1.002182,NaN,28.701691,400,399.861481,25,29.393045,9.036778,42.638733,49.999641,401.01059,398.430695,398.153351,5276.445313,10.787866,10.281839,10.285927,1.568231,1.545679,1.480697,50.4706,67.62925,26.071924,12.882101,67.61554,49.561001,98.290657,0.334332585334778,357.333344,527.51155929365,2.18417284608151,0.0435238750240422,1.16106728956674,3.21721468581615,594.930699803443,2.24040630810827,0.0187721878056184,1.22607763906564,43.387386399433,574.373300643093,84.3655042095953,0.017263710960826,1.29154921412694
9,9.00084,27,26.895578,13.209,12.802295,100.661026,NaN,1.002374,NaN,28.711588,400,399.681915,25,29.411699,9.033773,42.776009,49.983898,401.883026,399.275177,398.951691,5280.345703,10.820795,10.300622,10.291388,1.57288,1.563106,1.490661,50.45401,67.596405,26.09297,12.843939,67.75206,49.485809,98.328331,0.28120344877243,346.216309,527.507005950217,2.18417814164436,0.0435298196629339,1.1610516842506,3.21225941879158,594.829979866175,2.2401356718643,0.0187647468405825,1.22631261518271,43.387765806069,574.375615129321,84.3676212056534,0.0172637177795809,1.2915429303103
9,8.998839,27,26.89562,13.209,12.798016,100.606194,NaN,1.002589,NaN,28.72607,400,399.689178,25,29.420649,9.029391,42.791672,49.983898,401.225708,398.69281,398.240875,5271.000977,10.775142,10.283418,10.264881,1.564958,1.556706,1.487673,50.447388,67.707214,26.064407,12.860179,67.786682,49.51326,98.326302,0.412694424390793,355.192963,527.508541879396,2.18421397755799,0.0435402050368922,1.16096599733239,3.20514542651188,594.762674383747,2.23995539567634,0.0187598626037257,1.22646866119103,43.387831113504,574.388499790061,84.3776535254266,0.0172646509126104,1.29148893319475
9,8.998548,27,26.893705,13.209,12.79881,100.593575,NaN,1.0026,NaN,28.725109,400,399.769623,25,29.414595,9.044446,42.750465,49.983898,401.225708,398.69281,398.240875,5271.000977,10.775142,10.283418,10.264881,1.564958,1.556706,1.487673,50.447388,67.707214,26.064407,12.860179,67.786682,49.51326,98.326302,0.412694424390793,355.192963,527.5104094985,2.1842249399078,0.0435420923871308,1.16094064967412,3.20411075817191,594.749935653346,2.23993092431042,0.01876034854497,1.22647621828683,43.3848533264236,574.389112811987,84.3755779351613,0.0172659991364168,1.29145866030917
9,8.99824,27,26.892551,13.209,12.790318,100.631416,NaN,1.002338,NaN,28.719212,400,399.755798,25,29.416533,9.065166,42.762268,49.983898,402.041016,399.431732,399.082733,5278.20166,10.816836,10.295188,10.277368,1.580445,1.57663,1.500871,50.4725,67.68438,26.068369,12.863138,67.85421,49.497715,98.318954,0.348089873790741,343.809875,527.501551679707,2.18419865254042,0.043541608177965,1.16099874559539,3.20301561769372,594.797994171271,2.2400652976402,0.0187646611030988,1.22635186846946,43.3830588012291,574.377722048531,84.3652210674592,0.0172659338251222,1.29149024774051
9,8.997993,27,26.890854,13.209,12.788915,100.658798,NaN,1.002843,NaN,28.714931,400,399.781311,25,29.424313,9.075462,42.790283,49.983898,402.041016,399.431732,399.082733,5278.20166,10.816836,10.295188,10.277368,1.580445,1.57663,1.500871,50.4725,67.68438,26.068369,12.863138,67.85421,49.497715,98.318954,0.348089873790741,343.809875,527.500725724705,2.18419952522706,0.0435426579303302,1.160996128749,3.20213735141471,594.833997953468,2.24017013708423,0.0187685028905721,1.22624930614124,43.3804197784357,574.37510393474,84.3609336385714,0.0172668927816714,1.29147681386926
9,8.996218,27,26.890059,13.209,12.793752,100.693298,NaN,1.002473,NaN,28.72368,400,399.749451,25,29.424679,9.081809,42.808933,49.983898,401.278992,398.754944,398.351257,5280.301758,10.77746,10.278343,10.261968,1.567082,1.564677,1.497492,50.501274,67.616508,26.074219,12.846591,67.635506,49.50975,98.310913,0.399569630622864,348.411987,527.5121106232,2.18426637370208,0.0435541719991605,1.16084156426859,3.19582538674371,594.877437444482,2.24029033131632,0.018772219089919,1.22614002523416,43.3791834217939,574.397630738096,84.3773182298173,0.0172691153315473,1.2913698892544
9,8.9959,27,26.888248,13.209,12.784781,100.707047,NaN,1.003369,NaN,28.756521,400,399.771759,25,29.416834,9.064816,42.998592,49.983898,402.010498,399.400116,399.060822,5282.639648,10.814335,10.293459,10.270343,1.59097,1.590146,1.518392,50.50869,67.411148,26.06739,12.85058,67.79557,49.528042,98.29409,0.323354005813599,355.190582,527.502730065932,2.18423841131868,0.0435536184934114,1.16090336763969,3.19469446756591,594.896881799087,2.24035143668025,0.0187749508370653,1.22607452290362,43.3763669128862,574.384506137304,84.3647431262245,0.0172693677704954,1.29139930808599
9,8.995359,27,26.887215,13.209,12.780314,100.715958,NaN,1.002318,NaN,28.775043,400,399.979218,25,29.421484,9.044433,43.028027,49.983898,402.010498,399.400116,399.060822,5282.639648,10.814335,10.293459,10.270343,1.59097,1.590146,1.518392,50.50869,67.411148,26.06739,12.85058,67.79557,49.528042,98.29409,0.323354005813599,355.190582,527.499302955794,2.1842346663544,0.0435555483747199,1.16091031404092,3.19277041287506,594.909282384334,2.24038979345926,0.0187766036104656,1.22603416145233,43.3747603027333,574.381383314209,84.3609490985793,0.0172698375567843,1.29139760698851
9,8.995359,27,26.887215,13.209,12.778943,100.741684,NaN,1.002318,NaN,28.782284,400,399.981995,25,29.420492,9.04435,42.831871,49.983898,401.502502,398.991394,398.600952,5276.932617,10.779703,10.270206,10.252771,1.580472,1.575246,1.508036,50.499317,67.634605,26.045052,12.861656,67.87249,49.521355,98.290558,0.387273907661438,354.445435,527.4977113392,2.18422909989177,0.0435551836548013,1.1609227909827,3.19277041287506,594.940822405478,2.24047415239964,0.0187788781407092,1.2259615866155,43.3747603027333,574.379393247033,84.3594080854402,0.0172696889754853,1.29140603821107
9,8.994467,27,26.885582,13.209,12.777407,100.743698,NaN,1.002752,NaN,28.759699,400,399.867676,25,29.415628,9.06088,42.805401,49.983898,401.78363,399.207245,398.789246,5273.261719,10.817327,10.292273,10.283353,1.586544,1.583716,1.512331,50.494774,67.542099,26.071318,12.845623,67.672806,49.535419,98.288109,0.323392599821091,350.051575,527.498828014379,2.1842465938259,0.0435599169946262,1.16088119633176,3.18959784302484,594.945622750224,2.24049519336118,0.0187804236361732,1.22593189084807,43.3722204251651,574.382827245468,84.3598921776306,0.0172710566970564,1.2913678866235
9,8.995346,27,26.885349,13.209,12.777407,100.743698,NaN,1.003171,NaN,28.759699,400,399.867676,25,29.415628,9.063871,42.88018,49.983898,401.78363,399.207245,398.789246,5273.261719,10.817327,10.292273,10.283353,1.586544,1.583716,1.512331,50.494774,67.542099,26.071318,12.845623,67.672806,49.535419,98.288109,0.323392599821091,350.051575,527.495970414529,2.18422320924056,0.0435548499676797,1.16093596083933,3.19272417758071,594.945955376983,2.24049725333948,0.0187806187590094,1.22592846410262,43.3718580203105,574.374064697428,84.3527964365448,0.0172705610055644,1.29140164191933
9,8.995315,27,26.884447,13.209,12.776932,100.752235,NaN,1.003273,NaN,28.733406,400,399.995453,25,29.407778,9.059051,42.952587,49.989399,402.029633,399.434845,399.050293,5276.22168,10.830412,10.301268,10.299359,1.564942,1.563362,1.493473,50.492359,67.720322,26.07128,12.841187,67.820587,49.523838,98.288902,0.297008901834488,339.299316,527.495519751858,2.18422210531414,0.043554902287314,1.16093835273864,3.19261392398283,594.957708584721,2.24053321846597,0.0187821289259538,1.22589114113105,43.3704550398888,574.372112216213,84.3500830254538,0.0172710291168081,1.29139687574081
9,8.992155,27,26.882977,13.209,12.783269,100.757141,NaN,1.002305,NaN,28.741459,400,399.928986,25,29.404163,9.050499,43.078865,49.989399,401.346283,398.732758,398.308258,5276.792969,10.805703,10.294538,10.273922,1.570442,1.569592,1.497298,50.476673,67.605896,26.072346,12.836149,67.785789,49.488995,98.2901,0.503232181072235,373.914337,527.513147760425,2.18433190313724,0.0435748089017376,1.16068389187068,3.18137366058335,594.965820992568,2.24056229941499,0.0187837938862746,1.22585570763002,43.368168509323,574.408827286281,84.3765575718695,0.0172747712548491,1.29122014880141
9,8.992319,27,26.880901,13.209,12.791331,100.762077,NaN,1.00297,NaN,28.769415,400,399.850403,25,29.401316,9.052158,42.88372,49.989399,401.346283,398.732758,398.308258,5276.792969,10.805703,10.294538,10.273922,1.570442,1.569592,1.497298,50.476673,67.605896,26.072346,12.836149,67.785789,49.488995,98.2901,0.503232181072235,373.914337,527.521971950405,2.18436026443632,0.0435760078757175,1.1606208385013,3.18195708959672,594.974834780069,2.24059683591421,0.0187859693149532,1.22581129003988,43.3649392058595,574.415380796853,84.3788684028245,0.0172766740722635,1.2911624186498
9,8.992852,27,26.881948,13.209,12.790642,100.752426,NaN,1.002833,NaN,28.77199,400,399.867126,25,29.399622,9.053496,42.617237,49.989399,402.136261,399.526611,399.168152,5279.856445,10.833182,10.304687,10.297147,1.568142,1.559986,1.492326,50.524445,67.695961,26.068577,12.836166,67.846436,49.523785,98.273125,0.266610264778137,338.434967,527.519440147034,2.18434328779426,0.0435727504279727,1.16066027509044,3.18385317825437,594.96150985879,2.24055593881574,0.0187842389556803,1.22585385940261,43.3665678812213,574.411119987044,84.3769628118662,0.0172756430186148,1.29119557701249
9,8.992962,27,26.878736,13.209,12.791124,100.753975,NaN,1.00267,NaN,28.758009,400,399.920898,25,29.394634,9.049559,42.496658,49.989399,401.156921,398.420959,398.23764,5276.000488,10.817813,10.246616,10.223774,1.567675,1.570433,1.500836,50.526398,67.563545,26.080896,12.832139,67.696083,49.490673,98.302399,0.291666805744171,324.646729,527.519642106081,2.18434231787901,0.0435722442626747,1.16066274229111,3.18424448051871,594.967993382599,2.24058941666638,0.0187870668276606,1.22580227510736,43.3615712567275,574.405224002702,84.3681186778642,0.0172773898635485,1.29117411540969
9,8.992153,27,26.878107,13.209,12.795803,100.761131,NaN,1.002317,NaN,28.743736,400,399.496887,25,29.38928,9.06059,42.419998,49.989399,401.156921,398.420959,398.23764,5276.000488,10.817813,10.246616,10.223774,1.567675,1.570433,1.500836,50.526398,67.563545,26.080896,12.832139,67.696083,49.490673,98.302399,0.291666805744171,324.646729,527.527701557316,2.184382831779,0.0435781551130779,1.16056988522422,3.18136654554587,594.977662877805,2.2406184378458,0.0187882265884102,1.22577288457617,43.3605927237352,574.41862185725,84.3776577171856,0.0172788188025403,1.29110833675017
9,8.99078,27,26.877344,13.209,12.807104,100.780067,NaN,1.00177,NaN,28.736149,400,399.681122,25,29.39135,9.054293,42.342976,49.989399,401.553558,398.83905,398.624817,5273.507813,10.817447,10.254821,10.229141,1.545266,1.541233,1.477886,50.52676,67.54895,26.050278,12.857375,67.760849,49.459747,98.303986,0.442877471446991,368.692322,527.545276882423,2.1844652211345,0.0435890826498639,1.16038189889654,3.17648178940658,595.00196236363,2.24068725757881,0.0187905401789829,1.22570839860446,43.3594057040056,574.446760714333,84.3984371066053,0.0172814399279834,1.29097832621253
9,8.990113,27,26.877661,13.209,12.816022,100.793121,NaN,1.002805,NaN,28.738043,400,399.878662,25,29.389122,9.045438,42.258076,49.989399,401.553558,398.83905,398.624817,5273.507813,10.817447,10.254821,10.229141,1.545266,1.541233,1.477886,50.52676,67.54895,26.050278,12.857375,67.760849,49.459747,98.303986,0.442877471446991,368.692322,527.557791136968,2.18451915094829,0.0435953040732356,1.16025956258651,3.17410858313985,595.017510243409,2.24072724351711,0.018791428623354,1.22567635465213,43.3598988725953,574.466591503532,84.4142207021262,0.0172827049162435,1.29089910641862
9,8.990005,27,26.876074,13.209,12.813158,100.756645,NaN,1.002095,NaN,28.738186,400,399.804779,25,29.383804,9.051656,42.267605,49.989399,401.314545,398.54422,398.370148,5269.159668,10.807067,10.25352,10.227585,1.583662,1.583992,1.509283,50.525166,67.815384,26.064592,12.851456,67.890862,49.526939,98.24762,0.48291602730751,369.172607,527.554818899113,2.18451040367885,0.0435951654543585,1.16027881307045,3.1737243033179,594.975065682352,2.24062170758317,0.0187895335446822,1.22575562827679,43.3574298737111,574.460721005278,84.4075601709477,0.0172833476619756,1.29090098994488
9,8.988497,27,26.876286,13.209,12.811698,100.669807,NaN,1.002593,NaN,28.732931,400,399.679626,25,29.381628,9.064581,42.550365,49.992855,402.056183,399.262634,399.130371,5272.319824,10.844127,10.2766,10.263171,1.588983,1.579367,1.506632,50.511154,67.603004,26.099634,12.823659,67.894073,49.505032,98.259636,0.282833069562912,342.677155,527.558022796009,2.1845445993419,0.0436034813626541,1.16019831831612,3.16835825324154,594.868310040621,2.24033509502005,0.0187816759118064,1.22600358034003,43.3577597022992,574.47331451097,84.4175982072405,0.0172841437172074,1.29085085436953
9,8.988497,27,26.876286,13.209,12.811016,100.611275,NaN,1.002593,NaN,28.730968,400,399.897614,25,29.386997,9.058076,42.607185,49.992855,402.056183,399.262634,399.130371,5272.319824,10.844127,10.2766,10.263171,1.588983,1.579367,1.506632,50.511154,67.603004,26.099634,12.823659,67.894073,49.505032,98.259636,0.282833069562912,342.677155,527.557231538648,2.1845418323339,0.0436032999119132,1.16020449923247,3.16835825324154,594.796544756996,2.24014310170822,0.018776497654304,1.22616909584238,43.3577597022992,574.472325119566,84.4168317439431,0.0172840698298442,1.29085503303028
9,8.989038,27,26.875397,13.209,12.804542,100.575485,NaN,1.00255,NaN,28.729158,400,399.897736,25,29.381685,9.058238,42.465771,49.992855,401.69751,398.905426,398.672089,5278.464844,10.845775,10.284978,10.26001,1.58527,1.576243,1.513857,50.506557,67.638397,26.055258,12.863062,67.78112,49.431286,98.288788,0.266239583492279,331.580566,527.547962841981,2.18450117072238,0.043598454438464,1.16029682116131,3.17028341989447,594.753929554624,2.24003354504009,0.0187740754166549,1.22625737845063,43.356376587065,574.456249624743,84.4031950147076,0.0172834749655235,1.29091010496049
9,8.989805,27,26.873178,13.209,12.804542,100.575485,NaN,1.002803,NaN,28.729158,400,399.897736,25,29.381685,9.065045,42.428009,49.992855,402.091339,399.28363,399.149139,5275.032227,10.855909,10.278484,10.276249,1.568826,1.567033,1.50105,50.53022,67.566124,26.059229,12.869759,67.698448,49.422882,98.310402,0.294172555208206,337.178223,527.545471300248,2.18448076407533,0.0435940274877921,1.16034451159373,3.17301266478887,594.757102510514,2.24005318279502,0.0187759345149001,1.2262246385433,43.3529240921525,574.445118001498,84.3916172563385,0.0172841554904219,1.29092509543515
9,8.991537,27,26.872433,13.209,12.81109,100.549461,NaN,1.002001,NaN,28.740181,400,399.800537,25,29.3734,9.062873,42.326786,49.992855,402.091339,399.28363,399.149139,5275.032227,10.855909,10.278484,10.276249,1.568826,1.567033,1.50105,50.53022,67.566124,26.059229,12.869759,67.698448,49.422882,98.310402,0.294172555208206,337.178223,527.547443139032,2.18446125793916,0.0435857753721331,1.16039281014944,3.17917505692105,594.726255829114,2.23997438441667,0.018774255449005,1.22628743908712,43.3517649137714,574.436856152015,84.3842252782957,0.0172840460346712,1.29094925443734
9,8.990254,27,26.872864,13.209,12.820149,100.576973,NaN,1.002631,NaN,28.743908,400,399.885773,25,29.374304,9.055747,42.261147,49.992855,401.264679,398.458344,398.26236,5270.930664,10.827287,10.272875,10.257165,1.574167,1.56367,1.500539,50.544991,67.640106,26.031509,12.896217,67.818916,49.424686,98.296967,0.329597026109695,340.276764,527.562121543214,2.18453214439282,0.0435955882123959,1.16023091940263,3.17461027653547,594.759376106846,2.24006084392944,0.0187763293002057,1.2262157887319,43.3524355286804,574.462946201698,84.4050099827939,0.0172857010570028,1.29084523298707
9,8.990918,27,26.869873,13.209,12.824659,100.624672,NaN,1.002185,NaN,28.761299,400,399.734833,25,29.378139,9.055329,42.155796,49.992855,401.264679,398.458344,398.26236,5270.930664,10.827287,10.272875,10.257165,1.574167,1.56367,1.500539,50.544991,67.640106,26.031509,12.896217,67.818916,49.424686,98.296967,0.329597026109695,340.276764,527.565197848679,2.18453277957926,0.0435929562132461,1.16023130841336,3.17697278095687,594.822136700995,2.2402437936286,0.01878305692364,1.22603665977588,43.3477815100729,574.458002909878,84.3971978572061,0.0172873702716244,1.29082291829649
9,8.992495,27,26.870485,13.209,12.828292,100.639542,NaN,1.002412,NaN,28.77845,400,399.740356,25,29.375925,9.055787,42.021687,49.992855,401.383148,398.546967,398.472382,5274.43457,10.851813,10.266752,10.275152,1.579861,1.574979,1.503404,50.526329,67.649658,26.042339,12.894595,67.786934,49.452583,98.276489,0.318847239017487,338.276031,527.56429191184,2.18450557487722,0.0435848244039751,1.16029637292459,3.18258319957607,594.839493065986,2.24028715262584,0.0187838597158654,1.22600364235032,43.3487338188295,574.449333979167,84.3912971010337,0.017286305596297,1.29086838141935
9,8.991808,27,26.87187,13.209,12.822725,100.645294,NaN,1.003751,NaN,28.801617,400,399.781494,25,29.367325,9.061193,42.143608,49.992855,401.296204,398.51474,398.373352,5273.293945,10.798341,10.246478,10.223305,1.575349,1.559342,1.490769,50.511021,67.509483,26.057787,12.890702,67.786194,49.488102,98.268204,0.301566898822784,336.475189,527.560063583984,2.18450125994425,0.0435873068185688,1.16030414404777,3.18013918361481,594.844566061835,2.24029376452138,0.0187832078362866,1.22600779124787,43.3508889009727,574.450185299595,84.3938008872791,0.0172854252964732,1.29088478891059
9,8.99051,27,26.870855,13.209,12.812693,100.667793,NaN,1.003098,NaN,28.818001,400,399.746521,25,29.359142,9.061212,42.546837,49.992855,401.296204,398.51474,398.373352,5273.293945,10.798341,10.246478,10.223305,1.575349,1.559342,1.490769,50.511021,67.509483,26.057787,12.890702,67.786194,49.488102,98.268204,0.301566898822784,336.475189,527.552639104344,2.1844950825532,0.0435921274700951,1.16031442102107,3.17552113726106,594.873599225465,2.2403765340822,0.0187860490731441,1.22592929621597,43.3493095530328,574.446222134271,84.3893791679686,0.0172858209827719,1.29088687496952
9,8.990618,27,26.870705,13.209,12.80458,100.662369,NaN,1.001908,NaN,28.826736,400,399.815125,25,29.349581,9.067173,42.653786,49.992855,401.958282,399.152191,399.101776,5270.770508,10.831333,10.258962,10.244468,1.573848,1.564247,1.485839,50.517662,67.534073,26.010494,12.90975,67.59787,49.519608,98.229965,0.456153631210327,380.60025,527.542874326187,2.18445928871168,0.0435893459464836,1.16039472323236,3.17590540074031,594.86716402946,2.24036007298088,0.0187856949436723,1.22594240080575,43.3490761480028,574.433165329391,84.3790650178598,0.0172849478868681,1.2909398931953
9,8.990841,27,26.869469,13.209,12.81314,100.652847,NaN,1.002663,NaN,28.829731,400,399.825897,25,29.342276,9.058808,42.376984,49.987652,401.641907,398.927521,398.724518,5268.578125,10.799541,10.253151,10.222805,1.554202,1.5493,1.469141,50.532673,67.618988,26.042765,12.877528,67.557487,49.562618,98.197174,0.294544070959091,338.99353,527.552082647868,2.18448809099542,0.0435903364014324,1.16033094447827,3.17669882260708,594.857256356053,2.24033977978891,0.0187858885374499,1.22595108755178,43.3471528527491,574.441326541397,84.3837410181109,0.0172863999063419,1.29088754271859
9,8.991874,27,26.870008,13.209,12.815385,100.640152,NaN,1.003654,NaN,28.837566,400,399.931976,25,29.333063,9.053668,42.268517,49.987652,401.641907,398.927521,398.724518,5268.578125,10.799541,10.253151,10.222805,1.554202,1.5493,1.469141,50.532673,67.618988,26.042765,12.877528,67.557487,49.562618,98.197174,0.294544070959091,338.99353,527.55133233098,2.18446972184118,0.0435849736944754,1.16037480389986,3.18037398604662,594.840922509762,2.2402933738882,0.0187843134993983,1.22599489114341,43.347991579602,574.435690697879,84.3800930150157,0.0172856115447596,1.29091914894815
9,8.992769,27,26.86858,13.209,12.80773,100.616348,NaN,1.003245,NaN,28.824226,400,399.850769,25,29.325058,9.049958,42.772285,49.987652,401.666443,398.940521,398.73291,5271.588867,10.820937,10.261173,10.246947,1.576833,1.569557,1.496259,50.567703,67.705421,26.064407,12.848197,67.786926,49.525696,98.220169,0.412131488323212,358.066437,527.539541830082,2.18441485071085,0.0435777748720129,1.16049991639905,3.18355792051045,594.813779067843,2.24022793105709,0.0187834041311329,1.22604114279091,43.3457694700511,574.413604800558,84.3610829216111,0.0172849348751821,1.29099189826126
9,8.992769,27,26.86858,13.209,12.801902,100.624969,NaN,1.003245,NaN,28.826565,400,399.602753,25,29.314844,9.050994,43.255947,49.987652,401.389618,398.646698,398.44342,5271.142578,10.817412,10.257739,10.227375,1.569357,1.565531,1.491304,50.550564,67.738007,26.047319,12.860253,67.719849,49.44474,98.252144,0.260748982429504,336.218781,527.532778282398,2.18439119820596,0.0435762245771859,1.16055282677617,3.18355792051045,594.82434866345,2.24025620934852,0.0187841670124318,1.22601676557943,43.3457694700511,574.40514884485,84.3545330442735,0.0172843031490401,1.29102766566007
9,8.991546,27,26.86799,13.209,12.798259,100.665955,NaN,1.003032,NaN,28.827641,400,399.657593,25,29.301332,9.048491,43.384399,49.987652,401.389618,398.646698,398.44342,5271.142578,10.817412,10.257739,10.227375,1.569357,1.565531,1.491304,50.550564,67.738007,26.047319,12.860253,67.719849,49.44474,98.252144,0.260748982429504,336.218781,527.53252414963,2.18440894819785,0.0435823100647993,1.1605098152136,3.17920707624199,594.87543861986,2.24039585348346,0.0187882881300598,1.22589230102355,43.344851345288,574.410474779836,84.3578725372014,0.0172851031552244,1.29099661067754
9,8.992043,27,26.86832,13.209,12.798259,100.665955,NaN,1.003011,NaN,28.827641,400,399.657593,25,29.301332,9.067015,43.424248,49.987652,401.125702,398.384583,398.108307,5271.243164,10.803738,10.253092,10.2251,1.574903,1.567913,1.492309,50.548576,67.668076,26.046917,12.858391,67.813095,49.424702,98.273048,0.340665012598038,328.040161,527.530909305029,2.18439572617587,0.0435794430103981,1.16054073696609,3.18097521662787,594.874967220191,2.24039293384187,0.0187880114731252,1.22589715972116,43.3453648745917,574.406318220613,84.3550924849629,0.0172845677096928,1.29101896142119
9,8.992369,27,26.867952,13.209,12.791428,100.706764,NaN,1.003111,NaN,28.829182,400,399.637817,25,29.302904,9.076262,43.378151,49.987652,401.997437,399.247101,399.016388,5273.206543,10.84349,10.273947,10.261329,1.571835,1.566144,1.496388,50.525871,67.669014,26.018379,12.884298,67.810738,49.477394,98.255775,0.336271345615387,342.185974,527.521922045842,2.18435932793686,0.0435757452852086,1.16062306927467,3.18213496269351,594.925517969456,2.24053000510042,0.0187919302105336,1.22577666279306,43.3447922113021,574.392669807285,84.3440306675487,0.0172837988373073,1.29107138883775
9,8.99254,27,26.868332,13.209,12.795991,100.710205,NaN,1.002979,NaN,28.842644,400,399.715027,25,29.311176,9.068144,43.301357,49.987652,401.997437,399.247101,399.016388,5273.206543,10.84349,10.273947,10.261329,1.571835,1.566144,1.496388,50.525871,67.669014,26.018379,12.884298,67.810738,49.477394,98.255775,0.336271345615387,342.185974,527.526662222134,2.18437329931993,0.0435759729121529,1.16059226006398,3.18274328302454,594.929193273938,2.24053792577502,0.0187919159868649,1.22577255773124,43.3453835482939,574.398321315301,84.3489142929429,0.0172839620876661,1.29105296706301
9,8.991435,27,26.867371,13.209,12.798779,100.693092,NaN,1.002069,NaN,28.837433,400,399.837189,25,29.319946,9.055992,43.143517,49.987652,401.543915,398.71225,398.676575,5268.724609,10.852065,10.237699,10.245806,1.560391,1.562504,1.486102,50.530922,67.594765,26.002565,12.886162,67.828529,49.466995,98.254684,0.408082783222198,353.689423,527.533488264127,2.18441401163537,0.0435830887764473,1.16049818857832,3.1788121695887,594.909588600558,2.24049031650447,0.0187912079027849,1.22580664651976,43.3438880758395,574.411215035304,84.3576214167604,0.0172855803607699,1.29098453460584
9,8.989693,27,26.86652,13.209,12.797138,100.652664,NaN,1.002493,NaN,28.853064,400,399.942017,25,29.321251,9.069884,43.349186,49.987652,401.543915,398.71225,398.676575,5268.724609,10.852065,10.237699,10.245806,1.560391,1.562504,1.486102,50.530922,67.594765,26.002565,12.886162,67.828529,49.466995,98.254684,0.408082783222198,353.689423,527.53724374166,2.18445369888856,0.0435927039574675,1.1604047193222,3.17261414197702,594.861245176334,2.24036527221989,0.0187883446090789,1.2259081733142,43.3425637472553,574.423932636492,84.3663392437801,0.0172871105845882,1.29091846061237
9,8.989713,27,26.867569,13.209,12.789021,100.642982,NaN,1.002659,NaN,28.873211,400,400.12439,25,29.320576,9.067389,43.413342,49.984016,402.296295,399.392548,399.404236,5269.73877,10.868446,10.262479,10.246736,1.566817,1.556635,1.488624,50.550503,67.776665,26.009192,12.867831,67.670036,49.447815,98.255142,0.364152401685715,350.754608,527.527759448882,2.1844202255276,0.0435904287711011,1.16047964114738,3.17268530704047,594.847876982967,2.24032423666882,0.0187866084449416,1.2259509660535,43.3441961994092,574.413778811358,84.3598710688008,0.0172856369447717,1.29097655293999
9,8.988686,27,26.867453,13.209,12.788493,100.635559,NaN,1.002249,NaN,28.904881,400,400.045837,25,29.33009,9.052784,42.995636,49.984016,401.367432,398.503448,398.418945,5269.34082,10.823288,10.247314,10.210844,1.56474,1.555457,1.488134,50.530655,67.581123,26.010275,12.863386,67.678162,49.481243,98.239342,0.248137503862381,324.343353,527.530483836266,2.18444541071639,0.043596215929994,1.16042053452381,3.16903082605387,594.83894242612,2.24030091701755,0.0187860488634779,1.22597022859076,43.3440156827804,574.422582331761,84.3665359361434,0.0172863737197582,1.29093765033037
9,8.990051,27,26.86561,13.209,12.794459,100.654915,NaN,1.0032,NaN,28.904594,400,399.952576,25,29.343067,9.043592,42.730782,49.984016,401.367432,398.503448,398.418945,5269.34082,10.823288,10.247314,10.210844,1.56474,1.555457,1.488134,50.530655,67.581123,26.010275,12.863386,67.678162,49.481243,98.239342,0.248137503862381,324.343353,527.532971799245,2.18443330162619,0.0435899251073179,1.16045130333855,3.17388797848395,594.86530473,2.24038070635129,0.0187893067822145,1.2258884177699,43.3411475673299,574.415067238518,84.3582596984268,0.0172870685598929,1.2909427958753
9,8.990542,27,26.866037,13.209,12.798237,100.678101,NaN,1.001863,NaN,28.880413,400,399.808594,25,29.359798,9.036927,42.671432,49.984016,401.775543,398.934021,398.875916,5275.816406,10.850151,10.257409,10.237963,1.568849,1.56372,1.494019,50.556133,67.43895,26.019054,12.857823,67.811577,49.467033,98.234695,0.340985000133514,332.795166,527.535760683678,2.18443557010766,0.0435880969473153,1.16044755601781,3.17563499347131,594.893117548056,2.24045296233233,0.0187910001970886,1.22582928377942,43.3418120870787,574.416616395613,84.3600284876715,0.0172868932210585,1.29094241542391
9,8.987917,27,26.866003,13.209,12.798237,100.678101,NaN,1.002603,NaN,28.880413,400,399.808594,25,29.359798,9.051847,42.743752,49.984016,401.697327,398.830231,398.724426,5277.161621,10.870654,10.277936,10.275928,1.57545,1.565839,1.498034,50.521889,67.576637,25.982988,12.881121,67.778236,49.470657,98.252037,0.427023142576218,374.794342,527.544288749383,2.18450541467038,0.0436032482392759,1.16028429748367,3.16629420633404,594.893166109409,2.24045326314118,0.0187910287063668,1.22582878334808,43.3417591747946,574.441528422484,84.3792815449731,0.0172887776350467,1.29083662112959
9,8.988843,27,26.865282,13.209,12.799095,100.69384,NaN,1.003091,NaN,28.85605,400,399.613312,25,29.364422,9.069089,42.942997,49.984016,401.697327,398.830231,398.724426,5277.161621,10.870654,10.277936,10.275928,1.57545,1.565839,1.498034,50.521889,67.576637,25.982988,12.881121,67.778236,49.470657,98.252037,0.427023142576218,374.794342,527.542276064938,2.18448425664796,0.0435981307549024,1.16033409861544,3.16958951596285,594.913488694906,2.24051124977804,0.0187930257399877,1.22577380079523,43.3406371110959,574.432717376816,84.3714955248017,0.0172886108899129,1.29086344017783
9,8.988843,27,26.865282,13.209,12.813663,100.721748,NaN,1.003091,NaN,28.854528,400,399.740753,25,29.368481,9.076167,42.864834,49.984016,402.532104,399.598938,399.291748,5266.636719,10.835993,10.297465,10.195617,1.584728,1.577121,1.505179,50.53978,67.547531,25.980703,12.868633,67.723808,49.451244,98.237907,0.262173593044281,330.483917,527.559178849829,2.18454336630994,0.0436020067537062,1.16020201358867,3.16958951596285,594.947696493046,2.24060274926988,0.0187954945621468,1.22569519359235,43.3406371110959,574.453850836757,84.3878676601597,0.0172901898256817,1.2907741484379
9,8.988786,27,26.865349,13.209,12.818192,100.728661,NaN,1.003091,NaN,28.848444,400,399.895599,25,29.371178,9.077517,42.923683,49.984016,402.532104,399.598938,399.291748,5266.636719,10.835993,10.297465,10.195617,1.584728,1.577121,1.505179,50.53978,67.547531,25.980703,12.868633,67.723808,49.451244,98.237907,0.262173593044281,330.483917,527.564618418286,2.18456325715609,0.0436035407026481,1.16015743362291,3.16938668035311,594.956074012725,2.24062481970383,0.0187960498694396,1.22567672087521,43.3407413815058,574.461078470439,84.3935564020024,0.0172906841253605,1.29074459083057
9,8.988519,27,26.8654,13.209,12.812151,100.712563,NaN,1.004435,NaN,28.83523,400,400.043335,25,29.371462,9.066194,43.178757,49.984016,402.336212,399.48172,399.093811,5269.854492,10.824011,10.298728,10.19726,1.578628,1.574063,1.505947,50.53009,67.615173,26.013186,12.864345,67.69973,49.456921,98.249695,0.588708221912384,394.938568,527.558476913102,2.18454585191929,0.0436034748792448,1.16019558022563,3.1684365426907,594.936269888429,2.2405715927858,0.0187945831079039,1.22572279023318,43.3408207513859,574.454943561797,84.3888713657488,0.0172901910094062,1.29077123733776
9,8.988564,27,26.866108,13.209,12.805988,100.718231,NaN,1.002499,NaN,28.813181,400,400.232208,25,29.363503,9.056993,43.330761,49.992054,401.920105,399.0401,398.619141,5275.606445,10.81178,10.313937,10.195259,1.563733,1.562496,1.495872,50.548923,67.589058,26.015066,12.863719,67.711449,49.466373,98.225128,0.414217829704285,368.189148,527.551180286696,2.18451964943589,0.0436015753622967,1.16025424110302,3.1685966797491,594.942206441866,2.2405839124609,0.0187944907688883,1.22571724197644,43.3419225802145,574.446799332227,84.3835047411686,0.017289099842398,1.29081586742788
9,8.989582,27,26.865284,13.209,12.799074,100.706863,NaN,1.002823,NaN,28.821165,400,400.299255,25,29.358372,9.061624,43.315041,49.992054,401.920105,399.0401,398.619141,5275.606445,10.81178,10.313937,10.195259,1.563733,1.562496,1.495872,50.548923,67.589058,26.015066,12.863719,67.711449,49.466373,98.225128,0.414217829704285,368.189148,527.539850884801,2.18446450864216,0.0435938596931042,1.16038024843312,3.17221917369534,594.929448852487,2.24055393102416,0.0187941761530419,1.22573713784376,43.3406402236483,574.425660551425,84.36603150363,0.0172880822807124,1.29089329724157
9,8.98754,27,26.866125,13.209,12.786372,100.701218,NaN,1.002619,NaN,28.850836,400,400.378235,25,29.363014,9.069335,43.095444,49.992054,402.62674,399.691345,399.328522,5274.86084,10.844901,10.339293,10.236582,1.576636,1.57815,1.497092,50.574478,67.544273,25.981331,12.89088,67.650818,49.466511,98.209816,0.295285433530807,335.586792,527.531746320618,2.18446729997162,0.0436022675367019,1.16036848729943,3.16495252176554,594.921328631924,2.24052798303625,0.0187929715337511,1.22576541243267,43.3419490362843,574.428112412229,84.3690509977085,0.0172876921331724,1.29089508379666
9,8.98795,27,26.865692,13.209,12.781007,100.668182,NaN,1.002786,NaN,28.854483,400,400.408936,25,29.36434,9.06952,42.799675,49.992054,402.552368,399.686737,399.230072,5274.430664,10.84997,10.334145,10.228241,1.570821,1.572503,1.491404,50.580574,67.572937,25.992363,12.889344,67.713898,49.503071,98.205452,0.351470708847046,337.595886,527.524188465585,2.18443461592442,0.0435984726003524,1.16044269578623,3.16641164619131,594.881451213153,2.24042348835301,0.0187904118946748,1.22585218485836,43.3412751806465,574.41567886534,84.3588427073126,0.0172870583580514,1.29094139448117
9,8.98674,27,26.866478,13.209,12.780138,100.629791,NaN,1.002166,NaN,28.860939,400,400.349823,25,29.364176,9.070053,42.725353,49.992054,402.552368,399.686737,399.230072,5274.430664,10.84997,10.334145,10.228241,1.570821,1.572503,1.491404,50.580574,67.572937,25.992363,12.889344,67.713898,49.503071,98.205452,0.351470708847046,337.595886,527.52711207749,2.18446329224152,0.0436052278793471,1.16037529080925,3.16210530460552,594.833264257622,2.24029062624159,0.0187863558632184,1.22597216283753,43.3424983859101,574.427289822885,84.3688839367217,0.0172873900356652,1.29090366126005
9,8.98778,27,26.86483,13.209,12.778978,100.624825,NaN,1.00286,NaN,28.873049,400,400.282837,25,29.35898,9.056578,42.725365,49.992054,401.910706,399.119141,398.617615,5270.046875,10.829731,10.317859,10.229403,1.57069,1.569446,1.491914,50.56897,67.727531,26.012741,12.861212,67.700661,49.475277,98.192245,0.33686238527298,351.225281,527.522386370065,2.18443090551362,0.0435989140840791,1.16045053850965,3.1658066494964,594.829531126858,2.24028892185328,0.0187872981448206,1.22596191466498,43.3399336697219,574.412862205893,84.3555126273416,0.0172874355495021,1.29094084875648
9,8.986498,27,26.867611,13.209,12.774183,100.605072,NaN,1.002181,NaN,28.876011,400,400.00177,25,29.353321,9.045752,42.53487,49.992054,401.803802,398.992584,398.52832,5268.188477,10.783685,10.302883,10.184204,1.598731,1.588664,1.511446,50.560345,67.494171,26.02425,12.853035,67.777573,49.49168,98.199585,0.264202147722244,329.428192,527.520988352041,2.18444556576463,0.0436050404214337,1.16041428869569,3.16124398360944,594.801339117299,2.24019951756313,0.0187832185206483,1.22605875502976,43.3442615587322,574.422910888191,84.3670008895535,0.017286290569248,1.29093854410984
9,8.986952,27,26.865984,13.209,12.774183,100.605072,NaN,1.003057,NaN,28.876011,400,400.00177,25,29.353321,9.040806,42.301125,49.992054,401.803802,398.992584,398.52832,5268.188477,10.783685,10.302883,10.184204,1.598731,1.588664,1.511446,50.560345,67.494171,26.02425,12.853035,67.777573,49.49168,98.199585,0.264202147722244,329.428192,527.519512900161,2.1844334819277,0.0436024187109722,1.16044254485996,3.16285983584095,594.803664688827,2.24021391659752,0.018784582473912,1.22603477032358,43.3417296061425,574.415778230565,84.3593086260524,0.0172868667277915,1.29094519379783
9,8.987531,27,26.866339,13.209,12.76731,100.590591,NaN,1.001763,NaN,28.870186,400,400.043762,25,29.351347,9.044854,42.256454,49.992054,402.051392,399.228333,398.779053,5271.072266,10.809751,10.313583,10.193314,1.585753,1.574797,1.498142,50.543541,67.595154,25.996317,12.869546,67.748993,49.533775,98.172356,0.457716733217239,355.349457,527.509654981157,2.18439017499928,0.0435972462238474,1.16054101732414,3.16492049163958,594.785402686649,2.24016327061316,0.0187830032252352,1.22608097857595,43.342282070425,574.40090949854,84.3482641048996,0.017285513830908,1.29101321213695
9,8.984928,27,26.865129,13.209,12.76404,100.571449,NaN,1.00197,NaN,28.868626,400,400.026581,25,29.363264,9.0584,42.289093,49.992054,402.051392,399.228333,398.779053,5271.072266,10.809751,10.313583,10.193314,1.585753,1.574797,1.498142,50.543541,67.595154,25.996317,12.869546,67.748993,49.533775,98.172356,0.457716733217239,355.349457,527.514320880395,2.18444619188428,0.0436114085931973,1.16040866319917,3.15565564809458,594.763662635395,2.24011118141542,0.018782323325511,1.22611732968205,43.3403990003135,574.418844104499,84.3605446922067,0.0172876786577863,1.29091987540501
9,8.984928,27,26.865129,13.209,12.764831,100.564903,NaN,1.00197,NaN,28.855566,400,399.947418,25,29.376822,9.065104,42.162971,49.992054,402.224945,399.393341,398.99884,5264.913086,10.799166,10.296844,10.181293,1.59148,1.580684,1.495053,50.548771,67.541939,26.001951,12.85948,67.805946,49.573311,98.15789,0.334460109472275,354.021667,527.515238760807,2.18444940221681,0.0436116191665331,1.16040148064948,3.15565564809458,594.755636410669,2.24008970473796,0.0187817438854295,1.22613587188465,43.3403990003135,574.419991833727,84.3614337724721,0.017287764411376,1.29091502278559
9,8.984768,27,26.8657,13.209,12.772154,100.572884,NaN,1.003258,NaN,28.855345,400,400.14447,25,29.389837,9.067627,41.928642,50.001076,401.987122,399.114716,398.746765,5267.273438,10.796494,10.289741,10.178561,1.579433,1.57526,1.498942,50.548298,67.619644,25.993811,12.858626,67.657326,49.486919,98.218071,0.266669422388077,338.078674,527.524256093945,2.18448338092854,0.0436144928902742,1.16032504634761,3.15508609468424,594.764605685388,2.24011083514046,0.0187819716496102,1.22612168842797,43.3412876307098,574.433126946605,84.37236952948,0.0172883565159496,1.29086774814452
9,8.98172,27,26.866138,13.209,12.780533,100.582085,NaN,1.003069,NaN,28.844408,400,400.236145,25,29.395603,9.057746,41.795773,50.001076,401.987122,399.114716,398.746765,5267.273438,10.796494,10.289741,10.178561,1.579433,1.57526,1.498942,50.548298,67.619644,25.993811,12.858626,67.657326,49.486919,98.218071,0.266669422388077,338.078674,527.543880961804,2.18459852103416,0.0436343380885534,1.16005947174137,3.14423463538481,594.775260907694,2.240137144584,0.0187824188710942,1.2261020936845,43.3419692673877,574.47505130811,84.4054326116876,0.0172911900436783,1.29069698880507
9,8.980215,27,26.865202,13.209,12.785078,100.618591,NaN,1.002054,NaN,28.843794,400,400.378662,25,29.404451,9.071554,41.80397,50.001076,402.614105,399.728088,399.361511,5272.358398,10.826406,10.311468,10.20153,1.579244,1.577202,1.497869,50.541931,67.584061,25.970695,12.873632,67.773163,49.448769,98.236221,0.497412145137787,375.315552,527.554042062038,2.18465702713641,0.0436442500416164,1.15992474629812,3.13887552109378,594.821356786248,2.24026518219656,0.0187864345439324,1.22598501625754,43.3405126088552,574.494352332178,84.4191409093606,0.0172932702028579,1.29060202118231
9,8.980852,27,26.861557,13.209,12.785886,100.654175,NaN,1.002216,NaN,28.851444,400,400.501373,25,29.402403,9.077197,41.900524,50.001076,402.195953,399.23877,398.844879,5274.5,10.848084,10.347675,10.233954,1.57283,1.573401,1.493186,50.565506,67.515892,25.968212,12.890125,67.658806,49.447842,98.217377,0.26616632938385,334.13382,527.552910172559,2.18464334601608,0.0436407816392915,1.1599570193172,3.14114388036717,594.87018765963,2.24041414337425,0.0187926402039895,1.22583082665763,43.3348396757187,574.483156779596,84.405613176774,0.01729491970206,1.29059663249266
9,8.980586,27,26.861603,13.209,12.78721,100.675491,NaN,1.002541,NaN,28.87355,400,400.395294,25,29.395851,9.076275,42.09977,50.001076,402.195953,399.23877,398.844879,5274.5,10.848084,10.347675,10.233954,1.57283,1.573401,1.493186,50.565506,67.515892,25.968212,12.890125,67.658806,49.447842,98.217377,0.26616632938385,334.13382,527.55530995566,2.18465579861461,0.0436426722362924,1.15992849776659,3.14019666823123,594.896251129128,2.24048363504986,0.0187944878039053,1.22577138384033,43.3349112719461,574.487688855969,84.4091860635559,0.0172952269507755,1.29057817421893
9,8.97822,27,26.861597,13.209,12.784429,100.692978,NaN,1.00361,NaN,28.910059,400,400.44751,25,29.39073,9.078668,42.270123,50.001076,402.368378,399.478363,399.034668,5278.302246,10.842557,10.334164,10.224438,1.568118,1.564272,1.499363,50.59066,67.612213,26.03964,12.834886,67.495682,49.460346,98.215637,0.322620421648026,352.308716,527.559769208092,2.18470751175751,0.0436556167983274,1.15980664999652,3.13177053064629,594.917694330334,2.24054102540204,0.018796040069517,1.22572201364413,43.334901933313,574.506169358908,84.4234980615165,0.0172966118333579,1.29050013756868
9,8.975962,27,26.858864,13.209,12.775199,100.70665,NaN,1.003309,NaN,28.94212,400,400.437805,25,29.391043,9.080458,42.093956,50.001076,402.368378,399.478363,399.034668,5278.302246,10.842557,10.334164,10.224438,1.568118,1.564272,1.499363,50.59066,67.612213,26.03964,12.834886,67.495682,49.460346,98.215637,0.322620421648026,352.308716,527.556398543232,2.18473020253941,0.0436662255632635,1.1597498747958,3.12372745009765,594.93835424433,2.24061002998455,0.0187995424322646,1.22564331318148,43.3306480206517,574.509555516216,84.4224835437033,0.0172987293712237,1.29044640998474
9,8.975215,27,26.858641,13.209,12.760574,100.718575,NaN,1.002805,NaN,28.943577,400,400.281799,25,29.394455,9.070466,42.245667,50.001076,402.547089,399.599396,399.175171,5274.643555,10.852849,10.341815,10.229153,1.558752,1.552989,1.488869,50.594173,67.567329,26.031525,12.834862,67.628555,49.450569,98.235329,0.27724814414978,333.669159,527.541863242766,2.1846907736756,0.0436666543449214,1.15983583436816,3.12106627089793,594.953288190572,2.24065109638001,0.0188007845763743,1.22560647622277,43.3303009067437,574.49507131437,84.4109627161853,0.0172977992186022,1.29050426786597
9,8.973683,27,26.856833,13.209,12.760574,100.718575,NaN,1.002134,NaN,28.943577,400,400.281799,25,29.394455,9.072852,42.668865,50.001076,402.110382,399.151825,398.687195,5276.95752,10.84183,10.343252,10.226206,1.557475,1.551752,1.485282,50.602322,67.517776,26.039452,12.827363,67.568428,49.522049,98.172096,0.302458465099335,344.335968,527.546840452791,2.18473158231278,0.0436755244031282,1.15974059692107,3.11560801324146,594.955869225431,2.24066709225195,0.0188023016564948,1.225579894643,43.3274865568249,574.506535391579,84.4174391726776,0.0172998895488937,1.29042982522565
9,8.973683,27,26.856833,13.209,12.760561,100.703888,NaN,1.002134,NaN,28.935673,400,400.124023,25,29.397408,9.081454,42.881203,50.001076,402.110382,399.151825,398.687195,5276.95752,10.84183,10.343252,10.226206,1.557475,1.551752,1.485282,50.602322,67.517776,26.039452,12.827363,67.568428,49.522049,98.172096,0.302458465099335,344.335968,527.546825376162,2.1847315295808,0.0436755209401065,1.15974071458709,3.11560801324146,594.937868830087,2.24061894498813,0.0188010021900776,1.22562121853003,43.3274865568249,574.506516536341,84.4174245610831,0.0172998881398862,1.29042990471855
9,8.973781,27,26.853666,13.209,12.765182,100.672485,NaN,1.003473,NaN,28.95236,400,400.0242,25,29.39327,9.075782,42.939938,50.002254,402.163971,399.154846,398.836975,5274.693848,10.813976,10.319845,10.192769,1.556779,1.557279,1.491951,50.584866,67.443161,26.032595,12.835005,67.592293,49.533241,98.162903,0.296420514583588,348.096649,527.551866094865,2.18474766280112,0.0436761843873285,1.15970498535937,3.11595719183725,594.90390238885,2.24054401368349,0.0188008810712177,1.2256630541907,43.3225564266012,574.506805997614,84.4134322887372,0.0173020711912475,1.29038296720591
9,8.975044,27,26.852713,13.209,12.763669,100.64743,NaN,1.003189,NaN,28.984606,400,400.085693,25,29.390003,9.072865,42.612457,50.002254,402.030396,399.074066,398.761597,5273.794922,10.80526,10.30539,10.193393,1.559562,1.554105,1.49039,50.560505,67.485596,26.043001,12.845593,67.607796,49.526691,98.172997,0.439960896968842,372.682922,527.546008426694,2.18470788347565,0.043668468656913,1.15979718053178,3.12045706170983,594.874553921266,2.24047029491108,0.0187994634134783,1.22571964167338,43.3210727863059,574.490933772406,84.3998632053842,0.0173015354139783,1.29043612996691
9,8.975418,27,26.85165,13.209,12.764566,100.621002,NaN,1.003404,NaN,28.977514,400,400.200531,25,29.395615,9.063991,42.391251,50.002254,402.030396,399.074066,398.761597,5273.794922,10.80526,10.30539,10.193393,1.559562,1.554105,1.49039,50.560505,67.485596,26.043001,12.845593,67.607796,49.526691,98.172997,0.439960896968842,372.682922,527.545833745461,2.18470156043726,0.0436665425191751,1.15981230837915,3.1217894727356,594.843678561057,2.24039303896247,0.0187980162552922,1.22577854124573,43.3194178495198,574.486833809554,84.3952704999247,0.0173019545690948,1.29043807210668
9,8.973653,27,26.849463,13.209,12.777369,100.616219,NaN,1.002854,NaN,28.979877,400,400.276154,25,29.407143,9.054708,42.469048,50.002254,402.812164,399.851288,399.579498,5270.42627,10.83486,10.313622,10.209249,1.570746,1.565689,1.491499,50.573677,67.526642,26.050699,12.841792,67.664276,49.517094,98.16642,0.256568729877472,339.549713,527.566414450027,2.18480050054753,0.0436801717864299,1.1595868002076,3.11550112125741,594.840940785367,2.24039671370896,0.0187994284914591,1.2257598256532,43.3160128507395,574.518426087952,84.4168418227985,0.0173058090247529,1.29027332702376
