P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.975231,27,26.849262,13.209,12.793051,100.623642,NaN,1.002087,NaN,28.970022,400,400.512787,25,29.416241,9.05337,42.891876,50.002254,402.812164,399.851288,399.579498,5270.42627,10.83486,10.313622,10.209249,1.570746,1.565689,1.491499,50.573677,67.526642,26.050699,12.841792,67.664276,49.517094,98.16642,0.256568729877472,339.549713,527.579474507866,2.18482207088208,0.0436752112585004,1.15954303904701,3.12112327247758,594.850326720241,2.24042283622683,0.018800254353289,1.22573591926696,43.3156998978581,574.525791129793,84.4222824144787,0.0173064967788203,1.29023939877192
9,8.973854,27,26.85004,13.209,12.81053,100.602341,NaN,1.003383,NaN,28.97406,400,400.524872,25,29.429491,9.063145,43.316284,50.002254,402.726685,399.792175,399.520355,5269.418457,10.832872,10.309738,10.214604,1.584398,1.577619,1.498736,50.604694,67.468674,26.061127,12.829955,67.514114,49.428925,98.21154,0.222819969058037,317.989716,527.604210170275,2.184929608619,0.043687838946958,1.1592997641646,3.11621729238419,594.823104792081,2.24034609109727,0.0187977155401396,1.22580750517605,43.3169112179967,574.565591901269,84.4541675259541,0.0173089402991103,1.29008306575219
9,8.971939,27,26.847763,13.209,12.820158,100.571724,NaN,1.003135,NaN,28.995174,400,400.538513,25,29.441887,9.067919,43.620621,50.002254,402.717041,399.752869,399.441528,5274.096191,10.84654,10.328319,10.219726,1.585038,1.569231,1.496497,50.591618,67.560448,26.066107,12.8343,67.612938,49.461857,98.195023,0.560435831546783,369.843079,527.621585458593,2.18501962937697,0.0437014955392398,1.15909421740535,3.10939357652791,594.788828122228,2.2402658300622,0.0187969159709016,1.22586044874249,43.3133659292545,574.593842887151,84.4730369435193,0.0173126069830466,1.28993140901892
9,8.972971,27,26.849203,13.209,12.823851,100.578453,NaN,1.002472,NaN,29.006563,400,400.599792,25,29.440817,9.062129,43.58252,50.002254,402.717041,399.752869,399.441528,5274.096191,10.84654,10.328319,10.219726,1.585038,1.569231,1.496497,50.591618,67.560448,26.066107,12.8343,67.612938,49.461857,98.195023,0.560435831546783,369.843079,527.622517510238,2.1850071187645,0.0436965002259459,1.1591248955204,3.1130710371595,594.795018398331,2.24027515125695,0.0187963030732095,1.22586265784191,43.3156080357281,574.591861735493,84.4734174389534,0.017311475303764,1.28996050425699
9,8.972528,27,26.847122,13.209,12.823851,100.578453,NaN,1.002933,NaN,29.006563,400,400.599792,25,29.440817,9.056808,43.132267,50.002254,402.624237,399.663605,399.396149,5276.519531,10.859487,10.32529,10.228994,1.589499,1.578461,1.504605,50.569397,67.580582,26.041315,12.867682,67.590385,49.488544,98.189476,0.365188002586365,352.591583,527.623954885938,2.18501891420485,0.0436990664920571,1.15909744087717,3.11149247652565,594.797993171023,2.24029357764397,0.0187980499064269,1.22583198094001,43.3123678509886,574.592477376786,84.4711253045768,0.0173129427989206,1.28992790535794
9,8.972528,27,26.847122,13.209,12.819318,100.558853,NaN,1.002933,NaN,29.023483,400,400.509888,25,29.430933,9.065298,42.947723,49.993477,402.106445,399.304413,398.897095,5266.135254,10.824497,10.304903,10.233124,1.569851,1.565174,1.488187,50.565243,67.545021,26.080482,12.849472,67.616104,49.449718,98.187714,0.373070359230042,358.620178,527.618700604647,2.18500054076645,0.043697859485787,1.15913829511187,3.11149247652565,594.773966321273,2.24022928636611,0.0187963142942766,1.22588738867939,43.3123678509886,574.585906693457,84.4660315214687,0.0173124516813999,1.28995552996641
9,8.973682,27,26.846394,13.209,12.803699,100.540405,NaN,1.002055,NaN,29.013857,400,400.295044,25,29.427912,9.073174,43.112564,49.993477,402.106445,399.304413,398.897095,5266.135254,10.824497,10.304903,10.233124,1.569851,1.565174,1.488187,50.565243,67.545021,26.080482,12.849472,67.616104,49.449718,98.187714,0.373070359230042,358.620178,527.596849103256,2.18490649451226,0.043687016082068,1.15935074098538,3.11560445017977,594.752391733573,2.24017521552504,0.0187952916641038,1.22592884012251,43.3112342860944,574.551015290794,84.4380154275727,0.01731034093224,1.29009180486405
9,8.971369,27,26.846975,13.209,12.802565,100.556908,NaN,1.001806,NaN,28.995056,400,399.98526,25,29.42742,9.069025,43.370068,49.993477,402.156403,399.328278,398.913696,5272.755859,10.839724,10.319043,10.246914,1.570271,1.57022,1.492283,50.571598,67.36776,26.035528,12.873719,67.580055,49.507221,98.172874,0.247938051819801,324.290375,527.60304221941,2.1849634948934,0.0437001130619517,1.15921749847296,3.10736228364567,594.771792144658,2.24022420787767,0.0187962654519809,1.22589072155,43.3121389599652,574.572404205645,84.4553686903467,0.0173115428514177,1.29001019339987
9,8.97176,27,26.846947,13.209,12.816446,100.565811,NaN,1.002699,NaN,28.982439,400,400.005249,25,29.429256,9.058366,43.356892,49.993477,402.156403,399.328278,398.913696,5272.755859,10.839724,10.319043,10.246914,1.570271,1.57022,1.492283,50.571598,67.36776,26.035528,12.873719,67.580055,49.507221,98.172874,0.247938051819801,324.290375,527.617863686611,2.18500935021402,0.0437015441988291,1.15911657762377,3.10875568981413,594.782746168197,2.24025366016468,0.0187970773604719,1.22586513354065,43.3120953615665,574.58875413118,84.4680060250199,0.0173127840571481,1.28994103421237
9,8.973054,27,26.845697,13.209,12.825629,100.594353,NaN,1.002808,NaN,28.996586,400,399.92157,25,29.428905,9.058883,42.947994,49.993477,401.759918,398.943542,398.559784,5270.717773,10.827846,10.298299,10.236711,1.566021,1.562363,1.484746,50.583649,67.434929,26.032804,12.893314,67.553703,49.469093,98.184624,0.505066633224487,374.562012,527.62430912067,2.18501211546285,0.0436964928442348,1.15911401579286,3.11336678800581,594.819520199309,2.24035834504624,0.0188006541359464,1.22576606685424,43.3101489691797,574.5875788843,84.465431349079,0.017313550162796,1.28992794745538
9,8.972071,27,26.847082,13.209,12.825599,100.596695,NaN,1.002293,NaN,28.993292,400,400.045288,25,29.426035,9.060386,42.647118,49.993477,402.575165,399.728943,399.448853,5265.299805,10.828554,10.302898,10.217667,1.568367,1.568606,1.501083,50.562187,67.528419,26.000914,12.915704,67.556343,49.49218,98.165573,0.352222949266434,352.485626,527.627463693827,2.1850381673971,0.0437021795588731,1.15905337175311,3.10986396726167,594.82041149629,2.24035376297811,0.0187996987100872,1.22577986231475,43.3123055678114,574.599293522998,84.4763562625307,0.0173134795837854,1.28989867749549
9,8.970393,27,26.847368,13.209,12.827106,100.59111,NaN,1.003078,NaN,28.986359,400,400.31488,25,29.421955,9.066629,42.621414,49.993477,402.575165,399.728943,399.448853,5265.299805,10.828554,10.302898,10.217667,1.568367,1.568606,1.501083,50.562187,67.528419,26.000914,12.915704,67.556343,49.49218,98.165573,0.352222949266434,352.485626,527.634654151091,2.18508895667499,0.0437123046313626,1.15893584074661,3.10388391312625,594.813156694154,2.24033291323859,0.0187989641069592,1.22579984925843,43.312750890973,574.617952668258,84.4912028420145,0.0173146788033538,1.28982439763679
9,8.970258,27,26.846094,13.209,12.826337,100.577896,NaN,1.003349,NaN,28.989248,400,400.481781,25,29.419346,9.050826,42.745853,49.993477,402.743073,399.88443,399.603241,5274.242188,10.846276,10.307993,10.227651,1.574329,1.577205,1.505029,50.562069,67.488243,26.013838,12.901459,67.449638,49.430847,98.18586,0.212308436632156,324.031586,527.634200881783,2.18508943521291,0.0437128823140355,1.15893440194735,3.10340276349842,594.798779885821,2.24030085351006,0.0187988636064013,1.22581840130143,43.3107671508868,574.615917876254,84.4879300636948,0.017315397137888,1.28981457795982
9,8.970091,27,26.845419,13.209,12.826337,100.577896,NaN,1.003024,NaN,28.989248,400,400.481781,25,29.419346,9.058849,42.62558,49.993477,402.569397,399.76947,399.449707,5274.100586,10.83495,10.306138,10.231462,1.583675,1.582373,1.506279,50.575386,67.524582,26.033201,12.886791,67.671028,49.409039,98.224525,0.446304231882095,371.766815,527.634742644455,2.1850938823497,0.0437138502787834,1.15892405723065,3.10280755600218,594.799744775556,2.240306830672,0.0187994303142282,1.22580845146901,43.3097160821238,574.6163395338,84.4873587989773,0.0173158898579956,1.28980307497561
9,8.970141,27,26.845112,13.209,12.816315,100.557747,NaN,1.002878,NaN,28.997355,400,400.506317,25,29.420012,9.072382,42.384922,49.993477,402.569397,399.76947,399.449707,5274.100586,10.83495,10.306138,10.231462,1.583675,1.582373,1.506279,50.575386,67.524582,26.033201,12.886791,67.671028,49.409039,98.224525,0.446304231882095,371.766815,527.62296522033,2.18505193413708,0.0437108915368529,1.15901741419869,3.10298576271879,594.775484322618,2.2402434584363,0.0187979037612889,1.22586087521619,43.3092380338144,574.600805962786,84.4749071884419,0.0173149385432864,1.28986391345674
9,8.970141,27,26.845112,13.209,12.814035,100.560135,NaN,1.002878,NaN,29.005501,400,400.502747,25,29.419098,9.082559,42.051327,49.995846,402.221405,399.59433,399.142334,5272.82666,10.808841,10.305552,10.249748,1.579008,1.578111,1.504232,50.577648,67.399002,26.034479,12.893596,67.567017,49.363094,98.26265,0.35472184419632,352.820313,527.620322637208,2.18504269321073,0.0437102843265735,1.15903795635913,3.10298576271879,594.778411670326,2.24025129166528,0.0187981152407306,1.2258541233565,43.3092380338144,574.59750118899,84.4723450917976,0.0173146915182414,1.28987780230494
9,8.970083,27,26.844017,13.209,12.81895,100.563324,NaN,1.003006,NaN,28.990147,400,400.350281,25,29.420479,9.079803,41.99416,49.995846,402.008209,399.406219,398.833618,5270.782227,10.793011,10.320036,10.247363,1.585407,1.582265,1.510167,50.58461,67.421547,26.027599,12.902467,67.395508,49.414394,98.217018,0.262239366769791,332.277588,527.626207383021,2.18506415820888,0.0437119294543672,1.15899008340221,3.10277904285726,594.783886387186,2.24027144938494,0.0187993170291569,1.225828962543,43.3075329090039,574.603281561328,84.475369275236,0.0173158717928235,1.28983772061154
9,8.97143,27,26.844254,13.209,12.820792,100.570702,NaN,1.002936,NaN,28.956007,400,400.086914,25,29.420824,9.068937,42.344227,49.995846,402.008209,399.406219,398.833618,5270.782227,10.793011,10.320036,10.247363,1.585407,1.582265,1.510167,50.58461,67.421547,26.027599,12.902467,67.395508,49.414394,98.217018,0.262239366769791,332.277588,527.62397185706,2.18503575301331,0.043704613618707,1.15905695962145,3.10757967229023,594.792591673113,2.24029355096566,0.0187997714128883,1.22581160509797,43.3079019679107,574.593533620656,84.4681273154716,0.0173149811856095,1.28988210482187
9,8.970297,27,26.844069,13.209,12.815979,100.582214,NaN,1.003369,NaN,28.953773,400,399.983093,25,29.418716,9.065331,42.66375,49.995846,401.738647,399.104767,398.548248,5271.040039,10.794154,10.313694,10.242633,1.578574,1.578468,1.502437,50.61779,67.463737,26.038214,12.898804,67.622398,49.505646,98.170135,0.337107449769974,330.616302,527.622069611073,2.18504641777989,0.0437098978800755,1.1590301091406,3.10354176284267,594.806967464429,2.24033294768923,0.0188009461852478,1.22577635552161,43.3076138841664,574.597027217096,84.4705895890815,0.017315368744145,1.28986475343833
9,8.972079,27,26.842001,13.209,12.814977,100.607323,NaN,1.003288,NaN,28.954308,400,399.770477,25,29.416586,9.066455,42.54137,49.995846,401.662323,399.051331,398.471863,5271.698242,10.794328,10.31656,10.254384,1.568771,1.569125,1.493997,50.582172,67.609718,26.032764,12.904314,67.534874,49.517975,98.137268,0.482805728912354,375.1073,527.615125759878,2.1849949010332,0.0436993047776782,1.1591495943296,3.10989247562242,594.840699753281,2.24043360658049,0.0188049061983627,1.22567501149131,43.3043934720709,574.575023482198,84.4507786597489,0.0173151369680168,1.28992742816908
9,8.971469,27,26.841805,13.209,12.809515,100.62114,NaN,1.003395,NaN,28.961872,400,399.60791,25,29.421659,9.065085,42.339058,49.995846,401.662323,399.051331,398.471863,5271.698242,10.794328,10.31656,10.254384,1.568771,1.569125,1.493997,50.582172,67.609718,26.032764,12.904314,67.534874,49.517975,98.137268,0.482805728912354,375.1073,527.610774030898,2.18498900512218,0.0437013845605988,1.15916102074573,3.1077186578861,594.857914675593,2.24048065097532,0.0188062942179404,1.22563315988961,43.3040882394506,574.572575729814,84.4486201858417,0.0173150879116763,1.28993489406674
9,8.972312,27,26.84078,13.209,12.813241,100.641434,NaN,1.004471,NaN,28.966763,400,399.614563,25,29.426657,9.069481,42.182705,49.995846,401.433868,398.806854,398.195343,5267.408203,10.77717,10.312438,10.239842,1.572419,1.565892,1.496513,50.555569,67.491386,26.05883,12.884196,67.651741,49.548798,98.12104,0.342169910669327,345.301392,527.612357328131,2.18498165949583,0.0436974926145533,1.15917969131809,3.11072277319056,594.884251273878,2.24055626840361,0.0188089519456386,1.22556088278659,43.3024919697585,574.568174145583,84.4438435469432,0.0173154592988148,1.28993861838757
9,8.969881,27,26.841101,13.209,12.823746,100.636398,NaN,1.003866,NaN,28.970974,400,399.691925,25,29.442951,9.05736,42.5009,49.995846,401.433868,398.806854,398.195343,5267.408203,10.77717,10.312438,10.239842,1.572419,1.565892,1.496513,50.555569,67.491386,26.05883,12.884196,67.651741,49.548798,98.12104,0.342169910669327,345.301392,527.632421128032,2.1850889745087,0.0437143775391823,1.1589343768009,3.10205907957652,594.877620753233,2.240536914495,0.018808236447914,1.22557979386991,43.3029918797025,574.607106847856,84.4744544745196,0.0173181505442528,1.28977960114768
9,8.970425,27,26.84177,13.209,12.829788,100.64238,NaN,1.003173,NaN,28.967905,400,400.047791,25,29.452114,9.058888,42.816517,49.995846,402.349945,399.714111,399.205048,5275.656738,10.787046,10.314918,10.239282,1.583018,1.576571,1.498224,50.574196,67.540169,26.05028,12.901009,67.422943,49.491295,98.136597,0.253105103969574,321.155701,527.637658579504,2.18509897333262,0.043712833344752,1.1589136773624,3.10399796260475,594.883996484278,2.24055060525578,0.0188082041352693,1.22557278948812,43.3040337334465,574.611841275786,84.4790155015338,0.017318047232413,1.28976935920893
9,8.968149,27,26.843077,13.209,12.829788,100.64238,NaN,1.003421,NaN,28.967905,400,400.047791,25,29.452114,9.070298,42.992619,49.995846,402.361053,399.693756,399.171326,5270.555664,10.785542,10.314149,10.227342,1.579667,1.574286,1.499038,50.576756,67.565811,26.054855,12.899319,67.588928,49.518448,98.138771,0.36421063542366,336.263306,527.645041324531,2.18515958351581,0.0437260281419598,1.15877273170045,3.09588542513711,594.882129474517,2.24053903420583,0.0188071063950921,1.22559202706604,43.3060691066045,574.635781380122,84.4993167612196,0.0173189435288819,1.28968767202232
9,8.966947,27,26.8431,13.209,12.822049,100.656006,NaN,1.00282,NaN,28.950489,400,400.131012,25,29.453461,9.07093,42.830517,49.995846,402.361053,399.693756,399.171326,5270.555664,10.785542,10.314149,10.227342,1.579667,1.574286,1.499038,50.576756,67.565811,26.054855,12.899319,67.588928,49.518448,98.138771,0.36421063542366,336.263306,527.639972537349,2.18516023873346,0.0437309379590929,1.15876792402172,3.09160040680285,594.898796279589,2.24058350607114,0.0188082933531304,1.22555398860386,43.3061049235127,574.63605555194,84.4995599508417,0.0173189483034623,1.28968685261547
9,8.966947,27,26.8431,13.209,12.815604,100.660194,NaN,1.00282,NaN,28.925991,400,400.243805,25,29.459703,9.077981,42.602173,49.996315,402.188904,399.535583,399.00946,5269.263184,10.787157,10.3083,10.230251,1.573445,1.574827,1.497662,50.592251,67.451347,26.047592,12.889356,67.646736,49.554138,98.120796,0.329600065946579,350.61377,527.632504091196,2.18513412243874,0.043729221269791,1.158825921068,3.09160040680285,594.903928875002,2.24059723663346,0.0188086640912833,1.22554219755602,43.3061049235127,574.626715164617,84.4923176925294,0.0173182501144854,1.2897260673416
9,8.966196,27,26.843231,13.209,12.816218,100.650101,NaN,1.003102,NaN,28.89838,400,400.264435,25,29.463383,9.072091,42.830986,49.996315,402.482727,399.771942,399.283569,5264.001953,10.795373,10.311222,10.222224,1.575873,1.578885,1.508049,50.604343,67.447212,26.053007,12.893521,67.471359,49.497105,98.132767,0.348980933427811,345.113617,527.635651970656,2.18515661502769,0.0437337410501622,1.15877387773509,3.08892294081772,594.891372218197,2.24056298605179,0.0188076605857946,1.22557254506377,43.3063089237164,574.634986413414,84.4989052595229,0.0173187788546378,1.28969322903496
9,8.968122,27,26.842505,13.209,12.813071,100.636131,NaN,1.002549,NaN,28.921156,400,400.203033,25,29.462984,9.078372,43.227818,49.996315,402.482727,399.771942,399.283569,5264.001953,10.795373,10.311222,10.222224,1.575873,1.578885,1.508049,50.604343,67.447212,26.053007,12.893521,67.471359,49.497105,98.132767,0.348980933427811,345.113617,527.625756467399,2.18509256002782,0.0437217323583397,1.15892152156223,3.09578917741993,594.875287835105,2.24052360873566,0.0188070335616894,1.22560121373163,43.305178348152,574.610820546524,84.4792021975582,0.0173174686009294,1.28978424461032
9,8.968622,27,26.843353,13.209,12.802491,100.588066,NaN,1.003323,NaN,28.912258,400,400.276001,25,29.459816,9.080435,43.275627,49.996315,401.996002,399.370056,398.803162,5270.430664,10.78243,10.307153,10.231066,1.574309,1.572216,1.500987,50.616356,67.509407,26.083199,12.872108,67.598541,49.491196,98.149826,0.27479499578476,342.382233,527.611871930304,2.18503636123955,0.0437160151492692,1.1590478276041,3.09757150696925,594.815164029229,2.24035848115291,0.0188020656186724,1.22574927773176,43.3064989079564,574.592191029507,84.4658873325034,0.0173154964800787,1.28987475410359
9,8.970157,27,26.842989,13.209,12.799216,100.544022,NaN,1.003399,NaN,28.919579,400,400.222168,25,29.454475,9.084999,43.184235,49.996315,402.080963,399.402466,398.847748,5271.47998,10.797262,10.314884,10.229598,1.56196,1.563264,1.485188,50.600716,67.358185,26.051985,12.89518,67.540665,49.532475,98.113899,0.26458552479744,329.774872,527.603093931828,2.18498219928587,0.0437062447182264,1.1591725369973,3.10304278870979,594.761694882051,2.24021723803966,0.0187984707317893,1.22586837928896,43.3059320677846,574.572192024704,84.4498987208349,0.0173142501746094,1.28995358734268
9,8.97006,27,26.841635,13.209,12.813124,100.523727,NaN,1.002407,NaN,28.943745,400,400.050903,25,29.438738,9.064287,43.007568,49.996315,402.080963,399.402466,398.847748,5271.47998,10.797262,10.314884,10.229598,1.56196,1.563264,1.485188,50.600716,67.358185,26.051985,12.89518,67.540665,49.532475,98.113899,0.26458552479744,329.774872,527.619529586395,2.18504115806212,0.0437105111891459,1.15904114464645,3.10269706745936,594.738751813982,2.24016265232896,0.0187978100647803,1.22590582715188,43.3038234954959,574.590931546328,84.4626243872642,0.0173165763512535,1.28985527087348
9,8.969214,27,26.842394,13.209,12.815459,100.518013,NaN,1.002637,NaN,28.972588,400,399.914917,25,29.431755,9.050051,42.927448,49.996315,401.633453,399.025421,398.443054,5267.90332,10.773517,10.302698,10.23029,1.573897,1.570652,1.49754,50.606487,67.430969,26.065718,12.895253,67.57531,49.468456,98.168671,0.404515951871872,357.728149,527.624980921036,2.18507315323739,0.043716037070787,1.15896767990089,3.09968168788697,594.73066134662,2.24013718291586,0.018796666592969,1.22593320265456,43.3050054895031,574.60368794482,84.4735244690893,0.0173170112683339,1.28981260966565
9,8.970796,27,26.842434,13.209,12.813417,100.525787,NaN,1.002502,NaN,28.98983,400,399.802216,25,29.433578,9.061044,42.572193,49.996315,401.633453,399.025421,398.443054,5267.90332,10.773517,10.302698,10.23029,1.573897,1.570652,1.49754,50.606487,67.430969,26.065718,12.895253,67.57531,49.468456,98.168671,0.404515951871872,357.728149,527.617480918302,2.18502274448195,0.0437063235978511,1.15908412363651,3.10532020125697,594.740134458285,2.24016233311766,0.0187973216185828,1.2259117861202,43.3050677809711,574.585730201796,84.459655361264,0.017315641489299,1.28988865806404
9,8.970468,27,26.842819,13.209,12.8152,100.538933,NaN,1.002903,NaN,29.007689,400,399.849274,25,29.436062,9.079823,42.315357,49.996315,401.826019,399.13797,398.548096,5272.40625,10.798446,10.320369,10.237353,1.57877,1.577044,1.504827,50.591255,67.489517,26.052582,12.899938,67.696388,49.485054,98.153267,0.220954924821854,323.287628,527.620611861356,2.18503870643697,0.0437086993425069,1.15904772594911,3.10415121610635,594.755699501352,2.24020204954954,0.0187981627424766,1.22588026708235,43.30566733273,574.592105051306,84.4651099797262,0.0173158549554761,1.28986741422369
9,8.973386,27,26.841299,13.209,12.8152,100.538933,NaN,1.002638,NaN,29.007689,400,399.849274,25,29.436062,9.0769,42.199356,49.994503,402.429657,399.766968,399.281036,5270.75,10.80263,10.326113,10.252288,1.572356,1.572965,1.497,50.597816,67.396011,26.024271,12.91653,67.611237,49.417168,98.191185,0.367875188589096,337.699432,527.611142807571,2.18496100192834,0.0436917929466589,1.15922861558523,3.11454977067933,594.757873084253,2.24021551262055,0.0187994391198414,1.225857845638,43.3033002330968,574.56168582164,84.4395045414226,0.0173146195429142,1.28997339645076
9,8.973386,27,26.841299,13.209,12.81272,100.553329,NaN,1.002638,NaN,29.013498,400,400.001923,25,29.438465,9.072341,42.557827,49.994503,402.429657,399.766968,399.281036,5270.75,10.80263,10.326113,10.252288,1.572356,1.572965,1.497,50.597816,67.396011,26.024271,12.91653,67.611237,49.417168,98.191185,0.367875188589096,337.699432,527.608267892868,2.18495094851216,0.0436911325852609,1.15925098374,3.11454977067933,594.775520240758,2.24026273589916,0.0188007141939456,1.22581713819587,43.3033002330968,574.558090839313,84.4367176922797,0.0173143507716772,1.28998851967409
9,8.973058,27,26.841179,13.209,12.810184,100.567657,NaN,1.002789,NaN,29.021261,400,400.168976,25,29.438421,9.076022,42.724014,49.994503,402.278656,399.616241,399.07666,5274.949219,10.82163,10.332163,10.270231,1.562027,1.563619,1.4844,50.601978,67.519257,25.989876,12.916901,67.559792,49.391235,98.215134,0.320661783218384,347.281647,527.606392547333,2.184949401953,0.0436923571173063,1.15925351925664,3.11338104100633,594.79325500504,2.24031079551057,0.0188020839431354,1.22577487763696,43.3031133524586,574.557330038458,84.4359681724125,0.0173143758926454,1.28998998900677
9,8.971524,27,26.84178,13.209,12.813287,100.56916,NaN,1.003066,NaN,29.006779,400,400.307281,25,29.439449,9.07367,42.754719,49.994503,402.278656,399.616241,399.07666,5274.949219,10.82163,10.332163,10.270231,1.562027,1.563619,1.4844,50.601978,67.519257,25.989876,12.916901,67.559792,49.391235,98.215134,0.320661783218384,347.281647,527.614967841564,2.18500283024386,0.0437020703884255,1.15913042354832,3.10791466243603,594.794238191039,2.24031040267983,0.0188017123247817,1.22577949100498,43.3040493065963,574.577476312386,84.4523860330857,0.0173154713619361,1.28991392645254
9,8.969888,27,26.843527,13.209,12.815644,100.604057,NaN,1.002431,NaN,29.008366,400,400.267456,25,29.442657,9.072228,42.657295,49.994503,402.172455,399.502838,398.93396,5267.812012,10.813401,10.335967,10.265357,1.569742,1.567753,1.497076,50.605286,67.464531,25.973431,12.936071,67.529106,49.422382,98.197609,0.306644350290299,326.901398,527.623008433198,2.18505595249869,0.0437121792853767,1.15900778034333,3.10208402900457,594.834515970618,2.24040938409575,0.0188033354697978,1.22570670461543,43.306769867947,574.599498526621,84.4717842394602,0.0173159238367183,1.28984655164497
9,8.972423,27,26.84469,13.209,12.817572,100.671219,NaN,1.002706,NaN,29.004965,400,400.236084,25,29.442879,9.083664,42.505913,49.994503,401.977478,399.309387,398.755829,5271.729492,10.791318,10.318493,10.219605,1.561692,1.57344,1.496874,50.622326,67.372627,25.9797,12.937656,67.539146,49.422359,98.185387,0.501770734786987,371.593414,527.617017459096,2.18499625946446,0.0436980028483366,1.15914752545115,3.11111831693455,594.915169681896,2.24061930702199,0.0188083046628298,1.22553455678152,43.3085809052342,574.580165108983,84.4583437100677,0.0173136839760794,1.28994459487343
9,8.971611,27,26.843864,13.209,12.822887,100.710442,NaN,1.003056,NaN,28.986935,400,400.152405,25,29.442173,9.075034,42.614502,49.994503,401.977478,399.309387,398.755829,5271.729492,10.791318,10.318493,10.219605,1.561692,1.57344,1.496874,50.622326,67.372627,25.9797,12.937656,67.539146,49.422359,98.185387,0.501770734786987,371.593414,527.625812805326,2.18503942435104,0.0437041226931324,1.15904930070125,3.10822470413899,594.964415770489,2.24075519326697,0.0188124699770232,1.22541211306891,43.3072946544671,574.594171267139,84.4681026265192,0.0173152953346905,1.28987380035709
9,8.970934,27,26.843391,13.209,12.834502,100.695969,NaN,1.001946,NaN,28.976803,400,400.028137,25,29.44087,9.063007,42.905842,49.994503,402.255096,399.614624,399.122437,5271.417969,10.805053,10.311857,10.235943,1.560192,1.568657,1.488904,50.614941,67.555473,26.014446,12.903482,67.726791,49.457752,98.175377,0.29025411605835,341.588928,527.641470575488,2.18510452282558,0.0437111385827723,1.15890276856984,3.10581202070341,594.947355387872,2.24071193946186,0.018811586329697,1.22544583539203,43.3065580832409,574.616633146946,84.4848878702678,0.0173172976091371,1.28977260309737
9,8.968836,27,26.844412,13.209,12.841124,100.643631,NaN,1.002604,NaN,28.981466,400,400.013367,25,29.433973,9.057354,43.297611,49.994503,401.566711,398.957397,398.381866,5271.855957,10.767598,10.3005,10.209768,1.567491,1.566881,1.492488,50.627483,67.39447,26.013231,12.900808,67.627747,49.457684,98.156235,0.241313502192497,320.615173,527.655948713674,2.18518721934129,0.0437250633967196,1.15871331016272,3.09833432102602,594.881755680848,2.24053131743509,0.0188060959943098,1.22560815280073,43.3081480058016,574.647977549242,84.5105497123206,0.0173189427604002,1.28965572315524
9,8.969596,27,26.844374,13.209,12.837648,100.572044,NaN,1.003144,NaN,28.992598,400,399.783081,25,29.428713,9.067597,42.964214,49.994503,401.566711,398.957397,398.381866,5271.855957,10.767598,10.3005,10.209768,1.567491,1.566881,1.492488,50.627483,67.39447,26.013231,12.900808,67.627747,49.457684,98.156235,0.241313502192497,320.615173,527.649456110102,2.18515289811729,0.0437197316301146,1.15879161424534,3.10104326892076,594.794065165874,2.24029689007197,0.0187997894975441,1.22580958198159,43.3080888322322,574.635636555431,84.5009301300833,0.017318046305259,1.28970697515663
9,8.970144,27,26.8454,13.209,12.837692,100.500511,NaN,1.002888,NaN,29.010876,400,399.774811,25,29.433451,9.07896,42.481308,50.000179,402.120087,399.48407,398.986786,5261.251465,10.781225,10.292046,10.229607,1.58399,1.583142,1.501101,50.618668,67.533455,26.011534,12.896081,67.491829,49.512451,98.136673,0.362373024225235,362.915314,527.647729747932,2.18513848450029,0.0437165667288467,1.1588251452838,3.10299645509815,594.704904301468,2.24005313117678,0.0187925925490374,1.2260271529282,43.309686496193,574.632258303467,84.4996758549156,0.0173170926753208,1.2897359475467
9,8.972125,27,26.843647,13.209,12.835347,100.479279,NaN,1.002613,NaN,29.01823,400,399.819824,25,29.444489,9.087894,42.282501,50.000179,402.120087,399.48407,398.986786,5261.251465,10.781225,10.292046,10.229607,1.58399,1.583142,1.501101,50.618668,67.533455,26.011534,12.896081,67.491829,49.512451,98.136673,0.362373024225235,362.915314,527.638586551472,2.18507623593934,0.0437044621752413,1.15896892368803,3.11005639832393,594.681381028745,2.23999899090054,0.0187921832630417,1.22606146169043,43.3069567361263,574.606960181563,84.477728917097,0.017316399605883,1.28981692888605
9,8.972125,27,26.843647,13.209,12.835347,100.479279,NaN,1.002613,NaN,29.01823,400,399.819824,25,29.444489,9.097008,42.450092,50.000179,401.69281,399.006226,398.47821,5272.335938,10.776005,10.303628,10.219991,1.575345,1.571423,1.504064,50.59581,67.405914,26.004272,12.896937,67.480453,49.533497,98.114128,0.319240778684616,353.85437,527.638586551472,2.18507623593934,0.0437044621752413,1.15896892368803,3.11005639832393,594.681381028745,2.23999899090054,0.0187921832630417,1.22606146169043,43.3069567361263,574.606960181563,84.477728917097,0.017316399605883,1.28981692888605
9,8.973787,27,26.843294,13.209,12.832891,100.495415,NaN,1.003378,NaN,28.99659,400,399.738831,25,29.452394,9.093301,42.695362,50.000179,402.02478,399.324982,398.840973,5267.52832,10.784233,10.312868,10.243726,1.576095,1.568388,1.497904,50.60059,67.357796,26.015532,12.898557,67.61615,49.557762,98.093628,0.35615748167038,348.552856,527.630348382122,2.18502203364108,0.0436941806308072,1.15909400101559,3.11597857002482,594.701669407118,2.24005506605759,0.0187939091176453,1.22601050120055,43.306407030414,574.586965121523,84.4617573571541,0.0173151461389652,1.28989587035104
9,8.973885,27,26.844868,13.209,12.836541,100.531441,NaN,1.003191,NaN,29.009722,400,399.928741,25,29.454826,9.101129,43.038216,50.000179,402.02478,399.324982,398.840973,5267.52832,10.784233,10.312868,10.243726,1.576095,1.568388,1.497904,50.60059,67.357796,26.015532,12.898557,67.61615,49.557762,98.093628,0.35615748167038,348.552856,527.634261101034,2.18503421790746,0.0436945847561949,1.15906719091434,3.11632774555676,594.743584802048,2.24015932321419,0.0187957788179301,1.2259316962763,43.3088580836525,574.594047766282,84.4693430560797,0.0173146000923889,1.2898887984915
9,8.971536,27,26.845198,13.209,12.846333,100.557137,NaN,1.002719,NaN,29.007687,400,399.964142,25,29.466866,9.071867,43.063927,50.000179,402.240631,399.530914,399.061768,5267.67041,10.791777,10.313796,10.242927,1.581704,1.569704,1.498274,50.592178,67.462578,25.999468,12.903224,67.540939,49.526844,98.140709,0.29036670923233,338.425354,527.65322863014,2.1851364352735,0.0437107999449682,1.1588335840831,3.10795742694387,594.774613587265,2.24024069585609,0.0187977775371764,1.2258638682578,43.3093719500476,574.63117559337,84.4985676105632,0.017317149782421,1.28973758180713
9,8.971209,27,26.846148,13.209,12.860394,100.554123,NaN,1.003123,NaN,29.00272,400,400.11557,25,29.476469,9.059977,42.88065,50.000179,402.240631,399.530914,399.061768,5267.67041,10.791777,10.313796,10.242927,1.581704,1.569704,1.498274,50.592178,67.462578,25.999468,12.903224,67.540939,49.526844,98.140709,0.29036670923233,338.425354,527.670582288066,2.18520210965248,0.0437164382500423,1.15868692567581,3.10679207860591,594.76956049589,2.24022239581154,0.0187967130647547,1.22588640177923,43.3108512355179,574.656309811662,84.5193200372818,0.0173183791653241,1.28964577643006
9,8.971918,27,26.8452,13.209,12.85916,100.544273,NaN,1.002906,NaN,28.98274,400,400.140747,25,29.477446,9.065111,42.797142,50.000179,402.208923,399.540161,399.041351,5265.174316,10.814708,10.317341,10.263861,1.584762,1.588531,1.507926,50.590782,67.476845,26.017174,12.868205,67.587357,49.450672,98.157249,0.396561712026596,344.219147,527.666853691651,2.18517823657143,0.0437120011376548,1.15874187859321,3.10931874115545,594.758840980552,2.24019847927489,0.01879663659242,1.22590028208309,43.3093750643748,574.646129474559,84.5101650681065,0.0173182661131706,1.28967483586953
9,8.973042,27,26.844912,13.209,12.845901,100.512337,NaN,1.002871,NaN,28.947859,400,399.922424,25,29.485188,9.079747,43.049496,50.000179,402.217072,399.526215,399.050232,5268.487305,10.78482,10.304636,10.230761,1.588898,1.583989,1.511308,50.575729,67.565498,26.028818,12.868859,67.434174,49.476765,98.157349,0.469988405704498,378.240814,527.647843748943,2.18509459183147,0.0437019594226189,1.15893070549426,3.11332402897546,594.720101147749,2.24009625624923,0.0187940497563425,1.2259864403888,43.3089265994501,574.615715347271,84.4862002202877,0.0173161896332148,1.28979838730628
9,8.972938,27,26.845497,13.209,12.835868,100.489525,NaN,1.002775,NaN,28.933657,400,399.946259,25,29.492683,9.089768,43.180374,50.000179,401.51767,398.929626,398.341003,5271.123047,10.754477,10.29543,10.220315,1.578764,1.574608,1.50125,50.578892,67.508987,25.984253,12.914486,67.60688,49.503311,98.129562,0.26687952876091,332.9216,527.636553113142,2.18505670200082,0.0436998908735418,1.15901458943045,3.11295344889805,594.691296211827,2.24001622349165,0.0187915379421056,1.22605972898115,43.3098375399876,574.603177698886,84.4772582859368,0.0173148527723545,1.28985949824132
9,8.973114,27,26.847839,13.209,12.83231,100.473816,NaN,1.003314,NaN,28.933348,400,399.940399,25,29.491817,9.087696,43.240341,50.000179,401.51767,398.929626,398.341003,5271.123047,10.754477,10.29543,10.220315,1.578764,1.574608,1.50125,50.578892,67.508987,25.984253,12.914486,67.60688,49.503311,98.129562,0.26687952876091,332.9216,527.631858310234,2.1850375963796,0.04369792408356,1.15905753847131,3.11358058250875,594.668684252413,2.23994392623585,0.0187881806178025,1.22613888544306,43.313484264943,574.600399925662,84.4782213796284,0.017313045146303,1.28990494325913
9,8.972893,27,26.846983,13.209,12.82319,100.4944,NaN,1.002783,NaN,28.94076,400,400.127747,25,29.490122,9.086458,43.089043,50.000534,402.305298,399.579681,399.087402,5274.609863,10.786031,10.318029,10.21809,1.569045,1.560045,1.496915,50.602242,67.509071,25.98592,12.906442,67.557503,49.535095,98.116714,0.518565654754639,368.350403,527.622004414064,2.18500651639266,0.0436967760575374,1.15912601866661,3.11279310074121,594.695147191746,2.2400190567333,0.0187907224731694,1.22606785071931,43.3121514166439,574.587803032406,84.467316617551,0.0173126883753578,1.28994555211729
9,8.973627,27,26.848763,13.209,12.82319,100.4944,NaN,1.002782,NaN,28.94076,400,400.127747,25,29.490122,9.077273,43.030056,50.000534,402.305298,399.579681,399.087402,5274.609863,10.786031,10.318029,10.21809,1.569045,1.560045,1.496915,50.602242,67.509071,25.98592,12.906442,67.557503,49.535095,98.116714,0.518565654754639,368.350403,527.619622759926,2.18498697315692,0.0436925245274969,1.15917151255265,3.11540848131909,594.692600495904,2.24000328957212,0.0187892285533221,1.22609413694166,43.3149229573629,574.5838955636,84.4666564256064,0.0173111804505501,1.28998765400655
9,8.973627,27,26.848763,13.209,12.826306,100.526131,NaN,1.002782,NaN,28.955187,400,400.159088,25,29.495695,9.07106,42.762775,50.000534,401.749084,399.127533,398.573639,5270.716797,10.761547,10.298595,10.222236,1.578598,1.566135,1.498766,50.622288,67.393326,25.985527,12.918446,67.460052,49.454208,98.15786,0.325958579778671,348.462555,527.623234694597,2.1849996034143,0.0436933541556247,1.1591434254227,3.11540848131909,594.731504261871,2.24010740491325,0.0187920390195602,1.22600420684352,43.3149229573629,574.588412376408,84.4701578901716,0.0173115180358639,1.28996866136487
9,8.974492,27,26.848455,13.209,12.847012,100.553596,NaN,1.003475,NaN,28.94183,400,400.028656,25,29.499832,9.073885,42.282692,50.000534,402.48407,399.782867,399.298218,5279.008301,10.811491,10.328032,10.250274,1.593972,1.583684,1.52405,50.616947,67.436729,26.005306,12.902796,67.460609,49.516663,98.123665,0.316253930330276,329.992737,527.644428438939,2.18506049523193,0.0436938567919724,1.15901048992004,3.11849043172481,594.765615797902,2.24020023689958,0.0187947298367967,1.22592191774489,43.3144433974159,574.609655785601,84.4862167818764,0.0173133161242578,1.28987492782402
9,8.974055,27,26.848467,13.209,12.85323,100.584831,NaN,1.002445,NaN,28.915258,400,400.161499,25,29.503771,9.081115,42.06181,50.000534,402.48407,399.782867,399.298218,5279.008301,10.811491,10.328032,10.250274,1.593972,1.583684,1.52405,50.616947,67.436729,26.005306,12.902796,67.460609,49.516663,98.123665,0.316253930330276,329.992737,527.653052207787,2.18509732487318,0.0436980427625776,1.1589274649293,3.1169334513657,594.803888936705,2.24030258802881,0.0187974855895812,1.22583378461784,43.3144620816484,574.622848365189,84.4964607655089,0.0173142938994378,1.2898196764964
9,8.973805,27,26.849165,13.209,12.858495,100.59462,NaN,1.003411,NaN,28.921268,400,400.17337,25,29.515123,9.070001,42.383427,50.000534,402.527527,399.833435,399.385254,5271.938477,10.815438,10.336873,10.277095,1.585827,1.580721,1.510584,50.607067,67.474991,25.983009,12.908513,67.592041,49.467533,98.164139,0.244118377566338,330.166107,527.659964505539,2.18512531305625,0.0437008921586215,1.15886462320577,3.11604270452273,594.814890862808,2.24032851476645,0.0187977664073598,1.22581641758607,43.3155488702067,574.634066925625,84.5060873359838,0.0173146554813177,1.28978262285206
9,8.97452,27,26.851545,13.209,12.870996,100.59919,NaN,1.003649,NaN,28.940311,400,400.300171,25,29.521189,9.06316,42.602539,50.000534,402.418365,399.722595,399.236725,5278.368164,10.818871,10.336427,10.264985,1.593776,1.581109,1.507307,50.596611,67.58017,25.979864,12.913224,67.613838,49.56102,98.113457,0.466169685125351,366.365356,527.672132782542,2.18515693272781,0.043700078232113,1.15879645126607,3.11859019052309,594.817091277568,2.24032243240417,0.0187961734290111,1.22583858201735,43.319254377043,574.649496965789,84.5212169536811,0.0173141827805508,1.28975214268841
9,8.974163,27,26.851732,13.209,12.86997,100.641258,NaN,1.003711,NaN,28.962185,400,400.335205,25,29.522692,9.076352,42.906807,50.000534,402.418365,399.722595,399.236725,5278.368164,10.818871,10.336427,10.264985,1.593776,1.581109,1.507307,50.596611,67.58017,25.979864,12.913224,67.613838,49.56102,98.113457,0.466169685125351,366.365356,527.67210125771,2.18516227710027,0.0437018727827781,1.15878359051443,3.11731824819066,594.868390205802,2.24045873915968,0.0187997404626294,1.22572260274236,43.3195455134012,574.651732275031,84.5231988424115,0.0173142220813966,1.28974545463347
9,8.973544,27,26.850967,13.209,12.855839,100.635132,NaN,1.002213,NaN,28.974524,400,400.329285,25,29.521191,9.081033,43.051991,50.000534,401.757935,399.183777,398.701904,5273.731934,10.793892,10.314257,10.272395,1.587689,1.571849,1.507867,50.572002,67.438782,26.001764,12.901053,67.528107,49.531017,98.121498,0.285738825798035,335.654205,527.657732900779,2.18512149846313,0.0437016969725453,1.15887236116556,3.11511274477164,594.861974332992,2.24044542228956,0.0187998403034242,1.22572861570007,43.3183544912556,574.635822608132,84.5098459231732,0.0173135557510709,1.2898012237555
9,8.973708,27,26.852566,13.209,12.852133,100.643082,NaN,1.002792,NaN,28.989893,400,400.235413,25,29.515417,9.093987,43.30909,50.000534,401.757935,399.183777,398.701904,5273.731934,10.793892,10.314257,10.272395,1.587689,1.571849,1.507867,50.572002,67.438782,26.001764,12.901053,67.528107,49.531017,98.121498,0.285738825798035,335.654205,527.652906202055,2.18510211624838,0.0436997605600512,1.15891585524794,3.11569708968818,594.86943447021,2.24045733835053,0.018799201939707,1.22572973824565,43.3208439316074,574.631658704139,84.508744914872,0.0173121524795803,1.2898417580562
9,8.9756,27,26.855253,13.209,12.865568,100.612869,NaN,1.003396,NaN,28.989132,400,400.1521,25,29.507576,9.096037,43.284924,49.996208,402.39917,399.713501,399.22937,5275.628906,10.830133,10.336468,10.27625,1.577335,1.575138,1.505469,50.578411,67.548363,26.030905,12.896046,67.488808,49.594452,98.110023,0.267363607883453,328.93103,527.662340895504,2.18510619792983,0.0436923797251022,1.1589120853165,3.12243785006166,594.828560310814,2.24033447171371,0.0187942727986302,1.2258545825565,43.3250269956235,574.637770161019,84.5170576295409,0.0173107741925819,1.28985481903909
9,8.974235,27,26.855242,13.209,12.878262,100.594536,NaN,1.002332,NaN,28.98258,400,400.240326,25,29.509096,9.090141,42.942028,49.996208,402.531525,399.909698,399.46228,5267.634277,10.799128,10.316086,10.250746,1.583127,1.57652,1.501986,50.578411,67.442108,26.022388,12.893802,67.731804,49.599533,98.11071,0.412362456321716,349.342499,527.68147619454,2.18519395371912,0.0437036625394709,1.1587135240484,3.11757477745965,594.806101966896,2.24027443840578,0.0187926591426116,1.22590621927739,43.3250098717092,574.669139541258,84.5413643272702,0.0173131254443864,1.28972297648443
9,8.972367,27,26.853012,13.209,12.883738,100.595108,NaN,1.00311,NaN,28.973278,400,400.203918,25,29.508213,9.080991,43.114597,49.996208,402.531525,399.909698,399.46228,5267.634277,10.799128,10.316086,10.250746,1.583127,1.57652,1.501986,50.578411,67.442108,26.022388,12.893802,67.731804,49.599533,98.11071,0.412362456321716,349.342499,527.693875398586,2.18526584870595,0.0437159413499834,1.15854886475228,3.11091876379709,594.809990591467,2.24029605636904,0.0187945809374419,1.22587173464583,43.3215382769309,574.690995082015,84.5553453105729,0.0173162814599122,1.28959918095727
9,8.975258,27,26.85421,13.209,12.883738,100.595108,NaN,1.003205,NaN,28.973278,400,400.203918,25,29.508213,9.078782,43.125023,49.996208,401.378662,398.89563,398.424255,5267.509766,10.75038,10.270974,10.232313,1.573913,1.572253,1.497839,50.596798,67.513611,25.993208,12.908082,67.697693,49.506069,98.148697,0.484640747308731,381.068512,527.684505384504,2.18518891417374,0.0436991952871488,1.15872758150047,3.12121946246884,594.808278262407,2.2402854505857,0.0187935756764886,1.22588939164528,43.3234033134575,574.665550212462,84.5372087117148,0.0173135620644478,1.28972316908072
9,8.976777,27,26.85461,13.209,12.884289,100.60701,NaN,1.003048,NaN,28.959522,400,399.877167,25,29.501272,9.072357,43.014359,49.996208,402.222687,399.650543,399.251923,5268.398926,10.791042,10.281432,10.250552,1.581874,1.576563,1.501665,50.581482,67.527153,25.998623,12.927696,67.600311,49.482014,98.160973,0.268075525760651,342.332886,527.680220149183,2.18515072820382,0.0436905473165599,1.15881656082931,3.12663068727534,594.822296934238,2.24032094724618,0.0187942936726694,1.22586165763543,43.324026016039,574.652584278138,84.5276877205808,0.0173123201305556,1.28978335104005
9,8.976777,27,26.85461,13.209,12.877245,100.61795,NaN,1.003048,NaN,28.937899,400,399.973999,25,29.503384,9.071136,42.88427,49.996208,402.222687,399.650543,399.251923,5268.398926,10.791042,10.281432,10.250552,1.581874,1.576563,1.501665,50.581482,67.527153,25.998623,12.927696,67.600311,49.482014,98.160973,0.268075525760651,342.332886,527.672057222308,2.18512218957155,0.043688673050628,1.15887988783474,3.12663068727534,594.835707691753,2.24035682767355,0.0187952620854085,1.22583076047701,43.324026016039,574.642376758434,84.5197737169422,0.017311557458475,1.28982620695515
9,8.976915,27,26.854361,13.209,12.864642,100.641846,NaN,1.002702,NaN,28.958099,400,400.02594,25,29.50906,9.079211,42.543182,49.996208,401.704865,399.105469,398.64386,5268.413086,10.770364,10.278509,10.221835,1.586008,1.581467,1.509567,50.609459,67.511948,25.979877,12.939659,67.536362,49.490444,98.160431,0.400992423295975,357.371826,527.65700364558,2.18506745074166,0.0436845205812714,1.15900180473063,3.12712225859855,594.865355070765,2.2404373975762,0.0187975861521332,1.22575965373838,43.3236383845128,574.622367724622,84.5039299774169,0.0173102324383461,1.28990666138317
9,8.975821,27,26.854902,13.209,12.8598,100.668457,NaN,1.002758,NaN,28.958282,400,400.03891,25,29.502407,9.076264,42.00655,49.996208,401.738617,399.123077,398.674377,5269.456055,10.794312,10.302522,10.274243,1.579939,1.577955,1.510728,50.628769,67.482605,25.983007,12.937554,67.451866,49.514908,98.146324,0.293296098709107,345.099182,527.654939466265,2.18507694398342,0.0436895651170702,1.1589776624227,3.12322515200333,594.897200075369,2.24051986835988,0.0187994873304686,1.22569259153014,43.3244805844596,574.626699521867,84.5080079649917,0.0173101866969288,1.28989626091819
9,8.975125,27,26.857494,13.209,12.850952,100.693245,NaN,1.002586,NaN,28.958576,400,400.084137,25,29.498678,9.082734,41.836277,49.996208,401.738617,399.123077,398.674377,5269.456055,10.794312,10.302522,10.274243,1.579939,1.577955,1.510728,50.628769,67.482605,25.983007,12.937554,67.451866,49.514908,98.146324,0.293296098709107,345.099182,527.646941874058,2.18505961304979,0.043691240009654,1.15901421509045,3.12074563557866,594.92388052363,2.24057820388434,0.0187995058404466,1.22566090264266,43.3285154924297,574.624987510903,84.5101290464257,0.0173082890907172,1.28994081625449
9,8.976847,27,26.856022,13.209,12.845767,100.675728,NaN,1.002714,NaN,28.965752,400,400.079681,25,29.503592,9.081074,41.980324,49.992783,401.597778,399.0224,398.482056,5265.151367,10.775883,10.28343,10.235136,1.589594,1.586391,1.516395,50.648613,67.667732,26.060457,12.875224,67.42025,49.498104,98.160919,0.417601257562637,349.273895,527.635346469376,2.18499276630622,0.043679890908793,1.15916756785244,3.12688003576301,594.904512470465,2.24053379709554,0.018799190936141,1.2256885856466,43.3262240996299,574.598532136468,84.4876623166439,0.0173073173844633,1.29003079088254
9,8.977001,27,26.856354,13.209,12.840164,100.678772,NaN,1.003413,NaN,28.978281,400,400.082245,25,29.507481,9.08706,42.051632,49.992783,401.597778,399.0224,398.482056,5265.151367,10.775883,10.28343,10.235136,1.589594,1.586391,1.516395,50.648613,67.667732,26.060457,12.875224,67.42025,49.498104,98.160919,0.417601257562637,349.273895,527.628351893594,2.18496595715816,0.0436775082697229,1.15922760619772,3.12742859725375,594.907769315226,2.2405408396848,0.0187991817206228,1.2256848948901,43.3267409166922,574.589518850628,84.4811173284165,0.0173064172763085,1.29007348121172
9,8.977772,27,26.858389,13.209,12.836089,100.69838,NaN,1.002358,NaN,28.973537,400,400.062256,25,29.498016,9.107162,42.238144,49.992783,402.24469,399.704956,399.173248,5264.766602,10.801287,10.296058,10.265845,1.588309,1.588642,1.518908,50.628235,67.487328,26.062374,12.888856,67.54261,49.448105,98.201057,0.31793001294136,350.689606,527.621126379841,2.18492891773298,0.043671961630209,1.15931213228822,3.13017485967055,594.928896317526,2.24058711999703,0.0187992092531142,1.22565960868974,43.3299086498184,574.579794129318,84.4762873950751,0.017304301623178,1.29014373690031
9,8.977093,27,26.859711,13.209,12.827685,100.702896,NaN,1.002869,NaN,28.962961,400,400.051178,25,29.472853,9.105167,42.414688,49.992783,401.537567,398.963928,398.414703,5268.168945,10.791972,10.291201,10.249574,1.592184,1.594155,1.517439,50.594791,67.526314,26.054449,12.88273,67.463181,49.442062,98.202271,0.340837240219116,345.054596,527.613586643962,2.18491292248143,0.0436736541776525,1.15934584455612,3.12775630591375,594.932543799497,2.24059022892154,0.0187984996869455,1.2256663382013,43.3319664108602,574.576361366103,84.4753858910526,0.0173031429160146,1.29017724747522
9,8.97617,27,26.860279,13.209,12.827685,100.702896,NaN,1.002473,NaN,28.962961,400,400.051178,25,29.472853,9.108982,42.465488,49.992783,401.537567,398.963928,398.414703,5268.168945,10.791972,10.291201,10.249574,1.592184,1.594155,1.517439,50.594791,67.526314,26.054449,12.88273,67.463181,49.442062,98.202271,0.340837240219116,345.054596,527.616581782485,2.18493749245215,0.0436789966062615,1.15928861990357,3.12446841794088,594.931732794477,2.24058520355919,0.0187980231776463,1.22567469240406,43.3328505083857,574.586131142583,84.4837142453027,0.0173034851939796,1.29014433344296
9,8.973582,27,26.863888,13.209,12.81989,100.696762,NaN,1.002385,NaN,28.977194,400,399.987518,25,29.470329,9.099906,42.305988,49.992783,402.269745,399.72937,399.223206,5266.400391,10.820704,10.3016,10.278853,1.570118,1.579233,1.496731,50.589542,67.550522,26.026947,12.904322,67.568542,49.481201,98.17543,0.220262467861176,328.49884,527.615943470669,2.18497479476222,0.0436919065175584,1.15919847466963,3.11524814248395,594.919060998513,2.24053316298886,0.0187944532948131,1.2257450576793,43.3384676191054,574.605716728007,84.5036971906167,0.0173024856251555,1.29011399488056
9,8.973582,27,26.863888,13.209,12.823594,100.712837,NaN,1.002385,NaN,28.987665,400,400.028168,25,29.484016,9.075134,42.319511,49.992783,402.239471,399.702026,399.166595,5270.116211,10.789495,10.299508,10.249864,1.565724,1.57462,1.490805,50.612888,67.408028,26.012606,12.89217,67.720436,49.528221,98.161064,0.352669596672058,331.536011,527.620237079973,2.18498980886562,0.0436928927259959,1.15916508142047,3.11524814248395,594.938764486367,2.24058586657295,0.0187958753964684,1.22569978141923,43.3384676191054,574.611086609178,84.5078595578069,0.0173028867366641,1.29009141548911
9,8.972053,27,26.864592,13.209,12.834097,100.739952,NaN,1.002098,NaN,28.986036,400,400.194611,25,29.488478,9.06739,42.781853,49.992783,402.239471,399.702026,399.166595,5270.116211,10.789495,10.299508,10.249864,1.565724,1.57462,1.490805,50.612888,67.408028,26.012606,12.89217,67.720436,49.528221,98.161064,0.352669596672058,331.536011,527.637371394327,2.18507308722319,0.0437045465259433,1.15897571889723,3.10979982337932,594.970993453628,2.24066852938468,0.0187976834716841,1.22563382493621,43.3395632699743,574.642090997838,84.5328298546879,0.0173047221931125,1.28997126119475
