P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.971273,27,26.858971,13.209,12.838167,100.763565,NaN,1.00288,NaN,29.010847,400,400.201294,25,29.474333,9.067224,43.271496,49.992783,401.246552,398.8172,398.327667,5273.791016,10.764075,10.266093,10.23675,1.557061,1.563654,1.480613,50.610916,67.499283,25.988213,12.909357,67.760704,49.535233,98.1577,0.399129509925842,357.834076,527.644618347563,2.18511034821314,0.0437101498610177,1.15889077558775,3.10702016154585,595.007954497682,2.2407956460218,0.0188044875844505,1.22548486587429,43.3308145722851,574.645690388451,84.5281437070861,0.0173088274631147,1.28987513994951
9,8.970596,27,26.860247,13.209,12.832554,100.77536,NaN,1.003332,NaN,29.010611,400,399.988037,25,29.452896,9.085366,43.713932,49.992783,401.246552,398.8172,398.327667,5273.791016,10.764075,10.266093,10.23675,1.557061,1.563654,1.480613,50.610916,67.499283,25.988213,12.909357,67.760704,49.535233,98.1577,0.399129509925842,357.834076,527.640309418235,2.18510562884582,0.0437125787860205,1.15889936993816,3.10460740928369,595.020588356532,2.24082301664304,0.0188044601861293,1.22547048814459,43.3328007004533,574.646210922409,84.5302445034872,0.0173079953129031,1.28989134200323
9,8.968966,27,26.86162,13.209,12.82274,100.799896,NaN,1.00258,NaN,29.000486,400,399.977081,25,29.434532,9.083436,43.80389,50.006466,401.960602,399.50296,399.143341,5275.430664,10.79732,10.268829,10.252296,1.57416,1.564678,1.483962,50.597382,67.436188,25.999475,12.890395,67.63958,49.539055,98.150078,0.256009936332703,336.008148,527.634223673439,2.18510926536284,0.0437194139685534,1.15888675306928,3.09879770601412,595.048697189749,2.24089128180024,0.0188054781589367,1.22542179395774,43.3349377313981,574.649887983857,84.5349213842113,0.0173073328232314,1.28989568537445
9,8.967556,27,26.86162,13.209,12.818409,100.817345,NaN,1.003679,NaN,28.990549,400,399.905151,25,29.434151,9.066104,43.756123,50.006466,401.338989,398.835327,398.453247,5275.395508,10.771308,10.255788,10.243555,1.555302,1.554518,1.478061,50.615582,67.365799,25.996782,12.907705,67.592331,49.558403,98.121979,0.260507524013519,331.115906,527.633778889349,2.18512926793948,0.0437264363712659,1.15883839815227,3.09377148957674,595.070079147715,2.24094845913699,0.0188070211759037,1.22537286657644,43.3349377313981,574.657042659827,84.5404681577785,0.0173078672574814,1.28986564314807
9,8.968773,27,26.861435,13.209,12.806227,100.826691,NaN,1.002514,NaN,28.995333,400,399.897339,25,29.432991,9.047204,43.70813,50.006466,401.338989,398.835327,398.453247,5275.395508,10.771308,10.255788,10.243555,1.555302,1.554518,1.478061,50.615582,67.365799,25.996782,12.907705,67.592331,49.558403,98.121979,0.260507524013519,331.115906,527.615712059185,2.18504748195182,0.0437161348330746,1.1590235196655,3.09810975570224,595.081795175437,2.24098071814599,0.0188080028210427,1.22534396040484,43.3346497896199,574.627469361096,84.5172957386096,0.0173057844342481,1.28998719398351
9,8.969162,27,26.861996,13.209,12.785727,100.829834,NaN,1.003627,NaN,28.999645,400,399.9151,25,29.422546,9.044087,43.907986,50.006466,401.307648,398.746887,398.380432,5276.271973,10.798485,10.2838,10.277977,1.569667,1.573607,1.494305,50.616657,67.384377,25.984907,12.927416,67.68737,49.623013,98.083618,0.262705206871033,329.15976,527.590687325933,2.18495401974912,0.0437084189215646,1.15923250485637,3.09949633838238,595.084846439943,2.2409860557315,0.0188078100231278,1.22534338416945,43.3355229489483,574.595012902466,84.4928832027185,0.0173029770291739,1.29013173178467
9,8.968479,27,26.857086,13.209,12.778659,100.81057,NaN,1.002604,NaN,29.011497,400,399.884949,25,29.422956,9.058643,44.072021,50.006466,401.996735,399.419556,399.10144,5274.076172,10.816553,10.292153,10.286167,1.575682,1.570176,1.48893,50.609451,67.484596,25.997383,12.908635,67.682068,49.618881,98.085968,0.471027582883835,369.832275,527.584711233006,2.18494356014689,0.0437104954414933,1.15925391130049,3.09706176839973,595.068243731197,2.24096635501555,0.0188102268530506,1.2253253259231,43.32788038771,574.582775822761,84.4768646235296,0.0173054137711148,1.29011240069563
9,8.967978,27,26.85976,13.209,12.785542,100.795502,NaN,1.00225,NaN,29.010031,400,399.905884,25,29.414682,9.055919,43.720852,50.006466,401.996735,399.419556,399.10144,5274.076172,10.816553,10.292153,10.286167,1.575682,1.570176,1.48893,50.609451,67.484596,25.997383,12.908635,67.682068,49.618881,98.085968,0.471027582883835,369.832275,527.594316567927,2.1849848124212,0.0437152340034123,1.15916071528231,3.09527585255483,595.0459659023,2.24089333192781,0.0188066502208948,1.22540681607282,43.3320426803986,574.60215654623,84.4954454432946,0.0173050366314843,1.29006944877447
9,8.968212,27,26.859253,13.209,12.789496,100.794479,NaN,1.003836,NaN,29.006773,400,399.849579,25,29.407896,9.06724,43.289253,50.006466,402.02301,399.428741,399.111359,5279.189941,10.817107,10.275102,10.264471,1.580542,1.573367,1.503142,50.608021,67.466766,26.022383,12.897969,67.578262,49.652264,98.086266,0.241085782647133,331.236298,527.598140243312,2.18499460736686,0.0437149306047678,1.15913956580192,3.09611000229108,595.045435531573,2.24089446347106,0.0188069851847867,1.2254022430957,43.3312535190273,574.604782291605,84.4968062465926,0.0173055788363452,1.29005109843347
9,8.970398,27,26.860161,13.209,12.789496,100.794479,NaN,1.003328,NaN,29.006773,400,399.849579,25,29.407896,9.083647,42.928425,50.006466,401.339508,398.832947,398.425049,5280.869141,10.784862,10.264357,10.257184,1.5605,1.554176,1.484825,50.589794,67.474434,26.033213,12.885062,67.566849,49.626537,98.081238,0.31288331747055,333.639038,527.591043969169,2.18493637486284,0.0437022589282403,1.15927518246455,3.1039017333776,595.044140291361,2.24088643318838,0.0188062232695003,1.22541557213369,43.3326668414109,574.585527273933,84.483089167154,0.0173035206071484,1.29014517217555
9,8.968889,27,26.857952,13.209,12.790892,100.775681,NaN,1.002777,NaN,28.999111,400,399.900116,25,29.408865,9.078485,42.303589,50.006466,401.339508,398.832947,398.425049,5280.869141,10.784862,10.264357,10.257184,1.5605,1.554176,1.484825,50.589794,67.474434,26.033213,12.885062,67.566849,49.626537,98.081238,0.31288331747055,333.639038,527.597560828702,2.18498223136933,0.0437113774537986,1.15916896852954,3.09852324013514,595.024256108764,2.24084436741917,0.0188064143483253,1.22543588466335,43.3292284198491,574.598104616688,84.4898989546501,0.0173059679511893,1.29006041776671
9,8.968889,27,26.857952,13.209,12.796693,100.722473,NaN,1.002777,NaN,28.991102,400,399.904816,25,29.41161,9.066655,42.12645,50.006466,401.462982,398.857635,398.543365,5274.025879,10.789963,10.275327,10.246902,1.566531,1.562696,1.488778,50.633869,67.39669,26.016563,12.908531,67.592392,49.511333,98.170609,0.389786154031753,368.030243,527.604285016134,2.18500574713575,0.0437129227546693,1.15911665150561,3.09852324013514,594.959049140431,2.24066997017524,0.0188017075499311,1.22558538145276,43.3292284198491,574.60651487019,84.4964183150274,0.0173065963077983,1.29002505666082
9,8.969007,27,26.858841,13.209,12.796398,100.679123,NaN,1.002789,NaN,28.977936,400,399.820557,25,29.421556,9.066923,42.298347,50.015694,401.830688,399.225647,398.869934,5276.791504,10.798466,10.287167,10.267064,1.560568,1.560275,1.482359,50.666603,67.314217,26.030539,12.899826,67.594406,49.487652,98.161636,0.282195419073105,341.188049,527.603560077407,2.18500140804953,0.0437121600922855,1.15912662946084,3.09894384945528,594.904647741684,2.24051998342296,0.0187971261187497,1.22572050076747,43.3306122197674,574.606501538486,84.4975907887807,0.0173059884920142,1.29003793005448
9,8.968692,27,26.858318,13.209,12.785813,100.682404,NaN,1.003641,NaN,28.985367,400,399.957458,25,29.428265,9.085001,42.859993,50.015694,401.830688,399.225647,398.869934,5276.791504,10.798466,10.287167,10.267064,1.560568,1.560275,1.482359,50.666603,67.314217,26.030539,12.899826,67.594406,49.487652,98.161636,0.282195419073105,341.188049,527.592312831147,2.18496688930186,0.0437111664977498,1.1592025673783,3.09782102710267,594.909416215622,2.24053536894834,0.0187978552230301,1.22570356042714,43.3297981324797,574.593251093307,84.4866237435348,0.0173053555065187,1.29008610616272
9,8.970191,27,26.857807,13.209,12.780259,100.692581,NaN,1.002637,NaN,28.975784,400,399.997406,25,29.429613,9.089654,43.331299,50.015694,402.094208,399.434204,399.129547,5279.198242,10.801829,10.281848,10.260749,1.55189,1.562551,1.48403,50.654346,67.405289,26.024061,12.923653,67.647446,49.528976,98.157089,0.333300143480301,336.430634,527.581007480688,2.18490443799367,0.0437009979956721,1.15934572471297,3.10316396868404,594.922619737513,2.24057325740667,0.0187991844649806,1.22566737672733,43.3290027123892,574.570032531763,84.4679466947937,0.0173039695003946,1.2901764181178
9,8.969344,27,26.859835,13.209,12.788019,100.71833,NaN,1.00272,NaN,28.982187,400,399.842896,25,29.426342,9.066679,43.670277,50.015694,402.094208,399.434204,399.129547,5279.198242,10.801829,10.281848,10.260749,1.55189,1.562551,1.48403,50.654346,67.405289,26.024061,12.923653,67.647446,49.528976,98.157089,0.333300143480301,336.430634,527.592753432784,2.18495846344908,0.0437079744868807,1.15922311496244,3.1001450580888,594.951283376633,2.24063972990474,0.0187997611346935,1.22562472083707,43.3321594192825,574.592862834362,84.4883413063946,0.0173042911226967,1.29010961424424
9,8.966874,27,26.858427,13.209,12.80652,100.71582,NaN,1.002762,NaN,28.969093,400,399.743683,25,29.42968,9.05272,43.582668,50.015694,401.047119,398.418671,398.052917,5266.138184,10.787001,10.258621,10.257938,1.551558,1.552172,1.484755,50.647133,67.37616,26.037401,12.908333,67.57399,49.478817,98.179337,0.27475169301033,338.366364,527.622213816261,2.18509925384915,0.0437272249043198,1.1589031827823,3.09134015457659,594.950217143706,2.24064395825508,0.018800720391438,1.22561108093151,43.3299677998517,574.640780601365,84.5236137089263,0.0173088320436429,1.28988791982001
9,8.96841,27,26.858526,13.209,12.811126,100.748726,NaN,1.00334,NaN,28.955151,400,399.66275,25,29.437334,9.047095,43.535542,50.015694,401.09613,398.474335,398.116913,5263.435059,10.752025,10.242334,10.218982,1.543567,1.549913,1.475293,50.638916,67.429276,26.021765,12.92213,67.625839,49.549446,98.14048,0.444971621036529,368.751312,527.622567864351,2.18507700636719,0.0437195443639681,1.15895688524496,3.09681580842761,594.990404293376,2.24075094650104,0.0188035483845754,1.2255200127371,43.3301219009555,574.632994683525,84.5177093617123,0.0173081827926186,1.28992205079839
9,8.969569,27,26.858959,13.209,12.804345,100.759872,NaN,1.002102,NaN,28.946018,400,399.710663,25,29.445042,9.049713,43.309834,50.015694,401.09613,398.474335,398.116913,5263.435059,10.752025,10.242334,10.218982,1.543567,1.549913,1.475293,50.638916,67.429276,26.021765,12.92213,67.625839,49.549446,98.14048,0.444971621036529,368.751312,527.610947505855,2.18501865173097,0.0437110190240639,1.15908982867221,3.10094703295982,595.003445886607,2.24078364841472,0.0188041709948914,1.2254950615412,43.3307958936227,574.612872956953,84.5026867695026,0.0173063839558035,1.29001284714081
9,8.970089,27,26.862457,13.209,12.804345,100.759872,NaN,1.00203,NaN,28.946018,400,399.710663,25,29.445042,9.057169,43.352001,50.015694,401.145233,398.48587,398.165314,5275.656738,10.787286,10.263561,10.271277,1.547026,1.549475,1.483246,50.635448,67.470932,26.035503,12.92313,67.600533,49.564007,98.133919,0.306674271821976,343.247711,527.609259899266,2.18500480161371,0.0437080049462732,1.15912206983718,3.10280042771734,594.998454246855,2.24075270827027,0.0188012362166627,1.22554644975114,43.3362404544989,574.613972757517,84.5081930139178,0.0173040787787697,1.29005865203568
9,8.971001,27,26.860104,13.209,12.797813,100.725021,NaN,1.003097,NaN,28.950697,400,399.755646,25,29.448048,9.062318,43.47522,50.015694,401.964203,399.295654,398.993805,5271.974609,10.814382,10.288328,10.299578,1.564321,1.564042,1.489797,50.635433,67.553001,26.044029,12.923403,67.712463,49.616444,98.119011,0.257794797420502,324.469757,527.598728048601,2.18495403173931,0.0437009798173723,1.15923754208477,3.10605080054279,594.959099971149,2.24065928441099,0.0188001273890944,1.22560985115802,43.332578120702,574.591743367957,84.4878315076947,0.0173040239046953,1.29011820180768
9,8.971124,27,26.860531,13.209,12.79944,100.718994,NaN,1.00338,NaN,28.966724,400,399.888458,25,29.448898,9.066857,43.558968,50.015694,401.964203,399.295654,398.993805,5271.974609,10.814382,10.288328,10.299578,1.564321,1.564042,1.489797,50.635433,67.553001,26.044029,12.923403,67.712463,49.616444,98.119011,0.257794797420502,324.469757,527.600214871352,2.18495735157487,0.0437007004122949,1.15923049311924,3.10648915404659,594.951103587043,2.24063574926972,0.0187992359733959,1.22563308594519,43.3332427442741,574.593669549002,84.4898926924103,0.0173038763992358,1.29011625740131
9,8.971124,27,26.860531,13.209,12.803122,100.738213,NaN,1.00338,NaN,28.976007,400,399.807861,25,29.442778,9.065075,43.354836,50.008953,401.478088,398.766693,398.549469,5269.682617,10.79599,10.265754,10.273011,1.576451,1.569885,1.498718,50.648327,67.506187,26.054243,12.9232,67.533249,49.559124,98.160004,0.316045731306076,345.831085,527.604483096879,2.18497227798301,0.0437016810608003,1.15919727969211,3.10648915404659,594.974658509772,2.2406987507962,0.0188009361548791,1.22557902668983,43.3332427442741,574.59900785922,84.4940305804806,0.0173042752082116,1.29009380608055
9,8.968209,27,26.860567,13.209,12.801843,100.775085,NaN,1.00247,NaN,28.975206,400,399.79599,25,29.438005,9.066578,43.333424,50.008953,401.879974,399.187134,398.936554,5268.618652,10.813875,10.287893,10.279036,1.590888,1.585055,1.515814,50.680965,67.455002,26.064463,12.916346,67.549484,49.54488,98.156853,0.260839611291885,335.61087,527.612461188134,2.18504473597986,0.0437182371323508,1.1590280634965,3.09609930816794,595.019794785466,2.24081928512394,0.0188041673725181,1.22547595966287,43.333298777743,574.624985060971,84.5142152249083,0.0173061912664979,1.2899851220541
9,8.970343,27,26.860966,13.209,12.795998,100.774872,NaN,1.002801,NaN,28.955704,400,399.855682,25,29.439182,9.069883,43.201309,50.008953,401.879974,399.187134,398.936554,5268.618652,10.813875,10.287893,10.279036,1.590888,1.585055,1.515814,50.680965,67.455002,26.064463,12.916346,67.549484,49.54488,98.156853,0.260839611291885,335.61087,527.598759915591,2.18496419971439,0.0437043095866804,1.15921310055906,3.10370571019968,595.018964474319,2.24081505809857,0.0188038137679122,1.22548241742617,43.3339198115282,574.59687144498,84.492953353957,0.0173038187422441,1.29010906310814
9,8.970028,27,26.858707,13.209,12.788797,100.757614,NaN,1.004045,NaN,28.96376,400,399.857147,25,29.440332,9.084825,43.040119,50.008953,401.922943,399.257477,399.024658,5272.271484,10.802606,10.278532,10.272924,1.585994,1.577723,1.506882,50.658688,67.40271,26.063015,12.918289,67.643883,49.569832,98.141914,0.305271983146667,332.016296,527.591434809446,2.18494339684674,0.0437042171019377,1.15925853322448,3.10258301446748,595.001038316894,2.24077847682006,0.0188041827170866,1.22549770195913,43.330403640237,574.585522556759,84.4811507369203,0.0173045125766146,1.29012422349439
9,8.971797,27,26.860559,13.209,12.784996,100.727264,NaN,1.002118,NaN,28.969109,400,399.819031,25,29.443075,9.090116,43.034233,50.008953,401.684174,399.05484,398.76825,5271.695313,10.794133,10.278396,10.272973,1.578365,1.568399,1.499777,50.644985,67.467209,26.093414,12.90358,67.484657,49.550354,98.139488,0.351235806941986,344.360046,527.581284874326,2.18488086481591,0.0436929538336979,1.15940263437051,3.10888754428242,594.961199507146,2.2406626120755,0.0187999440947542,1.22561023052208,43.333286325866,574.566364086995,84.4687657797627,0.0173018173311417,1.29023155389198
9,8.970757,27,26.864189,13.209,12.789852,100.701866,NaN,1.002617,NaN,28.941259,400,399.944733,25,29.451866,9.08849,43.189079,50.008953,401.684174,399.05484,398.76825,5271.695313,10.794133,10.278396,10.272973,1.578365,1.568399,1.499777,50.644985,67.467209,26.093414,12.90358,67.484657,49.550354,98.139488,0.351235806941986,344.360046,527.590291208571,2.18492825554166,0.0437002732984408,1.15929424514725,3.10518120776663,594.924887367417,2.2405472345751,0.018794652398717,1.22573510653145,43.3389360747827,574.589592867841,84.4915999990919,0.0173010758503906,1.29018615429345
9,8.967898,27,26.861601,13.209,12.794983,100.704483,NaN,1.003108,NaN,28.918154,400,399.87262,25,29.470709,9.062242,43.022793,50.008953,401.968109,399.36499,399.072876,5272.601074,10.818153,10.277136,10.280786,1.586449,1.580848,1.50282,50.646812,67.482193,26.086744,12.8963,67.550858,49.518532,98.183823,0.441440731287003,355.508331,527.60551945708,2.18502521464664,0.0437182130299367,1.1590706141391,3.09499066937775,594.931790364381,2.24057871047164,0.0187970545999136,1.22568966812819,43.334908159069,574.619792407929,84.5115654608797,0.0173050976674432,1.29002184963679
9,8.968663,27,26.862469,13.209,12.804407,100.742271,NaN,1.002534,NaN,28.916916,400,399.631348,25,29.47506,9.059579,42.844688,50.008953,401.968109,399.36499,399.072876,5272.601074,10.818153,10.277136,10.280786,1.586449,1.580848,1.50282,50.646812,67.482193,26.086744,12.8963,67.550858,49.518532,98.183823,0.441440731287003,355.508331,527.613959595803,2.18504303515548,0.0437162878012934,1.15903310170085,3.09771765465479,594.976865841076,2.24069490964925,0.0187996693219023,1.22559609966344,43.3362591313074,574.627668266587,84.5188254046452,0.0173050936286767,1.29000126187412
9,8.969902,27,26.860682,13.209,12.804082,100.790245,NaN,1.002831,NaN,28.900877,400,399.404022,25,29.468554,9.057071,42.712463,50.008953,400.631378,398.111877,397.728607,5259.275391,10.751366,10.242398,10.241741,1.579629,1.57758,1.50112,50.652657,67.411858,26.082804,12.912311,67.555763,49.559372,98.141647,0.331224143505096,338.663696,527.609561947015,2.18500871621565,0.0437090187664811,1.15911284618869,3.1021339278164,595.038208625098,2.24086795052887,0.0188054116666031,1.22543509918694,43.3334777731644,574.612301269123,84.504535914189,0.0173051652479492,1.29004008991921
9,8.971705,27,26.862865,13.209,12.804082,100.790245,NaN,1.002561,NaN,28.900877,400,399.404022,25,29.468554,9.060369,42.630531,50.008953,401.742554,399.109772,398.915466,5272.823242,10.829467,10.267918,10.287183,1.585487,1.595475,1.50126,50.683765,67.481621,26.09362,12.917921,67.68898,49.537167,98.157784,0.283379167318344,329.495605,527.603710194094,2.18496069610378,0.0436985702452728,1.15922465330722,3.10855968916758,595.035094429223,2.2408486447242,0.018803580175985,1.22546714957836,43.3368754624283,574.598904283023,84.4970556805712,0.017302674757197,1.29012789488643
9,8.972626,27,26.863493,13.209,12.795682,100.838806,NaN,1.002992,NaN,28.912676,400,399.397827,25,29.457603,9.059536,42.620186,50.008953,401.742554,399.109772,398.915466,5272.823242,10.829467,10.267918,10.287183,1.585487,1.595475,1.50126,50.683765,67.481621,26.09362,12.917921,67.68898,49.537167,98.157784,0.283379167318344,329.495605,527.590982549434,2.18490211264106,0.0436909974965589,1.1593575912509,3.11184168915287,595.093705583624,2.24100221589874,0.0188073473235439,1.22534020848895,43.3378528622291,574.579039053375,84.4824939480852,0.017300762329078,1.29022052492253
9,8.972379,27,26.863598,13.209,12.799932,100.893181,NaN,1.002323,NaN,28.931807,400,399.485291,25,29.449476,9.056527,42.851078,50.00074,401.341309,398.748871,398.451965,5271.058594,10.805941,10.264252,10.273112,1.573445,1.568395,1.494281,50.665421,67.574287,26.099848,12.915332,67.600937,49.515461,98.179375,0.476260602474213,365.297607,527.596711520734,2.18492592177833,0.0436935602026672,1.15930390441328,3.11096152526301,595.160179685861,2.2411794184828,0.018812066195242,1.22518960123192,43.3380162792861,574.587735718012,84.4893742010237,0.017301340336585,1.29018544535709
9,8.972379,27,26.863598,13.209,12.808913,100.913422,NaN,1.002323,NaN,28.921204,400,399.771088,25,29.452717,9.051831,42.924217,50.00074,401.752502,399.088867,398.957001,5268.517578,10.839573,10.258141,10.289607,1.57306,1.575323,1.487698,50.662212,67.298546,26.075331,12.947184,67.64975,49.510319,98.180634,0.34621125459671,350.318817,527.607122865209,2.18496233088292,0.0436959519362236,1.15922287650408,3.11096152526301,595.184978176178,2.24124571515825,0.0188138552829043,1.22513305035558,43.3380162792861,574.600757231937,84.4994671612346,0.0173023130307575,1.29013067051802
9,8.972993,27,26.863052,13.209,12.818333,100.907471,NaN,1.002424,NaN,28.906916,400,399.850464,25,29.456049,9.058928,42.999462,50.00074,401.752502,399.088867,398.957001,5268.517578,10.839573,10.258141,10.289607,1.57306,1.575323,1.487698,50.662212,67.298546,26.075331,12.947184,67.64975,49.510319,98.180634,0.34621125459671,350.318817,527.616049931435,2.18498416641186,0.0436949035370257,1.15917599935648,3.1131494291518,595.178465338796,2.24123105014143,0.0188137874448912,1.22514167503948,43.3371665052725,574.607622017297,84.5040618252515,0.0173031983706316,1.29009393048139
9,8.974569,27,26.862389,13.209,12.813438,100.89315,NaN,1.003008,NaN,28.9051,400,399.879669,25,29.455624,9.062919,42.95752,50.00074,401.808807,399.151367,398.997162,5272.317383,10.833488,10.26801,10.288798,1.580605,1.586751,1.498316,50.646427,67.464645,26.087791,12.943748,67.665039,49.546696,98.176712,0.38471844792366,343.198364,527.605260834488,2.1849223597676,0.0436844727464619,1.1593178702818,3.11876476785312,595.161864620488,2.24119000382416,0.0188130779223399,1.22517197538257,43.336134619129,574.584370043186,84.4851568420576,0.0173019138102032,1.29018217126811
9,8.973814,27,26.863346,13.209,12.811522,100.889793,NaN,1.003012,NaN,28.900667,400,399.766266,25,29.455778,9.074704,43.21788,50.00074,401.808807,399.151367,398.997162,5272.317383,10.833488,10.26801,10.288798,1.580605,1.586751,1.498316,50.646427,67.464645,26.087791,12.943748,67.665039,49.546696,98.176712,0.38471844792366,343.198364,527.60549001411,2.18493469531281,0.0436883347462171,1.15928833319853,3.11607477173521,595.156387860389,2.24117054844398,0.0188119781598849,1.22519537917925,43.337624077531,574.590437488764,84.4911330088005,0.0173017140929991,1.29017044486386
9,8.972107,27,26.866199,13.209,12.814923,100.889084,NaN,1.00282,NaN,28.90951,400,399.814392,25,29.465569,9.077347,43.367424,50.00074,401.67981,399.04715,398.930389,5276.320313,10.840745,10.271646,10.294039,1.578199,1.583507,1.499437,50.69997,67.379066,26.064064,12.974162,67.506355,49.570137,98.151543,0.297111302614212,335.760162,527.614972303207,2.18499393652871,0.0436991281766251,1.15915181696168,3.10999225473421,595.151453216888,2.24114300763033,0.01880952188007,1.22523916495574,43.3420641978511,574.616561478189,84.5151776716748,0.0173017189578284,1.29010171189808
9,8.973288,27,26.865297,13.209,12.814923,100.889084,NaN,1.002361,NaN,28.90951,400,399.814392,25,29.465569,9.069891,43.186924,50.00074,401.944702,399.254242,399.169159,5270.354492,10.848556,10.269367,10.286227,1.570112,1.588321,1.499869,50.690559,67.393517,26.063017,12.980599,67.489693,49.571354,98.152412,0.390909761190414,366.43399,527.611139738811,2.18496248851984,0.0436922868106956,1.15922503735809,3.11420058044621,595.152738722775,2.24115098048401,0.0188102785851973,1.2252259479146,43.340660455235,574.603753194943,84.5040497528032,0.0173013776504739,1.29014256637415
9,8.972421,27,26.865648,13.209,12.819452,100.894516,NaN,1.002834,NaN,28.915489,400,399.82901,25,29.476473,9.063895,42.939987,50.00074,401.944702,399.254242,399.169159,5270.354492,10.848556,10.269367,10.286227,1.570112,1.588321,1.499869,50.690559,67.393517,26.063017,12.980599,67.489693,49.571354,98.152412,0.390909761190414,366.43399,527.619203130239,2.18500393307432,0.0436985150397377,1.159130454952,3.11111119005301,595.1588939025,2.24116567118353,0.0188104642528837,1.22521590421838,43.3412067052453,574.619183560586,84.5164771754332,0.0173022907094809,1.2900827459603
9,8.973485,27,26.864506,13.209,12.821204,100.906937,NaN,1.002745,NaN,28.949467,400,399.708344,25,29.487408,9.053535,42.271721,50.00074,400.686523,398.09317,397.818176,5264.97168,10.784931,10.236086,10.209999,1.570857,1.583639,1.509544,50.704235,67.607765,26.047348,12.994771,67.478073,49.53616,98.163376,0.267086744308472,337.001251,527.617781407489,2.18498270380306,0.0436928181945525,1.1591806145452,3.11490252114658,595.175739331633,2.24121644959459,0.0188125202321599,1.22516446284882,43.3394294274338,574.609614730789,84.5075408140548,0.0173023551336677,1.29010651355995
9,8.973467,27,26.866947,13.209,12.832076,100.912384,NaN,1.003873,NaN,28.961376,400,399.644287,25,29.493139,9.059099,42.088802,49.992737,400.641785,398.006256,397.764282,5265.853516,10.775226,10.238027,10.228021,1.569429,1.573559,1.49937,50.70327,67.511734,26.009872,13.0252,67.544083,49.577156,98.153496,0.343481481075287,343.06839,527.630441882814,2.18502724983697,0.0436958170773609,1.1590815169896,3.11483838491711,595.17893474808,2.2412127161566,0.0188109537544191,1.22518499748284,43.3432282498483,574.629770862917,84.5264118661035,0.0173021952414999,1.29005696787481
9,8.974201,27,26.866163,13.209,12.838135,100.931969,NaN,1.001814,NaN,28.992496,400,399.541595,25,29.48354,9.052085,42.410713,49.992737,400.641785,398.006256,397.764282,5265.853516,10.775226,10.238027,10.228021,1.569429,1.573559,1.49937,50.70327,67.511734,26.009872,13.0252,67.544083,49.577156,98.153496,0.343481481075287,343.06839,527.635083552742,2.18503226581069,0.0436931789869977,1.15907240837637,3.1174536388325,595.204046312431,2.24128378916988,0.0188133423279287,1.22511882317368,43.3420081733356,574.630208442227,84.5257082293835,0.0173027627907545,1.29004382927642
9,8.974201,27,26.866163,13.209,12.837186,100.898621,NaN,1.001814,NaN,28.985327,400,399.499725,25,29.478195,9.063269,42.850254,49.992737,402.043365,399.309235,399.227783,5275.877441,10.846299,10.265664,10.26807,1.586212,1.58603,1.51541,50.709545,67.570213,26.044437,12.986333,67.606483,49.60928,98.145706,0.277142971754074,345.289398,527.63398358897,2.18502841961757,0.0436929263524753,1.15908095693454,3.1174536388325,595.163189497062,2.2411745654168,0.0188103950384185,1.22521197445259,43.3420081733356,574.628832754344,84.5246418432896,0.0173026600435016,1.29004961082248
9,8.971709,27,26.86668,13.209,12.832908,100.859741,NaN,1.002686,NaN,28.993809,400,399.796265,25,29.467775,9.053748,43.002205,49.992737,402.043365,399.309235,399.227783,5275.877441,10.846299,10.265664,10.26807,1.586212,1.58603,1.51541,50.709545,67.570213,26.044437,12.986333,67.606483,49.60928,98.145706,0.277142971754074,345.289398,527.63710928286,2.18507742787137,0.0437062231398591,1.15896511727667,3.10857394379093,595.114814100127,2.24104262973664,0.0188065246104369,1.22532831810991,43.3428127421445,574.647256705953,84.5396114635656,0.0173036833310507,1.2899796501237
9,8.97366,27,26.866564,13.209,12.826955,100.80162,NaN,1.002855,NaN,28.990801,400,399.922119,25,29.460495,9.045883,43.065617,49.992737,401.304169,398.651062,398.423889,5270.633789,10.790554,10.245008,10.225789,1.561933,1.561849,1.497055,50.73365,67.491882,26.038834,12.99204,67.347252,49.595654,98.14669,0.315248310565948,332.948029,527.62387990543,2.18500135538541,0.0436933358167493,1.15913962128099,3.11552606274472,595.043757530608,2.24085321234952,0.018801483306386,1.22548953294648,43.3426322209626,574.619846469053,84.5182095245347,0.0173017153039884,1.29009316298412
9,8.97316,27,26.86821,13.209,12.829558,100.782722,NaN,1.003224,NaN,28.985779,400,399.964233,25,29.463499,9.05063,43.142967,49.992737,401.969849,399.149658,399.090454,5272.616699,10.879861,10.262057,10.264987,1.571408,1.577207,1.50602,50.701328,67.354149,26.08115,12.9553,67.509979,49.608608,98.154861,0.48240464925766,371.121552,527.628519309825,2.18502521790208,0.043696924929456,1.15908518106001,3.11374449089459,595.018249287748,2.24077672267249,0.0187984318389045,1.22556676199986,43.3451936986914,574.631229304829,84.5292223280643,0.0173014425728898,1.29006904141069
9,8.976315,27,26.868086,13.209,12.839577,100.804634,NaN,1.00323,NaN,28.991989,400,400.170166,25,29.457415,9.06103,42.982819,49.992737,401.969849,399.149658,399.090454,5272.616699,10.879861,10.262057,10.264987,1.571408,1.577207,1.50602,50.701328,67.354149,26.08115,12.9553,67.509979,49.608608,98.154861,0.48240464925766,371.121552,527.629896995223,2.18498183712455,0.0436813227747888,1.15919038912206,3.12498495033361,595.045280111653,2.24084963187977,0.0188004733661677,1.22550341790124,43.3450007361269,574.615498638002,84.516864028018,0.0173003523382885,1.29013338191744
9,8.975557,27,26.869293,13.209,12.850516,100.80349,NaN,1.002376,NaN,28.997271,400,400.273956,25,29.448658,9.065804,42.832516,49.992737,402.207001,399.379089,399.333282,5271.141602,10.881839,10.268281,10.276488,1.568853,1.573075,1.496672,50.729279,67.575615,26.060062,12.968067,67.535843,49.610622,98.150749,0.332440495491028,343.718414,527.645035398748,2.18504634776795,0.0436886226495956,1.15904489144217,3.12228466291026,595.04215638548,2.24083521065357,0.0187993600497649,1.22552434838013,43.3468789799794,574.640660856344,84.537973731652,0.0173014081739492,1.29004501453695
9,8.974631,27,26.870279,13.209,12.850516,100.80349,NaN,1.002704,NaN,28.997271,400,400.273956,25,29.448658,9.068687,42.421864,49.992737,401.132446,398.321594,398.267609,5273.788574,10.857862,10.261354,10.267992,1.570458,1.573307,1.498124,50.736454,67.507263,26.045078,12.9821,67.568451,49.606407,98.13633,0.431452810764313,348.135101,527.648038742043,2.18507099512908,0.0436939845413293,1.15898755210099,3.11898566058363,595.040749871652,2.24082649275132,0.0187985332778794,1.22553882419619,43.3484132723034,574.651182962861,84.5474415416076,0.0173015213691901,1.29001501587223
9,8.975637,27,26.871864,13.209,12.852997,100.798416,NaN,1.002854,NaN,28.994015,400,400.179352,25,29.452793,9.068025,42.130772,49.992737,401.132446,398.321594,398.267609,5273.788574,10.857862,10.261354,10.267992,1.570458,1.573307,1.498124,50.736454,67.507263,26.045078,12.9821,67.568451,49.606407,98.13633,0.431452810764313,348.135101,527.647651499378,2.18505427286214,0.0436888198113061,1.15902750711252,3.12256966181673,595.032270326842,2.24079584977162,0.0187967557505532,1.22557634321194,43.3508795650593,574.647943640388,84.5470383835572,0.0173001984332857,1.29005146258645
9,8.975278,27,26.872671,13.209,12.863992,100.783051,NaN,1.002807,NaN,28.96603,400,399.888245,25,29.467751,9.062943,42.174549,49.98912,402.13681,399.265991,399.232117,5267.460938,10.873879,10.270368,10.274231,1.577654,1.582122,1.497345,50.733006,67.533699,26.016119,13.01004,67.611,49.56398,98.19355,0.322724431753159,348.082153,527.661558546551,2.18510838162446,0.043693824728717,1.15890633555672,3.12129071417303,595.01228757145,2.24073835517543,0.01879472068362,1.22563136095916,43.352135231138,574.668694816337,84.5641975406726,0.017301197501649,1.28997592939774
9,8.975473,27,26.873466,13.209,12.866632,100.775169,NaN,1.003731,NaN,28.959312,400,399.972626,25,29.473381,9.060598,42.533867,49.98912,402.252258,399.348785,399.450775,5276.629883,10.874791,10.24185,10.238123,1.568437,1.572589,1.493308,50.728439,67.511955,26.026953,13.00988,67.634201,49.529297,98.195984,0.43591371178627,360.992828,527.663985760475,2.1851138889817,0.0436933982244526,1.15889465532023,3.12198541198831,595.001492635321,2.24070549049091,0.0187933573350214,1.2256651955994,43.3533721974988,574.672040320133,84.5678480985355,0.0173009051004731,1.28997333390126
9,8.975473,27,26.873466,13.209,12.859555,100.781929,NaN,1.003731,NaN,28.94474,400,399.931396,25,29.470552,9.058556,43.063042,49.98912,402.252258,399.348785,399.450775,5276.629883,10.874791,10.24185,10.238123,1.568437,1.572589,1.493308,50.728439,67.511955,26.026953,13.00988,67.634201,49.529297,98.195984,0.43591371178627,360.992828,527.655784037719,2.18508521294224,0.0436915147703693,1.15895832564079,3.12198541198831,595.00977806781,2.24072764828687,0.0187939550527306,1.22564619243406,43.3533721974988,574.661782502382,84.5598962702143,0.0173001392119625,1.29001641060976
9,8.977501,27,26.872185,13.209,12.858125,100.791611,NaN,1.002862,NaN,28.934195,400,399.944031,25,29.472874,9.073506,43.061909,49.98912,401.554535,398.765167,398.704834,5274.040527,10.829372,10.227357,10.220357,1.541945,1.540546,1.468901,50.739937,67.442802,26.041758,13.006834,67.554749,49.539837,98.196655,0.317530572414398,343.141785,527.647549720378,2.18502544651172,0.0436793946039817,1.15909675402745,3.12920959193616,595.023472247196,2.24077070853109,0.0187958849668199,1.2256001709485,43.351379034191,574.638187963651,84.5399031869695,0.017299251054577,1.29009708190591
9,8.978037,27,26.873402,13.209,12.867882,100.821007,NaN,1.003248,NaN,28.935274,400,399.982086,25,29.473392,9.077195,42.720863,49.98912,401.554535,398.765167,398.704834,5274.040527,10.829372,10.227357,10.220357,1.541945,1.540546,1.468901,50.739937,67.442802,26.041758,13.006834,67.554749,49.539837,98.196655,0.317530572414398,343.141785,527.657120517191,2.18505072366599,0.0436788890304851,1.15904209410156,3.1311187348299,595.057763006551,2.24085628859311,0.01879746362158,1.22553550224258,43.3532726188492,574.649334795986,84.5501620931597,0.0172992534442384,1.29006777850647
9,8.978477,27,26.874533,13.209,12.872261,100.814209,NaN,1.003132,NaN,28.935017,400,399.820404,25,29.476877,9.062497,42.294594,49.98912,402.305389,399.416473,399.489227,5277.665527,10.885175,10.246326,10.251119,1.554807,1.55894,1.468937,50.743046,67.499977,26.035082,13.00959,67.610138,49.547699,98.187904,0.247466042637825,330.245575,527.660769178854,2.1850567610777,0.0436775080489773,1.15902991519548,3.13268587718755,595.047818509135,2.24082401199296,0.0187959145592256,1.22557118484582,43.355032333669,574.653450913005,84.5548567471811,0.0172987895370478,1.29006678088842
9,8.978265,27,26.875278,13.209,12.871244,100.779984,NaN,1.002742,NaN,28.934925,400,399.87323,25,29.477005,9.054608,42.378098,49.98912,402.377228,399.441986,399.509369,5271.969727,10.879974,10.267766,10.261987,1.55793,1.559194,1.477401,50.731586,67.475906,26.025087,13.011266,67.764511,49.539955,98.216385,0.272628903388977,318.230499,527.660277866589,2.18505828075596,0.0436784642064352,1.15902594687334,3.13193080676507,595.004808648795,2.2407052518248,0.0187922642860288,1.22567827913372,43.3561914430092,574.655283257318,84.5572677818274,0.0172984183534645,1.2900698165664
9,8.975327,27,26.878916,13.209,12.867554,100.749489,NaN,1.002001,NaN,28.935667,400,400.197968,25,29.475014,9.051022,42.354706,49.98912,402.377228,399.441986,399.509369,5271.969727,10.879974,10.267766,10.261987,1.55793,1.559194,1.477401,50.731586,67.475906,26.025087,13.011266,67.764511,49.539955,98.216385,0.272628903388977,318.230499,527.66552763974,2.18512151024244,0.0436944889714562,1.15887732833646,3.12146528034015,594.962237472454,2.24057311807266,0.0187865193594576,1.22581755325705,43.3618512788549,574.684194873803,84.5845163958073,0.017298096353215,1.29000080093802
9,8.977292,27,26.878994,13.209,12.878449,100.730003,NaN,1.002077,NaN,28.935669,400,400.351105,25,29.479029,9.054351,42.428894,49.98912,402.400543,399.439484,399.534851,5276.584961,10.903334,10.256907,10.258269,1.553419,1.563087,1.480423,50.717056,67.523613,26.019453,13.00588,67.736832,49.555412,98.183983,0.357926100492477,349.845734,527.671782917181,2.18511336454524,0.0436860124123425,1.15890092035971,3.12846514529446,594.938239296782,2.24050854100464,0.0187847309634153,1.22587359726082,43.3619726213328,574.681415809076,84.5824657922532,0.0172978357284132,1.29001359203658
9,8.979057,27,26.876728,13.209,12.879721,100.707748,NaN,1.002684,NaN,28.935884,400,400.371368,25,29.478708,9.063212,42.966667,49.98912,402.488708,399.597839,399.567627,5273.78125,10.888647,10.273822,10.26828,1.549799,1.558098,1.479582,50.701416,67.540092,26.04903,12.985882,67.673706,49.553185,98.178986,0.320147573947906,344.410583,527.667534867151,2.18507155844832,0.0436761368919947,1.15899867938819,3.13475156690879,594.914192640825,2.24045560789065,0.0187846614261398,1.22590300493403,43.3584473574119,574.662541073389,84.5648218112206,0.0172979715683073,1.29006021755461
9,8.979578,27,26.878757,13.209,12.869387,100.674675,NaN,1.002197,NaN,28.932129,400,400.202026,25,29.468718,9.082108,42.833519,49.98912,402.488708,399.597839,399.567627,5273.78125,10.888647,10.273822,10.26828,1.549799,1.558098,1.479582,50.701416,67.540092,26.04903,12.985882,67.673706,49.553185,98.178986,0.320147573947906,344.410583,527.65386777683,2.1850158203423,0.0436703732586287,1.15912393990562,3.13660703999199,594.870748401289,2.24032920347955,0.0187800363243292,1.226026217632,43.3616039260492,574.6461124993,84.5547855879394,0.0172953619031109,1.29015847752193
9,8.978806,27,26.88036,13.209,12.869387,100.674675,NaN,1.002743,NaN,28.932129,400,400.202026,25,29.468718,9.082304,42.41967,49.986759,402.081146,399.142365,399.181946,5280.117188,10.893721,10.266148,10.273338,1.541722,1.555725,1.465047,50.695351,67.475517,26.05925,12.970273,67.596451,49.574371,98.187172,0.458717674016953,363.027252,527.656371231098,2.18503636083623,0.0436748396824014,1.15907614848014,3.13385763427453,594.86845849083,2.24031502506114,0.0187786935383253,1.22604982314296,43.3640976268634,574.656232455007,84.5647611621807,0.0172950247207644,1.29013904521494
9,8.977004,27,26.879364,13.209,12.863779,100.67588,NaN,1.003653,NaN,28.930416,400,400.139984,25,29.460934,9.077831,42.575115,49.986759,402.148529,399.213684,399.24472,5274.077637,10.887061,10.267413,10.271763,1.557581,1.564263,1.48046,50.718002,67.53508,26.062986,12.983228,67.732162,49.567261,98.200035,0.382990270853043,363.457031,527.655714812821,2.18506158522304,0.0436837757721533,1.15901508108565,3.12743928344594,594.871358666895,2.2403277865866,0.0187796344212433,1.22603175224399,43.3625482166111,574.663533000116,84.569095660993,0.0172962485870875,1.29009402441437
9,8.977203,27,26.878933,13.209,12.872336,100.698303,NaN,1.002361,NaN,28.917027,400,399.985687,25,29.460211,9.075927,42.808338,49.986759,402.148529,399.213684,399.24472,5274.077637,10.887061,10.267413,10.271763,1.557581,1.564263,1.48046,50.718002,67.53508,26.062986,12.983228,67.732162,49.567261,98.200035,0.382990270853043,363.457031,527.66498695548,2.18509096387277,0.0436849009746334,1.15895039776249,3.1281481281477,594.899464804783,2.24040513469177,0.0187819786836406,1.22596209950185,43.3618777253156,574.673296917092,84.5760911247115,0.0172972712547092,1.29004680545782
9,8.977853,27,26.87759,13.209,12.88431,100.710236,NaN,1.002908,NaN,28.873539,400,399.816803,25,29.47504,9.068547,43.129684,49.986759,402.293915,399.32254,399.365204,5277.919922,10.903385,10.278261,10.28078,1.56748,1.567809,1.489874,50.710102,67.50145,26.024038,13.020236,67.665527,49.600262,98.17218,0.222454339265823,325.260651,527.676756519397,2.18512218478119,0.0436843249123468,1.15888292051218,3.13046336714632,594.91601177859,2.24045614264199,0.0187841592112785,1.22590867176639,43.3597884156629,574.682142400845,84.5811624446326,0.0172988471642779,1.28999032040311
9,8.979571,27,26.877792,13.209,12.890573,100.718185,NaN,1.00275,NaN,28.848106,400,399.834076,25,29.488134,9.082875,43.528736,49.986759,402.438629,399.49704,399.562927,5275.751953,10.876997,10.255971,10.241996,1.554481,1.565769,1.482408,50.722984,67.400826,26.004063,13.032229,67.529236,49.59169,98.174721,0.283673167228699,330.310577,527.678445647666,2.18510185482763,0.0436760500781206,1.15893286690489,3.13658211095151,594.925468012043,2.24048042094355,0.0187846929509962,1.22588922930395,43.3601026728317,574.675219224447,84.5760642309245,0.0172981926201852,1.29002229826779
9,8.979571,27,26.877792,13.209,12.895204,100.733849,NaN,1.00275,NaN,28.817041,400,399.92276,25,29.484598,9.093796,43.481262,49.986759,402.438629,399.49704,399.562927,5275.751953,10.876997,10.255971,10.241996,1.554481,1.565769,1.482408,50.722984,67.400826,26.004063,13.032229,67.529236,49.59169,98.174721,0.283673167228699,330.310577,527.683812569357,2.18512061747445,0.0436772819802277,1.15889122989813,3.13658211095151,594.944669995124,2.24053178017018,0.0187860781554291,1.22584508093906,43.3601026728317,574.681931161473,84.5812672497811,0.0172986936724237,1.28999411655527
9,8.980231,27,26.880426,13.209,12.897752,100.748138,NaN,1.003341,NaN,28.807178,400,399.866089,25,29.480591,9.089405,42.873989,49.986759,401.800568,398.874634,398.777832,5270.913574,10.835905,10.246709,10.20252,1.541874,1.551594,1.473521,50.726128,67.545906,26.041321,13.009607,67.587952,49.651649,98.144867,0.492627769708633,367.319946,527.684626222198,2.18511338457947,0.0436741416226895,1.1589091366881,3.13893249864208,594.958425961736,2.24055533740482,0.0187851348231254,1.22584355953368,43.3642002970811,574.683899969766,84.586295244825,0.0172970449746547,1.29002378599063
9,8.980777,27,26.880733,13.209,12.902596,100.771751,NaN,1.002516,NaN,28.822998,400,400.012146,25,29.480257,9.075706,42.579613,49.986759,401.800568,398.874634,398.777832,5270.913574,10.835905,10.246709,10.20252,1.541874,1.551594,1.473521,50.726128,67.545906,26.041321,13.009607,67.587952,49.651649,98.144867,0.492627769708633,367.319946,527.68847030598,2.18511848692454,0.043672271794482,1.15889935310787,3.14087681142649,594.986932900431,2.24063003508908,0.01878696534398,1.22578159114275,43.3646778666289,574.686256288437,84.5885299490311,0.0172970115885287,1.29001831442886
9,8.979189,27,26.883108,13.209,12.912514,100.796303,NaN,1.002449,NaN,28.838133,400,400.289398,25,29.481564,9.072576,42.71965,49.986759,402.47583,399.558868,399.515839,5277.616699,10.881349,10.27595,10.249394,1.541842,1.548287,1.469157,50.716232,67.337837,26.027618,13.015152,67.674759,49.596989,98.175034,0.43112125992775,369.116058,527.705109378291,2.18520090099646,0.0436840964636528,1.158712103017,3.13522167528447,595.013638887547,2.24068952168236,0.0187871461779562,1.22574741917304,43.3683722788403,574.719848328569,84.6177279325108,0.0172978999148234,1.28991154152305
9,8.97893,27,26.883118,13.209,12.917415,100.791916,NaN,1.00295,NaN,28.836479,400,400.257904,25,29.485083,9.068256,42.933342,49.988976,402.376801,399.413177,399.325256,5275.295898,10.881798,10.279675,10.236156,1.543098,1.552378,1.47306,50.737007,67.450195,26.018845,13.035585,67.653427,49.578682,98.185646,0.306695193052292,339.778381,527.711627233409,2.18522764076,0.0436868986609633,1.15865210691322,3.13429926072939,595.008247238148,2.24067505311283,0.0187867500094525,1.22575990379799,43.3683878337341,574.729432351374,84.6251713226789,0.0172986083653024,1.28987148913429
9,8.980319,27,26.884731,13.209,12.918179,100.791504,NaN,1.002639,NaN,28.839916,400,400.343353,25,29.475658,9.063384,43.24588,49.988976,402.376801,399.413177,399.325256,5275.295898,10.881798,10.279675,10.236156,1.543098,1.552378,1.47306,50.737007,67.450195,26.018845,13.035585,67.653427,49.578682,98.185646,0.306695193052292,339.778381,527.708012267351,2.18519379377566,0.0436790655162866,1.15873105585563,3.13924587378568,595.005440702285,2.24065944445892,0.0187853625077882,1.22578476000592,43.3708967803883,574.720112947109,84.6200901287365,0.0172968134645568,1.28993379495025
9,8.980375,27,26.885986,13.209,12.923557,100.785812,NaN,1.0031,NaN,28.849283,400,400.411194,25,29.473518,9.069787,43.384884,49.988976,402.393707,399.454773,399.396454,5276.970703,10.889962,10.282792,10.25388,1.559377,1.564491,1.491816,50.762089,67.575569,26.03194,13.038149,67.621544,49.569878,98.207222,0.318277060985565,341.956055,527.714062373024,2.18521408769741,0.0436801717913852,1.15868623711132,3.13944529312113,594.996672652469,2.24062969221201,0.0187838082743611,1.22581921511204,43.3728487952895,574.729544337729,84.6290695971778,0.0172966619815183,1.28991230005157
9,8.979336,27,26.883301,13.209,12.923725,100.781517,NaN,1.003113,NaN,28.844465,400,400.456451,25,29.489311,9.074456,43.048744,49.988976,402.532013,399.522339,399.452545,5280.043945,10.901064,10.294797,10.251995,1.558532,1.569391,1.490112,50.75452,67.519806,26.024035,13.047441,67.657661,49.563869,98.208961,0.37129881978035,348.288025,527.717622933847,2.1852423994469,0.0436862276004533,1.158620558574,3.13574519890852,594.995239268708,2.2406393471857,0.0187856774636884,1.22579184713099,43.368672487513,574.735029244501,84.6297536664918,0.0172989013202459,1.289850654207
9,8.979676,27,26.882828,13.209,12.910796,100.779541,NaN,1.00266,NaN,28.869728,400,400.162689,25,29.501244,9.068504,43.023323,49.988976,402.532013,399.522339,399.452545,5280.043945,10.901064,10.294797,10.251995,1.558532,1.569391,1.490112,50.75452,67.519806,26.024035,13.047441,67.657661,49.563869,98.208961,0.37129881978035,348.288025,527.701540675251,2.18518098906944,0.0436808218127233,1.15875762264284,3.13695604501498,594.993492079981,2.24063705098125,0.018785898993026,1.22579045682956,43.3679367400214,574.712240209689,84.6114576760485,0.0172975229534286,1.28993942755692
9,8.982941,27,26.884636,13.209,12.910796,100.779541,NaN,1.003823,NaN,28.869728,400,400.162689,25,29.501244,9.070884,43.178944,49.988976,402.230469,399.3013,399.223938,5278.049316,10.898961,10.299569,10.279341,1.571236,1.571962,1.504707,50.752045,67.512581,26.014872,13.062515,67.631508,49.590874,98.190079,0.414675414562225,367.120148,527.69096017601,2.18509415716209,0.0436619387290151,1.15895943400991,3.14858196213595,594.990912007122,2.24062106822023,0.0187843845937185,1.22581702563964,43.3707490154761,574.684303026597,84.5922044045072,0.0172942057239827,1.2900827244416
9,8.982206,27,26.885475,13.209,12.906547,100.750992,NaN,1.00392,NaN,28.888504,400,400.208405,25,29.508919,9.070331,43.119705,49.988976,402.530212,399.529205,399.500061,5273.115234,10.863753,10.281144,10.223516,1.593906,1.593422,1.513361,50.745762,67.468292,26.012798,13.061568,67.680313,49.599342,98.198845,0.466091901063919,355.339783,527.688417840258,2.18509648861174,0.043665058453198,1.15895218970651,3.14596507457378,594.954717362419,2.24052005464138,0.0187811581013924,1.22590975970442,43.3720539991983,574.686588055159,84.5950909384206,0.0172938045409746,1.29008521174024
9,8.982067,27,26.886902,13.209,12.909999,100.761292,NaN,1.003087,NaN,28.909485,400,400.096832,25,29.511417,9.069338,43.077068,49.988976,402.530212,399.529205,399.500061,5273.115234,10.863753,10.281144,10.223516,1.593906,1.593422,1.513361,50.745762,67.468292,26.012798,13.061568,67.680313,49.599342,98.198845,0.466091901063919,355.339783,527.692868955109,2.18511417057241,0.043666780236266,1.15891256551601,3.1454701619615,594.965307277761,2.24054120932028,0.0187808736787275,1.22590172008111,43.3742734890135,574.695381570859,84.6038040691533,0.0172934884419046,1.29006883920304
9,8.981117,27,26.887306,13.209,12.912376,100.764999,NaN,1.002447,NaN,28.903429,400,399.862457,25,29.512232,9.071457,43.224373,49.988976,402.239807,399.45755,399.34079,5273.576172,10.840848,10.264632,10.251048,1.574642,1.579184,1.498537,50.768028,67.498459,26.006336,13.069704,67.61837,49.590897,98.203247,0.32132038474083,354.86676,527.698702166251,2.18514906466738,0.0436729063622606,1.15883248450193,3.14208751043304,594.969275049953,2.2405497915944,0.0187808630803029,1.22589721656575,43.3749018356239,574.708563925824,84.614559577196,0.0172941968803243,1.29001932258982
9,8.982504,27,26.888111,13.209,12.914198,100.768982,NaN,1.003144,NaN,28.886124,400,399.976868,25,29.512562,9.060457,43.088516,49.988976,402.639984,399.638214,399.57547,5275.676758,10.869088,10.283921,10.217863,1.576878,1.572281,1.494439,50.777824,67.654953,26.024632,13.066183,67.60183,49.498287,98.23587,0.224960342049599,325.440002,527.696319041591,2.18511956058739,0.0436653700202465,1.15890184105425,3.14702609070406,594.973008846165,2.24055573395527,0.0187805411074123,1.22589783119934,43.3761538414481,574.699400633413,84.608526438553,0.0172929646251233,1.29006937466194
9,8.982504,27,26.888111,13.209,12.92363,100.752739,NaN,1.003144,NaN,28.865887,400,399.930725,25,29.507359,9.064777,42.875874,49.988976,402.639984,399.638214,399.57547,5275.676758,10.869088,10.283921,10.217863,1.576878,1.572281,1.494439,50.777824,67.654953,26.024632,13.066183,67.60183,49.498287,98.23587,0.224960342049599,325.440002,527.707249404094,2.18515776943139,0.0436678781058658,1.15881710367131,3.14702609070406,594.953096216032,2.24050247893585,0.0187791052359174,1.22594359885213,43.3761538414481,574.713070376412,84.6191228043543,0.0172939846615545,1.29001200006842
