P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.983225,27,26.890375,13.209,12.927281,100.7481,NaN,1.00236,NaN,28.86907,400,399.91571,25,29.502888,9.074553,43.102272,49.988842,402.376099,399.470093,399.371307,5274.898926,10.853216,10.268536,10.216883,1.572652,1.581485,1.500624,50.748432,67.596794,26.045891,13.054089,67.571739,49.559036,98.208252,0.347629874944687,330.239532,527.709144287596,2.1851533878768,0.0436646802347262,1.15882885933821,3.14959306982632,594.944177012948,2.24046725423208,0.0187767996802367,1.22598997322544,43.3796748574558,574.715417984619,84.6239514957182,0.0172926173958543,1.29003474029353
9,8.982964,27,26.888954,13.209,12.91893,100.780121,NaN,1.003244,NaN,28.851675,400,400.245667,25,29.503212,9.069016,43.187302,49.988842,402.376099,399.470093,399.371307,5274.898926,10.853216,10.268536,10.216883,1.572652,1.581485,1.500624,50.748432,67.596794,26.045891,13.054089,67.571739,49.559036,98.208252,0.347629874944687,330.239532,527.700312327056,2.18512649852047,0.0436639687032349,1.15888775058358,3.14866384851865,594.985460910418,2.24058480092304,0.0187808198702066,1.22587885212854,43.3774649175422,574.703340538037,84.6127009270882,0.0172926842915786,1.29006497300027
9,8.985245,27,26.887785,13.209,12.922128,100.807571,NaN,1.003473,NaN,28.831444,400,400.530823,25,29.50588,9.063391,43.288254,49.988842,402.692841,399.688019,399.617096,5272.342285,10.872152,10.283364,10.221397,1.582498,1.585208,1.500252,50.755829,67.485741,26.0355,13.068844,67.628098,49.553284,98.214531,0.400533527135849,357.854553,527.696627251398,2.18507880601563,0.0436516345233625,1.15899999394033,3.15678405311081,595.020778018666,2.2406851175496,0.0187842249297988,1.22578443198535,43.375646821414,574.684256849088,84.5963546428473,0.017292056664849,1.29012826776991
9,8.98472,27,26.890375,13.209,12.93398,100.8069,NaN,1.002337,NaN,28.817465,400,400.445618,25,29.505621,9.053704,43.153381,49.988842,402.419312,399.383057,399.304108,5281.359375,10.89473,10.318677,10.267053,1.57656,1.568765,1.4962,50.785629,67.593216,26.048601,13.0642,67.552185,49.576546,98.194412,0.257372051477432,339.926483,527.712063938705,2.18514077707644,0.0436578194988764,1.15886105384912,3.15491522716371,595.01626035252,2.24066002780409,0.0187819969322845,1.22582436376828,43.3796748574558,574.710906190518,84.6204541007643,0.0172922807567468,1.29005367517726
9,8.983063,27,26.892345,13.209,12.938202,100.772575,NaN,1.003376,NaN,28.806231,400,400.249329,25,29.506466,9.058505,43.027824,49.988842,402.419312,399.383057,399.304108,5281.359375,10.89473,10.318677,10.267053,1.57656,1.568765,1.4962,50.785629,67.593216,26.048601,13.0642,67.552185,49.576546,98.194412,0.257372051477432,339.926483,527.722324067878,2.18520193040384,0.0436685204394816,1.15872080621812,3.14901631417945,594.971370609225,2.24053008885774,0.018777314012063,1.22594995225259,43.3827384552018,574.736192358325,84.6426734679418,0.017292825367952,1.28997593864896
9,8.983829,27,26.89465,13.209,12.93807,100.749641,NaN,1.004334,NaN,28.817116,400,400.206085,25,29.513264,9.059695,43.037525,49.988842,402.286224,399.381622,399.288696,5278.694336,10.866404,10.291991,10.267036,1.579359,1.576667,1.499908,50.793522,67.602692,26.044432,13.060223,67.615555,49.6581,98.15741,0.2547966837883,320.109619,527.719689869466,2.18518103112362,0.043664056934563,1.15876929472301,3.15174337332036,594.939963295811,2.24043451793841,0.0187733576601754,1.22604850653439,43.3863228029103,574.732700530564,84.6430294084823,0.0172909948815359,1.29002375875701
9,8.983701,27,26.895824,13.209,12.947123,100.724846,NaN,1.002995,NaN,28.820082,400,400.177734,25,29.508474,9.065635,43.142849,49.988842,402.313995,399.413666,399.291687,5276.095215,10.866091,10.276956,10.256829,1.583335,1.577932,1.498387,50.786541,67.658188,26.02359,13.077632,67.604454,49.696308,98.145905,0.463352650403976,368.645355,527.730594395794,2.18522110013114,0.0436672035603177,1.15868015084886,3.15128768900496,594.907886087161,2.24034282982886,0.0187701834620161,1.22613576661225,43.388148319939,574.749067216239,84.6572766409877,0.0172914162308084,1.28997200716551
9,8.982883,27,26.894339,13.209,12.954818,100.696167,NaN,1.003894,NaN,28.807802,400,399.885315,25,29.498466,9.068504,43.014862,49.988842,402.313995,399.413666,399.291687,5276.095215,10.866091,10.276956,10.256829,1.583335,1.577932,1.498387,50.786541,67.658188,26.02359,13.077632,67.604454,49.696308,98.145905,0.463352650403976,368.645355,527.742158995843,2.18527400751682,0.0436739784820663,1.15856065894311,3.14837546533579,594.874841776908,2.24026189848284,0.018768890686964,1.22619494054639,43.3858392017664,574.765430207015,84.6679889788531,0.0172936482697592,1.28988204404374
9,8.98328,27,26.894827,13.209,12.954818,100.696167,NaN,1.002949,NaN,28.807802,400,399.885315,25,29.498466,9.079082,42.955944,49.988842,402.410553,399.49585,399.384399,5282.981445,10.860105,10.293603,10.258367,1.587247,1.580421,1.504655,50.771046,67.637817,26.046923,13.060354,67.594795,49.69603,98.145813,0.395336359739304,363.633972,527.740873455801,2.18526345421176,0.0436716830598646,1.15858515585582,3.14978888013849,594.874144712815,2.24025758393815,0.0187684823335756,1.22620212684455,43.386598033813,574.762497969655,84.6663640349969,0.0172930971379299,1.28990135463762
9,8.984938,27,26.895773,13.209,12.951358,100.669777,NaN,1.00321,NaN,28.79565,400,399.789764,25,29.50584,9.06351,42.992901,49.990715,401.231293,398.313965,398.162079,5279.577148,10.811543,10.264318,10.216228,1.566677,1.557553,1.493645,50.779961,67.540909,26.06007,13.053641,67.648148,49.649147,98.17392,0.325861424207687,353.942261,527.731495251561,2.18520536990873,0.0436611790914146,1.15871851793637,3.15569124492777,594.840432600717,2.24016265527907,0.018765357479512,1.22629071489882,43.3880690185024,574.743350678005,84.6527774004512,0.0172910245402579,1.28999524675376
9,8.985319,27,26.89765,13.209,12.947748,100.649536,NaN,1.002412,NaN,28.783964,400,399.833893,25,29.513662,9.052756,43.206997,49.990715,401.231293,398.313965,398.162079,5279.577148,10.811543,10.264318,10.216228,1.566677,1.557553,1.493645,50.779961,67.540909,26.06007,13.053641,67.648148,49.649147,98.17392,0.325861424207687,353.942261,527.726078203062,2.18518062160304,0.0436580176208472,1.15877443484367,3.15704746192961,594.812928199031,2.24007965489795,0.0187619974229597,1.22637570039932,43.3909875468486,574.737741054364,84.650922793476,0.0172893279136209,1.29004578715464
9,8.983362,27,26.899855,13.209,12.932176,100.626411,NaN,1.002741,NaN,28.770191,400,399.918335,25,29.516773,9.053632,43.479332,49.990715,402.616516,399.709076,399.59845,5280.312012,10.854997,10.283815,10.248337,1.57504,1.575631,1.507586,50.808254,67.565163,26.016527,13.082855,67.686371,49.686058,98.155251,0.266977071762085,327.472015,527.714372826647,2.18516957332786,0.0436651896685134,1.15879336563746,3.15008081382649,594.781415462934,2.23998428177124,0.018758108206469,1.22647377674312,43.3944158807828,574.73760008607,84.6537431606556,0.0172878160992271,1.2900781097874
9,8.984788,27,26.898397,13.209,12.927889,100.612373,NaN,1.002971,NaN,28.763269,400,400.100159,25,29.52014,9.046734,43.838043,49.990715,402.362549,399.466003,399.278046,5282.260254,10.87657,10.298313,10.275999,1.581857,1.576973,1.501909,50.826084,67.667351,26.015463,13.078108,67.640358,49.649162,98.195946,0.472003519535065,366.251007,527.70478482555,2.18511429513174,0.0436558071835702,1.15891997264042,3.15515728928023,594.766282460252,2.23995111139298,0.0187580861868268,1.22649209873235,43.3921490064198,574.715301355639,84.6345215747506,0.0172871455022739,1.29015070593411
9,8.984898,27,26.90044,13.209,12.936928,100.633247,NaN,1.003125,NaN,28.769644,400,400.295715,25,29.525162,9.039968,43.980015,49.990715,402.362549,399.466003,399.278046,5282.260254,10.87657,10.298313,10.275999,1.581857,1.576973,1.501909,50.826084,67.667351,26.015463,13.078108,67.640358,49.649162,98.195946,0.472003519535065,366.251007,527.714903589891,2.18514798661524,0.0436575744566148,1.15884557398734,3.15554885741511,594.788963363337,2.24000153938441,0.0187582234538956,1.22646301507475,43.3953254028107,574.730887637859,84.649317355333,0.0172869171977482,1.29011469333692
9,8.987451,27,26.900999,13.209,12.944025,100.647659,NaN,1.003345,NaN,28.771267,400,400.336792,25,29.533327,9.040892,43.584095,49.990715,402.480072,399.600464,399.420532,5284.361328,10.890699,10.306651,10.302945,1.559908,1.559731,1.496151,50.799255,67.550491,26.000074,13.103055,67.744583,49.591206,98.219498,0.344851970672607,345.407318,527.714857812457,2.18510887341565,0.0436447100977057,1.15893953466622,3.16463577834264,594.805839924869,2.24004388384282,0.0187590303135789,1.22643039428135,43.3961944875503,574.717859444846,84.6399618756794,0.0172855649754479,1.29017742076892
9,8.98802,27,26.901447,13.209,12.952036,100.657539,NaN,1.003483,NaN,28.777155,400,400.247498,25,29.540668,9.04546,43.248802,49.990715,402.189484,399.587585,399.120544,5280.52832,10.830761,10.318718,10.308752,1.562035,1.564021,1.487211,50.798378,67.618233,26.024223,13.079006,67.667572,49.629559,98.214485,0.328171104192734,338.551727,527.722298784024,2.18512620181349,0.0436435526534076,1.15890272671411,3.16666075995937,594.817316694379,2.24007233830999,0.0187595292162218,1.22640899737597,43.3968909891756,574.724833822248,84.6459629459516,0.0172857801970698,1.29015459289303
9,8.989305,27,26.905006,13.209,12.956652,100.692215,NaN,1.002406,NaN,28.777069,400,400.249908,25,29.546658,9.058907,43.320255,49.990715,402.189484,399.587585,399.120544,5280.52832,10.830761,10.318718,10.308752,1.562035,1.564021,1.487211,50.798378,67.618233,26.024223,13.079006,67.667572,49.629559,98.214485,0.328171104192734,338.551727,527.723486219926,2.18511075163695,0.0436373585390488,1.15894062867629,3.17123351602288,594.854757599557,2.24015463452601,0.0187596186409203,1.22636323431354,43.4024238208074,574.725457357984,84.6511749517675,0.0172834044484486,1.29020319775419
9,8.989305,27,26.905006,13.209,12.952829,100.739792,NaN,1.002406,NaN,28.796492,400,400.299255,25,29.550444,9.074021,43.234791,49.990715,401.793671,399.202972,398.700562,5276.459961,10.815234,10.315224,10.295613,1.559223,1.55966,1.486265,50.780186,67.607094,26.078802,13.043919,67.685463,49.609982,98.228226,0.255120247602463,333.375427,527.719055524267,2.18509526536555,0.0436363426368464,1.1589749674438,3.17123351602288,594.913101081353,2.24031068905196,0.0187638237616994,1.22622868300397,43.4024238208074,574.719916384796,84.6468803389118,0.0172829912418437,1.29022645958991
9,8.989258,27,26.905014,13.209,12.942263,100.754501,NaN,1.003355,NaN,28.8141,400,400.212982,25,29.551369,9.067576,42.675995,49.990715,401.793671,399.202972,398.700562,5276.459961,10.815234,10.315224,10.295613,1.559223,1.55966,1.486265,50.780186,67.607094,26.078802,13.043919,67.685463,49.609982,98.228226,0.255120247602463,333.375427,527.706961566915,2.18505371005453,0.0436338061013916,1.15906701226715,3.17106627218635,594.931125951892,2.24035885700171,0.0187651169547678,1.22618725504644,43.4024362570022,574.705062088175,84.6353783101069,0.0172818780516461,1.29028895365311
9,8.988389,27,26.905306,13.209,12.935029,100.721687,NaN,1.001944,NaN,28.827604,400,400.047516,25,29.560699,9.05883,42.429779,49.990715,402.282806,399.62204,399.17218,5282.41748,10.83611,10.326117,10.294285,1.568484,1.564696,1.496052,50.811726,67.564705,26.070686,13.043527,67.617828,49.613689,98.230499,0.30821618437767,348.053284,527.70139241183,2.1850474978442,0.0436369015185851,1.15907834178871,3.16797392111323,594.890471293079,2.24024865677059,0.0187619727888165,1.22628427158571,43.4028901761743,574.703344079074,84.6344348366332,0.0172815512420805,1.29030037355955
9,8.990296,27,26.906479,13.209,12.93232,100.660088,NaN,1.002997,NaN,28.836924,400,400.056519,25,29.568531,9.055311,42.281792,49.995049,401.285126,398.712585,398.21698,5272.716797,10.78337,10.303653,10.270991,1.558312,1.55868,1.48552,50.801384,67.482071,26.061125,13.065823,67.599609,49.604553,98.230461,0.364374369382858,343.527008,527.692072820761,2.18498583745889,0.0436251709239178,1.15922059649319,3.17475971596986,594.813251704454,2.24003621347137,0.0187555470866415,1.22647595428683,43.4047135876112,574.683310373995,84.6204678445064,0.0172792591648383,1.29040144070378
9,8.989364,27,26.908409,13.209,12.941921,100.636772,NaN,1.003011,NaN,28.846386,400,399.967621,25,29.570202,9.068424,42.508343,49.995049,401.217651,398.600372,398.052795,5279.318359,10.775922,10.291368,10.23424,1.563639,1.554458,1.489003,50.798325,67.535652,26.05382,13.065159,67.719193,49.652828,98.206863,0.371273279190063,352.612061,527.706221736927,2.18504950740566,0.0436331031728973,1.15907663698649,3.17144345947611,594.781895550585,2.23994264534195,0.018751872459539,1.22657055360629,43.4077136126699,574.709425286608,84.6432709619099,0.017279893553373,1.29031949802922
9,8.989081,27,26.909266,13.209,12.945209,100.636108,NaN,1.002685,NaN,28.859324,400,399.863312,25,29.56628,9.071008,42.708122,49.995049,401.217651,398.600372,398.052795,5279.318359,10.775922,10.291368,10.23424,1.563639,1.554458,1.489003,50.798325,67.535652,26.05382,13.065159,67.719193,49.652828,98.206863,0.371273279190063,352.612061,527.710949560377,2.18507034910392,0.0436356110541819,1.15902959649811,3.1704364330738,594.779856029416,2.23993288970868,0.0187510974694258,1.22658508007722,43.4090456955629,574.718363281142,84.6513366534698,0.0172799770032689,1.29029429488045
9,8.988951,27,26.907766,13.209,12.943165,100.646523,NaN,1.002367,NaN,28.869659,400,399.966492,25,29.560402,9.068333,42.830746,49.995049,401.168121,398.575897,398.133362,5274.851563,10.777432,10.288074,10.253131,1.571522,1.572043,1.502692,50.808102,67.64827,26.051506,13.072112,67.665398,49.653839,98.197517,0.400670439004898,350.666687,527.709001655154,2.18506552327734,0.0436358185026011,1.15903993448001,3.16997383339435,594.794774765225,2.23998032677526,0.0187532719964087,1.22653340068523,43.4067141406763,574.714044557477,84.6459965961512,0.0172806754355487,1.29029084161372
9,8.988524,27,26.912014,13.209,12.943165,100.646523,NaN,1.002459,NaN,28.869659,400,399.966492,25,29.560402,9.058606,43.142487,49.995049,401.168121,398.575897,398.133362,5274.851563,10.777432,10.288074,10.253131,1.571522,1.572043,1.502692,50.808102,67.64827,26.051506,13.072112,67.665398,49.653839,98.197517,0.400670439004898,350.666687,527.71038501844,2.18507687155747,0.0436382842892656,1.15901355122992,3.16845433572752,594.788702857754,2.23994277280558,0.0187497216849449,1.22659605241329,43.4133168471263,574.725445407661,84.6604762796905,0.0172786358162021,1.29030410486717
9,8.986532,27,26.913784,13.209,12.941399,100.644371,NaN,1.002671,NaN,28.861362,400,399.882477,25,29.553686,9.063121,43.327057,49.995049,402.229736,399.549286,399.120178,5291.251953,10.854967,10.330995,10.292749,1.586784,1.590383,1.52174,50.813034,67.539078,26.020075,13.090887,67.867844,49.657528,98.215767,0.396058112382889,360.983215,527.71479156807,2.18512266235948,0.0436493210471428,1.15890635369424,3.16136499671069,594.783533123922,2.23992006443149,0.0187480524835557,1.22662826909142,43.4160677403389,574.744888576832,84.6778965535975,0.0172788814830413,1.29024795162961
9,8.987977,27,26.912275,13.209,12.932704,100.639465,NaN,1.002847,NaN,28.881969,400,399.962708,25,29.547354,9.062584,43.338875,49.995049,402.055878,399.431519,398.98822,5285.677246,10.832408,10.316314,10.284837,1.597365,1.599326,1.525063,50.795902,67.64019,26.036091,13.082562,67.796982,49.653545,98.209579,0.377043217420578,349.468933,527.700032528903,2.18504902884175,0.0436386629381354,1.15907378108256,3.16650773310437,594.779672374553,2.23991730459162,0.0187488796542323,1.2266199377761,43.4137224959807,574.715934050347,84.6534517465257,0.0172777491915338,1.2903478054475
9,8.989087,27,26.912066,13.209,12.919036,100.639099,NaN,1.003672,NaN,28.898865,400,400.112122,25,29.542746,9.048152,43.301273,49.995049,402.055878,399.431519,398.98822,5285.677246,10.832408,10.316314,10.284837,1.597365,1.599326,1.525063,50.795902,67.64019,26.036091,13.082562,67.796982,49.653545,98.209579,0.377043217420578,349.468933,527.680591751224,2.18496414187844,0.043628619981826,1.15926538235761,3.17045778370613,594.779522196619,2.2399179511461,0.0187490219409554,1.2266178937611,43.4133976662948,574.685201140121,84.6293576690132,0.0172755999899071,1.29047393880151
9,8.990934,27,26.914387,13.209,12.922109,100.644478,NaN,1.003191,NaN,28.898603,400,400.113129,25,29.541218,9.046708,42.852779,49.995049,401.821411,399.179443,398.699432,5285.506836,10.833577,10.324718,10.291804,1.581943,1.586032,1.512427,50.797424,67.593941,26.06443,13.061676,67.735641,49.622894,98.214134,0.280543088912964,332.715759,527.678167589175,2.18492750246189,0.043618774504478,1.15935197128344,3.17702970714436,594.78280241723,2.23991508522573,0.018747558135301,1.22663686022176,43.4170048775503,574.67610179042,84.6253910005423,0.0172733433749106,1.29054561867407
9,8.989386,27,26.915512,13.209,12.92979,100.665192,NaN,1.003124,NaN,28.902559,400,400.014862,25,29.536617,9.046827,42.686066,49.998436,401.420258,398.851105,398.391388,5278.480469,10.784629,10.291201,10.249129,1.583947,1.585775,1.511947,50.780003,67.617493,26.046928,13.074066,67.668533,49.676033,98.198982,0.382165104150772,342.824005,527.692089022269,2.18499977162344,0.0436297520450003,1.15918709365309,3.17152174320881,594.806602567538,2.23997311283231,0.0187484491702714,1.22659466154282,43.4187532250859,574.703902076881,84.6484281911937,0.0172746510034542,1.29044494752867
9,8.989747,27,26.915407,13.209,12.938958,100.686165,NaN,1.002326,NaN,28.905134,400,399.938995,25,29.536503,9.057014,42.507263,49.998436,401.420258,398.851105,398.391388,5278.480469,10.784629,10.291201,10.249129,1.583947,1.585775,1.511947,50.780003,67.617493,26.046928,13.074066,67.668533,49.676033,98.198982,0.382165104150772,342.824005,527.701546390209,2.18502732408085,0.0436301044274356,1.15912694782014,3.17280628737348,594.832477342871,2.2400428556182,0.0187503905313667,1.22653363499951,43.4185900483395,574.71357901681,84.6557877294825,0.0172754437799303,1.29040277696224
9,8.990244,27,26.916441,13.209,12.943763,100.724556,NaN,1.002771,NaN,28.91465,400,400.050873,25,29.534786,9.049858,42.823307,49.998436,402.299713,399.644043,399.241272,5280.526367,10.815852,10.308056,10.251359,1.574662,1.576505,1.498781,50.785305,67.616585,26.038805,13.086458,67.601341,49.611065,98.230019,0.28584298491478,343.950775,527.705505669242,2.18503358397772,0.0436285121504795,1.15911445882784,3.17457469563988,594.878086254305,2.24015966547301,0.0187529192150851,1.22644011875357,43.4201969296362,574.717605118614,84.6602814551016,0.0172750408649269,1.29040074564103
9,8.99091,27,26.918905,13.209,12.948005,100.751961,NaN,1.003076,NaN,28.937836,400,400.020142,25,29.520851,9.042141,42.993622,49.998436,402.138702,399.489624,399.041229,5279.74707,10.828847,10.322854,10.290078,1.590389,1.588133,1.51502,50.818951,67.637703,26.01276,13.108175,67.653297,49.559143,98.279503,0.346359431743622,334.928284,527.708264904294,2.18503307249405,0.0436257949653116,1.159117476411,3.1769443178344,594.908177406668,2.24022778846914,0.0187532819733092,1.226398855853,43.4240259039187,574.72167850445,84.6667114218562,0.0172736693594012,1.29041909570257
9,8.99091,27,26.918905,13.209,12.953332,100.763962,NaN,1.003076,NaN,28.955214,400,399.954498,25,29.503908,9.039803,42.911137,49.998436,402.138702,399.489624,399.041229,5279.74707,10.828847,10.322854,10.290078,1.590389,1.588133,1.51502,50.818951,67.637703,26.01276,13.108175,67.653297,49.559143,98.279503,0.346359431743622,334.928284,527.714439395545,2.18505465402787,0.0436272104522436,1.1590695924379,3.1769443178344,594.922895215699,2.24026715058642,0.0187543421800955,1.22636492191857,43.4240259039187,574.729400802956,84.6726958307888,0.0172742449449102,1.29038666030203
9,8.990505,27,26.919308,13.209,12.957671,100.79351,NaN,1.003828,NaN,28.958727,400,399.828918,25,29.496548,9.04315,42.593048,49.998436,401.371399,398.727783,398.28537,5286.724609,10.809692,10.310169,10.276694,1.579651,1.579247,1.497876,50.826492,67.613976,25.997353,13.120878,67.788353,49.573936,98.266579,0.360103160142899,351.375732,527.720780363209,2.18508299301587,0.0436307011976844,1.15900558675458,3.17550334720073,594.958555402348,2.24036049548752,0.0187566156087971,1.22628736944724,43.4246521271315,574.740237426152,84.6816292289996,0.0172747786768239,1.290346954568
9,8.991487,27,26.919352,13.209,12.955229,100.809669,NaN,1.002978,NaN,28.956694,400,399.86322,25,29.497162,9.033817,42.436474,49.998436,401.473969,398.911713,398.44397,5274.081543,10.783258,10.288111,10.244098,1.584963,1.588603,1.512128,50.829224,67.656067,26.03088,13.101715,67.712379,49.68037,98.21328,0.428528517484665,360.530609,527.714769023355,2.18504700793222,0.0436243841888708,1.15908818923379,3.17899717136316,594.978307819565,2.24041309557162,0.018758006095723,1.22624240398599,43.424720498464,574.727437008559,84.6717677469925,0.0172737947072747,1.29040134042881
9,8.99408,27,26.920763,13.209,12.943864,100.843361,NaN,1.002629,NaN,28.954132,400,399.971741,25,29.508556,9.026892,42.492352,49.998436,401.473969,398.911713,398.44397,5274.081543,10.783258,10.288111,10.244098,1.584963,1.588603,1.512128,50.829224,67.656067,26.03088,13.101715,67.712379,49.68037,98.21328,0.428528517484665,360.530609,527.693193288914,2.18493206470247,0.0436064036905643,1.15935067713325,3.18822132887209,595.017607842566,2.24051110477849,0.0187598027204156,1.22616812671936,43.4269129976165,574.68874649339,84.6436610791345,0.0172699518847608,1.29058424809119
9,8.994202,27,26.922617,13.209,12.939563,100.848045,NaN,1.003522,NaN,28.937967,400,400.038147,25,29.516039,9.045019,42.779831,49.998436,402.271423,399.61676,399.204559,5286.446289,10.828716,10.315757,10.265998,1.60317,1.599576,1.520877,50.845238,67.580063,26.059853,13.078634,67.770607,49.673138,98.213547,0.300989925861359,342.624207,527.687811462918,2.18491139366385,0.0436045572685994,1.15939694345735,3.18865527357406,595.020706348591,2.24051009017817,0.0187586674839448,1.22618216405951,43.4297937244276,574.684552238171,84.6428745922113,0.0172683793905233,1.29062857886166
9,8.994637,27,26.924564,13.209,12.944178,100.85453,NaN,1.003137,NaN,28.926651,400,400.115509,25,29.522478,9.042184,42.773224,49.998436,401.452484,398.837952,398.408936,5285.031738,10.793972,10.292893,10.250859,1.602124,1.593293,1.522147,50.876514,67.666008,26.027546,13.101484,67.753838,49.675549,98.210457,0.289272993803024,342.532715,527.691752348993,2.18491853862652,0.0436032745201202,1.15938229263301,3.19020249914911,595.025880710168,2.24051416008822,0.0187576137576347,1.22619249040447,43.4328187909302,574.690470748712,84.650047176009,0.0172674975847744,1.29063171808527
9,8.993886,27,26.924742,13.209,12.944178,100.85453,NaN,1.003442,NaN,28.926651,400,400.115509,25,29.522478,9.040316,42.537788,49.998436,401.452484,398.837952,398.408936,5285.031738,10.793972,10.292893,10.250859,1.602124,1.593293,1.522147,50.876514,67.666008,26.027546,13.101484,67.753838,49.675549,98.210457,0.289272993803024,342.532715,527.6941859763,2.18493849148229,0.0436076061364012,1.1593358553667,3.18753127647943,595.02562679281,2.24051258844533,0.0187574650839436,1.22619510531728,43.4330953423635,574.697917307164,84.6560534221983,0.0172679315953167,1.29060296751316
9,8.993335,27,26.925201,13.209,12.942,100.863235,NaN,1.002626,NaN,28.930336,400,399.945709,25,29.516161,9.038573,42.577587,49.997002,402.210999,399.522034,399.115662,5282.86377,10.834989,10.323918,10.275482,1.593404,1.592011,1.515134,50.853909,67.63562,26.029842,13.107559,67.838585,49.723007,98.223373,0.404021054506302,356.011566,527.6934464645,2.18494430546028,0.0436102059459968,1.15932139003259,3.18557132394687,595.035646006658,2.24053707512944,0.0187578502954632,1.22617731764295,43.4338084657502,574.700790187965,84.6588892059978,0.0172678338378443,1.29059749569354
9,8.995023,27,26.925779,13.209,12.937836,100.857117,NaN,1.001863,NaN,28.941427,400,400.045197,25,29.506247,9.051022,42.74337,49.997002,402.373352,399.720978,399.337158,5283.928223,10.81899,10.320539,10.284189,1.604993,1.601189,1.520608,50.841557,67.642822,26.036509,13.104194,67.595055,49.765884,98.17453,0.300406783819199,343.948364,527.683148341096,2.18488258147107,0.0435993634846317,1.15946327751703,3.19157539210551,595.027319698136,2.24051191409557,0.018756827384132,1.22620304814074,43.4347064597965,574.679703299288,84.6433188738181,0.0172658697239443,1.2906945006493
9,8.995019,27,26.927299,13.209,12.936241,100.834641,NaN,1.002749,NaN,28.96582,400,400.195313,25,29.501596,9.069756,42.592506,49.997002,402.373352,399.720978,399.337158,5283.928223,10.81899,10.320539,10.284189,1.604993,1.601189,1.520608,50.841557,67.642822,26.036509,13.104194,67.595055,49.765884,98.17453,0.300406783819199,343.948364,527.681311950205,2.18487622343669,0.0435989627791738,1.1594773980367,3.19156116546463,594.997590078967,2.24042479974088,0.0187535735047814,1.22628876323042,43.4370678965008,574.68005276567,84.6456091588981,0.0172648632557625,1.29071491496988
9,8.995964,27,26.930082,13.209,12.931007,100.824883,NaN,1.00286,NaN,28.994326,400,400.145966,25,29.497622,9.075259,42.699364,49.997002,401.551971,398.882263,398.440887,5276.643066,10.778802,10.306499,10.244575,1.599214,1.590205,1.526269,50.82074,67.609207,26.052139,13.099553,67.704506,49.718575,98.198586,0.262089848518372,325.072876,527.672179885461,2.18482990186343,0.0435921231925124,1.15958303466721,3.1949220763741,594.981652494091,2.24036822913656,0.0187503882309342,1.22635721458485,43.441391237347,574.668283661645,84.6401888202857,0.0172620961772659,1.29080451222967
9,8.997271,27,26.929705,13.209,12.936706,100.805763,NaN,1.002287,NaN,29.015537,400,400.014252,25,29.491465,9.057828,42.754913,49.997002,401.551971,398.882263,398.440887,5276.643066,10.778802,10.306499,10.244575,1.599214,1.590205,1.526269,50.82074,67.609207,26.052139,13.099553,67.704506,49.718575,98.198586,0.262089848518372,325.072876,527.674551769565,2.18481827865272,0.0435861027780753,1.15961254340314,3.19957000685929,594.95874211708,2.24030885594897,0.0187490146703353,1.22640567404875,43.4408055945172,574.663474236024,84.6359620091465,0.0172619938217838,1.2908193281525
9,8.998029,27,26.930571,13.209,12.946134,100.778641,NaN,1.003016,NaN,29.041445,400,399.889374,25,29.480114,9.060184,42.922962,49.997002,401.856049,399.142822,398.834625,5282.832031,10.802814,10.296433,10.252433,1.613117,1.609132,1.532153,50.851986,67.642334,26.063379,13.084669,67.796509,49.581612,98.290642,0.265161752700806,321.006439,527.683027580613,2.18483635698278,0.0435842384701214,1.15957446896106,3.20226535897217,594.924242119252,2.24021225404812,0.0187458966253717,1.22649509331841,43.4421508549427,574.671437364369,84.6432817461505,0.017261999103416,1.29079827956174
9,8.998713,27,26.932333,13.209,12.940797,100.77079,NaN,1.001959,NaN,29.052834,400,399.720459,25,29.483654,9.056757,43.194187,49.997002,401.453461,398.783905,398.406494,5285.605469,10.784163,10.300375,10.244041,1.602714,1.591129,1.520734,50.87706,67.594414,26.098175,13.06712,67.800026,49.661823,98.253716,0.429298847913742,358.227722,527.674621713797,2.184796555845,0.0435788791661923,1.15966489574149,3.20469742889691,594.912096985103,2.24017094099809,0.0187437325678077,1.22654324221015,43.4448878765455,574.66023829555,84.6369470281008,0.0172599682809709,1.29087079590687
9,8.998488,27,26.931562,13.209,12.937936,100.763611,NaN,1.002724,NaN,29.048309,400,399.750275,25,29.49057,9.054863,42.926304,49.997002,401.453461,398.783905,398.406494,5285.605469,10.784163,10.300375,10.244041,1.602714,1.591129,1.520734,50.87706,67.594414,26.098175,13.06712,67.800026,49.661823,98.253716,0.429298847913742,358.227722,527.672033229201,2.18479093538522,0.0435794157205555,1.15967676811226,3.20389742134353,594.904392500907,2.24015420108337,0.018743742057902,1.22655221314897,43.4436902522214,574.656896624137,84.6333338887571,0.0172602427674811,1.29087376332207
9,8.998528,27,26.932997,13.209,12.943789,100.764252,NaN,1.001766,NaN,29.049549,400,399.855408,25,29.498234,9.06637,42.24437,49.997002,401.395721,398.701691,398.321411,5282.234375,10.817512,10.316439,10.27271,1.596524,1.590204,1.514709,50.860157,67.533859,26.08215,13.069119,67.619759,49.72113,98.207146,0.330762714147568,348.138733,527.678691015092,2.18481359764547,0.0435807399448232,1.15962647531646,3.20403964601536,594.903129631504,2.24014363043012,0.0187426010007896,1.22657152474669,43.4459192726563,574.667481749999,84.6434406011262,0.0172600571557548,1.29084986176868
9,8.998528,27,26.932997,13.209,12.950735,100.791893,NaN,1.001766,NaN,29.050207,400,399.916351,25,29.501638,9.062629,42.032661,49.987961,402.15094,399.472687,399.062683,5285.618652,10.845121,10.334698,10.300471,1.600411,1.602967,1.521894,50.852036,67.558517,26.079853,13.093815,67.738098,49.787472,98.173805,0.338303476572037,342.52063,527.686745563175,2.18484175082676,0.0435825849010315,1.15956387859027,3.20403964601536,594.937032213847,2.24023429648294,0.0187450419526726,1.22649330974572,43.4459192726563,574.677554884063,84.65124421935,0.0172608076476924,1.29080746287195
9,8.999094,27,26.936838,13.209,12.95313,100.81028,NaN,1.002459,NaN,29.064566,400,399.865875,25,29.501278,9.035167,42.074028,49.987961,402.15094,399.472687,399.062683,5285.618652,10.845121,10.334698,10.300471,1.600411,1.602967,1.521894,50.852036,67.558517,26.079853,13.093815,67.738098,49.787472,98.173805,0.338303476572037,342.52063,527.687688477072,2.18483642480153,0.0435799595822124,1.15957730849912,3.20605207381988,594.954101024147,2.24026068801877,0.018743460069813,1.22649782613375,43.4518851460182,574.682278645976,84.6600064287596,0.0172585520783061,1.29084288099922
9,8.99921,27,26.935318,13.209,12.949311,100.812714,NaN,1.002262,NaN,29.079853,400,399.891083,25,29.504707,9.036577,42.334156,49.987961,402.299896,399.684631,399.258484,5283.547363,10.80956,10.309791,10.262879,1.609484,1.605215,1.527987,50.863098,67.797447,26.091673,13.082081,67.828041,49.788151,98.173744,0.345090419054031,351.999329,527.682884035106,2.18481786507736,0.0435782768994692,1.15961889837057,3.20646450302178,594.959255771804,2.24028209093426,0.0187449433599963,1.22646858786431,43.4495243468317,574.673014549684,84.6508103967938,0.0172588937049585,1.29085999016083
9,8.998081,27,26.935339,13.209,12.955977,100.808121,NaN,1.002416,NaN,29.081591,400,400.066986,25,29.500782,9.056099,42.762901,49.987961,401.832214,399.163086,398.713623,5290.471191,10.833357,10.339484,10.30248,1.598633,1.588926,1.525113,50.850719,67.70565,26.090652,13.070336,67.78479,49.828506,98.158638,0.27647203207016,333.954468,527.694272336377,2.18487486824129,0.0435865532135955,1.159489015299,3.20245025809299,594.95359259776,2.24026684189261,0.0187445203098828,1.22648187974786,43.4495569638283,574.693447026391,84.6666673966278,0.0172604016038532,1.29077430824234
9,8.998857,27,26.937204,13.209,12.964907,100.802116,NaN,1.002755,NaN,29.081104,400,400.048035,25,29.489536,9.066372,42.996281,49.987961,401.832214,399.163086,398.713623,5290.471191,10.833357,10.339484,10.30248,1.598633,1.588926,1.525113,50.850719,67.70565,26.090652,13.070336,67.78479,49.828506,98.158638,0.27647203207016,333.954468,527.702112065114,2.18489044786735,0.0435844529718578,1.15945658575771,3.20520942578332,594.943565356564,2.2402306800673,0.018742433874928,1.22652629577841,43.4524535864413,574.702240757293,84.6759574743988,0.0172597906470758,1.29076416049856
9,8.998832,27,26.939835,13.209,12.971021,100.792046,NaN,1.002746,NaN,29.082741,400,399.934753,25,29.480423,9.044911,42.804836,49.987961,402.136658,399.464172,399.032074,5289.686523,10.828379,10.333727,10.291676,1.599384,1.594361,1.524064,50.827221,67.616318,26.083799,13.072161,67.725746,49.809399,98.159134,0.282742083072662,332.857788,527.709281803511,2.18491588738062,0.043586220695944,1.15940000944647,3.20512053787979,594.927458038796,2.24017442064594,0.0187393497569374,1.2265935003341,43.456539661125,574.71588480518,84.6900224918584,0.017259021140178,1.29074464230047
9,8.999034,27,26.938538,13.209,12.972755,100.81369,NaN,1.002724,NaN,29.079613,400,399.978424,25,29.479782,9.037374,42.59573,49.987961,401.628632,398.932892,398.480225,5288.675781,10.821296,10.331148,10.281711,1.58772,1.584154,1.508857,50.838253,67.646599,26.097124,13.055384,67.707581,49.723598,98.220619,0.356848984956741,355.711823,527.71063781678,2.18491754953488,0.0435855171660569,1.15939688892114,3.2058387467917,594.955856981281,2.24025686320193,0.0187423426979434,1.22651319169433,43.4545253932291,574.714241043586,84.6870264322778,0.0172597790214781,1.29073289018014
9,8.999078,27,26.940117,13.209,12.972755,100.81369,NaN,1.002403,NaN,29.079613,400,399.978424,25,29.479782,9.042861,42.791786,49.987961,401.628632,398.932892,398.480225,5288.675781,10.821296,10.331148,10.281711,1.58772,1.584154,1.508857,50.838253,67.646599,26.097124,13.055384,67.707581,49.723598,98.220619,0.356848984956741,355.711823,527.710495279292,2.18491638110909,0.043585263627184,1.15939960802383,3.20599518671787,594.953603262465,2.24024292326374,0.0187410253789661,1.22653641863483,43.4569776031887,574.716548183672,84.690910961282,0.0172588791575144,1.29074591075359
9,8.999815,27,26.940748,13.209,12.965048,100.860153,NaN,1.001859,NaN,29.074602,400,400.020966,25,29.492817,9.040809,42.797985,49.987961,402.294464,399.61969,399.178925,5288.651367,10.831257,10.31658,10.263918,1.581527,1.579845,1.502151,50.829742,67.671844,26.098158,13.058593,67.799446,49.710957,98.244095,0.365105956792831,338.93454,527.699171620854,2.1848655782422,0.0435789706274287,1.15951454143474,3.20861546939796,595.009688563816,2.24038972687323,0.0187446003559505,1.22641442709453,43.4579575247228,574.699458135159,84.6785089929331,0.017257178059311,1.29082687417744
9,9.000765,27,26.941334,13.209,12.958427,100.894386,NaN,1.002415,NaN,29.064276,400,400.07309,25,29.491585,9.054807,42.615253,49.987961,402.294464,399.61969,399.178925,5288.651367,10.831257,10.31658,10.263918,1.581527,1.579845,1.502151,50.829742,67.671844,26.098158,13.058593,67.799446,49.710957,98.244095,0.365105956792831,338.93454,527.688415741478,2.18481351628121,0.0435717398535988,1.15963293338506,3.21199279900139,595.050835034402,2.24049679918085,0.0187471327022126,1.22632647103396,43.4588675471186,574.681840435814,84.6656394216043,0.0172554682379312,1.29090945000447
9,9.000368,27,26.942589,13.209,12.953529,100.9067,NaN,1.001823,NaN,29.045322,400,400.061462,25,29.492567,9.0504,42.345684,49.987961,401.664398,399.019287,398.513428,5286.434082,10.812297,10.310699,10.26244,1.564055,1.558022,1.488175,50.83276,67.542183,26.108397,13.05842,67.765503,49.772015,98.199242,0.376019418239594,351.457611,527.684022392547,2.18480420668445,0.0435727258824155,1.15965251918433,3.21058146356256,595.064146202961,2.24052609575887,0.0187471723276648,1.22631019334711,43.4608164351063,574.680674815378,84.6664035633046,0.0172545299075857,1.29093242363165
9,8.999734,27,26.942329,13.209,12.95442,100.920647,NaN,1.003076,NaN,29.029545,400,400.051025,25,29.497839,9.040803,42.096977,49.986851,402.142578,399.488037,399.040741,5289.741211,10.838775,10.316152,10.278757,1.577577,1.57873,1.506692,50.820896,67.574188,26.115055,13.057927,67.774887,49.745945,98.211205,0.379584908485413,338.784058,527.687110290954,2.18482465565764,0.0435766148156969,1.15960527098855,3.20832749512306,595.081619979962,2.24057411224264,0.0187486198962475,1.2262670864599,43.4604126871027,574.687543217966,84.6713787657922,0.0172552178556302,1.29089976933293
9,9.000097,27,26.945507,13.209,12.959917,100.954689,NaN,1.002604,NaN,29.026871,400,399.981628,25,29.501589,9.04221,42.008873,49.986851,401.353363,398.80661,398.213623,5282.222656,10.785928,10.299379,10.258539,1.575284,1.574778,1.498391,50.835869,67.662544,26.1117,13.054255,67.803108,49.700588,98.2519,0.261013627052307,329.498016,527.692308234539,2.18483729471155,0.0435759834427818,1.15957819390527,3.20961803119542,595.118833327524,2.2406576621238,0.0187489721237541,1.2262178972091,43.4653475262898,574.6975493023,84.6833510771269,0.0172538069909954,1.29090340108509
9,8.999785,27,26.945272,13.209,12.960127,100.966476,NaN,1.002545,NaN,29.014008,400,399.881897,25,29.505756,9.051797,41.953938,49.986851,401.353363,398.80661,398.213623,5282.222656,10.785928,10.299379,10.258539,1.575284,1.574778,1.498391,50.835869,67.662544,26.1117,13.054255,67.803108,49.700588,98.2519,0.261013627052307,329.498016,527.693562752259,2.18484643146704,0.0435778366304444,1.15955700779765,3.20850881248799,595.133621472326,2.24069836869796,0.0187502079384911,1.22618129775362,43.4649826304661,574.70041327815,84.6852575612168,0.0172541796830906,1.29088796708894
9,9.001354,27,26.945042,13.209,12.959859,100.93663,NaN,1.00261,NaN,29.011633,400,399.83609,25,29.5077,9.059584,42.045918,49.986851,401.751495,399.118744,398.646698,5283.876953,10.834497,10.309289,10.280515,1.586239,1.585765,1.510409,50.867104,67.63092,26.07588,13.099117,67.880348,49.677032,98.269638,0.383061945438385,359.225708,527.688167616418,2.18480367943434,0.0435687277459791,1.159656459693,3.21408660782356,595.097351496458,2.24060256917801,0.0187477668334151,1.22626189861422,43.4646254960339,574.684718524466,84.6727942651163,0.0172531669259978,1.29095071257567
9,9.001354,27,26.945042,13.209,12.951623,100.87323,NaN,1.00261,NaN,29.006399,400,399.702301,25,29.508087,9.049281,42.16761,49.986851,401.751495,399.118744,398.646698,5283.876953,10.834497,10.309289,10.280515,1.586239,1.585765,1.510409,50.867104,67.63092,26.07588,13.099117,67.880348,49.677032,98.269638,0.383061945438385,359.225708,527.678616380098,2.18477029584585,0.0435665406415837,1.15973070574151,3.21408660782356,595.019600829155,2.2403947102209,0.0187421726157696,1.2264406165443,43.4646254960339,574.672773269267,84.6635413769844,0.0172522773449025,1.29100100749136
9,9.002988,27,26.947407,13.209,12.937044,100.829285,NaN,1.002581,NaN,28.997339,400,399.606689,25,29.503807,9.048238,42.217682,49.986851,401.511841,398.92807,398.423309,5282.302734,10.813457,10.301903,10.269278,1.571409,1.58247,1.502459,50.867775,67.732063,26.076483,13.101288,67.637657,49.703625,98.248772,0.346249669790268,349.318451,527.65640998855,2.18466779790781,0.0435532604475574,1.15996341321439,3.21989469576124,594.96232690075,2.24022972211111,0.0187363219870244,1.22659954755618,43.46829765875,574.640178937031,84.6414375924801,0.0172482460336262,1.29117239453722
9,9.001284,27,26.949306,13.209,12.936291,100.762405,NaN,1.002637,NaN,29.005781,400,399.639191,25,29.504354,9.049962,42.44273,49.986851,401.971985,399.351868,398.908325,5282.042969,10.796115,10.296169,10.245523,1.576803,1.580405,1.500434,50.886738,67.685349,26.104406,13.080198,67.791481,49.730511,98.240135,0.305346995592117,344.781342,527.661061275249,2.18471000043766,0.0435628718963576,1.15986469112664,3.21383777349695,594.877573460743,2.23999356289628,0.0187288350693436,1.22681693213883,43.4712460800684,574.658554445303,84.6581923564811,0.0172483267003791,1.29112229626605
9,9.00195,27,26.950439,13.209,12.947659,100.713074,NaN,1.002301,NaN,29.012611,400,399.817871,25,29.50832,9.051602,42.556137,49.986851,401.971985,399.351868,398.908325,5282.042969,10.796115,10.296169,10.245523,1.576803,1.580405,1.500434,50.886738,67.685349,26.104406,13.080198,67.791481,49.730511,98.240135,0.305346995592117,344.781342,527.672087238017,2.18473839935615,0.0435620557787084,1.15980334105491,3.21620519503858,594.815430914764,2.23982168183106,0.0187235351086477,1.22697370937493,43.4730051206671,574.670670209472,84.6690814067971,0.0172484606132954,1.29108756532066
9,9.00161,27,26.950844,13.209,12.956158,100.693069,NaN,1.002679,NaN,29.021893,400,399.729309,25,29.51005,9.037287,42.5331,49.986851,401.311462,398.777069,398.272949,5282.292969,10.767088,10.281345,10.232409,1.594757,1.590912,1.514165,50.928192,67.558937,26.092352,13.090725,67.76873,49.750099,98.223068,0.295505344867706,329.095947,527.683045998637,2.18478188016422,0.0435662706481662,1.15970565618842,3.21499661802807,594.790305893199,2.23975244799532,0.0187214310297839,1.22703657310027,43.4736338902578,574.686927340365,84.6822114508586,0.0172493964541902,1.29102492983079
9,9.00184,27,26.950266,13.209,12.960779,100.677879,NaN,1.003448,NaN,29.017776,400,399.800781,25,29.519821,9.039572,42.504448,49.995583,401.737823,399.08139,398.654938,5287.896484,10.806545,10.308103,10.247293,1.588024,1.588451,1.512409,50.945698,67.66127,26.076498,13.097696,67.825256,49.711792,98.255524,0.308643311262131,345.175018,527.687659554962,2.18479450311537,0.0435661732170049,1.15967822929383,3.21581418861115,594.772493110859,2.2397076937929,0.0187205712326305,1.22707127234985,43.4727365329427,574.690447217393,84.6841702357211,0.0172500504588701,1.29100179087813
9,9.000349,27,26.94799,13.209,12.967263,100.688721,NaN,1.002861,NaN,29.032425,400,399.950012,25,29.52388,9.037464,42.840187,49.995583,401.737823,399.08139,398.654938,5287.896484,10.806545,10.308103,10.247293,1.588024,1.588451,1.512409,50.945698,67.66127,26.076498,13.097696,67.825256,49.711792,98.255524,0.308643311262131,345.175018,527.700009770974,2.18486037440995,0.0435764825155534,1.15952760934236,3.21051391735989,594.789049905716,2.23976338150637,0.0187234256593163,1.22700683782999,43.4692028518119,574.710092166448,84.696365083152,0.0172530567284829,1.29088635831151
9,9.000883,27,26.950453,13.209,12.967263,100.688721,NaN,1.002811,NaN,29.032425,400,399.950012,25,29.52388,9.041846,43.092567,49.995583,402.084656,399.479645,399.062134,5290.570801,10.81541,10.312836,10.2647,1.578893,1.577459,1.506173,50.909885,67.680725,26.107323,13.084217,67.740166,49.793976,98.209587,0.472557693719864,345.337463,527.698279574511,2.18484619456474,0.0435734065555345,1.15956062487677,3.2124122800459,594.785529570553,2.23974162971438,0.0187213728973274,1.22704317546481,43.4730268560326,574.709267156516,84.6989967903226,0.0172513248859494,1.29092527243809
9,9.00104,27,26.952444,13.209,12.977078,100.715561,NaN,1.002246,NaN,29.048094,400,400.003784,25,29.514563,9.0477,43.025543,49.995583,402.006195,399.383026,398.965332,5287.031738,10.809606,10.300735,10.249631,1.595041,1.588034,1.512645,50.871452,67.706131,26.110025,13.079533,67.665894,49.795616,98.212479,0.422439575195312,363.4534,527.709151624473,2.18488180150182,0.0435751083790954,1.15948195337606,3.21297039667513,594.815617399278,2.23981213976295,0.0187220838399775,1.22699620603649,43.4761178478331,574.725444058867,84.7141720136422,0.0172511791364067,1.29088586571954
9,9.002366,27,26.952536,13.209,12.984843,100.715561,NaN,1.003165,NaN,29.061033,400,399.980408,25,29.513756,9.057248,43.199604,49.995583,402.006195,399.383026,398.965332,5287.031738,10.809606,10.300735,10.249631,1.595041,1.588034,1.512645,50.871452,67.706131,26.110025,13.079533,67.665894,49.795616,98.212479,0.422439575195312,363.4534,527.713859618626,2.18487806301935,0.0435695334114418,1.15949400402575,3.21768387754759,594.815485937021,2.23981132742528,0.0187220071772511,1.2269975627162,43.4762606719759,574.724264901507,84.7133807238926,0.0172510289695709,1.29089214906278
9,9.002298,27,26.953503,13.209,12.98776,100.713669,NaN,1.00228,NaN,29.072001,400,399.862,25,29.520002,9.053046,43.463524,49.995583,401.324768,398.721924,398.287445,5284.405273,10.808149,10.309896,10.283465,1.577245,1.582085,1.502141,50.894917,67.71347,26.127522,13.071613,67.692444,49.69936,98.240257,0.28987118601799,333.251434,527.717462080826,2.18489168848026,0.0435706993675965,1.15946354970049,3.21744217336692,594.811782635724,2.23979657964726,0.0187210343603294,1.22701720247322,43.4777618554296,574.730809165149,84.7197342537121,0.0172508604724534,1.29087853625958
9,9.002353,27,26.952789,13.209,12.98846,100.732491,NaN,1.002825,NaN,29.070219,400,399.775055,25,29.521212,9.045806,43.453259,49.995583,401.485657,398.829987,398.39267,5283.79834,10.826879,10.32566,10.289157,1.581483,1.581907,1.498337,50.895771,67.761574,26.075434,13.104409,67.766586,49.66515,98.291046,0.285278230905533,333.039551,527.718095556915,2.18489306487016,0.0435705684842357,1.15946064868218,3.21763766950221,594.835897139751,2.23986465426354,0.0187232911694053,1.22695317762781,43.4766534364527,574.730070005513,84.7182136544268,0.0172512895802873,1.29087137317112
9,9.002366,27,26.955153,13.209,12.985416,100.785332,NaN,1.003441,NaN,29.044674,400,399.610901,25,29.523247,9.047412,43.350002,49.995583,401.485657,398.829987,398.39267,5283.79834,10.826879,10.32566,10.289157,1.581483,1.581907,1.498337,50.895771,67.761574,26.075434,13.104409,67.766586,49.66515,98.291046,0.285278230905533,333.039551,527.714524007213,2.1848803849593,0.0435696855290626,1.15948884665699,3.21768387754759,594.897350981985,2.24001717092215,0.0187259859777623,1.22683802361248,43.4803232422262,574.729610262388,84.7209962293829,0.017249652529607,1.29090731561477
9,9.002213,27,26.954233,13.209,12.993496,100.80899,NaN,1.002678,NaN,29.045578,400,399.690491,25,29.527903,9.052534,43.187847,49.995583,401.451935,398.856323,398.410187,5284.187988,10.802116,10.295847,10.258933,1.597163,1.583607,1.521773,50.890438,67.645065,26.084415,13.111851,67.765572,49.709553,98.269722,0.396766901016235,355.084625,527.724387905204,2.18491718707487,0.0435727115529473,1.15940669089801,3.21714004119701,594.927688107312,2.24010290508654,0.0187288407074592,1.22675742687167,43.4788950897861,574.741193779019,84.7287481614983,0.0172511385488409,1.29084536956386
9,9.002778,27,26.956104,13.209,12.998161,100.785965,NaN,1.001936,NaN,29.066895,400,399.731628,25,29.531061,9.048721,42.736313,49.995583,401.22464,398.566864,398.137909,5286.636719,10.800147,10.310929,10.268873,1.596545,1.588894,1.518449,50.894905,67.651398,26.056086,13.135205,67.699852,49.725983,98.257553,0.343680053949356,354.746399,527.727966716099,2.18492109071249,0.0435706964366653,1.15939962711603,3.21914829096715,594.896769595,2.24001085381053,0.0187252494477926,1.22685023302866,43.4817994781358,574.745818421831,84.7348146927266,0.0172502142734592,1.29085283766481
9,9.002778,27,26.956104,13.209,13.00157,100.764626,NaN,1.001936,NaN,29.058643,400,399.705383,25,29.532711,9.052675,42.265205,49.995583,401.22464,398.566864,398.137909,5286.636719,10.800147,10.310929,10.268873,1.596545,1.588894,1.518449,50.894905,67.651398,26.056086,13.135205,67.699852,49.725983,98.257553,0.343680053949356,354.746399,527.73191905717,2.18493490284923,0.0435716013144371,1.1593689690088,3.21914829096715,594.870589192009,2.23994083874784,0.0187233659112445,1.22691077584684,43.4817994781358,574.750761602577,84.7386441149443,0.0172505822130019,1.29083205678186
9,9.001819,27,26.958426,13.209,13.003224,100.739571,NaN,1.003088,NaN,29.05212,400,399.670166,25,29.545959,9.053211,42.144024,49.997421,401.843933,399.164154,398.842468,5280.717285,10.818711,10.309211,10.281771,1.611982,1.612462,1.539287,50.913101,67.728386,26.057735,13.136342,67.756844,49.658363,98.309616,0.288681358098984,336.916992,527.736941984428,2.18496705959427,0.0435775628967349,1.15929488530459,3.21573954151842,594.836530724459,2.23983812321902,0.0187192198150182,1.22701615759262,43.4854037485292,574.766275916937,84.7537453551217,0.0172501627980608,1.29080024370113
9,9.003947,27,26.958931,13.209,12.995543,100.731544,NaN,1.003033,NaN,29.059956,400,399.587799,25,29.560379,9.047657,42.441689,49.997421,401.843933,399.164154,398.842468,5280.717285,10.818711,10.309211,10.281771,1.611982,1.612462,1.539287,50.913101,67.728386,26.057735,13.136342,67.756844,49.658363,98.309616,0.288681358098984,336.916992,527.721145285577,2.18487945331255,0.0435632713059835,1.15949538906859,3.22330311012087,594.825959835817,2.23980732186684,0.0187180905654442,1.22704642013856,43.4861875916787,574.73579337111,84.7308017241198,0.0172475517815108,1.29093565721267
9,9.005463,27,26.958038,13.209,12.991364,100.730873,NaN,1.002485,NaN,29.073727,400,399.623901,25,29.576571,9.052856,42.755932,49.997421,401.289917,398.645874,398.358368,5289.318359,10.811029,10.29309,10.282067,1.644324,1.638016,1.562742,50.934357,67.723595,26.097939,13.101104,67.835106,49.603428,98.357285,0.26420071721077,321.085876,527.711389035283,2.18482228025293,0.0435534367232517,1.15962668482497,3.22869061641819,594.826412401884,2.23981300314226,0.0187187751580131,1.22703516106225,43.4848015010395,574.713792590054,84.712574125523,0.0172465195075236,1.29101537194311
